OSU 80 Ton Compressor Load Stand
16.683535,30.190548,139.061821,197.024343,57.572353,31.631488,29.216655,14.109070,138.515874,1.438265,9.229744,16.028705,190.224477,140.030230,183.213818,139.370750,84.311939,138.822128,-0.000646,0.000730,32.000000,-235.895847,139.393707,-0.587756,19.429998,0.604013,138103.878749,0.932494,39.912411,15.741376,8.325733,0.011397,0.000000,224.781294,32.000000,230.511691,216.349874,215.746119,209.401878,32.000000,201.187056,68.100386,57.146288,97.182756,99.057308,35.632356,29.164108,32.446138,27.717737,30.902931,59.540645,31.158136
16.551236,30.181251,139.094176,197.024906,57.495265,31.629019,29.228693,14.109213,138.537101,1.437345,9.336931,16.164158,190.230595,140.044402,183.180597,139.429891,84.312928,138.811824,-0.000646,0.000715,32.000000,-235.895049,139.456503,-0.587102,19.406159,0.604100,138128.167612,0.932905,40.020613,15.700884,8.337992,0.000000,0.000000,224.369689,32.000000,230.862046,216.410930,214.190966,209.401862,32.000000,201.321316,68.111507,57.172303,97.173678,99.057308,35.630551,29.164108,32.455856,27.717737,30.904991,59.536386,31.233631
16.620619,30.181251,139.075749,197.024906,57.410620,31.629047,29.231628,14.110212,138.530418,1.436409,9.321879,15.985664,190.149895,140.009350,183.196870,139.279972,84.352890,138.839431,-0.000646,0.000721,32.000000,-235.901918,139.523744,-0.586889,19.438522,0.603838,138121.188305,0.933748,40.065058,15.674052,8.335273,0.000000,0.000000,224.411884,32.000000,231.127351,215.979106,213.009930,209.698305,32.000000,200.952146,68.119912,57.174920,97.150739,99.057308,35.638778,29.164108,32.487323,27.717737,30.874686,59.548562,31.462978
16.743064,30.220899,139.167650,197.015619,57.321991,31.626486,29.224690,14.110640,138.470538,1.435734,9.164536,16.044894,190.235078,140.044687,183.205354,139.426266,84.313791,138.872344,-0.000646,0.000726,32.000000,-235.897064,139.520419,-0.586909,19.371095,0.607306,138162.592470,0.940994,40.377225,15.668154,8.403854,0.000000,0.000000,224.320778,32.000000,231.260312,215.721124,213.390982,209.983497,32.000000,200.525592,68.117439,57.147975,97.139141,99.057308,35.618637,29.164108,32.435503,27.717737,31.014527,59.538098,31.212281
16.653697,30.171954,139.102150,197.003799,57.206844,31.626508,29.252299,14.112638,138.565858,1.435097,9.137631,16.058263,190.321447,140.038529,183.220193,139.352316,84.365259,138.957268,-0.000646,0.000706,32.000000,-235.894902,139.385690,-0.586495,19.338679,0.604832,138111.792149,0.936835,40.208383,15.641341,8.367663,0.010946,0.000000,224.758138,32.000000,230.712026,215.639176,215.365035,210.253787,32.000000,200.412477,68.119650,57.185610,97.113469,99.057308,35.648953,29.164108,32.462764,27.717737,30.846878,59.545257,31.267600
16.752793,30.083908,139.151922,196.996764,57.124404,31.627774,29.233055,14.108928,138.523250,1.434341,9.261216,16.025314,190.374728,139.955865,183.239991,139.369630,84.317722,138.880426,-0.000645,0.000704,32.000000,-235.897137,139.381491,-0.586508,19.278386,0.604635,138084.600790,0.929973,39.951419,15.696111,8.311958,0.000000,0.000000,224.952258,32.000000,230.518530,215.745897,216.275718,210.113257,32.000000,200.356203,68.119148,57.165298,97.104010,99.057308,35.642430,29.164108,32.432512,27.717737,30.848736,59.540370,31.213529
16.670721,30.083908,139.078258,196.996764,57.053910,31.626494,29.265390,14.112352,138.469635,1.433568,9.109702,16.055378,190.397732,139.961411,183.220465,139.374032,84.295027,138.813657,-0.000645,0.000692,32.000000,-235.896827,139.404168,-0.586155,19.283762,0.607268,138077.095776,0.934153,40.118788,15.685070,8.352629,0.000000,0.000000,225.133547,32.000000,230.282424,216.212495,217.508408,209.532442,32.000000,200.868992,68.074211,57.137043,97.088878,99.057308,35.645945,29.164108,32.443784,27.717737,30.544089,59.546939,31.216170
16.552879,30.059573,139.114401,196.979316,57.008536,31.626539,29.221317,14.105217,138.439782,1.432737,9.244648,16.064974,190.392828,140.011696,183.230617,139.319959,84.328546,138.768487,-0.000646,0.000689,32.000000,-235.903962,139.422649,-0.585699,19.255779,0.607135,138033.259593,0.928891,39.790934,15.696028,8.306192,0.003222,0.000000,225.102763,32.000000,230.477913,216.447117,216.434618,209.390841,32.000000,200.846508,68.107307,57.176897,97.158912,99.057308,35.632991,29.164108,32.445750,27.717737,30.460366,59.545729,31.260117
16.628061,29.961959,139.007513,196.965245,56.973447,31.629047,29.217952,14.110212,138.544964,1.432249,9.275880,16.101319,190.272802,140.035613,183.205434,139.313871,84.352059,138.855428,-0.000647,0.000703,32.000000,-235.898475,139.387017,-0.585367,19.256644,0.608465,138074.433367,0.932557,39.989467,15.686928,8.342666,0.000000,0.000000,224.427123,32.000000,230.843129,216.562840,214.408997,209.307492,32.000000,201.127091,68.079267,57.165763,97.131020,99.057308,35.627010,29.164108,32.472245,27.717737,30.121898,59.535088,31.270755
16.690664,29.938445,139.110212,196.961024,56.889255,31.631616,29.228583,14.114921,138.467954,1.431864,9.359653,16.088323,190.270226,140.060550,183.256206,139.336997,84.338791,138.849854,-0.000647,0.000713,32.000000,-235.893766,139.379816,-0.585952,19.223993,0.611834,138097.405222,0.940796,40.251543,15.631894,8.404242,0.000000,0.000000,224.387210,32.000000,231.017877,216.311549,213.521902,209.470040,32.000000,201.142787,68.082574,57.193974,97.156143,99.057308,35.618345,29.164108,32.435519,27.717737,30.121487,59.540792,31.188217
16.577933,29.938445,139.070769,196.961024,56.767505,31.629060,29.218977,14.114208,138.632803,1.431783,9.345389,16.032706,190.252817,139.987572,183.249349,139.465200,84.328076,138.885543,-0.000647,0.000714,32.000000,-235.895463,139.408960,-0.586436,19.259555,0.609921,138027.927026,0.936364,39.971016,15.649790,8.359815,0.000000,0.000000,224.317236,32.000000,231.257425,215.605984,212.788116,209.896873,32.000000,200.429907,68.099363,57.195815,97.134322,99.057308,35.646930,29.164108,32.503566,27.717737,30.039216,59.543025,31.226588
16.808157,29.965514,139.054057,196.965527,56.659226,31.627862,29.220699,14.112495,138.538748,1.431518,9.055658,16.101816,190.345937,140.076068,183.272459,139.350054,84.365117,138.915989,-0.000647,0.000715,32.000000,-235.892586,139.441185,-0.586961,19.260342,0.609901,138010.960946,0.932413,39.795690,15.660403,8.334612,0.001795,0.000000,224.592759,32.000000,230.973677,215.635479,214.682672,210.147736,32.000000,200.723804,68.098861,57.188986,97.150727,99.057308,35.627578,29.164108,32.511463,27.717737,30.132687,59.537242,31.244783
16.765850,29.974537,139.176832,196.975658,56.561998,31.629154,29.229491,14.118346,138.511095,1.431512,8.668989,16.113515,190.406101,140.006881,183.283732,139.451411,84.335744,138.859971,-0.000646,0.000707,32.000000,-235.888374,139.435125,-0.587042,19.275527,0.610974,138053.640288,0.939212,40.069387,15.688112,8.388909,0.000000,0.000000,224.849498,32.000000,230.463706,215.513831,216.050545,210.394271,32.000000,200.451697,68.072507,57.191780,97.169626,99.057308,35.679612,29.164108,32.386584,27.717737,30.163660,59.549201,31.271709
16.671847,29.910829,139.124629,196.974813,56.497293,31.629119,29.226795,14.112495,138.496255,1.431470,8.543227,16.042689,190.443703,140.098906,183.235850,139.291708,84.327928,138.861793,-0.000645,0.000731,32.000000,-235.895864,139.437269,-0.587222,19.335217,0.606188,137940.884121,0.925862,39.539048,15.665565,8.273010,0.000000,0.000000,225.023524,32.000000,230.459974,215.913147,217.136586,209.839614,32.000000,200.634380,68.106151,57.184995,97.194895,99.057308,35.652099,29.164108,32.454550,27.717737,30.163385,59.545847,31.226661
16.697591,29.910829,139.141344,196.974813,56.415681,31.626541,29.227063,14.109784,138.637859,1.431469,8.369938,16.061257,190.418912,140.043994,183.212721,139.337727,84.268990,138.901034,-0.000645,0.000737,32.000000,-235.896609,139.420689,-0.587702,19.419062,0.606878,137983.415923,0.928060,39.650049,15.668269,8.301209,0.007777,0.000000,225.244207,32.000000,230.333851,216.279899,216.894442,209.425625,32.000000,200.895315,68.095820,57.193489,97.179027,99.057308,35.673369,29.164108,32.422523,27.717737,29.941328,59.536190,31.365619
16.679489,29.856691,139.174878,196.971436,56.288624,31.622724,29.222922,14.115777,138.577333,1.431836,8.253280,16.095027,190.426472,140.125352,183.198620,139.403045,84.302250,138.908987,-0.000644,0.000741,32.000000,-235.896024,139.436962,-0.587281,19.421291,0.606724,138003.714491,0.933427,39.813657,15.676951,8.344884,0.000000,0.000000,224.581730,32.000000,230.709215,216.423009,214.924212,209.365505,32.000000,201.028428,68.099849,57.197571,97.203364,99.057308,35.639264,29.164108,32.418568,27.717737,29.752094,59.545877,31.223360
16.521406,29.728732,139.225264,196.970311,56.238355,31.618898,29.210524,14.112067,138.500239,1.432216,8.214919,16.035763,190.279404,140.065363,183.188159,139.476586,84.361149,138.992120,-0.000645,0.000742,32.000000,-235.893342,139.492152,-0.587324,19.454546,0.603565,138013.332170,0.931852,39.751303,15.754572,8.333019,0.001102,0.000000,224.327902,32.000000,230.879640,216.671567,213.839482,209.237234,32.000000,201.032430,68.107159,57.230679,97.232061,99.057308,35.702531,29.164108,32.527854,27.717737,29.306010,59.534960,31.296287
16.633611,29.697289,139.074504,196.976502,56.220591,31.615034,29.223793,14.117204,138.660152,1.432297,8.180006,16.029530,190.214136,140.081430,183.196044,139.414577,84.324497,139.009011,-0.000645,0.000749,32.000000,-235.890172,139.625695,-0.587542,19.477861,0.603785,137966.354417,0.932802,39.741003,15.725097,8.344073,0.000000,0.000000,224.025690,32.000000,230.997002,215.803836,212.720279,209.816651,32.000000,200.504392,68.084045,57.195885,97.224084,99.057308,35.671125,29.164108,32.451603,27.717737,29.303078,59.550804,31.193132
16.806651,29.697289,139.166950,196.976502,56.126269,31.608702,29.230217,14.115349,138.611554,1.432688,8.036465,16.134559,190.226774,140.036183,183.224964,139.433257,84.348935,139.027724,-0.000644,0.000789,32.000000,-235.895469,139.521702,-0.587342,19.484732,0.605846,137938.202440,0.942051,39.997468,15.705765,8.426962,0.000000,0.005428,224.138128,32.000000,231.070259,215.787285,214.091574,210.060403,32.000000,200.474578,68.098841,57.184331,97.265458,99.057308,35.686807,29.164108,32.355082,27.717737,29.190687,59.536023,31.163859
16.664446,29.717522,139.070500,196.987477,56.056644,31.607927,29.223344,14.106930,138.620132,1.432739,7.951110,16.038260,190.262613,140.096766,183.248172,139.355245,84.332335,138.923809,-0.000642,0.000800,32.000000,-235.901758,139.548851,-0.587276,19.416125,0.602378,137881.805152,0.934865,39.692870,15.750453,8.361053,0.000000,0.000000,224.580929,32.000000,230.389527,215.581671,215.724620,210.295471,32.000000,200.626554,68.088468,57.203316,97.282470,99.057308,35.659531,29.164108,32.410483,27.717737,29.257777,59.540497,31.234732
16.687527,29.647802,139.188981,196.993106,56.003266,31.604628,29.263585,14.114636,138.576682,1.432822,8.281904,16.009255,190.310952,140.013611,183.288753,139.413638,84.326584,139.002851,-0.000641,0.000806,32.000000,-235.888479,139.542036,-0.587295,19.392993,0.598731,137767.700018,0.924511,39.274449,15.734919,8.280469,0.000000,0.000000,224.805724,32.000000,230.433011,215.795092,216.745198,210.311704,32.000000,200.712091,68.112283,57.203848,97.321831,99.057308,35.696650,29.164108,32.421940,27.717737,29.012514,59.548582,31.155568
16.516550,29.668034,139.104288,197.007176,55.934021,31.600858,29.231772,14.111211,138.539916,1.432861,8.428379,16.012490,190.336844,140.109367,183.226866,139.352844,84.341205,139.083822,-0.000640,0.000804,32.000000,-235.894854,139.590496,-0.587538,19.396167,0.603546,137840.530319,0.932923,39.638291,15.702069,8.345342,0.000000,0.000000,224.862400,32.000000,230.309541,216.104912,217.357410,209.554297,32.000000,200.968853,68.098910,57.190300,97.299654,99.057308,35.679638,29.164108,32.428029,27.717737,29.008708,59.542592,31.411840
16.651214,29.668034,139.177967,197.007176,55.868011,31.597107,29.214794,14.116776,138.611183,1.432942,8.682255,15.940248,190.304799,140.001722,183.231399,139.414311,84.356949,138.951449,-0.000639,0.000792,32.000000,-235.892731,139.505019,-0.587517,19.356959,0.603886,137793.982954,0.930058,39.512644,15.745437,8.340899,0.000000,0.000000,224.697368,32.000000,230.503205,216.321283,215.559553,209.468334,32.000000,201.126229,68.081991,57.207288,97.323613,99.057308,35.698121,29.164108,32.444198,27.717737,29.075335,59.548965,31.268040
16.702076,29.726545,139.109167,197.015901,55.777135,31.592029,29.265239,14.110925,138.496319,1.433032,8.840008,16.119414,190.294084,140.010227,183.238643,139.337728,84.311470,138.959310,-0.000639,0.000793,32.000000,-235.895959,139.480894,-0.587713,19.315181,0.607076,137850.290894,0.940983,39.948625,15.769331,8.422115,0.000000,0.000000,224.106256,32.000000,230.794048,216.494234,213.994596,209.407346,32.000000,201.303315,68.056906,57.183558,97.288443,99.057308,35.647560,29.164108,32.487963,27.717737,29.275225,59.546851,31.238987
16.638256,29.792164,139.094806,197.028002,55.666480,31.586933,29.220289,14.110212,138.451478,1.433371,8.672261,15.975755,190.212928,139.987654,183.247090,139.341578,84.300412,138.894769,-0.000640,0.000777,32.000000,-235.899295,139.451302,-0.587895,19.301255,0.605618,137767.610881,0.933537,39.620893,15.690611,8.358428,0.000000,0.002850,224.131053,32.000000,230.990749,216.119767,212.894848,209.555944,32.000000,200.847055,68.046072,57.176796,97.302472,99.057308,35.675344,29.164108,32.453517,27.717737,29.500234,59.535069,31.263712
16.671612,29.752519,139.084584,197.043761,55.519824,31.583031,29.222666,14.113637,138.429733,1.433471,8.670471,15.954652,190.215217,140.108204,183.245715,139.430566,84.338742,138.813799,-0.000640,0.000771,32.000000,-235.895870,139.418016,-0.588038,19.269888,0.605721,137769.988537,0.928966,39.556163,15.739830,8.328855,0.000000,0.010987,224.036660,32.000000,231.027250,215.716556,213.220245,210.053605,32.000000,200.464462,68.099832,57.173958,97.316927,99.057308,35.651912,29.164108,32.468140,27.717737,29.497988,59.539809,31.271709
16.647004,29.752519,139.072710,197.043761,55.353466,31.579190,29.233111,14.111354,138.488739,1.433632,8.373212,16.098400,190.237321,140.049479,183.254723,139.367166,84.318925,138.817556,-0.000640,0.000758,32.000000,-235.897989,139.430090,-0.588035,19.275658,0.607437,137804.811377,0.934082,39.776468,15.720168,8.359939,0.000000,0.006520,224.488407,32.000000,230.499420,215.628270,215.116745,210.241034,32.000000,200.311955,68.072165,57.163203,97.318706,99.057308,35.671950,29.164108,32.446493,27.717737,29.357727,59.546536,31.254247
16.703916,29.725998,139.122563,197.051078,55.177141,31.576716,29.218103,14.111782,138.540487,1.434095,8.116431,16.073975,190.237167,140.051538,183.236166,139.380959,84.298570,138.856672,-0.000638,0.000752,32.000000,-235.895430,139.437045,-0.588121,19.250350,0.607580,137738.012110,0.931870,39.655918,15.643282,8.342600,0.000000,0.000000,224.735986,32.000000,230.293052,215.656598,216.232538,210.217431,32.000000,200.526112,68.109419,57.175666,97.346891,99.057308,35.662737,29.164108,32.376921,27.717737,29.262821,59.544539,31.181467
16.662774,29.631670,139.102154,197.055862,54.961155,31.574233,29.219647,14.111782,138.608803,1.434246,8.303214,16.033853,190.276217,140.096235,183.251198,139.374602,84.250751,138.885402,-0.000635,0.000750,32.000000,-235.895922,139.465761,-0.587970,19.266610,0.607805,137742.474908,0.932850,39.715593,15.664888,8.354219,0.000000,0.000000,224.921359,32.000000,230.164588,216.057876,217.427470,209.710333,32.000000,201.012054,68.081907,57.160853,97.360478,99.057308,35.683618,29.164108,32.430373,27.717737,28.932164,59.550430,31.292545
16.618672,29.584097,139.161454,197.057269,54.712722,31.574202,29.221608,14.112067,138.596177,1.434473,8.633230,16.018057,190.339887,140.060633,183.228826,139.412373,84.306859,138.915071,-0.000633,0.000751,32.000000,-235.895309,139.484646,-0.587442,19.303563,0.607456,137708.738143,0.929906,39.551165,15.703872,8.328739,0.017609,0.000000,224.980399,32.000000,230.328850,216.178038,216.648032,209.579341,32.000000,201.196436,68.110690,57.190858,97.382397,99.057308,35.663779,29.164108,32.451699,27.717737,28.928183,59.548572,31.242215
16.660439,29.584097,139.078959,197.057269,54.458530,31.574174,29.218434,14.107643,138.499901,1.435093,8.903443,16.012821,190.326020,140.015916,183.237680,139.351558,84.285517,138.812050,-0.000633,0.000765,32.000000,-235.899569,139.475001,-0.587380,19.212925,0.607562,137706.247750,0.931957,39.556493,15.765368,8.348079,0.021728,0.000000,224.147549,32.000000,230.783841,216.314260,214.306657,209.417432,32.000000,201.363055,68.078691,57.166865,97.369408,99.057308,35.684250,29.164108,32.422688,27.717737,28.758588,59.532738,31.125708
16.504440,29.636318,139.025310,197.064868,54.210730,31.573400,29.209391,14.108214,138.521229,1.435624,9.096857,15.997148,190.317056,140.021707,183.219819,139.404282,84.311736,138.809519,-0.000634,0.000755,32.000000,-235.903096,139.421893,-0.587605,19.239702,0.607364,137677.134343,0.934352,39.615962,15.723385,8.373801,0.000763,0.000000,224.177444,32.000000,230.943894,216.319146,213.471515,209.732039,32.000000,201.371987,68.098434,57.188553,97.388811,99.057308,35.649110,29.164108,32.493225,27.717737,28.935699,59.550529,31.117491
16.645854,29.724084,139.028021,197.065149,54.002926,31.570155,29.224362,14.110925,138.437972,1.435962,9.120042,16.025525,190.301495,140.078414,183.289534,139.327786,84.309461,138.763748,-0.000636,0.000728,32.000000,-235.896942,139.416610,-0.587733,19.293649,0.609187,137670.465503,0.932027,39.514582,15.695673,8.347857,0.003909,0.000000,224.067254,32.000000,231.079389,215.691474,212.630548,210.105968,32.000000,200.571959,68.105264,57.174826,97.411896,99.057308,35.667043,29.164108,32.446104,27.717737,29.236668,59.544785,31.121599
16.583394,29.774392,139.060798,197.065149,53.806293,31.566346,29.211588,14.108785,138.442533,1.436127,9.223943,16.017699,190.351103,139.969262,183.287230,139.354982,84.323314,138.812375,-0.000638,0.000724,32.000000,-235.901542,139.381511,-0.587741,19.317987,0.611513,137738.579307,0.941531,39.946485,15.668248,8.423510,0.000000,0.000000,224.406741,32.000000,230.794522,215.753109,214.646247,210.221765,32.000000,200.585531,68.109314,57.196206,97.417104,99.057308,35.649524,29.164108,32.458952,27.717737,29.233686,59.541973,31.244710
16.686883,29.774392,139.008178,197.065149,53.578745,31.565015,29.219009,14.112352,138.516869,1.436448,8.954205,16.041084,190.333542,139.982128,183.256296,139.276408,84.339676,138.830471,-0.000637,0.000777,32.000000,-235.899777,139.441532,-0.588183,19.335532,0.606952,137697.911378,0.932867,39.689946,15.648721,8.352111,0.018250,0.011227,224.825613,32.000000,230.137841,215.679213,215.971143,210.343558,32.000000,200.233545,68.120105,57.190706,97.438453,99.057308,35.661287,29.164108,32.425581,27.717737,29.405839,59.543576,31.128276
16.640659,29.823608,139.079980,197.080065,53.380495,31.564980,29.227067,14.112352,138.475355,1.437013,8.794869,15.961327,190.264179,140.093054,183.244964,139.288143,84.287798,138.774480,-0.000638,0.000793,32.000000,-235.897154,139.407595,-0.587845,19.317987,0.607544,137719.124801,0.936911,39.892043,15.658031,8.385545,0.011598,0.000000,224.931571,32.000000,230.203535,216.107652,217.111041,209.830429,32.000000,200.633449,68.108132,57.168884,97.458086,99.057308,35.657737,29.164108,32.451757,27.717737,29.574553,59.541982,31.252780
16.622500,29.763729,139.010762,197.089070,53.213923,31.564975,29.228594,14.107929,138.505744,1.437329,8.820578,15.976558,190.244367,140.016202,183.208451,139.353963,84.325375,138.792256,-0.000638,0.000783,32.000000,-235.900267,139.470555,-0.587556,19.394541,0.604727,137660.659134,0.930620,39.640794,15.650288,8.330386,0.000000,0.000000,225.064557,32.000000,230.116551,216.313251,217.055568,209.534269,32.000000,201.187223,68.103472,57.205455,97.458530,99.057308,35.665077,29.164108,32.462654,27.717737,29.364627,59.541137,31.162612
16.591323,29.778767,139.075433,197.093573,53.093197,31.561157,29.263518,14.107929,138.557390,1.437410,8.689118,16.031462,190.317521,140.009351,183.190107,139.328375,84.344510,138.860981,-0.000640,0.000790,32.000000,-235.901906,139.431071,-0.587185,19.385703,0.606450,137725.951913,0.933144,39.802077,15.675496,8.357841,0.011899,0.004231,224.457447,32.000000,230.618907,216.434101,215.193473,209.477275,32.000000,201.399442,68.079832,57.210578,97.500296,99.057308,35.655291,29.164108,32.501008,27.717737,29.362074,59.538117,31.292619
16.710675,29.778767,138.982023,197.093573,52.968858,31.557327,29.219589,14.117918,138.500370,1.437589,8.569720,16.052010,190.322850,140.043320,183.227494,139.305280,84.328278,138.855625,-0.000642,0.000806,32.000000,-235.887163,139.497024,-0.586808,19.408598,0.604195,137691.361323,0.934021,39.786295,15.646387,8.362807,0.000000,0.005543,224.135064,32.000000,230.883838,216.440491,214.060629,209.605500,32.000000,201.654502,68.076747,57.165317,97.485509,99.057308,35.655741,29.164108,32.416848,27.717737,29.411871,59.539848,31.183008
16.622320,29.767830,139.013050,197.106237,52.892735,31.556008,29.242969,14.109356,138.468273,1.437686,8.531142,15.926005,190.248042,140.099029,183.225035,139.292480,84.344939,138.766749,-0.000642,0.000817,32.000000,-235.900151,139.464477,-0.586446,19.400625,0.605199,137683.558405,0.934641,39.877122,15.659984,8.382420,0.000000,0.000000,224.033179,32.000000,231.178656,215.738087,212.867884,210.149577,32.000000,200.957744,68.087692,57.185254,97.481425,99.057308,35.665513,29.164108,32.497251,27.717737,29.371446,59.541255,31.269141
16.644188,29.806382,138.972995,197.107644,52.804006,31.552139,29.220150,14.112210,138.532579,1.437999,8.583280,16.056860,190.199239,140.095358,183.239195,139.410560,84.324458,138.878974,-0.000642,0.000837,32.000000,-235.894838,139.389178,-0.586405,19.444921,0.601769,137624.988310,0.929012,39.587579,15.673665,8.316960,0.000000,0.000000,224.118970,32.000000,231.214259,215.800245,213.797117,210.232864,32.000000,200.752437,68.065432,57.185033,97.502647,99.057308,35.656668,29.164108,32.455157,27.717737,29.502867,59.539042,31.105972
16.741967,29.895791,139.037187,197.110177,52.707240,31.550880,29.257883,14.109641,138.498304,1.437858,8.490913,16.059165,190.269588,140.043199,183.298255,139.392671,84.339682,138.842615,-0.000641,0.000808,32.000000,-235.901669,139.404557,-0.586467,19.390345,0.603849,137643.270553,0.933316,39.790832,15.614673,8.363035,0.006013,0.000000,224.543693,32.000000,230.474213,215.768559,215.667786,210.375880,32.000000,200.445095,68.089751,57.213885,97.531314,99.057308,35.675627,29.164108,32.485685,27.717737,29.500774,59.546880,31.239941
16.614049,29.895791,138.991942,197.110177,52.669320,31.547068,29.234003,14.109641,138.545864,1.437741,8.554839,15.990616,190.263472,139.990020,183.300193,139.313952,84.318233,138.858939,-0.000641,0.000808,32.000000,-235.901997,139.500168,-0.586481,19.358506,0.601923,137642.754619,0.932744,39.776287,15.688602,8.349641,0.000000,0.007791,224.819741,32.000000,230.453485,215.860844,216.499893,210.221227,32.000000,200.478875,68.082375,57.181974,97.519828,99.057308,35.666261,29.164108,32.467735,27.717737,29.809933,59.542563,31.231944
16.437326,29.884854,139.032818,197.108770,52.678730,31.547032,29.220589,14.106502,138.471629,1.437080,8.693617,16.012979,190.307310,140.001562,183.289501,139.397518,84.323364,138.850739,-0.000641,0.000790,32.000000,-235.900547,139.489197,-0.586446,19.317882,0.601865,137620.642527,0.926062,39.628962,15.656065,8.304710,0.006399,0.000000,224.959997,32.000000,230.229067,216.297089,217.359910,209.505077,32.000000,200.929031,68.093582,57.224929,97.564675,99.057308,35.684372,29.164108,32.496162,27.717737,29.770772,59.541737,31.144123
16.658601,29.924227,138.925395,197.100890,52.675218,31.546986,29.226277,14.112067,138.468206,1.436486,8.705823,16.065002,190.387807,140.076782,183.300639,139.354027,84.292188,138.836226,-0.000642,0.000802,32.000000,-235.896456,139.452830,-0.586414,19.309857,0.605299,137669.725842,0.934096,39.938888,15.685286,8.365928,0.000000,0.018496,224.774055,32.000000,230.532219,216.532070,215.735102,209.533804,32.000000,201.157437,68.079968,57.209872,97.588221,99.057308,35.645056,29.164108,32.455503,27.717737,29.906310,59.545189,31.278312
16.665038,29.913290,138.970290,197.094136,52.681784,31.543109,29.252257,14.112210,138.436315,1.435622,8.667746,15.952738,190.376594,139.992751,183.256592,139.355310,84.317464,138.909990,-0.000644,0.000819,32.000000,-235.898608,139.344962,-0.586144,19.252920,0.610301,137738.003918,0.944902,40.359238,15.676252,8.458360,0.008567,0.000000,224.153333,32.000000,230.895339,216.658891,214.222230,209.440084,32.000000,201.334480,68.087585,57.207056,97.582174,99.057308,35.671512,29.164108,32.524651,27.717737,29.905491,59.543418,31.270021
16.628676,29.913290,138.907868,197.094136,52.684928,31.539274,29.223816,14.113351,138.519012,1.434603,8.652233,15.959077,190.325219,139.959310,183.288398,139.247256,84.293779,138.923048,-0.000645,0.000824,32.000000,-235.897959,139.484789,-0.586551,19.221344,0.605803,137675.015433,0.931815,39.859169,15.700517,8.339560,0.005729,0.002502,224.136639,32.000000,230.979856,216.315197,213.379473,209.796677,32.000000,200.969107,68.077364,57.181954,97.599435,99.057308,35.641875,29.164108,32.473977,27.717737,29.866598,59.534016,31.182347
16.778034,29.825795,139.013021,197.085412,52.633710,31.536724,29.221638,14.110925,138.413293,1.433624,8.608862,15.991900,190.315622,139.986410,183.266221,139.286879,84.288884,138.774848,-0.000645,0.000801,32.000000,-235.897106,139.345472,-0.586255,19.263384,0.607472,137637.920518,0.930477,39.832624,15.710361,8.339032,0.000000,0.000000,224.122093,32.000000,231.197857,215.748608,213.157820,210.163022,32.000000,200.484996,68.073513,57.198698,97.602650,99.057308,35.684937,29.164108,32.461979,27.717737,29.561387,59.543703,31.196874
16.728118,29.730372,138.973386,197.085130,52.603243,31.536731,29.253166,14.115920,138.488076,1.432645,8.596078,16.064144,190.298195,139.976071,183.303876,139.313712,84.290154,138.848894,-0.000646,0.000792,32.000000,-235.894242,139.349488,-0.586289,19.233119,0.609010,137649.381685,0.933378,39.920853,15.740263,8.353513,0.000000,0.000000,224.587883,32.000000,230.682039,215.645970,215.380767,210.241583,32.000000,200.569666,68.091528,57.208523,97.590237,99.057308,35.660810,29.164108,32.411257,27.717737,29.228003,59.547087,31.116464
16.602479,29.696469,138.983920,197.081190,52.551402,31.536709,29.233026,14.107643,138.417039,1.431506,8.763515,15.940537,190.351630,139.984596,183.266415,139.283759,84.265007,138.769933,-0.000646,0.000794,32.000000,-235.900389,139.332237,-0.586403,19.229553,0.604667,137544.843377,0.924582,39.471918,15.674588,8.285418,0.000000,0.000000,224.759297,32.000000,230.450293,215.762563,216.186647,210.473967,32.000000,200.537530,68.101597,57.190494,97.572296,99.057308,35.686930,29.164108,32.508042,27.717737,29.225089,59.541087,31.260264
16.468007,29.696469,138.869605,197.081190,52.471065,31.536761,29.221014,14.110497,138.435910,1.430570,8.853824,15.960771,190.303389,139.940144,183.258318,139.282865,84.224253,138.837431,-0.000646,0.000811,32.000000,-235.897207,139.422871,-0.586537,19.259031,0.606417,137530.226745,0.926235,39.497007,15.708583,8.307772,0.000000,0.000000,224.960733,32.000000,230.400163,216.132692,217.456526,209.839443,32.000000,201.084971,68.103260,57.174482,97.579175,99.057308,35.634644,29.164108,32.569407,27.717737,29.104149,59.537694,31.224754
16.542002,29.725451,139.022662,197.086256,52.395423,31.534190,29.233628,14.121058,138.411985,1.429258,8.782313,16.064733,190.366057,139.983982,183.237147,139.247465,84.240725,138.799998,-0.000648,0.000794,32.000000,-235.889925,139.418584,-0.586877,19.403982,0.609091,137583.983108,0.934063,39.767693,15.696122,8.371275,0.000000,0.000000,224.999509,32.000000,230.348598,216.286250,216.515536,209.675604,32.000000,200.968367,68.082248,57.186902,97.527876,99.057308,35.672648,29.164108,32.486193,27.717737,29.201657,59.537724,31.103844
16.616223,29.704945,138.944781,197.090196,52.338032,31.531581,29.227687,14.111782,138.421831,1.428318,8.832913,15.930056,190.366307,139.981883,183.244759,139.293113,84.212312,138.815862,-0.000648,0.000777,32.000000,-235.898873,139.339476,-0.586867,19.341197,0.610700,137663.595336,0.942349,40.095716,15.769026,8.432690,0.000000,0.001625,224.207710,32.000000,230.721709,216.533862,214.594963,209.433925,32.000000,201.373513,68.085859,57.199409,97.485816,99.057308,35.654547,29.164108,32.493302,27.717737,29.127451,59.545985,31.166720
16.547977,29.729826,138.916584,197.098357,52.239334,31.530436,29.259601,14.115920,138.437410,1.427173,8.713587,15.971717,190.306757,139.918487,183.281216,139.253247,84.248347,138.809553,-0.000650,0.000769,32.000000,-235.888342,139.354220,-0.586591,19.350638,0.604932,137622.602631,0.937567,39.943940,15.734725,8.404223,0.000000,0.000000,224.206759,32.000000,230.936825,216.593762,213.690607,209.594435,32.000000,201.185944,68.098359,57.191427,97.461424,99.057308,35.686654,29.164108,32.463284,27.717737,29.124262,59.543920,31.294820
16.617216,29.729826,138.943413,197.098357,52.166254,31.530390,29.219140,14.118774,138.445004,1.426093,8.675883,15.955891,190.273307,139.917590,183.321137,139.298150,84.246224,138.734704,-0.000651,0.000780,32.000000,-235.891388,139.332926,-0.586917,19.414420,0.605121,137587.536904,0.933300,39.742760,15.770694,8.361996,0.000000,0.000000,223.944485,32.000000,231.000303,215.846484,212.832902,209.953983,32.000000,200.455989,68.092319,57.205954,97.419133,99.057308,35.654409,29.164108,32.497725,27.717737,29.207689,59.548523,31.199442
16.725005,29.718889,138.945881,197.105674,52.125232,31.530311,29.219023,14.109070,138.380875,1.424925,8.681917,15.955283,190.331321,139.905439,183.341280,139.189192,84.244852,138.781155,-0.000651,0.000795,32.000000,-235.900765,139.319470,-0.586790,19.399576,0.606182,137601.235811,0.936283,39.933743,15.731653,8.394777,0.000000,0.000000,224.245581,32.000000,230.821780,215.875050,214.439939,210.105875,32.000000,200.424821,68.094704,57.213426,97.394867,99.057308,35.676473,29.164108,32.421280,27.717737,29.166735,59.545572,31.275084
16.613538,29.730099,138.877254,197.107081,52.093109,31.530272,29.234194,14.105360,138.285313,1.423690,8.503556,15.994619,190.324955,139.889657,183.290708,139.156798,84.204050,138.766344,-0.000649,0.000795,32.000000,-235.901852,139.357365,-0.586527,19.330366,0.602827,137572.432659,0.933534,39.765227,15.698121,8.361413,0.005985,0.032318,224.577940,32.000000,230.220926,215.574635,215.977709,210.297019,32.000000,200.546994,68.090787,57.191340,97.354665,99.057308,35.641460,29.164108,32.482756,27.717737,29.202641,59.541973,31.090712
16.593769,29.735294,138.869539,197.105393,52.129112,31.530258,29.277050,14.107358,138.340755,1.422221,8.647074,15.965591,190.442340,139.873058,183.341940,139.176723,84.218847,138.715942,-0.000647,0.000797,32.000000,-235.899199,139.254778,-0.586805,19.255438,0.601078,137523.468275,0.927282,39.493048,15.721624,8.307674,0.000000,0.003428,224.679461,32.000000,230.360716,215.945573,216.911976,210.018746,32.000000,201.022429,68.107095,57.185951,97.351153,99.057308,35.658486,29.164108,32.493912,27.717737,29.199724,59.541668,31.250579
16.728624,29.735294,138.862110,197.105393,52.150209,31.530272,29.230074,14.109641,138.381283,1.420717,8.648100,16.013845,190.406431,139.773877,183.267871,139.160264,84.209592,138.624688,-0.000646,0.000808,32.000000,-235.897079,139.268482,-0.586886,19.259372,0.605383,137596.519197,0.933264,39.774438,15.755369,8.359282,0.003416,0.000000,224.888429,32.000000,230.327464,216.199140,217.247418,209.639364,32.000000,201.431344,68.074962,57.201430,97.329973,99.057308,35.637710,29.164108,32.411494,27.717737,29.214891,59.538953,31.183595
16.574911,29.707952,138.873785,197.099201,52.223003,31.530217,29.231339,14.110497,138.330983,1.419033,8.672232,16.022335,190.412299,139.945200,183.241761,139.229245,84.206137,138.883791,-0.000645,0.000828,32.000000,-235.899829,139.339007,-0.587066,19.219010,0.608137,137598.445790,0.933058,39.827702,15.716557,8.368776,0.012180,0.014120,224.416601,32.000000,230.670925,216.289961,215.017713,209.628323,32.000000,201.274376,68.077481,57.197662,97.295209,99.057308,35.659570,29.164108,32.480629,27.717737,29.116947,59.545582,31.203477
16.502959,29.659011,138.856930,197.097231,52.309665,31.527600,29.233981,14.116634,138.341532,1.417159,8.745759,15.997121,190.402125,139.994402,183.210536,139.100761,84.206610,138.730768,-0.000646,0.000844,32.000000,-235.890742,139.258017,-0.587360,19.167213,0.605225,137546.115892,0.926758,39.500705,15.682316,8.300868,0.000000,0.000000,224.070061,32.000000,230.879738,216.559901,214.002430,209.550667,32.000000,201.359732,68.072972,57.206577,97.271551,99.057308,35.631602,29.164108,32.563350,27.717737,28.943768,59.537242,31.001057
16.631390,29.738028,138.842223,197.094699,52.417338,31.521208,29.219863,14.111639,138.287016,1.415516,8.688629,16.024776,190.371178,139.919752,183.259234,139.200562,84.185349,138.676475,-0.000647,0.000836,32.000000,-235.898524,139.237196,-0.586899,19.249249,0.609649,137603.682021,0.935558,39.846253,15.809216,8.378554,0.003680,0.000000,224.028156,32.000000,230.972869,216.029139,212.698633,209.967713,32.000000,200.674089,68.090987,57.196177,97.233311,99.057308,35.652038,29.164108,32.583739,27.717737,28.940083,59.547657,31.254321
16.674798,29.738028,138.892750,197.094699,52.588352,31.519083,29.219306,14.112495,138.384137,1.414139,8.552600,16.004191,190.432187,139.869713,183.286081,139.233688,84.212946,138.715856,-0.000646,0.000833,32.000000,-235.894389,139.312452,-0.587071,19.281769,0.612634,137603.985922,0.939511,39.972796,15.735859,8.414062,0.000000,0.000000,224.079474,32.000000,231.283310,215.905221,213.160434,210.109265,32.000000,200.337687,68.119660,57.218065,97.193358,99.057308,35.641920,29.164108,32.464840,27.717737,29.211472,59.541973,31.124534
16.610193,29.705492,138.843588,197.095262,52.781492,31.515250,29.229266,14.117062,138.404230,1.412350,8.527629,16.017854,190.503886,139.947360,183.342097,139.321862,84.207064,138.741807,-0.000648,0.000840,32.000000,-235.891134,139.349488,-0.586896,19.293623,0.607325,137561.870276,0.932433,39.739003,15.731245,8.348203,0.005540,0.016348,224.617798,32.000000,230.498637,215.681798,215.560645,210.155855,32.000000,200.301733,68.128482,57.216468,97.164239,99.057308,35.658226,29.164108,32.412439,27.717737,29.095491,59.542327,31.155495
16.554200,29.750605,138.897014,197.090759,52.951679,31.511479,29.264834,14.112210,138.413760,1.410533,8.858215,15.965245,190.441805,139.971545,183.369370,139.204718,84.225039,138.670842,-0.000648,0.000866,32.000000,-235.896150,139.303030,-0.587121,19.285781,0.605477,137519.618248,0.929875,39.633707,15.722416,8.329501,0.000000,0.000000,224.937661,32.000000,230.328585,215.692933,216.916247,210.363087,32.000000,200.436174,68.113972,57.218200,97.195625,99.057308,35.644267,29.164108,32.535144,27.717737,29.249033,59.537744,31.251093
16.572173,29.795719,138.826187,197.086819,53.090654,31.507692,29.221515,14.113922,138.365951,1.408748,9.222068,15.959973,190.437459,139.916653,183.321200,139.248642,84.167767,138.730832,-0.000646,0.000892,32.000000,-235.895913,139.259221,-0.587640,19.335506,0.606208,137521.467051,0.933118,39.757961,15.740664,8.358939,0.001544,0.021894,225.141379,32.000000,230.104185,216.207156,217.722845,209.739390,32.000000,201.086947,68.113600,57.218666,97.187436,99.057308,35.652230,29.164108,32.572152,27.717737,29.246338,59.542209,31.238914
16.533416,29.795719,138.900210,197.086819,53.213005,31.506363,29.216427,14.112210,138.353779,1.407145,9.527669,16.018038,190.385509,139.889492,183.242384,139.243507,84.145840,138.706102,-0.000646,0.000926,32.000000,-235.896805,139.216719,-0.588179,19.382162,0.607713,137535.498485,0.935234,39.939356,15.688871,8.390439,0.000000,0.000716,225.037604,32.000000,230.285025,216.446570,216.489782,209.537965,32.000000,201.448627,68.077352,57.218599,97.181512,99.057308,35.644852,29.164108,32.558078,27.717737,29.400694,59.541668,31.246250
16.594496,29.868722,138.844357,197.083723,53.327052,31.505124,29.237241,14.111068,138.396111,1.405369,9.607388,15.937302,190.405571,139.850016,183.238666,139.236335,84.158641,138.714918,-0.000646,0.000918,32.000000,-235.895816,139.329299,-0.588290,19.396875,0.605622,137559.021962,0.935554,39.940687,15.774733,8.377066,0.008228,0.000000,224.391275,32.000000,230.842479,216.587178,214.333564,209.514160,32.000000,201.473140,68.081885,57.215607,97.186084,99.057308,35.646492,29.164108,32.455222,27.717737,29.652364,59.545946,31.114116
16.509618,29.896338,138.931621,197.092447,53.398588,31.501290,29.217572,14.112638,138.339824,1.403331,9.504619,15.980130,190.368834,139.925971,183.249881,139.179395,84.187399,138.874342,-0.000646,0.000924,32.000000,-235.891132,139.331522,-0.588036,19.355307,0.605094,137581.242204,0.937948,40.035149,15.784875,8.401180,0.000000,0.000000,224.198465,32.000000,231.092491,216.421384,213.059419,209.774160,32.000000,201.260250,68.078338,57.217912,97.214825,99.057308,35.653273,29.164108,32.577863,27.717737,29.746882,59.535590,31.256962
16.558713,29.876104,138.859741,197.100609,53.494252,31.497450,29.215790,14.112067,138.423751,1.400993,9.413442,16.063377,190.348965,139.927358,183.236497,139.179640,84.172601,138.806353,-0.000645,0.000933,32.000000,-235.899243,139.202871,-0.588327,19.407418,0.603343,137570.168476,0.933830,39.959360,15.776275,8.366892,0.007539,0.000000,224.251585,32.000000,231.218371,215.840858,212.495831,210.080847,32.000000,200.578857,68.078602,57.167617,97.180138,99.057308,35.636371,29.164108,32.559420,27.717737,29.745762,59.544775,31.220132
16.750101,29.876104,138.941652,197.100609,53.557694,31.493614,29.218310,14.110497,138.384100,1.399842,9.136235,16.093808,190.406054,139.935739,183.254610,139.242283,84.186088,138.663416,-0.000645,0.000924,32.000000,-235.898518,139.238828,-0.588709,19.425278,0.606541,137584.862299,0.939378,40.193857,15.823456,8.415193,0.000000,0.000000,224.567647,32.000000,230.883908,215.587421,214.642444,210.351512,32.000000,200.131438,68.079523,57.193411,97.196243,99.057308,35.658359,29.164108,32.431014,27.717737,29.674205,59.540507,31.280219
16.637790,29.823608,138.879008,197.105393,53.610860,31.489810,29.236183,14.110925,138.350533,1.398615,8.987607,15.967697,190.372472,139.867654,183.267898,139.235866,84.182397,138.688167,-0.000644,0.000911,32.000000,-235.898909,139.291630,-0.588765,19.383106,0.603646,137547.460022,0.936394,40.053859,15.805877,8.385902,0.020038,0.000000,225.023988,32.000000,230.414891,215.752446,216.273334,210.420005,32.000000,200.250547,68.116165,57.193877,97.232413,99.057308,35.628550,29.164108,32.548140,27.717737,29.490302,59.550430,31.291518
16.506160,29.759628,139.008694,197.119183,53.619500,31.488567,29.227849,14.111639,138.405835,1.397427,8.704295,16.059863,190.350005,140.017792,183.268091,139.216859,84.121858,138.813597,-0.000644,0.000902,32.000000,-235.898032,139.381102,-0.589150,19.374504,0.599292,137441.939211,0.925126,39.589630,15.724283,8.294974,0.022638,0.000000,225.169204,32.000000,230.206672,216.052597,217.595246,209.841165,32.000000,200.591400,68.100995,57.178929,97.224627,99.057308,35.679506,29.164108,32.582043,27.717737,29.266128,59.551463,31.165033
16.633700,29.709046,138.927408,197.129032,53.593483,31.488648,29.224074,14.115064,138.393079,1.396583,8.715174,16.072547,190.314325,140.028720,183.249089,139.304381,84.149844,138.849507,-0.000644,0.000911,32.000000,-235.889690,139.269500,-0.589705,19.320400,0.602603,137455.346722,0.930798,39.809043,15.739771,8.347203,0.012006,0.000000,225.348054,32.000000,230.178770,216.436561,217.109558,209.468611,32.000000,200.908217,68.063303,57.175293,97.245770,99.057308,35.661013,29.164108,32.522809,27.717737,29.263530,59.549958,31.198708
16.620980,29.709046,139.011135,197.129032,53.566168,31.486085,29.215195,14.115064,138.432795,1.396279,8.902282,15.975572,190.330195,139.994790,183.258078,139.292973,84.183668,138.813104,-0.000644,0.000936,32.000000,-235.891984,139.340637,-0.590149,19.258296,0.605735,137515.175290,0.938575,40.065593,15.860069,8.421625,0.000000,0.000000,224.708817,32.000000,230.615545,216.640673,215.059924,209.304248,32.000000,201.295385,68.080115,57.218027,97.277089,99.057308,35.678593,29.164108,32.520267,27.717737,29.084845,59.540851,31.249479
16.624665,29.711507,138.908151,197.133817,53.531571,31.482249,29.221690,14.118061,138.395422,1.396427,9.120044,15.927076,190.314077,139.965814,183.276810,139.160860,84.168292,138.805817,-0.000644,0.000940,32.000000,-235.889643,139.317039,-0.590067,19.203694,0.604557,137427.973733,0.931139,39.704410,15.849185,8.352165,0.002568,0.000000,224.463865,32.000000,231.049651,216.674048,213.518708,209.480487,32.000000,201.396164,68.072587,57.200288,97.290485,99.057308,35.644756,29.164108,32.568403,27.717737,29.090258,59.537232,31.229669
16.704040,29.770838,138.965412,197.130440,53.456772,31.478427,29.222579,14.112495,138.427448,1.396868,9.184284,15.988272,190.333486,140.018974,183.283474,139.269543,84.184722,138.691206,-0.000644,0.000962,32.000000,-235.894881,139.322568,-0.589985,19.231126,0.606899,137403.720933,0.932085,39.735302,15.798025,8.363594,0.004555,0.000000,224.198621,32.000000,231.149342,215.808443,212.605584,209.857560,32.000000,200.717654,68.060986,57.164938,97.273705,99.057308,35.665183,29.164108,32.472377,27.717737,29.293258,59.546752,31.158136
16.604217,29.775213,138.999436,197.136350,53.413939,31.474621,29.258764,14.114921,138.390649,1.397025,9.173510,15.965358,190.337526,139.965284,183.320665,139.117302,84.205791,138.820470,-0.000643,0.000969,32.000000,-235.896717,139.343594,-0.589874,19.206264,0.608258,137394.639395,0.931555,39.728811,15.809930,8.355546,0.000000,0.000000,224.404595,32.000000,231.330934,215.744442,213.845380,210.384319,32.000000,200.427894,68.086379,57.213418,97.320197,99.057308,35.653108,29.164108,32.536729,27.717737,29.290781,59.543920,31.158136
16.639097,29.775213,138.932954,197.136350,53.364147,31.470865,29.220788,14.112495,138.456213,1.397468,9.154123,16.039602,190.398326,139.936269,183.341777,139.147798,84.172806,138.852162,-0.000643,0.000954,32.000000,-235.895373,139.321753,-0.589628,19.226930,0.605892,137357.013051,0.926959,39.595706,15.738894,8.319270,0.000000,0.000000,224.840506,32.000000,230.554314,215.566284,215.905049,210.438701,32.000000,200.486017,68.094018,57.201355,97.329508,99.057308,35.656103,29.164108,32.514533,27.717737,29.303533,59.548227,31.275304
16.684536,29.742129,138.901047,197.133535,53.303694,31.470927,29.224381,14.112923,138.380315,1.397874,9.160458,15.983665,190.456486,139.964265,183.365754,139.198423,84.170082,138.816513,-0.000643,0.000972,32.000000,-235.896420,139.214822,-0.589950,19.227297,0.608739,137373.441029,0.931473,39.842210,15.779410,8.371333,0.000349,0.002238,225.074974,32.000000,230.480135,215.880680,217.180533,210.339899,32.000000,200.576847,68.106143,57.184987,97.337278,99.057308,35.628579,29.164108,32.535421,27.717737,29.186052,59.531331,31.243756
16.597049,29.729826,138.925933,197.138320,53.278371,31.470971,29.265753,14.115064,138.286028,1.398296,9.062556,15.985480,190.391114,139.910453,183.309489,139.164057,84.124637,138.725607,-0.000643,0.000998,32.000000,-235.892968,139.370495,-0.589925,19.277651,0.607151,137360.122199,0.930548,39.757475,15.827488,8.349789,0.004868,0.000000,225.280083,32.000000,230.135339,216.355833,217.654797,209.632070,32.000000,200.970111,68.074166,57.174500,97.327882,99.057308,35.654030,29.164108,32.540472,27.717737,29.140522,59.541137,31.124094
16.530078,29.678424,138.932879,197.152954,53.293967,31.470985,29.225856,14.111068,138.330246,1.398379,9.178405,15.971089,190.494800,139.859804,183.281056,139.201784,84.138901,138.653376,-0.000643,0.001017,32.000000,-235.897947,139.275294,-0.590480,19.290161,0.606090,137330.224736,0.927741,39.614215,15.813234,8.325137,0.000000,0.000000,224.897560,32.000000,230.501422,216.557685,215.935817,209.426276,32.000000,201.065034,68.039122,57.200935,97.358418,99.057308,35.616689,29.164108,32.568551,27.717737,29.137601,59.542032,31.140235
16.517835,29.678424,138.892012,197.152954,53.321167,31.471048,29.218025,14.112495,138.420583,1.398380,9.112140,15.959521,190.386230,139.918162,183.250470,139.196366,84.164265,138.655620,-0.000643,0.001039,32.000000,-235.897831,139.262200,-0.590614,19.322524,0.606339,137386.960278,0.931461,39.814254,15.815373,8.370520,0.000000,0.000000,224.363884,32.000000,230.880261,216.682550,214.164713,209.305787,32.000000,201.408400,68.071102,57.194571,97.326721,99.057308,35.644518,29.164108,32.596424,27.717737,28.955740,59.545031,31.274864
16.622777,29.590385,139.216067,197.157738,53.265519,31.467213,29.254116,14.111354,138.365180,1.398538,8.576203,15.988430,190.408752,139.971178,183.309587,139.207773,84.150651,138.724835,-0.000643,0.001056,32.000000,-235.893072,139.334316,-0.590746,19.424386,0.607267,137388.563153,0.936534,39.925997,15.766684,8.404853,0.008249,0.000000,224.238887,32.000000,231.140349,216.308769,212.905996,209.699690,32.000000,201.068660,68.049322,57.212533,97.340647,99.057308,35.634222,29.164108,32.526326,27.717737,28.646100,59.541756,31.407438
16.563589,29.525588,138.958600,197.154361,53.271062,31.465914,29.216142,14.110355,138.377583,1.398433,7.953005,16.020731,190.355437,140.006720,183.364460,139.167008,84.167616,138.731345,-0.000642,0.001028,32.000000,-235.897677,139.280617,-0.590769,19.440751,0.606416,137380.472940,0.937506,39.955879,15.742389,8.408609,0.000000,0.000000,224.245477,32.000000,231.284654,215.811538,213.156426,210.091601,32.000000,200.700150,68.070163,57.229433,97.357361,99.057308,35.665833,29.164108,32.572418,27.717737,28.416564,59.540547,31.168408
16.519975,29.428529,138.998937,197.146481,53.303921,31.465963,29.220308,14.112210,138.520812,1.398403,7.765409,15.967195,190.359880,139.912330,183.376295,139.192169,84.166630,138.799313,-0.000643,0.001047,32.000000,-235.892380,139.297972,-0.590979,19.438076,0.601581,137294.269612,0.929927,39.612276,15.788990,8.375018,0.000000,0.000000,224.645071,32.000000,230.759756,215.505609,215.367994,210.344007,32.000000,200.616842,68.089359,57.239190,97.360812,99.057308,35.636615,29.164108,32.591945,27.717737,28.411437,59.548808,31.087337
16.595442,29.428529,138.927105,197.146481,53.315686,31.466011,29.214165,14.110212,138.412906,1.398373,7.968795,16.004669,190.419353,139.996300,183.343447,139.207772,84.133603,138.779522,-0.000642,0.001052,32.000000,-235.897820,139.378859,-0.591415,19.388430,0.601617,137280.668228,0.934402,39.691461,15.775128,8.389401,0.004557,0.000000,224.985847,32.000000,230.450853,215.615182,216.838579,210.573612,32.000000,200.595325,68.077606,57.207901,97.372495,99.057308,35.658842,29.164108,32.558037,27.717737,28.068427,59.537301,31.054688
16.603168,29.455870,139.007304,197.140571,53.324110,31.462234,29.224410,14.114921,138.409607,1.398414,8.231457,16.020262,190.413486,139.893509,183.354836,139.250945,84.130768,138.799902,-0.000643,0.001062,32.000000,-235.895077,139.434311,-0.591578,19.324884,0.602541,137264.435154,0.936613,39.700759,15.808495,8.413992,0.015058,0.000000,225.205656,32.000000,230.291015,216.040433,217.665511,209.728357,32.000000,201.032028,68.073841,57.179649,97.370506,99.057308,35.630365,29.164108,32.536542,27.717737,28.157330,59.534439,31.263492
16.603160,29.511097,138.956626,197.141415,53.308196,31.458440,29.222105,14.115635,138.433366,1.398278,8.526195,15.984752,190.410853,139.921954,183.333047,139.276431,84.138416,138.739563,-0.000644,0.001073,32.000000,-235.893380,139.312981,-0.591122,19.237683,0.602383,137250.236146,0.932401,39.516866,15.832093,8.371401,0.000000,0.000000,225.306938,32.000000,230.398031,216.352349,216.698383,209.434911,32.000000,201.312984,68.065853,57.233915,97.413418,99.057308,35.666125,29.164108,32.559940,27.717737,28.343311,59.554158,31.251166
16.466860,29.566872,138.990520,197.145355,53.309568,31.454631,29.215614,14.115349,138.380944,1.398266,8.882861,15.989827,190.359980,139.958698,183.291385,139.284457,84.124950,138.739768,-0.000646,0.001088,32.000000,-235.895469,139.202890,-0.591812,19.205582,0.604344,137242.190761,0.931572,39.525418,15.844637,8.372336,0.000000,0.000000,224.481876,32.000000,230.977503,216.589231,214.416477,209.500057,32.000000,201.485714,68.077828,57.232564,97.411408,99.057308,35.644118,29.164108,32.586099,27.717737,28.338027,59.554718,31.193426
