OSU 80 Ton Compressor Load Stand
16.521229,29.566872,138.899308,197.145355,53.292562,31.450854,29.228732,14.116348,138.366416,1.398341,9.281980,16.008531,190.312124,140.016302,183.322318,139.227762,84.123083,138.699630,-0.000649,0.001106,32.000000,-235.891028,139.262463,-0.591906,19.240069,0.606979,137241.745125,0.931653,39.580665,15.808243,8.369288,0.001378,0.000000,224.304672,32.000000,231.224983,216.543751,213.166742,209.490225,32.000000,201.352774,68.068284,57.242276,97.448160,99.057308,35.650478,29.164108,32.619285,27.717737,28.526908,59.538963,31.185942
16.551470,29.600228,138.959388,197.145074,53.277927,31.443270,29.221547,14.112495,138.331019,1.398086,9.403024,15.864982,190.264171,139.925992,183.311937,139.183001,84.140135,138.742790,-0.000651,0.001117,32.000000,-235.895537,139.341495,-0.592232,19.244003,0.610904,137310.638925,0.939854,39.968927,15.821806,8.440621,0.000000,0.000000,224.274798,32.000000,231.238610,215.937467,212.661517,209.894233,32.000000,200.488817,68.054890,57.202162,97.410287,99.057308,35.636018,29.164108,32.615271,27.717737,28.638226,59.550627,31.131284
16.445755,29.679517,138.881768,197.153235,53.272085,31.438218,29.216752,14.112210,138.351654,1.397975,9.520632,15.960210,190.300161,139.906784,183.305488,139.163484,84.112411,138.678678,-0.000651,0.001132,32.000000,-235.899264,139.270398,-0.592222,19.305608,0.608407,137271.835079,0.936120,39.836042,15.804549,8.407323,0.000000,0.000000,224.638024,32.000000,231.047574,215.797178,214.636707,210.259584,32.000000,200.248439,68.042610,57.225536,97.431216,99.057308,35.643692,29.164108,32.680381,27.717737,28.909357,59.560590,31.156155
16.668216,29.778767,138.940568,197.149577,53.225815,31.435697,29.243767,14.114208,138.386176,1.397440,9.412428,15.965781,190.340094,139.898668,183.325458,139.247786,84.081484,138.691613,-0.000653,0.001149,32.000000,-235.891038,139.296054,-0.592522,19.386988,0.607690,137229.284051,0.934426,39.795634,15.808062,8.395592,0.005546,0.000000,225.062523,32.000000,230.478295,215.773765,216.355361,210.355978,32.000000,200.324321,68.042304,57.213850,97.485970,99.057308,35.644648,29.164108,32.612286,27.717737,28.905894,59.541550,31.246911
16.736435,29.778767,138.821741,197.149577,53.143868,31.435666,29.219370,14.113780,138.327728,1.396784,9.407475,15.952196,190.394892,139.942610,183.369231,139.142726,84.095276,138.688573,-0.000654,0.001185,32.000000,-235.890318,139.306558,-0.592856,19.438522,0.607784,137295.929797,0.940820,40.133248,15.805234,8.444840,0.000000,0.004833,225.301366,32.000000,230.202613,216.042772,217.650010,210.007995,32.000000,200.867141,68.057671,57.221412,97.485084,99.057308,35.626829,29.164108,32.501813,27.717737,29.247941,59.542474,31.284768
16.641755,29.794352,138.912727,197.165899,53.031179,31.434763,29.264210,14.112923,138.300558,1.395772,9.465243,16.057411,190.363272,139.978620,183.344750,139.240798,84.083720,138.846876,-0.000654,0.001228,32.000000,-235.895928,139.318265,-0.593126,19.401228,0.600895,137243.839558,0.927106,39.690397,15.842326,8.335659,0.000000,0.000000,225.556776,32.000000,230.294403,216.388203,217.510884,209.480324,32.000000,201.327601,68.057453,57.232146,97.534799,99.057308,35.657074,29.164108,32.586244,27.717737,29.299748,59.548739,31.214776
16.678562,29.844661,138.839672,197.173498,52.853478,31.433904,29.229106,14.113637,138.389364,1.394658,9.251853,16.105557,190.421282,139.945241,183.335086,139.272966,84.091198,138.793231,-0.000656,0.001253,32.000000,-235.893739,139.380000,-0.593496,19.386201,0.597666,137207.721165,0.923963,39.525303,15.827085,8.294583,0.000000,0.000000,224.880222,32.000000,230.796835,216.565976,215.522084,209.357004,32.000000,201.817080,68.046531,57.261950,97.538950,99.057308,35.630446,29.164108,32.539776,27.717737,29.472300,59.548188,31.246177
16.546407,29.779587,138.861754,197.182785,52.644597,31.435150,29.217101,14.107072,138.380512,1.393511,9.280942,15.872229,190.322534,139.939655,183.344945,139.204959,84.088255,138.689048,-0.000657,0.001250,32.000000,-235.902926,139.323509,-0.593678,19.292417,0.600938,137256.048881,0.927989,39.770163,15.914056,8.347240,0.003970,0.000000,224.553548,32.000000,231.164126,216.562481,213.727621,209.518412,32.000000,201.776278,68.018577,57.245430,97.542482,99.057308,35.661737,29.164108,32.516817,27.717737,29.470621,59.539357,31.215069
16.596978,29.779587,138.846978,197.182785,52.450675,31.438959,29.265269,14.111354,138.357008,1.392118,9.472299,15.972836,190.334269,139.917020,183.340569,139.180719,84.084113,138.686637,-0.000658,0.001255,32.000000,-235.894711,139.311474,-0.593540,19.308834,0.600550,137251.278504,0.927064,39.731219,15.881028,8.324439,0.000000,0.000000,224.317265,32.000000,231.294396,215.975047,212.331181,209.886757,32.000000,200.869470,68.023198,57.229887,97.553273,99.057308,35.633348,29.164108,32.588875,27.717737,29.242406,59.538668,31.222553
16.585905,29.777947,138.917542,197.192635,52.275493,31.438965,29.239650,14.113066,138.342214,1.390945,9.515248,15.984457,190.414323,139.949727,183.383278,139.216657,84.113562,138.639540,-0.000660,0.001288,32.000000,-235.895785,139.267991,-0.593614,19.198501,0.606161,137289.574043,0.935011,39.987334,15.834333,8.392260,0.015542,0.000000,224.402103,32.000000,231.262213,215.821675,213.882295,210.214542,32.000000,200.642707,68.056078,57.268251,97.570222,99.057308,35.654267,29.164108,32.609628,27.717737,29.234319,59.532915,31.179486
16.489252,29.836458,138.778962,197.192916,52.101490,31.438974,29.225978,14.108499,138.363470,1.389538,9.422931,16.026835,190.433614,139.868164,183.386144,139.164826,84.098525,138.714961,-0.000661,0.001280,32.000000,-235.899041,139.322488,-0.593638,19.177966,0.604649,137287.029518,0.930640,39.864190,15.837325,8.365799,0.012413,0.014800,224.918144,32.000000,230.560696,215.694613,215.871850,210.400318,32.000000,200.401294,68.069715,57.281223,97.568675,99.057308,35.613785,29.164108,32.660493,27.717737,29.435189,59.543271,31.176625
16.631974,29.846028,138.934469,197.191228,52.018435,31.438990,29.254653,14.112781,138.341438,1.388042,9.180104,15.986933,190.481984,139.898056,183.385544,139.219142,84.039266,138.579508,-0.000662,0.001271,32.000000,-235.898038,139.264606,-0.593793,19.214447,0.608500,137275.147566,0.932096,39.889487,15.785426,8.375638,0.004628,0.000000,225.224008,32.000000,230.403080,215.840897,217.244652,210.157734,32.000000,200.619819,68.075691,57.235034,97.537238,99.057308,35.652072,29.164108,32.663442,27.717737,29.433422,59.531685,31.197241
16.747958,29.846028,138.801841,197.191228,51.934258,31.439029,29.219073,14.110355,138.390331,1.386947,9.169146,15.909461,190.465310,139.885353,183.347041,139.196344,84.040580,138.608751,-0.000663,0.001284,32.000000,-235.895382,139.219432,-0.593605,19.229894,0.610944,137346.214140,0.938318,40.183741,15.836412,8.416329,0.000000,0.000000,225.398823,32.000000,230.170928,216.438269,217.865556,209.569493,32.000000,201.002265,68.086658,57.257098,97.516023,99.057308,35.620380,29.164108,32.506287,27.717737,29.464968,59.541835,31.224607
16.625012,29.762089,138.872975,197.192072,51.879259,31.439026,29.245569,14.112638,138.387221,1.385015,9.273479,15.979643,190.490487,139.829890,183.317930,139.181514,84.027091,138.655762,-0.000665,0.001291,32.000000,-235.894738,139.255653,-0.593928,19.306238,0.607180,137320.552126,0.929094,39.845583,15.831100,8.353456,0.000000,0.000000,225.212015,32.000000,230.483026,216.583349,216.108685,209.582163,32.000000,201.388562,68.074139,57.273487,97.504747,99.057308,35.639516,29.164108,32.587290,27.717737,29.171394,59.555259,31.254394
16.613361,29.702211,138.782743,197.182504,51.819486,31.439042,29.218405,14.114493,138.341353,1.384521,9.291657,15.947549,190.348237,139.895201,183.298696,139.152403,84.028770,138.707733,-0.000665,0.001297,32.000000,-235.892227,139.211171,-0.593818,19.325356,0.604033,137271.323052,0.923556,39.564727,15.843729,8.287687,0.000000,0.000000,224.520293,32.000000,230.936491,216.717682,214.294025,209.420916,32.000000,201.747573,68.087754,57.291071,97.469420,99.057308,35.613700,29.164108,32.589432,27.717737,28.960805,59.534626,31.314335
16.652824,29.673229,138.868167,197.164492,51.813079,31.441595,29.256448,14.115207,138.358573,1.385777,9.189840,15.960445,190.353912,139.906518,183.310299,139.091185,84.051515,138.669595,-0.000668,0.001322,32.000000,-235.891514,139.249574,-0.594148,19.408441,0.604187,137299.599062,0.929606,39.778551,15.879632,8.353255,0.000000,0.014201,224.454582,32.000000,231.216596,216.317764,212.904271,209.905217,32.000000,201.468293,68.099202,57.267700,97.459666,99.057308,35.642868,29.164108,32.535807,27.717737,28.957587,59.562783,31.157989
16.554002,29.673229,138.803145,197.164492,51.776804,31.439705,29.224762,14.111782,138.342891,1.386831,8.995340,16.091843,190.399517,139.906356,183.354016,139.136165,84.029568,138.570348,-0.000668,0.001336,32.000000,-235.900512,139.209112,-0.593934,19.446757,0.603546,137281.716398,0.931017,39.746980,15.902723,8.353682,0.001908,0.000000,224.374852,32.000000,231.393724,215.791273,213.045498,210.246110,32.000000,200.749501,68.109097,57.253709,97.460960,99.057308,35.617127,29.164108,32.629328,27.717737,28.853476,59.530407,31.159237
16.566879,29.602962,138.884482,197.156612,51.774464,31.441013,29.223149,14.110497,138.325753,1.387238,8.594988,15.946964,190.399498,139.876687,183.329340,139.063007,84.081869,138.592570,-0.000669,0.001348,32.000000,-235.895076,139.248617,-0.593965,19.432254,0.600350,137253.178221,0.927538,39.622184,15.861801,8.339016,0.000000,0.000000,224.812901,32.000000,230.849991,215.637048,215.219912,210.453421,32.000000,200.632692,68.131948,57.289498,97.439719,99.057308,35.636853,29.164108,32.567231,27.717737,28.605583,59.558987,31.205018
16.634830,29.503989,138.747059,197.154361,51.762047,31.444866,29.219076,14.116063,138.347826,1.387587,8.829846,16.053566,190.421868,139.812761,183.339356,139.132297,84.017692,138.718444,-0.000669,0.001354,32.000000,-235.891149,139.205888,-0.594255,19.374530,0.601003,137298.024538,0.934227,39.862464,15.836428,8.384870,0.010754,0.000000,225.238235,32.000000,230.525622,215.813468,216.623952,210.460131,32.000000,200.623888,68.126216,57.259676,97.431174,99.057308,35.600311,29.164108,32.581127,27.717737,28.257456,59.571516,31.141555
16.489088,29.491412,138.859706,197.152672,51.772386,31.448679,29.224145,14.110925,138.346774,1.387332,8.946615,15.921727,190.504318,139.846611,183.371604,139.198707,83.991551,138.680985,-0.000671,0.001339,32.000000,-235.897598,139.214782,-0.594078,19.305844,0.601287,137244.471206,0.933414,39.760822,15.794726,8.383262,0.002869,0.000000,225.371485,32.000000,230.353738,216.281095,217.804178,209.774593,32.000000,201.062694,68.127309,57.272581,97.468939,99.057308,35.627365,29.164108,32.651882,27.717737,28.252095,59.540822,31.200322
16.443617,29.491412,138.805214,197.152672,51.747956,31.449921,29.263201,14.108071,138.348660,1.387210,8.983749,15.964356,190.469373,139.837884,183.311387,139.147123,83.978878,138.678294,-0.000671,0.001349,32.000000,-235.897830,139.225307,-0.593904,19.308388,0.601325,137231.110752,0.929497,39.496610,15.918905,8.340756,0.005808,0.000000,225.413641,32.000000,230.376754,216.591160,217.120595,209.674087,32.000000,201.271259,68.093362,57.276108,97.448819,99.057308,35.619105,29.164108,32.705608,27.717737,28.202952,59.529276,31.243022
16.642931,29.484304,138.893183,197.159427,51.705886,31.449908,29.258509,14.112067,138.359193,1.387195,8.923733,15.979397,190.357302,139.850525,183.272127,139.176706,84.019823,138.696328,-0.000672,0.001364,32.000000,-235.899407,139.220166,-0.594327,19.248095,0.606763,137318.620866,0.937927,39.839096,15.927194,8.421309,0.009621,0.006544,224.718565,32.000000,230.790802,216.831943,214.639972,209.427755,32.000000,201.364043,68.101813,57.282141,97.453774,99.057308,35.642303,29.164108,32.612129,27.717737,28.172734,59.564406,31.293572
16.617488,29.459151,138.766305,197.170402,51.672016,31.447969,29.220082,14.111211,138.434499,1.387113,9.058898,15.967495,190.341839,139.827321,183.331631,139.167375,84.009447,138.625115,-0.000672,0.001373,32.000000,-235.895018,139.244273,-0.594670,19.228320,0.607529,137350.274138,0.939394,39.950383,15.938584,8.441282,0.012688,0.000000,224.560601,32.000000,231.098581,216.696084,213.470987,209.442659,32.000000,201.313549,68.093365,57.264314,97.443956,99.057308,35.603100,29.164108,32.610542,27.717737,28.079778,59.558141,31.335245
16.675841,29.459424,138.860417,197.182785,51.602229,31.442932,29.258819,14.116063,138.322166,1.387375,9.097122,15.976083,190.337799,139.915694,183.383500,139.113555,84.043901,138.647434,-0.000673,0.001349,32.000000,-235.896395,139.127409,-0.594357,19.217017,0.605495,137241.225229,0.927882,39.457260,15.906234,8.345476,0.013216,0.000000,224.474566,32.000000,231.272926,216.093342,212.835390,209.989519,32.000000,200.574037,68.140336,57.259236,97.392670,99.057308,35.633585,29.164108,32.569156,27.717737,28.072934,59.518399,31.257549
16.655517,29.459424,138.781274,197.182785,51.526402,31.440421,29.224439,14.109213,138.331169,1.387573,9.049312,15.958350,190.322392,139.852402,183.356210,139.175482,84.037739,138.629321,-0.000674,0.001360,32.000000,-235.900622,139.129043,-0.594357,19.220321,0.606290,137239.504240,0.930464,39.493892,15.882665,8.350619,0.008394,0.002026,224.622072,32.000000,231.230974,215.778589,214.597710,210.351490,32.000000,200.575864,68.123220,57.271388,97.347203,99.057308,35.608948,29.164108,32.582027,27.717737,28.069039,59.566323,31.134659
16.601908,29.520667,138.854770,197.196856,51.381460,31.436547,29.224971,14.114350,138.302312,1.387959,9.103994,15.951954,190.408371,139.841879,183.371764,139.094403,83.995964,138.656822,-0.000675,0.001368,32.000000,-235.891387,139.218044,-0.594385,19.302199,0.605553,137174.574751,0.925717,39.352575,15.858851,8.327041,0.003975,0.000000,225.120109,32.000000,230.460867,215.618176,216.358438,210.480056,32.000000,200.563230,68.124579,57.289196,97.318110,99.057308,35.639121,29.164108,32.641945,27.717737,28.276175,59.554532,31.169508
16.615035,29.542266,138.879841,197.210365,51.238598,31.435299,29.231640,14.112495,138.321377,1.388685,9.131601,16.028394,190.454761,139.838882,183.415903,139.128729,83.931243,138.613504,-0.000675,0.001374,32.000000,-235.892914,139.209989,-0.594175,19.341276,0.605647,137175.426880,0.927904,39.401845,15.856378,8.332450,0.010153,0.011078,225.358809,32.000000,230.359934,215.956214,217.501846,210.247053,32.000000,200.956826,68.097526,57.226397,97.282498,99.057308,35.597243,29.164108,32.691404,27.717737,28.344381,59.552801,31.209420
16.574413,29.610618,138.826854,197.228095,51.124526,31.432768,29.219539,14.111639,138.340950,1.389387,9.199425,15.872735,190.431797,139.804911,183.369963,139.104241,83.918742,138.646112,-0.000676,0.001416,32.000000,-235.897704,139.178948,-0.593930,19.355175,0.604351,137226.185098,0.931007,39.593278,15.911263,8.363784,0.004465,0.000000,225.535429,32.000000,230.162811,216.397200,217.519516,209.718943,32.000000,201.261077,68.099671,57.241210,97.226357,99.057308,35.619065,29.164108,32.645861,27.717737,28.576890,59.522667,31.111548
16.568316,29.698930,138.823289,197.234568,50.963789,31.428927,29.226202,14.111639,138.233899,1.389866,9.301359,15.926664,190.493151,139.856622,183.378022,139.113205,83.950386,138.668639,-0.000675,0.001412,32.000000,-235.892623,139.163774,-0.593998,19.357326,0.602920,137257.559064,0.930043,39.582968,15.955332,8.358685,0.005199,0.000079,225.009973,32.000000,230.570247,216.685888,215.515229,209.492761,32.000000,201.538795,68.098797,57.249173,97.186763,99.057308,35.596256,29.164108,32.661274,27.717737,28.572682,59.561042,31.308539
16.725206,29.698930,138.788159,197.234568,50.838070,31.425115,29.222779,14.117204,138.272642,1.390638,9.178622,15.977550,190.503401,139.858110,183.341241,139.125779,83.960763,138.580015,-0.000675,0.001432,32.000000,-235.890827,139.199035,-0.593548,19.363987,0.603255,137295.720287,0.932862,39.750130,15.983380,8.375974,0.000976,0.000000,224.700227,32.000000,230.898269,216.934620,213.872342,209.357549,32.000000,201.350514,68.084263,57.243718,97.119377,99.057308,35.605933,29.164108,32.557638,27.717737,28.875908,59.528587,31.104358
16.499787,29.749785,138.830497,197.239915,50.730075,31.425066,29.265400,14.108642,138.211453,1.391435,9.221100,15.990104,190.473612,139.747104,183.379320,139.068812,83.971807,138.589898,-0.000675,0.001456,32.000000,-235.898734,139.179215,-0.593140,19.325016,0.603360,137297.255133,0.933081,39.853290,15.962475,8.378841,0.005082,0.000000,224.472917,32.000000,231.073659,216.293741,212.706420,209.737740,32.000000,200.847796,68.094442,57.250238,97.062699,99.057308,35.588320,29.164108,32.647524,27.717737,29.049509,59.563216,31.171929
16.444072,29.773572,138.716540,197.241604,50.660024,31.425125,29.221257,14.109641,138.294007,1.392289,9.039498,15.943347,190.387794,139.848426,183.386370,139.109740,83.953181,138.613914,-0.000675,0.001437,32.000000,-235.897407,139.135182,-0.593764,19.280431,0.599804,137208.639565,0.924016,39.472604,15.909845,8.298144,0.000000,0.000000,224.528021,32.000000,231.105257,216.058189,213.579446,210.125840,32.000000,200.619160,68.090349,57.251990,96.992062,99.057308,35.584227,29.164108,32.735913,27.717737,29.129442,59.543664,31.171196
16.624316,29.679791,138.845600,197.248921,50.554092,31.425140,29.226057,14.108499,138.268023,1.393269,9.119969,15.975667,190.388795,139.799651,183.391427,139.032814,83.941732,138.546660,-0.000675,0.001435,32.000000,-235.898713,139.189514,-0.593195,19.230418,0.605795,137316.402962,0.935833,40.071320,15.903512,8.414078,0.001635,0.000000,224.993238,32.000000,230.465704,215.754584,215.921450,210.333475,32.000000,200.604409,68.092321,57.254408,96.960670,99.057308,35.598115,29.164108,32.679748,27.717737,29.126995,59.564160,31.299588
16.517308,29.679791,138.730892,197.248921,50.412515,31.425095,29.218924,14.112067,138.221742,1.394256,9.254263,15.919783,190.478518,139.806481,183.426580,139.086416,83.944054,138.558553,-0.000674,0.001431,32.000000,-235.894653,139.117376,-0.593261,19.214630,0.608141,137358.989646,0.940587,40.231427,15.933590,8.435656,0.000000,0.015586,225.324213,32.000000,230.273283,215.872070,217.209050,210.444696,32.000000,200.768011,68.099195,57.231880,96.961349,99.057308,35.587104,29.164108,32.698427,27.717737,28.798073,59.547028,31.339794
16.627436,29.726545,138.858687,197.250891,50.277066,31.430148,29.233119,14.109784,138.310493,1.395562,9.299131,15.941703,190.487154,139.799794,183.387807,139.041432,83.908739,138.585000,-0.000673,0.001425,32.000000,-235.896937,139.210214,-0.592903,19.194646,0.606137,137254.062574,0.929678,39.697943,15.912967,8.351959,0.003203,0.000000,225.335369,32.000000,230.200127,216.325667,218.074816,209.778470,32.000000,201.373890,68.105281,57.239309,96.947464,99.057308,35.631230,29.164108,32.661767,27.717737,28.957204,59.521290,31.168921
16.514747,29.744043,138.836229,197.249202,50.114074,31.432653,29.219580,14.113637,138.293100,1.396907,9.332455,15.933860,190.572177,139.794675,183.352364,139.082281,83.923993,138.645987,-0.000674,0.001428,32.000000,-235.892756,139.168872,-0.593007,19.260683,0.608594,137297.891436,0.936142,39.958531,15.916317,8.399122,0.000000,0.000000,225.356058,32.000000,230.364866,216.625910,216.239493,209.623546,32.000000,201.722241,68.097249,57.258980,96.941982,99.057308,35.615556,29.164108,32.710538,27.717737,29.015039,59.545887,31.341701
16.586331,29.679791,138.932943,197.254831,50.015246,31.432705,29.227602,14.110640,138.284709,1.398661,9.218219,15.963351,190.436612,139.879766,183.350524,139.113836,83.907110,138.587162,-0.000673,0.001408,32.000000,-235.898047,139.246802,-0.592613,19.234824,0.607394,137309.648846,0.929522,39.737119,15.964244,8.351178,0.000000,0.000000,224.512813,32.000000,230.821941,216.736354,214.291984,209.450127,32.000000,201.832332,68.088931,57.236650,96.919714,99.057308,35.603996,29.164108,32.655434,27.717737,29.012273,59.545710,30.985429
16.506396,29.679791,138.814983,197.254831,49.948229,31.432753,29.222201,14.112923,138.291405,1.400501,9.435186,15.929248,190.459539,139.863616,183.336076,139.081568,83.919658,138.656864,-0.000672,0.001392,32.000000,-235.896748,139.140259,-0.592490,19.293544,0.607661,137366.785744,0.936635,40.029037,15.978070,8.406803,0.000000,0.003464,224.454199,32.000000,231.050743,216.612309,212.913145,209.716558,32.000000,201.423701,68.083001,57.254236,96.941330,99.057308,35.610484,29.164108,32.718542,27.717737,28.785829,59.547519,31.302890
16.604465,29.700570,138.853484,197.264400,49.903258,31.430289,29.224480,14.109498,138.329657,1.402799,9.362803,15.984788,190.456018,139.835070,183.364915,139.017678,83.942214,138.547333,-0.000673,0.001341,32.000000,-235.898861,139.244682,-0.592525,19.338260,0.607114,137321.956576,0.932058,39.790294,15.966905,8.376352,0.005401,0.000000,224.403571,32.000000,231.220340,215.945755,213.032371,210.222179,32.000000,200.749989,68.111017,57.252705,96.916902,99.057308,35.618822,29.164108,32.636359,27.717737,28.854631,59.528332,31.304137
16.750882,29.713967,138.821937,197.270028,49.869495,31.430368,29.226834,14.111639,138.371840,1.405082,9.206424,15.923253,190.521198,139.850261,183.398172,139.160306,83.925610,138.692962,-0.000673,0.001318,32.000000,-235.895737,139.172422,-0.592517,19.371908,0.606659,137349.528073,0.936906,39.985180,15.987589,8.409770,0.000000,0.000000,224.736707,32.000000,230.820240,215.892784,215.196913,210.264456,32.000000,200.609033,68.065009,57.261289,96.886058,99.057308,35.609745,29.164108,32.572831,27.717737,28.897938,59.569254,31.098635
16.604664,29.738848,138.858551,197.275938,49.872466,31.429098,29.219436,14.112352,138.318129,1.407569,9.350103,16.018505,190.558681,139.884252,183.414577,139.107237,83.948448,138.596057,-0.000673,0.001309,32.000000,-235.896991,139.157146,-0.592285,19.380851,0.603307,137292.377007,0.931077,39.766964,15.912805,8.362418,0.000000,0.000000,225.166752,32.000000,230.366471,215.852070,216.784635,210.496759,32.000000,200.643455,68.079391,57.267011,96.908163,99.057308,35.591383,29.164108,32.653987,27.717737,28.894846,59.537734,31.282714
16.556103,29.738848,138.758142,197.275938,49.872405,31.425302,29.231282,14.112638,138.237513,1.410530,9.389145,15.988740,190.602257,139.771980,183.456255,139.017069,83.889392,138.571693,-0.000673,0.001303,32.000000,-235.898016,139.183373,-0.592322,19.360578,0.599233,137245.584281,0.922607,39.425609,15.998842,8.287440,0.000960,0.000000,225.457499,32.000000,230.244184,216.315243,217.874664,210.035207,32.000000,201.107800,68.060786,57.231310,96.912310,99.057308,35.588507,29.164108,32.695912,27.717737,28.978370,59.538707,31.259897
16.571741,29.814585,138.804985,197.280723,49.877541,31.425302,29.237154,14.112638,138.294552,1.413287,9.465952,15.924089,190.504006,139.868388,183.405146,139.027011,83.882351,138.555369,-0.000671,0.001289,32.000000,-235.897525,139.168689,-0.591798,19.289820,0.602020,137298.154559,0.931273,39.804758,15.929809,8.362623,0.012146,0.000000,225.494621,32.000000,230.255835,216.618443,217.243870,209.571125,32.000000,201.487815,68.058751,57.257055,96.929907,99.057308,35.592495,29.164108,32.609206,27.717737,29.238931,59.566923,31.166133
16.437645,29.839193,138.770847,197.282130,49.886531,31.425285,29.230629,14.116491,138.269640,1.416319,9.580778,15.939638,190.467620,139.751201,183.389846,139.050095,83.890428,138.609501,-0.000671,0.001312,32.000000,-235.893344,139.184616,-0.591330,19.262519,0.603359,137333.440798,0.933610,39.922961,15.977246,8.381087,0.000000,0.000000,224.745858,32.000000,230.839556,216.689555,215.145341,209.426387,32.000000,201.730290,68.047697,57.263974,96.933844,99.057308,35.591478,29.164108,32.772021,27.717737,29.322415,59.537163,31.069949
16.662207,29.897431,138.879224,197.287477,49.879502,31.425332,29.264090,14.116919,138.314687,1.419412,9.585756,16.006990,190.397227,139.806113,183.392558,139.148147,83.882373,138.561773,-0.000671,0.001335,32.000000,-235.892260,139.125654,-0.591615,19.268682,0.605459,137358.569826,0.932674,39.960604,15.976502,8.376005,0.000000,0.000000,224.558351,32.000000,231.254465,216.675725,213.680062,209.600019,32.000000,201.840360,68.064903,57.274242,96.971356,99.057308,35.590011,29.164108,32.765103,27.717737,29.320677,59.569244,31.111621
16.747232,29.897431,138.763574,197.287477,49.827175,31.425321,29.222408,14.116348,138.288783,1.422853,9.222839,16.020714,190.403190,139.784336,183.373171,139.067228,83.926476,138.703221,-0.000672,0.001309,32.000000,-235.890372,139.139605,-0.591995,19.189060,0.609054,137420.138135,0.940814,40.312797,15.994239,8.442259,0.000000,0.008215,224.390958,32.000000,231.447177,216.006576,212.501859,210.129262,32.000000,201.180523,68.094147,57.267213,96.975400,99.057308,35.588995,29.164108,32.585248,27.717737,29.521682,59.548021,31.160411
16.620863,29.870363,138.822982,197.293387,49.769716,31.425332,29.228387,14.115635,138.329910,1.426257,9.138263,16.007168,190.421251,139.839249,183.446555,139.065700,83.913310,138.607665,-0.000672,0.001325,32.000000,-235.894856,139.264686,-0.592183,19.192889,0.604544,137351.083144,0.926757,39.823629,15.979533,8.334984,0.000769,0.000000,224.620697,32.000000,231.335374,215.819336,214.061763,210.433716,32.000000,200.890540,68.078519,57.274132,96.960415,99.057308,35.588246,29.164108,32.652507,27.717737,29.426438,59.566904,31.024534
16.557741,29.816499,138.812057,197.297046,49.713460,31.425347,29.220611,14.112210,138.283991,1.427745,8.942049,16.080576,190.418368,139.839412,183.435925,139.062275,83.906934,138.605709,-0.000671,0.001340,32.000000,-235.898936,139.178703,-0.592423,19.247098,0.605057,137292.269288,0.923200,39.617885,16.002865,8.285762,0.000000,0.000000,225.079295,32.000000,230.642330,215.785861,216.134207,210.520705,32.000000,200.478930,68.089794,57.271651,96.963383,99.057308,35.600213,29.164108,32.705817,27.717737,29.237913,59.553627,31.098709
16.772906,29.741036,138.919223,197.293950,49.613828,31.421524,29.268978,14.112781,138.364646,1.427655,8.651682,16.071238,190.483912,139.880602,183.466601,139.130482,83.869683,138.605137,-0.000670,0.001311,32.000000,-235.896235,139.153495,-0.592282,19.266768,0.607624,137342.126945,0.930221,39.896905,15.970482,8.352333,0.000000,0.023171,225.374467,32.000000,230.448192,216.061634,217.655289,210.275805,32.000000,200.700871,68.101175,57.277703,96.987006,99.057308,35.594423,29.164108,32.648007,27.717737,29.235929,59.529394,31.239647
16.598809,29.741036,138.824516,197.293950,49.574001,31.419570,29.222261,14.108071,138.272008,1.427489,8.469912,16.087971,190.446544,139.836253,183.418301,139.092036,83.849811,138.581329,-0.000670,0.001292,32.000000,-235.904222,139.165754,-0.592081,19.258952,0.607113,137352.442349,0.934025,39.996621,15.975924,8.383514,0.000000,0.000000,225.551774,32.000000,230.324780,216.554644,217.752793,209.679381,32.000000,201.154256,68.086511,57.272116,96.995178,99.057308,35.605229,29.164108,32.673334,27.717737,28.971241,59.558544,31.166867
16.655317,29.675690,138.867980,197.281286,49.504971,31.416979,29.227529,14.115635,138.310134,1.427388,8.499268,16.004894,190.387037,139.954090,183.361689,139.141159,83.833614,138.603584,-0.000672,0.001297,32.000000,-235.894200,139.189144,-0.591946,19.281769,0.602135,137237.275718,0.919825,39.399525,16.012904,8.282359,0.005864,0.013993,225.249931,32.000000,230.656116,216.834538,215.796606,209.307115,32.000000,201.473065,68.079507,57.267549,97.015013,99.057308,35.602040,29.164108,32.643885,27.717737,28.741194,59.560609,31.302670
16.736485,29.649989,138.859528,197.268340,49.440167,31.416958,29.223097,14.117633,138.354135,1.426825,8.526688,15.973105,190.425255,139.898178,183.399806,139.110235,83.894411,138.671205,-0.000672,0.001311,32.000000,-235.893022,139.170258,-0.591891,19.297268,0.605697,137312.399649,0.931246,39.821182,16.021422,8.363523,0.002654,0.000000,224.707474,32.000000,231.032993,216.866406,214.114960,209.395609,32.000000,201.559281,68.078085,57.286753,97.020220,99.057308,35.611796,29.164108,32.592984,27.717737,28.648403,59.566038,31.120866
16.584347,29.665573,138.870903,197.254831,49.390036,31.413221,29.234961,14.109213,138.332150,1.426664,8.777847,15.965822,190.378863,139.884864,183.403505,139.141093,83.851769,138.702452,-0.000672,0.001326,32.000000,-235.896688,139.176522,-0.592282,19.338837,0.603770,137262.116487,0.927590,39.618595,16.048233,8.337757,0.005999,0.007877,224.609784,32.000000,231.294141,216.301648,212.829355,209.811427,32.000000,201.081352,68.091831,57.278770,97.033303,99.057308,35.605485,29.164108,32.686880,27.717737,28.644620,59.553735,31.211548
16.466573,29.665573,138.771631,197.254831,49.389812,31.411987,29.208180,14.119488,138.397176,1.426594,8.937120,15.992666,190.494436,139.806561,183.430466,139.167829,83.849323,138.623924,-0.000673,0.001303,32.000000,-235.888544,139.245371,-0.592113,19.380064,0.601576,137186.096503,0.923016,39.396404,16.019672,8.296816,0.005410,0.000000,224.603403,32.000000,231.405096,216.033965,213.764951,210.299699,32.000000,200.978412,68.088200,57.288573,97.041349,99.057308,35.584271,29.164108,32.765267,27.717737,28.695091,59.548975,31.110447
16.610214,29.718069,138.923338,197.245262,49.371655,31.411989,29.223551,14.109641,138.368534,1.426242,9.048031,16.045357,190.553938,139.861639,183.376314,139.169717,83.827175,138.765565,-0.000672,0.001310,32.000000,-235.893637,139.222798,-0.592227,19.398475,0.603362,137262.370416,0.931331,39.780906,16.077207,8.373613,0.011002,0.000000,225.067100,32.000000,230.885358,215.753994,215.832964,210.599253,32.000000,200.548402,68.077737,57.278395,97.030387,99.057308,35.582947,29.164108,32.707865,27.717737,28.874035,59.529502,31.287409
16.601795,29.794352,138.812986,197.240759,49.339839,31.411353,29.228478,14.110925,138.365569,1.425784,9.035506,16.007494,190.540189,139.851831,183.379026,139.167252,83.814799,138.691922,-0.000672,0.001312,32.000000,-235.898254,139.174645,-0.591999,19.390004,0.604259,137307.835905,0.939050,40.068332,16.042220,8.427475,0.007566,0.000000,225.469286,32.000000,230.593851,215.896489,217.137077,210.650505,32.000000,200.631257,68.103260,57.270967,97.046346,99.057308,35.595354,29.164108,32.689152,27.717737,29.135998,59.558426,31.175378
16.610139,29.794352,138.876132,197.244981,49.294515,31.411326,29.223647,14.112352,138.328098,1.425482,8.974371,16.040434,190.534344,139.797142,183.388596,139.214639,83.771850,138.689594,-0.000672,0.001318,32.000000,-235.893712,139.232362,-0.592266,19.410381,0.601140,137278.952362,0.930269,39.770488,16.131873,8.363730,0.011834,0.005317,225.585798,32.000000,230.374016,216.406620,218.080044,209.862759,32.000000,201.075890,68.081220,57.240634,97.064358,99.057308,35.593072,29.164108,32.746586,27.717737,29.133775,59.542150,31.122993
16.633864,29.794352,138.807879,197.244981,49.279234,31.411307,29.226330,14.107786,138.307678,1.425173,8.516917,16.012802,190.610709,139.927971,183.324564,139.199642,83.794374,138.668540,-0.000672,0.001321,32.000000,-235.900738,139.195816,-0.591924,19.412112,0.601436,137314.069525,0.930746,39.867239,16.109158,8.361324,0.027145,0.000000,225.615271,32.000000,230.480859,216.772897,216.613651,209.529658,32.000000,201.236870,68.056266,57.228416,97.045125,99.057308,35.595559,29.164108,32.669445,27.717737,29.131552,59.526748,31.192912
16.549319,29.708226,138.969057,197.248077,49.308026,31.411355,29.265157,14.113066,138.361663,1.424457,8.368921,15.999239,190.540807,139.780727,183.319296,139.163037,83.779548,138.656517,-0.000672,0.001301,32.000000,-235.895130,139.096185,-0.592279,19.319220,0.600769,137333.493959,0.930415,39.846953,16.150997,8.360925,0.000000,0.000000,224.847400,32.000000,230.927029,216.934808,214.665419,209.294852,32.000000,201.415121,68.057384,57.243452,97.051029,99.057308,35.621322,29.164108,32.602502,27.717737,28.829815,59.527850,31.149185
16.562631,29.615266,138.839160,197.246670,49.311830,31.411349,29.227736,14.113494,138.304888,1.423935,8.556941,15.986510,190.442109,139.875932,183.298282,139.117505,83.812100,138.709835,-0.000673,0.001308,32.000000,-235.897324,139.208051,-0.592381,19.269757,0.600087,137311.285328,0.928955,39.789318,16.118440,8.344897,0.012966,0.000000,224.741996,32.000000,231.249807,216.849168,213.314070,209.677903,32.000000,201.347124,68.064412,57.261526,97.075055,99.057308,35.604714,29.164108,32.714772,27.717737,28.503716,59.570159,31.247791
16.560699,29.651629,138.912685,197.242167,49.302270,31.411381,29.230223,14.109070,138.362897,1.423247,8.565813,15.980136,190.507942,139.886679,183.359430,139.133127,83.779461,138.679619,-0.000672,0.001285,32.000000,-235.902076,139.264485,-0.592148,19.212532,0.604930,137323.325579,0.932445,39.908873,16.127535,8.397267,0.012240,0.000000,224.649810,32.000000,231.353842,216.172805,212.780020,210.117525,32.000000,200.695875,68.074043,57.240527,97.047726,99.057308,35.602354,29.164108,32.690638,27.717737,28.499558,59.538147,31.157109
16.513876,29.651629,138.829210,197.242167,49.294099,31.411412,29.226935,14.111782,138.304810,1.422696,8.761979,15.903578,190.573500,139.870957,183.396384,139.010997,83.802025,138.497052,-0.000672,0.001300,32.000000,-235.896086,139.100612,-0.592043,19.172170,0.605795,137266.276589,0.932661,39.783473,16.120393,8.382675,0.000000,0.000000,224.969743,32.000000,230.992702,215.948118,215.032757,210.415920,32.000000,200.538367,68.082535,57.255028,97.078803,99.057308,35.602585,29.164108,32.748822,27.717737,28.621990,59.563294,31.190638
16.396171,29.691548,138.862547,197.242729,49.308202,31.411409,29.263450,14.108357,138.274908,1.422060,9.124809,15.919971,190.573828,139.715498,183.403338,139.071134,83.776802,138.684782,-0.000673,0.001292,32.000000,-235.900003,139.110239,-0.592423,19.158716,0.607851,137297.802888,0.932774,39.824544,16.138632,8.388093,0.000000,0.000000,225.387390,32.000000,230.547205,215.897137,216.741124,210.482446,32.000000,200.717736,68.085820,57.242345,97.100202,99.057308,35.584823,29.164108,32.746943,27.717737,28.757045,59.561839,31.287703
16.530363,29.797359,138.830290,197.241885,49.288505,31.411485,29.216674,14.108928,138.248348,1.421327,9.162027,15.990227,190.631174,139.882458,183.426503,139.046117,83.763395,138.613201,-0.000672,0.001258,32.000000,-235.900252,139.253248,-0.592769,19.168315,0.609922,137304.997955,0.935618,39.938750,16.029010,8.406822,0.009416,0.000000,225.644722,32.000000,230.482220,216.237538,217.984322,210.122273,32.000000,201.147779,68.099524,57.229685,97.155760,99.057308,35.601984,29.164108,32.753299,27.717737,29.121305,59.541284,31.096508
16.585126,29.825522,138.835494,197.244137,49.237417,31.411476,29.220997,14.117204,138.371685,1.420739,9.092551,15.981448,190.591964,139.719615,183.388852,139.097583,83.743352,138.717463,-0.000672,0.001269,32.000000,-235.893942,139.221551,-0.592847,19.196770,0.612937,137383.784974,0.941481,40.266895,16.143752,8.469206,0.010869,0.000000,225.654963,32.000000,230.526613,216.597816,217.321038,209.596359,32.000000,201.563526,68.069448,57.245983,97.138831,99.057308,35.589669,29.164108,32.734155,27.717737,29.119114,59.539052,31.114776
16.549871,29.825522,138.855611,197.244137,49.112166,31.411415,29.222887,14.114208,138.418700,1.419929,9.007819,15.963020,190.570657,139.796714,183.346785,139.151140,83.785573,138.730627,-0.000673,0.001289,32.000000,-235.894808,139.243354,-0.593081,19.204953,0.609915,137373.205121,0.935298,40.044236,16.123036,8.398502,0.018013,0.000000,225.130231,32.000000,230.991703,216.841753,215.033175,209.463140,32.000000,201.818303,68.095103,57.255121,97.146240,99.057308,35.604163,29.164108,32.757264,27.717737,29.214963,59.540881,31.205605
16.501079,29.773572,138.900131,197.245544,48.971660,31.411418,29.269743,14.111639,138.214613,1.419197,8.842907,15.970360,190.484559,139.836232,183.398441,139.090877,83.818316,138.748137,-0.000673,0.001285,32.000000,-235.895737,139.266238,-0.593080,19.202435,0.607931,137371.533449,0.932024,39.938957,16.192778,8.371085,0.000000,0.000000,224.870437,32.000000,231.363354,216.842375,213.774125,209.621132,32.000000,201.839191,68.101079,57.267073,97.151955,99.057308,35.573944,29.164108,32.804808,27.717737,29.032416,59.558072,31.182788
16.648971,29.696469,138.850421,197.244699,48.839753,31.411426,29.213387,14.111354,138.341645,1.418603,8.770835,16.045445,190.526638,139.876565,183.451488,139.086354,83.795500,138.675699,-0.000674,0.001289,32.000000,-235.896842,139.157942,-0.593007,19.224701,0.608443,137363.496101,0.934017,40.024824,16.156830,8.390133,0.000000,0.000000,224.612321,32.000000,231.478940,216.282736,212.545963,210.094098,32.000000,201.042637,68.087837,57.259135,97.164061,99.057308,35.605711,29.164108,32.698778,27.717737,28.762111,59.539366,31.097315
16.592259,29.686626,138.890873,197.244418,48.760970,31.411693,29.213719,14.106930,138.364516,1.417778,8.612091,16.028027,190.468540,139.834622,183.469888,139.105888,83.775200,138.653482,-0.000674,0.001275,32.000000,-235.903725,139.278987,-0.592893,19.314787,0.609557,137347.642225,0.935264,40.091950,16.132429,8.417639,0.000000,0.000000,224.754977,32.000000,231.468567,216.142922,214.074901,210.370786,32.000000,200.618505,68.088255,57.262086,97.158139,99.057308,35.591020,29.164108,32.706329,27.717737,28.758830,59.539888,31.191959
16.541864,29.686626,138.920290,197.244418,48.664401,31.411957,29.222521,14.112495,138.403259,1.416890,8.510178,15.981775,190.441114,139.944588,183.435647,139.139812,83.797547,138.630317,-0.000673,0.001275,32.000000,-235.898159,139.246536,-0.592990,19.320295,0.605579,137268.809002,0.928286,39.654770,16.120725,8.339880,0.000000,0.000000,225.224640,32.000000,230.641542,215.974791,216.099115,210.313834,32.000000,200.408942,68.092807,57.271754,97.168893,99.057308,35.621823,29.164108,32.776357,27.717737,28.721285,59.550617,31.180000
16.656464,29.656824,138.857899,197.243855,48.571932,31.411907,29.271148,14.115635,138.412446,1.416218,8.524550,15.963147,190.438672,139.893733,183.435028,139.099110,83.757325,138.686184,-0.000674,0.001254,32.000000,-235.893708,139.246086,-0.592802,19.362912,0.603992,137300.955449,0.931548,39.782706,16.130435,8.370824,0.000000,0.000000,225.443843,32.000000,230.362406,216.233788,217.410859,210.157286,32.000000,200.816352,68.070897,57.226806,97.165061,99.057308,35.586348,29.164108,32.750430,27.717737,28.614257,59.539878,31.206118
16.551751,29.690454,138.823017,197.239352,48.525523,31.414411,29.230260,14.116776,138.361614,1.415039,8.527722,15.954218,190.498929,139.841206,183.395985,139.055759,83.754535,138.671165,-0.000672,0.001283,32.000000,-235.892731,139.258649,-0.592605,19.340856,0.604925,137311.455651,0.934212,39.905450,16.097045,8.398104,0.011046,0.000000,225.688055,32.000000,230.243776,216.564822,217.840723,209.623878,32.000000,201.451570,68.059626,57.226764,97.156684,99.057308,35.593228,29.164108,32.771852,27.717737,28.727379,59.534833,31.233411
16.606182,29.710686,138.874773,197.231754,48.497442,31.414360,29.218727,14.109641,138.324079,1.414108,8.695269,16.013195,190.517891,139.800303,183.349578,139.106970,83.773957,138.692923,-0.000671,0.001289,32.000000,-235.897899,139.218066,-0.593080,19.341617,0.601074,137273.596180,0.925952,39.596947,16.163897,8.336577,0.000000,0.000000,225.278592,32.000000,230.654826,216.780036,216.224014,209.508100,32.000000,201.754681,68.089942,57.242308,97.147666,99.057308,35.582742,29.164108,32.809109,27.717737,28.724033,59.545729,31.172516
16.538594,29.710686,138.864742,197.231754,48.491615,31.411793,29.222250,14.111782,138.335699,1.413224,8.811391,15.980899,190.467830,139.849261,183.367978,139.144640,83.776175,138.659803,-0.000672,0.001289,32.000000,-235.899692,139.244191,-0.593148,19.302278,0.603922,137342.462167,0.933469,39.885172,16.159528,8.387210,0.000000,0.000000,224.698731,32.000000,231.033617,216.812415,214.275540,209.389416,32.000000,201.789298,68.072059,57.242308,97.160708,99.057308,35.604359,29.164108,32.789469,27.717737,28.791122,59.543389,31.067087
16.457906,29.751425,138.855282,197.232598,48.501570,31.408032,29.228027,14.114493,138.371752,1.412173,8.975191,16.030392,190.540106,139.904663,183.415374,139.085582,83.836695,138.692551,-0.000672,0.001276,32.000000,-235.898128,139.227324,-0.593079,19.243217,0.602923,137316.405561,0.930710,39.772908,16.150477,8.362836,0.000000,0.000000,224.541006,32.000000,231.331253,216.361021,212.874579,209.857129,32.000000,201.493664,68.098591,57.238852,97.180515,99.057308,35.587460,29.164108,32.796900,27.717737,28.929670,59.540015,31.225634
16.538592,29.786970,138.806864,197.237101,48.462356,31.406753,29.225566,14.113780,138.343744,1.411088,8.917969,15.949272,190.487180,139.815208,183.361336,139.134903,83.787565,138.671433,-0.000673,0.001252,32.000000,-235.891793,139.215352,-0.593372,19.247832,0.605469,137332.500196,0.934459,39.937486,16.132474,8.396406,0.010452,0.000000,224.502930,32.000000,231.395824,215.897022,213.375321,210.140526,32.000000,200.918208,68.075366,57.225856,97.138150,99.057308,35.584720,29.164108,32.805126,27.717737,29.050464,59.546074,31.195847
16.684690,29.727638,138.901299,197.237945,48.442304,31.406796,29.221492,14.115635,138.315364,1.410192,8.706665,15.983290,190.520798,139.888187,183.424264,139.107911,83.814677,138.621051,-0.000672,0.001233,32.000000,-235.892561,139.337129,-0.593372,19.187880,0.608967,137332.885856,0.938992,40.175397,16.087561,8.436996,0.008088,0.000000,225.006613,32.000000,230.872629,215.792914,215.538110,210.360498,32.000000,200.738128,68.111549,57.245239,97.147968,99.057308,35.567892,29.164108,32.814995,27.717737,29.048162,59.539494,31.227395
16.526208,29.727638,138.801110,197.237945,48.402980,31.406747,29.256877,14.113066,138.307892,1.409280,8.659898,15.959442,190.528742,139.898179,183.468325,139.146739,83.778476,138.681493,-0.000672,0.001200,32.000000,-235.895294,139.271744,-0.592701,19.120216,0.607072,137332.473986,0.934368,40.013774,16.126626,8.392907,0.000000,0.000000,225.279325,32.000000,230.541896,215.813510,216.777167,210.401296,32.000000,200.633345,68.106035,57.226170,97.166594,99.057308,35.585808,29.164108,32.810193,27.717737,28.839314,59.558357,31.010228
16.614428,29.683345,138.870143,197.235131,48.405694,31.406809,29.219176,14.113494,138.217122,1.408159,8.692320,15.969941,190.478701,139.910352,183.452890,139.078879,83.781850,138.685349,-0.000671,0.001201,32.000000,-235.896668,139.213925,-0.592733,19.180195,0.606074,137234.520835,0.925902,39.599350,16.075496,8.325075,0.000000,0.000000,225.435365,32.000000,230.390577,216.376593,217.973025,209.661574,32.000000,201.311131,68.099819,57.204703,97.173938,99.057308,35.581158,29.164108,32.773713,27.717737,28.682335,59.537881,31.177945
16.672102,29.681431,138.790736,197.238227,48.392201,31.404293,29.224622,14.118061,138.358322,1.407085,8.733755,15.940071,190.435063,139.764679,183.438385,139.142444,83.798030,138.599154,-0.000671,0.001184,32.000000,-235.887512,139.251286,-0.592631,19.294698,0.611279,137320.697510,0.933964,39.984656,16.140510,8.398848,0.000784,0.000000,225.507885,32.000000,230.375995,216.806765,216.715008,209.536795,32.000000,201.475312,68.100060,57.236127,97.189072,99.057308,35.580561,29.164108,32.725560,27.717737,28.672264,59.536259,31.057036
16.545569,29.629210,138.910143,197.237664,48.418152,31.401721,29.224618,14.117347,138.324758,1.406114,8.610687,15.940819,190.425525,139.825464,183.408173,139.136189,83.823299,138.698344,-0.000671,0.001161,32.000000,-235.889701,139.195588,-0.592757,19.298081,0.607632,137265.617757,0.929935,39.725524,16.138974,8.358407,0.006603,0.000000,224.701370,32.000000,230.857968,216.925968,214.567496,209.301765,32.000000,201.494455,68.104593,57.257572,97.203106,99.057308,35.585297,29.164108,32.811521,27.717737,28.668821,59.536406,31.037080
16.578191,29.629210,138.785166,197.237664,48.458230,31.401747,29.227542,14.113351,138.345278,1.405495,8.780614,15.935686,190.373843,139.880357,183.397714,139.123555,83.822891,138.598362,-0.000670,0.001157,32.000000,-235.895008,139.192082,-0.593189,19.336057,0.602623,137220.760575,0.926354,39.583642,16.081703,8.324729,0.000000,0.000000,224.607392,32.000000,231.139851,216.773922,213.229998,209.498354,32.000000,201.616793,68.118141,57.224531,97.187022,99.057308,35.577887,29.164108,32.790518,27.717737,28.483582,59.546792,31.208466
16.586315,29.628936,138.907354,197.237101,48.459224,31.401766,29.256972,14.109641,138.335030,1.405390,8.729380,15.964626,190.352937,139.864738,183.424869,139.101755,83.800526,138.729162,-0.000671,0.001150,32.000000,-235.897243,139.235361,-0.593644,19.357615,0.605243,137230.476719,0.933500,39.838999,16.103718,8.395610,0.000000,0.000000,224.413815,32.000000,231.348043,215.956155,212.799207,209.936365,32.000000,201.011068,68.119302,57.233713,97.183489,99.057308,35.581613,29.164108,32.842103,27.717737,28.478623,59.543418,31.270975
16.542181,29.655730,138.835035,197.239915,48.472850,31.399311,29.230519,14.114778,138.289828,1.405257,8.743192,15.973012,190.420603,139.857968,183.465038,139.139325,83.797347,138.652353,-0.000670,0.001127,32.000000,-235.893089,139.234135,-0.593385,19.362152,0.603116,137216.612275,0.931506,39.759524,16.056464,8.371551,0.005145,0.000000,224.733081,32.000000,231.077274,215.825835,214.667181,210.289816,32.000000,200.849335,68.117707,57.235888,97.177542,99.057308,35.589158,29.164108,32.827118,27.717737,28.567697,59.544923,31.115436
16.618714,29.650262,138.903807,197.245544,48.482662,31.391684,29.227433,14.114208,138.326358,1.405267,8.715713,15.970979,190.382020,139.855276,183.478070,139.103713,83.774855,138.660107,-0.000671,0.001124,32.000000,-235.893988,139.236175,-0.593639,19.278884,0.602541,137225.699166,0.930097,39.739477,16.141177,8.374817,0.005179,0.000000,225.161690,32.000000,230.518371,215.714647,216.368420,210.420085,32.000000,200.827191,68.137842,57.234800,97.187958,99.057308,35.562551,29.164108,32.708109,27.717737,28.563976,59.545366,31.246617
16.585577,29.650262,138.819585,197.245544,48.479318,31.389119,29.218875,14.110640,138.259540,1.405260,8.663915,15.955229,190.458320,139.849588,183.518469,139.123778,83.781773,138.719877,-0.000671,0.001108,32.000000,-235.892966,139.256265,-0.593412,19.244869,0.603142,137244.676663,0.933495,39.873782,16.107750,8.392789,0.009553,0.000000,225.394896,32.000000,230.383840,216.042221,217.632691,210.063105,32.000000,201.225322,68.149400,57.242718,97.234177,99.057308,35.585335,29.164108,32.796659,27.717737,28.541219,59.550794,31.286676
16.623707,29.647802,138.874940,197.259897,48.449264,31.389064,29.235125,14.109070,138.256172,1.405111,8.554415,15.955446,190.378943,139.878360,183.437808,139.147470,83.776705,138.572044,-0.000670,0.001116,32.000000,-235.898306,139.235117,-0.593372,19.211352,0.604164,137189.174989,0.928906,39.682024,16.133938,8.358276,0.000000,0.000000,225.461730,32.000000,230.371603,216.390250,217.514357,209.611005,32.000000,201.478046,68.116043,57.232517,97.238432,99.057308,35.573207,29.164108,32.780843,27.717737,28.528882,59.546349,31.133411
16.566291,29.656004,138.822665,197.266651,48.395804,31.389069,29.223805,14.113351,138.363092,1.405065,8.648617,15.882082,190.489266,139.858009,183.436299,139.146698,83.782766,138.718834,-0.000669,0.001113,32.000000,-235.897631,139.286877,-0.593016,19.173691,0.605685,137188.490604,0.931024,39.762600,16.155506,8.369898,0.011030,0.000000,224.948054,32.000000,230.822548,216.628423,215.231428,209.362351,32.000000,201.576087,68.132220,57.257333,97.259280,99.057308,35.584762,29.164108,32.812593,27.717737,28.553570,59.553853,30.989171
16.408273,29.728732,138.919370,197.272843,48.368499,31.386563,29.217001,14.112067,138.384199,1.404957,8.845872,15.917021,190.466225,139.784296,183.412729,139.105158,83.751654,138.683269,-0.000670,0.001112,32.000000,-235.897440,139.308598,-0.592756,19.201307,0.606069,137173.509396,0.928290,39.667435,16.090101,8.354030,0.000000,0.000000,224.604021,32.000000,231.135163,216.725618,213.642737,209.373208,32.000000,201.572545,68.100592,57.229082,97.243513,99.057308,35.583213,29.164108,32.829088,27.717737,28.549852,59.538806,31.241335
16.539014,29.728732,138.810524,197.272843,48.356539,31.386513,29.220518,14.115349,138.255914,1.405036,8.863870,15.905684,190.524365,139.798997,183.470541,139.112515,83.803777,138.593014,-0.000670,0.001108,32.000000,-235.889404,139.299480,-0.592801,19.231651,0.608344,137197.906947,0.931999,39.815294,16.154016,8.379828,0.003968,0.008516,224.408481,32.000000,231.292036,216.236651,212.568173,209.755043,32.000000,200.855460,68.146383,57.267890,97.275953,99.057308,35.581484,29.164108,32.840550,27.717737,28.799317,59.536337,31.179559
