OSU 80 Ton Compressor Load Stand
16.621628,29.733653,138.964448,197.280723,48.359349,31.383932,29.221748,14.120629,138.304995,1.404909,8.729116,15.982274,190.499980,139.870996,183.478365,139.208085,83.779872,138.625229,-0.000669,0.001087,32.000000,-235.889861,139.222855,-0.593291,19.334719,0.611017,137297.164985,0.941594,40.274369,16.168180,8.466422,0.000000,0.000000,224.505113,32.000000,231.321828,215.937456,214.064478,210.131608,32.000000,200.697040,68.112392,57.251991,97.269697,99.057308,35.599384,29.164108,32.801867,27.717737,28.813500,59.546664,31.228129
16.495695,29.663933,138.794552,197.293106,48.336523,31.383928,29.223113,14.117204,138.294869,1.404808,8.564743,15.988758,190.567636,139.796611,183.480999,139.120400,83.771534,138.665553,-0.000667,0.001066,32.000000,-235.892139,139.194793,-0.593266,19.366977,0.607105,137213.283349,0.933777,39.954505,16.073030,8.392914,0.000000,0.000000,225.000343,32.000000,230.601659,215.760754,216.164834,210.337161,32.000000,200.446238,68.098318,57.246581,97.274351,99.057308,35.573512,29.164108,32.879069,27.717737,28.568411,59.544146,31.106265
16.660065,29.659011,138.819550,197.297327,48.359845,31.383936,29.217967,14.109498,138.271310,1.404735,8.651652,15.856137,190.618462,139.828055,183.482142,139.077654,83.762296,138.685434,-0.000667,0.001060,32.000000,-235.901484,139.267850,-0.593122,19.357352,0.602462,137181.912901,0.928868,39.758334,16.112294,8.360459,0.000000,0.000000,225.349279,32.000000,230.439277,215.868254,217.381174,210.284687,32.000000,200.889782,68.098362,57.223031,97.306263,99.057308,35.592125,29.164108,32.846328,27.717737,28.564778,59.542110,31.148452
16.661590,29.659011,138.770290,197.297327,48.399027,31.383810,29.214909,14.113351,138.308341,1.404806,8.858944,15.884356,190.584695,139.861434,183.442248,139.098294,83.769840,138.606851,-0.000666,0.001056,32.000000,-235.899598,139.281003,-0.593491,19.364564,0.603576,137214.043238,0.936015,39.995467,16.139854,8.413986,0.004236,0.000000,225.486956,32.000000,230.315382,216.325858,218.067517,209.725498,32.000000,201.467808,68.106090,57.284789,97.358318,99.057308,35.566713,29.164108,32.777414,27.717737,28.544014,59.541825,31.128202
16.599615,29.680064,138.849732,197.298453,48.436230,31.380031,29.226353,14.109926,138.262912,1.405002,8.763004,15.933723,190.659134,139.899280,183.427801,139.111167,83.778477,138.657295,-0.000667,0.001069,32.000000,-235.898105,139.212315,-0.593893,19.322970,0.600557,137148.024624,0.926609,39.590404,16.158569,8.332474,0.000000,0.000000,225.305201,32.000000,230.569032,216.614674,216.166813,209.524220,32.000000,201.527780,68.129270,57.265299,97.382503,99.057308,35.598737,29.164108,32.857860,27.717737,28.613542,59.547087,31.268407
16.565167,29.654910,138.834352,197.294794,48.470331,31.376223,29.230753,14.116063,138.263819,1.405010,8.764194,15.909321,190.610541,139.832662,183.371499,139.233018,83.770594,138.668329,-0.000666,0.001071,32.000000,-235.889674,139.343431,-0.594143,19.269888,0.600195,137142.386505,0.926614,39.586705,16.113564,8.328754,0.000000,0.002740,224.620475,32.000000,231.018532,216.636834,214.185813,209.426152,32.000000,201.797342,68.112220,57.266142,97.373132,99.057308,35.586264,29.164108,32.839788,27.717737,28.522699,59.555535,31.088731
16.481365,29.646161,138.855170,197.292824,48.486755,31.373650,29.222040,14.116348,138.338958,1.405038,8.712399,16.055151,190.572370,139.838331,183.401869,139.201848,83.813844,138.769007,-0.000666,0.001068,32.000000,-235.889225,139.335395,-0.594560,19.198396,0.602881,137155.430841,0.929765,39.758250,16.128976,8.364635,0.001842,0.000000,224.569741,32.000000,231.356190,216.402706,212.699286,209.806380,32.000000,201.240959,68.124084,57.274369,97.437431,99.057308,35.598233,29.164108,32.801382,27.717737,28.518969,59.542740,31.249038
16.524582,29.646161,138.839549,197.292824,48.482493,31.373564,29.218797,14.113637,138.336411,1.404900,8.371658,15.909819,190.471348,139.863025,183.405375,139.097927,83.797584,138.713569,-0.000665,0.001042,32.000000,-235.895214,139.230546,-0.594544,19.199445,0.605105,137148.294532,0.931460,39.816940,16.142117,8.381102,0.001362,0.000000,224.421899,32.000000,231.391473,215.937990,213.066494,210.056015,32.000000,200.855813,68.127215,57.242993,97.404133,99.057308,35.585530,29.164108,32.876875,27.717737,28.484781,59.541392,31.117344
16.551539,29.642607,138.793797,197.291699,48.598132,31.373557,29.217125,14.120629,138.288161,1.405076,8.337172,15.960183,190.493253,139.860882,183.464232,139.122522,83.813955,138.680405,-0.000664,0.001039,32.000000,-235.888222,139.290892,-0.594536,19.204192,0.609080,137146.434816,0.936546,40.012729,16.146845,8.424980,0.011136,0.006037,224.965215,32.000000,230.794876,215.875315,215.218045,210.352100,32.000000,200.445735,68.120955,57.266986,97.417441,99.057308,35.616350,29.164108,32.960007,27.717737,28.468596,59.540822,31.118078
16.580677,29.653543,138.769038,197.292262,48.733192,31.373544,29.224108,14.109641,138.352681,1.405152,8.565172,15.954230,190.512409,139.854625,183.451509,139.122942,83.805405,138.703533,-0.000664,0.001045,32.000000,-235.902325,139.227366,-0.594366,19.210224,0.608114,137136.254345,0.934112,39.907146,16.136690,8.402001,0.000000,0.008845,225.300580,32.000000,230.422699,215.837535,216.775110,210.436204,32.000000,200.447642,68.114061,57.268428,97.428317,99.057308,35.564605,29.164108,32.853828,27.717737,28.502727,59.547706,31.269288
16.447726,29.643154,138.865256,197.293950,48.877608,31.373575,29.231231,14.115492,138.371117,1.404940,8.776242,15.913299,190.463695,139.828992,183.415700,139.151936,83.778444,138.602951,-0.000663,0.001073,32.000000,-235.892212,139.210701,-0.594323,19.243820,0.607300,137114.645222,0.932583,39.837843,16.104512,8.385552,0.006881,0.000000,225.475998,32.000000,230.085003,216.390265,217.844365,209.622517,32.000000,200.917765,68.099791,57.229535,97.388098,99.057308,35.594342,29.164108,32.851082,27.717737,28.498982,59.541904,31.094600
16.540379,29.643154,138.853725,197.293950,48.964232,31.368522,29.229362,14.110355,138.277886,1.404881,9.158104,15.882496,190.540546,139.826138,183.426120,139.088778,83.777327,138.638135,-0.000661,0.001073,32.000000,-235.896038,139.216659,-0.594162,19.311693,0.606469,137110.965429,0.930687,39.777807,16.124086,8.369323,0.032114,0.000000,225.587364,32.000000,230.286709,216.703234,217.051305,209.554409,32.000000,201.362415,68.096180,57.265481,97.400667,99.057308,35.592118,29.164108,32.882931,27.717737,28.459069,59.547146,31.165840
16.510937,29.645614,138.786108,197.299297,49.034853,31.364155,29.219313,14.109498,138.273108,1.404636,9.412894,15.899833,190.528027,139.850730,183.412777,139.044080,83.803967,138.678905,-0.000662,0.001072,32.000000,-235.900992,139.293303,-0.594559,19.382057,0.608355,137177.628270,0.938225,40.092055,16.103100,8.442824,0.007893,0.000000,224.898039,32.000000,230.825835,216.707446,214.624698,209.480681,32.000000,201.640243,68.094824,57.258630,97.341674,99.057308,35.554878,29.164108,32.898567,27.717737,28.463770,59.552043,31.233264
16.626463,29.696742,138.820591,197.299579,49.116280,31.360338,29.219654,14.114350,138.360659,1.404559,9.392003,15.927101,190.525392,139.852972,183.470839,139.086580,83.826721,138.758847,-0.000663,0.001098,32.000000,-235.894993,139.304029,-0.594575,19.395328,0.604181,137116.935428,0.932695,39.865599,16.120991,8.394833,0.011622,0.000000,224.760725,32.000000,231.131114,216.802209,213.503296,209.670525,32.000000,201.726138,68.115114,57.293931,97.393029,99.057308,35.575462,29.164108,32.849801,27.717737,28.637560,59.544933,31.199589
16.494727,29.753613,138.788117,197.308866,49.168262,31.357810,29.273750,14.113351,138.302457,1.404536,9.130130,15.958752,190.483276,139.904337,183.502388,139.154195,83.808655,138.667740,-0.000664,0.001113,32.000000,-235.892713,139.191103,-0.594867,19.355516,0.602369,137097.057106,0.934613,39.939912,16.113786,8.405708,0.000000,0.000000,224.578001,32.000000,231.370137,215.994974,212.625672,210.188340,32.000000,200.896542,68.116254,57.274863,97.351920,99.057308,35.590075,29.164108,32.915096,27.717737,28.634282,59.542395,31.235025
16.596515,29.753613,138.824016,197.308866,49.151474,31.357851,29.230706,14.117775,138.345616,1.404184,8.914281,15.991440,190.533972,139.741229,183.536879,139.129120,83.821718,138.639189,-0.000664,0.001160,32.000000,-235.889273,139.142826,-0.594451,19.334064,0.599668,137038.751307,0.927877,39.709682,16.129127,8.349376,0.006752,0.000000,224.910975,32.000000,231.118757,215.884294,214.731422,210.580106,32.000000,200.642074,68.138602,57.300874,97.352724,99.057308,35.576438,29.164108,32.875535,27.717737,28.828983,59.545454,31.129596
16.544527,29.656004,138.768015,197.320686,49.140113,31.359095,29.234015,14.109356,138.289309,1.403967,8.666253,15.995853,190.588530,139.817146,183.520438,139.223214,83.785563,138.615098,-0.000662,0.001165,32.000000,-235.897201,139.292508,-0.595077,19.237368,0.603565,137113.435565,0.933869,40.087514,16.103775,8.414090,0.000000,0.000000,225.324113,32.000000,230.510803,215.837054,216.246466,210.581107,32.000000,200.360949,68.126674,57.283313,97.353300,99.057308,35.584195,29.164108,32.926313,27.717737,28.486873,59.546969,31.290638
16.388787,29.589839,138.843310,197.330818,49.115463,31.362870,29.223972,14.111496,138.330021,1.403567,8.525955,15.900044,190.641932,139.791066,183.538894,139.156415,83.768826,138.715183,-0.000661,0.001207,32.000000,-235.899486,139.229058,-0.595192,19.185572,0.602225,137063.604264,0.929308,39.839341,16.077103,8.364649,0.003137,0.000000,225.556951,32.000000,230.230224,216.206106,217.710737,210.254415,32.000000,200.655761,68.134226,57.278746,97.368979,99.057308,35.580761,29.164108,33.015813,27.717737,28.253295,59.550450,31.162758
16.557754,29.564138,138.784931,197.343483,49.101632,31.365390,29.227299,14.115207,138.254137,1.403175,8.435234,15.916749,190.574570,139.868183,183.502701,139.166807,83.781503,138.729831,-0.000661,0.001240,32.000000,-235.894956,139.286285,-0.594548,19.172354,0.606085,137074.256941,0.932052,39.868333,16.101773,8.387548,0.000000,0.000000,225.572916,32.000000,230.274067,216.568328,217.613419,209.548367,32.000000,201.057000,68.127836,57.289124,97.382267,99.057308,35.598004,29.164108,32.908126,27.717737,28.248862,59.539681,31.103037
16.581431,29.564138,138.883068,197.343483,49.095122,31.365362,29.222630,14.114493,138.375511,1.402558,8.518222,15.988483,190.565917,139.894386,183.452407,139.160389,83.800884,138.797678,-0.000662,0.001247,32.000000,-235.892883,139.276761,-0.594160,19.255621,0.611097,137141.707664,0.941514,40.183321,16.166216,8.471848,0.002979,0.000000,225.113395,32.000000,230.626605,216.877509,215.469019,209.290716,32.000000,201.441715,68.115492,57.302739,97.384871,99.057308,35.593032,29.164108,32.904601,27.717737,28.154960,59.549663,31.270682
16.430097,29.559490,138.816224,197.347423,49.095585,31.365347,29.219969,14.114778,138.403091,1.401778,8.342643,15.981296,190.573302,139.888146,183.498112,139.174365,83.770422,138.662147,-0.000661,0.001255,32.000000,-235.894892,139.289936,-0.594495,19.338496,0.607892,137065.060173,0.931484,39.744228,16.160519,8.381869,0.000000,0.000000,224.736997,32.000000,231.050057,216.876178,214.136564,209.421614,32.000000,201.607177,68.113084,57.309569,97.387837,99.057308,35.599033,29.164108,32.907248,27.717737,28.134086,59.540704,31.265326
16.426230,29.511371,138.876962,197.340387,49.086082,31.365354,29.226049,14.110355,138.348001,1.400875,8.085687,15.990680,190.457663,139.879970,183.543563,139.170267,83.804605,138.686943,-0.000660,0.001265,32.000000,-235.897349,139.331359,-0.594308,19.379094,0.604985,137044.855988,0.930255,39.686566,16.173461,8.375819,0.003740,0.000000,224.554975,32.000000,231.254621,216.182682,212.735827,209.975546,32.000000,201.176891,68.123701,57.332541,97.415067,99.057308,35.591666,29.164108,33.011568,27.717737,27.962156,59.533898,31.229229
16.580411,29.414039,138.747986,197.333351,49.098121,31.366557,29.226499,14.111211,138.468820,1.400908,7.749579,15.948003,190.481858,139.867124,183.556519,139.207631,83.791672,138.739874,-0.000659,0.001302,32.000000,-235.898624,139.316063,-0.594368,19.366138,0.605356,137122.831025,0.939201,40.051595,16.139344,8.448899,0.011977,0.000000,224.589844,32.000000,231.329985,215.973230,213.729156,210.399868,32.000000,200.986015,68.103827,57.328839,97.396703,99.057308,35.598262,29.164108,32.924083,27.717737,27.956875,59.547028,31.148965
16.584819,29.414039,138.931472,197.333351,49.071833,31.370396,29.227684,14.109784,138.510541,1.400742,7.699038,15.942352,190.476531,139.946608,183.564769,139.158940,83.772872,138.712654,-0.000659,0.001313,32.000000,-235.898576,139.320183,-0.594306,19.365430,0.604227,137088.667632,0.939130,40.012956,16.116981,8.454585,0.000000,0.000000,225.036957,32.000000,230.658499,215.659653,215.889420,210.680373,32.000000,200.666099,68.119806,57.310059,97.419998,99.057308,35.606838,29.164108,32.922709,27.717737,27.612760,59.547234,31.205825
16.513018,29.412946,138.835852,197.319279,49.052958,31.366576,29.249890,14.115349,138.410362,1.400722,7.930189,15.909258,190.558649,139.865716,183.588587,139.219755,83.733555,138.775517,-0.000657,0.001303,32.000000,-235.891535,139.347775,-0.593776,19.290056,0.601070,136999.989564,0.929903,39.538951,16.155135,8.368187,0.000000,0.013068,225.409031,32.000000,230.402988,215.864029,217.274893,210.598873,32.000000,200.673319,68.119696,57.339859,97.409823,99.057308,35.597834,29.164108,32.982729,27.717737,27.602624,59.547106,30.988658
16.674212,29.455870,138.872147,197.319561,49.066526,31.362705,29.222986,14.118203,138.379875,1.399941,8.094247,15.898467,190.572344,139.865144,183.533942,139.116184,83.741871,138.682712,-0.000655,0.001319,32.000000,-235.888517,139.323545,-0.593284,19.253786,0.601471,137024.793075,0.929723,39.528222,16.160966,8.377027,0.014487,0.003635,225.444957,32.000000,230.375591,216.402143,217.848736,209.721040,32.000000,201.316392,68.126966,57.326159,97.394294,99.057308,35.587211,29.164108,32.880107,27.717737,27.745398,59.544520,31.244343
16.481913,29.470907,138.897257,197.310836,49.083750,31.360102,29.210104,14.116634,138.376998,1.398968,8.125860,15.854176,190.593362,139.819694,183.506539,139.215824,83.720389,138.738603,-0.000652,0.001333,32.000000,-235.895168,139.293259,-0.593567,19.218826,0.605014,137059.414116,0.933084,39.702162,16.230235,8.407661,0.006983,0.000000,225.362515,32.000000,230.502046,216.695790,216.185094,209.537576,32.000000,201.448959,68.120114,57.344074,97.386004,99.057308,35.583884,29.164108,32.916299,27.717737,27.739517,59.546851,31.111475
16.381224,29.470907,138.972644,197.310836,49.137115,31.360058,29.215346,14.108785,138.433707,1.397818,8.246079,15.864845,190.568903,139.924565,183.458725,139.195426,83.778142,138.609793,-0.000651,0.001335,32.000000,-235.900230,139.244947,-0.593648,19.155149,0.602909,136985.545217,0.924574,39.352969,16.177696,8.328559,0.013356,0.001370,224.514960,32.000000,230.885010,216.815889,214.227497,209.359495,32.000000,201.624227,68.128455,57.368953,97.337950,99.057308,35.619155,29.164108,33.066400,27.717737,27.785984,59.546251,31.047645
16.512005,29.489498,138.866281,197.304363,49.152425,31.358832,29.221785,14.111354,138.304545,1.396838,8.378140,15.922480,190.545864,139.827300,183.442515,139.166214,83.769678,138.621993,-0.000649,0.001342,32.000000,-235.895859,139.269216,-0.593311,19.202540,0.607991,137072.434851,0.936112,39.836135,16.225813,8.427253,0.000000,0.004088,224.423545,32.000000,231.185430,216.474776,212.942111,209.750992,32.000000,201.341139,68.129681,57.370194,97.324388,99.057308,35.579751,29.164108,33.007627,27.717737,27.844920,59.539720,31.243389
16.498921,29.510004,138.925177,197.302112,49.145278,31.355117,29.228001,14.110497,138.362690,1.396050,8.326621,15.854537,190.620517,139.876850,183.447048,139.131132,83.779735,138.689698,-0.000649,0.001333,32.000000,-235.894420,139.304418,-0.593283,19.192050,0.612276,137083.502926,0.941898,40.082973,16.106664,8.483655,0.004297,0.000000,224.396458,32.000000,231.341887,216.021730,213.130028,210.183634,32.000000,200.828074,68.131060,57.374540,97.288057,99.057308,35.602835,29.164108,33.013366,27.717737,27.910638,59.540429,31.278092
16.443387,29.528048,138.767157,197.304363,49.123794,31.350011,29.257206,14.112923,138.381459,1.395187,8.418406,15.933309,190.668707,140.042729,183.481231,139.149204,83.730060,138.736036,-0.000650,0.001354,32.000000,-235.893633,139.279270,-0.593872,19.339781,0.607822,137034.150251,0.933975,39.781188,16.120946,8.410019,0.000000,0.000000,224.797325,32.000000,230.779189,215.785463,215.309398,210.479381,32.000000,200.644756,68.125196,57.365651,97.236318,99.057308,35.575222,29.164108,33.060405,27.717737,27.905343,59.549231,31.056816
16.403285,29.528048,138.933757,197.304363,49.133210,31.344873,29.222542,14.115635,138.378287,1.394484,8.494314,15.854314,190.566654,139.884761,183.500248,139.168702,83.749034,138.725198,-0.000650,0.001348,32.000000,-235.893544,139.224060,-0.594221,19.306316,0.608510,137025.936267,0.934477,39.833654,16.143162,8.420258,0.000000,0.001224,225.205556,32.000000,230.357469,215.772921,216.754108,210.565141,32.000000,200.603075,68.143778,57.356250,97.228468,99.057308,35.603954,29.164108,33.092856,27.717737,27.962865,59.538560,31.246324
16.529367,29.552655,138.818432,197.314776,49.082583,31.338505,29.218175,14.115635,138.407542,1.393633,8.482363,15.928548,190.541309,139.879378,183.521087,139.156968,83.743727,138.714098,-0.000648,0.001349,32.000000,-235.889938,139.229118,-0.594215,19.292705,0.604594,137060.384284,0.936694,39.987581,16.214920,8.439086,0.000000,0.000000,225.432393,32.000000,230.243206,216.226387,217.912911,210.014101,32.000000,201.049603,68.126160,57.372946,97.205147,99.057308,35.600396,29.164108,33.007243,27.717737,28.043336,59.542592,31.242362
16.533937,29.470907,138.939222,197.325471,49.063614,31.337259,29.259266,14.108928,138.379425,1.392953,8.512372,15.962450,190.535847,139.945588,183.440891,139.172752,83.713025,138.676048,-0.000648,0.001366,32.000000,-235.897465,139.300890,-0.593963,19.264433,0.606732,137044.851120,0.940024,40.085929,16.190781,8.469874,0.000000,0.000000,225.432321,32.000000,230.429804,216.557707,216.993279,209.606302,32.000000,201.576434,68.131588,57.356961,97.172495,99.057308,35.606629,29.164108,33.022063,27.717737,27.754506,59.546723,31.025855
16.457123,29.447394,138.809787,197.334477,49.065834,31.329668,29.228815,14.115349,138.336815,1.392273,8.658658,15.844607,190.486730,139.863595,183.428226,139.192700,83.742224,138.746134,-0.000648,0.001402,32.000000,-235.895469,139.314001,-0.593558,19.204402,0.604221,136975.499206,0.932607,39.801963,16.190798,8.398291,0.000000,0.000000,224.654699,32.000000,230.913591,216.649157,214.853151,209.529096,32.000000,201.922687,68.113116,57.371950,97.143753,99.057308,35.595402,29.164108,33.113565,27.717737,27.748788,59.543900,31.223140
16.409014,29.447394,138.832916,197.334477,49.087952,31.322048,29.215656,14.116348,138.329806,1.391606,8.690175,15.828550,190.438803,139.942243,183.445830,139.134538,83.737415,138.718892,-0.000648,0.001400,32.000000,-235.893323,139.313695,-0.593488,19.175658,0.605128,136954.245794,0.930817,39.709066,16.203367,8.403275,0.003707,0.000000,224.500147,32.000000,231.183379,216.684452,213.464335,209.768301,32.000000,201.767085,68.119704,57.385785,97.133386,99.057308,35.573340,29.164108,33.120443,27.717737,27.661216,59.546093,31.254834
16.463250,29.445207,138.891027,197.349111,49.090668,31.317068,29.247222,14.116919,138.405721,1.390632,8.600643,15.826360,190.383391,139.839065,183.471724,139.241860,83.768723,138.746398,-0.000648,0.001385,32.000000,-235.891277,139.293381,-0.592784,19.087172,0.608152,136929.582819,0.936012,39.873283,16.207567,8.434632,0.000000,0.000000,224.251736,32.000000,231.269711,216.050788,212.474177,210.136355,32.000000,200.975910,68.124016,57.375409,97.097069,99.057308,35.604054,29.164108,33.107589,27.717737,27.647637,59.551571,31.231504
16.539294,29.453956,138.836853,197.364027,49.119535,31.312065,29.223319,14.111924,138.425079,1.389506,8.535114,15.882604,190.469403,139.890349,183.546186,139.201662,83.774825,138.720835,-0.000649,0.001386,32.000000,-235.895124,139.127186,-0.592506,19.123678,0.609966,136919.083950,0.939047,39.991213,16.199394,8.460771,0.000000,0.000000,224.496826,32.000000,231.213098,215.919125,214.503029,210.500949,32.000000,200.724088,68.139973,57.411371,97.087396,99.057308,35.576672,29.164108,33.052747,27.717737,27.672035,59.545906,31.245223
16.429702,29.516839,138.843303,197.369093,49.161980,31.308201,29.227615,14.116776,138.385803,1.388618,8.503014,15.838725,190.494599,139.906293,183.514157,139.243021,83.733788,138.678674,-0.000648,0.001360,32.000000,-235.889452,139.322771,-0.592668,19.165771,0.611686,136857.015229,0.934681,39.856098,16.181193,8.436428,0.000000,0.015176,224.961180,32.000000,230.411661,215.884601,216.363286,210.424976,32.000000,200.540621,68.101277,57.365013,97.050590,99.057308,35.601130,29.164108,33.199748,27.717737,27.666133,59.548552,30.991079
16.345250,29.516839,138.810972,197.369093,49.180067,31.304373,29.226891,14.115920,138.388215,1.387676,8.443768,15.782965,190.560563,139.892387,183.546731,139.154156,83.719564,138.810859,-0.000647,0.001340,32.000000,-235.896537,139.281614,-0.592718,19.173875,0.608736,136802.817717,0.930864,39.679049,16.162912,8.394364,0.012791,0.001620,225.173587,32.000000,230.395836,216.087230,217.677995,210.226487,32.000000,200.982430,68.123954,57.361023,97.077196,99.057308,35.564767,29.164108,33.203703,27.717737,27.879141,59.544225,31.097535
16.514657,29.479929,138.871326,197.376411,49.186821,31.296729,29.236000,14.110497,138.391455,1.386629,8.390855,15.869644,190.591486,139.912412,183.539604,139.180677,83.699346,138.786826,-0.000648,0.001354,32.000000,-235.899665,139.356139,-0.592456,19.205792,0.609700,136877.062546,0.937175,40.009912,16.183856,8.450750,0.000000,0.000000,225.399890,32.000000,230.233907,216.559479,217.750489,209.675265,32.000000,201.469678,68.127543,57.377718,97.104332,99.057308,35.614190,29.164108,33.097518,27.717737,27.745561,59.542140,30.994087
16.437737,29.428803,138.884363,197.379506,49.090195,31.289119,29.232965,14.117633,138.408396,1.385721,8.451179,15.812454,190.631196,139.902256,183.520356,139.263598,83.703129,138.710872,-0.000647,0.001354,32.000000,-235.888924,139.307148,-0.592331,19.256775,0.611062,136904.218899,0.942095,40.217384,16.261059,8.492435,0.000000,0.006194,224.776415,32.000000,230.701692,216.620373,215.567238,209.604324,32.000000,201.685518,68.116184,57.393172,97.112482,99.057308,35.585864,29.164108,33.164428,27.717737,27.562326,59.542081,31.056669
16.406305,29.438645,138.917344,197.376974,49.010936,31.281554,29.253169,14.111639,138.367427,1.384634,8.638033,15.861364,190.570583,139.865758,183.524810,139.228268,83.716666,138.722345,-0.000646,0.001348,32.000000,-235.898032,139.267707,-0.592205,19.312716,0.606455,136796.203244,0.931497,39.765144,16.269829,8.408974,0.008206,0.000000,224.482121,32.000000,231.122143,216.820261,213.967783,209.543909,32.000000,202.018982,68.122466,57.394902,97.127022,99.057308,35.597270,29.164108,33.213416,27.717737,27.556153,59.543772,31.260337
16.502714,29.438645,138.818834,197.376974,48.899062,31.273918,29.227990,14.113209,138.350038,1.383719,8.712519,15.906630,190.537584,139.874015,183.551554,139.109560,83.769051,138.813861,-0.000646,0.001335,32.000000,-235.896298,139.304192,-0.592114,19.288929,0.606247,136774.479478,0.935768,39.902179,16.229859,8.449117,0.005029,0.008928,224.236412,32.000000,231.389322,216.098007,212.688878,210.143959,32.000000,201.381364,68.117346,57.410356,97.116293,99.057308,35.568243,29.164108,33.142233,27.717737,27.584243,59.535885,30.967748
16.504610,29.458604,138.901523,197.368249,48.816444,31.268824,29.249151,14.111924,138.413475,1.382695,8.632421,15.851254,190.566239,139.857071,183.552814,139.155050,83.759662,138.713979,-0.000647,0.001320,32.000000,-235.897255,139.228344,-0.592222,19.254179,0.605078,136751.079418,0.936771,39.989115,16.221789,8.467315,0.018715,0.006185,224.354541,32.000000,231.431565,215.913586,213.599227,210.439380,32.000000,200.898425,68.147048,57.434966,97.120314,99.057308,35.597009,29.164108,33.164421,27.717737,27.647583,59.550155,30.991152
16.458151,29.461338,138.839470,197.364309,48.741287,31.266298,29.224139,14.113066,138.381929,1.381945,8.549896,15.782710,190.509661,139.922485,183.573108,139.120825,83.719057,138.638397,-0.000648,0.001337,32.000000,-235.896441,139.218718,-0.591901,19.284575,0.603476,136649.380407,0.931681,39.753027,16.213002,8.411879,0.005212,0.000000,224.815071,32.000000,230.757130,215.732032,215.795638,210.574680,32.000000,200.617044,68.122578,57.389118,97.085544,99.057308,35.575496,29.164108,33.181821,27.717737,27.651230,59.544726,31.255935
16.276468,29.436732,138.876016,197.369093,48.665123,31.262482,29.234010,14.115064,138.483624,1.380800,8.481194,15.887530,190.557508,139.830521,183.555796,139.169924,83.726319,138.727076,-0.000646,0.001314,32.000000,-235.890181,139.319100,-0.591872,19.176838,0.604634,136638.262719,0.930788,39.768356,16.174806,8.415923,0.002782,0.000000,225.181579,32.000000,230.489123,215.918721,216.927271,210.534644,32.000000,200.656686,68.134616,57.389095,97.098328,99.057308,35.603406,29.164108,33.240372,27.717737,27.645408,59.549280,31.112575
16.343389,29.436732,138.797505,197.369093,48.589551,31.258672,29.241314,14.112781,138.316269,1.379495,8.527624,15.933816,190.527142,139.945852,183.574154,139.176605,83.680143,138.698348,-0.000647,0.001312,32.000000,-235.892137,139.211090,-0.592170,19.098737,0.604459,136669.154235,0.934237,39.884710,16.179387,8.435909,0.000000,0.011693,225.381802,32.000000,230.416926,216.487183,217.920831,209.712463,32.000000,201.217630,68.152870,57.373885,97.076971,99.057308,35.562221,29.164108,33.281484,27.717737,27.553926,59.545995,31.055275
16.547351,29.463252,138.803264,197.377536,48.559444,31.251090,29.219539,14.112638,138.375290,1.378547,8.687256,15.862851,190.588856,139.864962,183.579635,139.180862,83.687773,138.717631,-0.000645,0.001271,32.000000,-235.898180,139.340169,-0.592019,19.157090,0.611614,136717.141451,0.944543,40.306878,16.214391,8.532319,0.004642,0.005129,225.229285,32.000000,230.675498,216.752755,216.645997,209.675370,32.000000,201.558436,68.139936,57.386902,97.090117,99.057308,35.598732,29.164108,33.218271,27.717737,27.640065,59.549044,31.089171
16.442333,29.509730,138.890664,197.384854,48.551836,31.243478,29.265337,14.111639,138.402893,1.377726,8.443359,15.903111,190.556319,139.926114,183.467027,139.169270,83.711839,138.688065,-0.000644,0.001254,32.000000,-235.895737,139.346349,-0.591368,19.154782,0.612462,136696.323811,0.940192,40.141858,16.246877,8.492578,0.000000,0.000000,224.561630,32.000000,231.100564,216.984769,214.380299,209.492467,32.000000,201.633297,68.134510,57.403731,97.088488,99.057308,35.590029,29.164108,33.235900,27.717737,27.795732,59.548159,31.064299
16.489638,29.497974,138.817477,197.391045,48.531890,31.235930,29.223383,14.114065,138.386360,1.376511,8.559519,15.910085,190.587376,139.971116,183.539145,139.119706,83.700173,138.652782,-0.000645,0.001228,32.000000,-235.896098,139.231627,-0.591533,19.205530,0.606266,136582.894003,0.928723,39.668698,16.248435,8.388247,0.003911,0.006169,224.390467,32.000000,231.381757,216.662141,213.001823,209.851459,32.000000,201.554170,68.126193,57.406259,97.132491,99.057308,35.584081,29.164108,33.297938,27.717737,27.790433,59.543595,31.088877
16.422387,29.497974,138.825300,197.391045,48.520991,31.228355,29.221239,14.111068,138.294617,1.375366,8.455875,15.917484,190.602146,139.831746,183.579773,139.103345,83.695620,138.674598,-0.000645,0.001234,32.000000,-235.895324,139.191267,-0.592016,19.245760,0.608620,136597.813281,0.933274,39.971847,16.210279,8.447139,0.000858,0.013435,224.423401,32.000000,231.504340,216.097001,213.198325,210.189271,32.000000,200.865981,68.127200,57.382847,97.131626,99.057308,35.570086,29.164108,33.268139,27.717737,27.744208,59.539347,31.082641
16.469207,29.542812,138.893156,197.389920,48.528073,31.220719,29.216436,14.117204,138.318731,1.374421,8.333291,15.946199,190.579858,139.846528,183.580877,139.193252,83.694847,138.737868,-0.000644,0.001219,32.000000,-235.896564,139.167871,-0.592477,19.302304,0.605713,136546.789949,0.931589,39.844313,16.205128,8.418467,0.000000,0.000366,224.668157,32.000000,231.160953,215.761246,215.272659,210.604743,32.000000,200.813940,68.123042,57.400540,97.115584,99.057308,35.589358,29.164108,33.241651,27.717737,27.894713,59.544441,31.006192
16.527461,29.438099,138.735144,197.390201,48.519808,31.215655,29.226173,14.109926,138.332210,1.373576,8.382062,15.846494,190.545417,139.839902,183.586668,139.189396,83.667966,138.662193,-0.000644,0.001214,32.000000,-235.898761,139.302052,-0.592653,19.297163,0.605707,136544.458576,0.935379,40.008984,16.220081,8.453418,0.003768,0.000000,225.130204,32.000000,230.663151,215.805517,216.704557,210.682234,32.000000,200.716499,68.132498,57.359568,97.124897,99.057308,35.542895,29.164108,33.218613,27.717737,27.525993,59.539858,31.208026
16.365685,29.317803,138.851721,197.386261,48.515516,31.211832,29.228788,14.113637,138.373674,1.372839,8.293470,15.881555,190.566418,139.862372,183.616644,139.156437,83.693239,138.726302,-0.000645,0.001204,32.000000,-235.897509,139.296789,-0.593067,19.265509,0.603031,136508.313183,0.932649,39.939123,16.251006,8.433506,0.003670,0.021063,225.325122,32.000000,230.477655,216.238989,217.961519,210.154255,32.000000,201.313932,68.153905,57.403579,97.159842,99.057308,35.578157,29.164108,33.305579,27.717737,27.519920,59.550726,31.024974
16.447125,29.317803,138.805852,197.386261,48.491967,31.208005,29.233290,14.115349,138.412160,1.371521,8.216909,15.971471,190.468703,139.816452,183.571604,139.048628,83.661842,138.732422,-0.000648,0.001200,32.000000,-235.895961,139.255427,-0.593481,19.235716,0.601406,136437.426140,0.928561,39.692056,16.241822,8.394220,0.000000,0.000000,225.324803,32.000000,230.507074,216.596256,217.185649,209.869593,32.000000,201.566287,68.137097,57.372230,97.128114,99.057308,35.562955,29.164108,33.289578,27.717737,27.095070,59.550755,31.092032
16.543602,29.234964,138.862406,197.379788,48.499978,31.202988,29.237677,14.119773,138.365101,1.369573,8.521019,15.831975,190.505167,139.899992,183.475125,139.071957,83.646287,138.638248,-0.000647,0.001212,32.000000,-235.891865,139.339962,-0.593429,19.129605,0.605734,136431.756677,0.937603,39.968068,16.247102,8.484321,0.013937,0.000000,224.527383,32.000000,231.229081,216.908512,213.569449,209.630206,32.000000,201.668891,68.115384,57.370456,97.135313,99.057308,35.576390,29.164108,33.246072,27.717737,26.796859,59.546034,31.017638
16.429037,29.192315,138.832580,197.373033,48.523881,31.202983,29.218323,14.121914,138.362175,1.367755,8.694347,15.787659,190.483435,139.800668,183.542286,139.105389,83.653488,138.685607,-0.000651,0.001223,32.000000,-235.885954,139.161486,-0.593667,19.087329,0.604813,136397.456909,0.932541,39.768178,16.281415,8.439521,0.000000,0.028771,224.311595,32.000000,231.316025,216.102347,212.730852,210.124263,32.000000,200.744311,68.126000,57.390478,97.119081,99.057308,35.549514,29.164108,33.305626,27.717737,26.640273,59.551896,30.959531
16.359044,29.252735,138.753351,197.377818,48.551656,31.200498,29.224173,14.111782,138.291571,1.365726,8.843954,15.844451,190.542822,139.796408,183.509364,139.119378,83.695178,138.618504,-0.000651,0.001211,32.000000,-235.899692,139.243049,-0.593696,19.088640,0.606075,136312.481124,0.926445,39.449551,16.252085,8.393723,0.000000,0.000000,224.556732,32.000000,231.300973,216.045659,214.247641,210.354177,32.000000,200.580384,68.137863,57.386065,97.109074,99.057308,35.544663,29.164108,33.374245,27.717737,26.841443,59.542110,31.107146
16.463759,29.306594,138.779899,197.390764,48.522694,31.196719,29.262611,14.113494,138.294264,1.364047,8.838688,15.793046,190.560612,139.800078,183.495635,139.055736,83.642143,138.624134,-0.000652,0.001207,32.000000,-235.894210,139.253572,-0.593488,19.243243,0.609667,136341.505101,0.933660,39.687019,16.267460,8.450439,0.000000,0.000000,225.048935,32.000000,230.525524,215.919489,216.242792,210.465056,32.000000,200.589021,68.156862,57.389303,97.115950,99.057308,35.524447,29.164108,33.374116,27.717737,26.833366,59.541392,31.181467
16.410036,29.306594,138.785891,197.390764,48.503277,31.194189,29.217476,14.107929,138.346065,1.363056,8.838688,15.910933,190.560612,139.879828,183.495635,138.987750,83.642143,138.594409,-0.000653,0.001209,32.000000,-235.902234,139.121885,-0.593287,19.251976,0.610954,136359.852814,0.937663,39.919335,16.193782,8.481752,0.000000,0.003036,225.048935,32.000000,230.525524,215.919489,216.242792,210.465056,32.000000,200.589021,68.156862,57.389303,97.115950,99.057308,35.548385,29.164108,33.332912,27.717737,27.015283,59.542759,30.965180
16.509282,29.314249,138.734233,197.400614,48.475986,31.189076,29.219834,14.115777,138.295404,1.361274,8.603652,15.955168,190.609170,139.751466,183.489343,139.041559,83.600843,138.622989,-0.000652,0.001202,32.000000,-235.892254,139.224039,-0.593219,19.307051,0.603943,136347.056656,0.930271,39.716239,16.249501,8.429418,0.006178,0.000000,225.365420,32.000000,230.346653,216.355001,218.023150,209.752295,32.000000,201.506743,68.134779,57.345870,97.102216,99.057308,35.529349,29.164108,33.278283,27.717737,27.031912,59.544815,31.091812
16.585290,29.289096,138.833035,197.401740,48.436356,31.187752,29.227525,14.117204,138.299282,1.359533,8.608712,15.897630,190.602056,139.776546,183.426983,139.072322,83.601428,138.601889,-0.000652,0.001203,32.000000,-235.890172,139.297420,-0.593563,19.252737,0.604743,136358.461742,0.934790,39.847905,16.235328,8.457379,0.000000,0.000000,225.003301,32.000000,230.650330,216.609101,215.985832,209.552745,32.000000,201.848830,68.117533,57.367578,97.099977,99.057308,35.562313,29.164108,33.271767,27.717737,26.937120,59.544992,31.228495
16.352711,29.244260,138.708625,197.400614,48.424171,31.187722,29.226066,14.122627,138.245541,1.357761,8.973716,15.835479,190.537596,139.830092,183.443020,138.982239,83.630804,138.605026,-0.000651,0.001184,32.000000,-235.886060,139.188794,-0.593509,19.151006,0.600778,136319.171323,0.928763,39.612587,16.290256,8.403408,0.000000,0.000000,224.539115,32.000000,231.094337,216.799257,213.940642,209.645282,32.000000,201.859529,68.144806,57.384673,97.091511,99.057308,35.527142,29.164108,33.359665,27.717737,26.929436,59.543104,31.103404
16.501777,29.244260,138.766996,197.400614,48.366944,31.187752,29.286738,14.116206,138.308743,1.356063,8.913673,15.879413,190.518152,139.714212,183.497400,139.014606,83.651735,138.648066,-0.000650,0.001160,32.000000,-235.893957,139.220225,-0.593677,19.142377,0.601068,136271.912137,0.924020,39.402134,16.279609,8.370854,0.000000,0.000000,224.246218,32.000000,231.252011,216.339700,212.671908,210.058721,32.000000,201.282794,68.133490,57.378265,97.098052,99.057308,35.539977,29.164108,33.342465,27.717737,26.765666,59.543389,31.078459
16.413230,29.313975,138.709856,197.408213,48.345422,31.186546,29.220461,14.118203,138.258114,1.354277,9.107620,15.855259,190.525576,139.669882,183.481327,139.065172,83.649480,138.503311,-0.000651,0.001151,32.000000,-235.890648,139.149455,-0.593362,19.094357,0.608741,136337.693990,0.937576,39.926441,16.251730,8.482301,0.000000,0.002025,224.322657,32.000000,231.446768,216.040458,213.470377,210.392750,32.000000,200.924895,68.149008,57.364076,97.071702,99.057308,35.530698,29.164108,33.352850,27.717737,26.999943,59.547549,31.086383
16.260297,29.400643,138.788918,197.413561,48.344209,31.182754,29.223220,14.112923,138.211975,1.352660,9.252176,15.867847,190.573981,139.713540,183.484078,139.074397,83.638821,138.565939,-0.000651,0.001164,32.000000,-235.895436,139.118559,-0.593430,19.072878,0.606047,136264.080749,0.926888,39.560931,16.251319,8.409215,0.000000,0.005560,224.806375,32.000000,230.690707,215.796976,215.575768,210.609046,32.000000,200.623469,68.136315,57.384497,97.077290,99.057308,35.543594,29.164108,33.513142,27.717737,27.293612,59.551011,31.010228
16.445258,29.557303,138.705004,197.422004,48.279893,31.182740,29.223350,14.113351,138.263395,1.351151,9.345166,15.873310,190.556828,139.734848,183.516477,138.940042,83.600571,138.570611,-0.000652,0.001152,32.000000,-235.896156,139.105934,-0.593564,19.152737,0.609365,136322.186763,0.934293,39.847450,16.184541,8.451101,0.000000,0.000000,225.020638,32.000000,230.534037,215.958834,216.935222,210.466895,32.000000,200.726311,68.136753,57.331018,97.094308,99.057308,35.526422,29.164108,33.435686,27.717737,27.287135,59.552014,31.097975
16.582561,29.557303,138.721374,197.422004,48.182473,31.182695,29.224376,14.117918,138.231842,1.349462,9.414460,15.932781,190.604713,139.783622,183.462777,139.097482,83.597608,138.594767,-0.000653,0.001154,32.000000,-235.891589,139.211169,-0.593807,19.228268,0.613481,136407.865704,0.943373,40.310745,16.225072,8.535448,0.000000,0.018060,225.214101,32.000000,230.332504,216.469968,217.929674,209.790339,32.000000,201.382590,68.129291,57.349579,97.092194,99.057308,35.519615,29.164108,33.338154,27.717737,27.826027,59.554158,31.063786
16.437687,29.637959,138.619828,197.431010,48.106283,31.180101,29.240894,14.116206,138.224900,1.347905,9.409925,15.823697,190.613963,139.657607,183.479452,139.011999,83.604852,138.567915,-0.000653,0.001153,32.000000,-235.891990,139.153820,-0.594301,19.285336,0.607111,136407.177461,0.932729,40.012252,16.265551,8.434347,0.000000,0.000000,225.050945,32.000000,230.480119,216.749298,216.736445,209.615130,32.000000,201.693868,68.153958,57.377094,97.120240,99.057308,35.516829,29.164108,33.394661,27.717737,28.101733,59.548326,31.095480
16.434208,29.651356,138.702027,197.445082,48.015471,31.182610,29.222027,14.110497,138.172775,1.346355,9.402203,15.894659,190.595061,139.751569,183.406691,139.004661,83.650798,138.582775,-0.000652,0.001134,32.000000,-235.900813,139.131143,-0.594542,19.284050,0.601936,136350.952946,0.924702,39.676981,16.280034,8.365498,0.000000,0.011613,224.383751,32.000000,230.995134,216.884496,214.616439,209.445077,32.000000,201.818566,68.153652,57.385210,97.087478,99.057308,35.514021,29.164108,33.437972,27.717737,28.144362,59.542582,31.096214
16.470051,29.563591,138.684310,197.453525,47.927817,31.186455,29.226602,14.113066,138.223558,1.344835,9.452429,15.791806,190.565216,139.774529,183.435510,139.096379,83.647377,138.494909,-0.000653,0.001162,32.000000,-235.895949,139.124575,-0.594628,19.243479,0.602976,136425.875397,0.932709,40.111459,16.259984,8.433049,0.013761,0.000000,224.158352,32.000000,231.296176,216.692247,213.403762,209.861271,32.000000,201.722525,68.145883,57.384501,97.092553,99.057308,35.510619,29.164108,33.360775,27.717737,28.140594,59.548847,31.053001
16.479828,29.563591,138.802643,197.453525,47.866353,31.187765,29.231910,14.109926,138.247386,1.343235,9.436519,15.873621,190.474405,139.658506,183.458867,138.988444,83.653096,138.477894,-0.000653,0.001164,32.000000,-235.899580,139.209867,-0.594315,19.212348,0.603330,136418.941280,0.933620,40.133383,16.221125,8.439836,0.010035,0.021657,224.083493,32.000000,231.522491,215.919255,212.931655,210.309726,32.000000,201.020379,68.161468,57.389335,97.073253,99.057308,35.540929,29.164108,33.424009,27.717737,27.831297,59.542307,31.222699
16.551217,29.569333,138.658060,197.457184,47.850642,31.187773,29.216428,14.117062,138.209086,1.342044,9.483516,15.891315,190.549158,139.650959,183.469382,138.959072,83.642611,138.568445,-0.000655,0.001171,32.000000,-235.894248,139.097081,-0.594675,19.133933,0.603774,136390.012642,0.931297,39.957836,16.182635,8.420393,0.013172,0.006015,224.462121,32.000000,231.142596,215.789816,214.814964,210.566318,32.000000,200.942090,68.150895,57.389999,97.068153,99.057308,35.510731,29.164108,33.467505,27.717737,27.846548,59.541402,31.238620
16.492220,29.543906,138.757578,197.453525,47.926573,31.187808,29.225899,14.114778,138.165943,1.340621,9.442410,15.939388,190.610101,139.764496,183.495431,138.968686,83.622200,138.602238,-0.000656,0.001190,32.000000,-235.895876,139.196446,-0.594475,19.195590,0.604830,136388.616325,0.930595,39.933919,16.168798,8.422578,0.014172,0.017501,224.985885,32.000000,230.648241,215.753254,216.651621,210.720546,32.000000,200.782669,68.191562,57.395810,97.062526,99.057308,35.523907,29.164108,33.432635,27.717737,27.753559,59.548454,31.224167
16.390426,29.561404,138.618807,197.456621,47.982086,31.189036,29.226813,14.111496,138.264646,1.339439,9.434176,15.950562,190.678115,139.743596,183.534124,139.051294,83.591320,138.684004,-0.000656,0.001175,32.000000,-235.898011,139.201321,-0.594873,19.238129,0.605527,136366.590500,0.926944,39.765354,16.222478,8.377514,0.016788,0.000000,225.180639,32.000000,230.516192,216.131899,218.040054,210.206754,32.000000,201.263698,68.177489,57.379869,97.074741,99.057308,35.506748,29.164108,33.479968,27.717737,27.748630,59.541540,31.257402
16.501860,29.561404,138.760990,197.456621,48.056792,31.192886,29.245267,14.112781,138.225561,1.338310,9.332496,15.979786,190.618255,139.722532,183.499227,139.037258,83.608877,138.572489,-0.000656,0.001212,32.000000,-235.896562,139.157248,-0.594603,19.293649,0.604978,136393.255391,0.930021,39.883934,16.259004,8.413517,0.021035,0.000000,225.255076,32.000000,230.508394,216.606519,217.253723,209.854056,32.000000,201.589351,68.128069,57.339494,97.014818,99.057308,35.521633,29.164108,33.446533,27.717737,27.804615,59.545631,31.253000
16.547410,29.500981,138.708719,197.456621,48.130520,31.195437,29.215860,14.116206,138.194664,1.337202,9.235228,15.930256,190.634083,139.771959,183.463286,139.079472,83.610922,138.581464,-0.000656,0.001222,32.000000,-235.893137,139.207825,-0.595000,19.388037,0.605494,136464.563356,0.936046,40.150860,16.328863,8.457303,0.031915,0.000000,224.692430,32.000000,230.891037,216.767007,215.025179,209.647679,32.000000,201.573603,68.151075,57.353532,97.000342,99.057308,35.512852,29.164108,33.438961,27.717737,27.589747,59.542572,31.244416
16.521896,29.378224,138.808625,197.463094,48.201577,31.197974,29.218156,14.114065,138.351385,1.335890,9.159400,15.879547,190.663041,139.814025,183.543595,138.982967,83.691567,138.607564,-0.000655,0.001257,32.000000,-235.893803,139.162448,-0.595280,19.430916,0.601835,136424.830618,0.929032,39.877874,16.258141,8.408809,0.018584,0.000000,224.522739,32.000000,231.215476,217.031103,213.751102,209.525452,32.000000,201.544580,68.166569,57.388184,96.999748,99.057308,35.532556,29.164108,33.447100,27.717737,27.157891,59.541845,31.132091
16.499540,29.336941,138.689359,197.463375,48.281883,31.204363,29.231790,14.119345,138.250757,1.334809,9.110800,15.882878,190.598988,139.745246,183.461059,139.035022,83.634043,138.618558,-0.000657,0.001248,32.000000,-235.888523,139.176702,-0.595458,19.399655,0.597829,136393.581170,0.927264,39.706282,16.260377,8.382503,0.023644,0.000000,224.358198,32.000000,231.332468,216.239027,212.696681,210.016395,32.000000,200.976617,68.153964,57.375836,96.968822,99.057308,35.490973,29.164108,33.475161,27.717737,27.151171,59.542700,31.254027
16.658946,29.336941,138.732687,197.463375,48.357571,31.208225,29.216101,14.113494,138.272854,1.333897,9.008401,15.959545,190.608720,139.744126,183.461292,139.035527,83.632197,138.484400,-0.000657,0.001227,32.000000,-235.900275,139.331888,-0.595176,19.327796,0.597112,136327.952378,0.928485,39.645764,16.192176,8.401495,0.026226,0.000000,224.443852,32.000000,231.464801,215.920823,214.347317,210.529936,32.000000,200.783381,68.166703,57.379474,96.927988,99.057308,35.506268,29.164108,33.375373,27.717737,27.000734,59.546595,31.222113
16.477144,29.325458,138.782688,197.474915,48.444204,31.211990,29.220191,14.113209,138.302151,1.332906,8.973343,15.966894,190.595162,139.777771,183.491794,139.089187,83.609636,138.504193,-0.000658,0.001208,32.000000,-235.896790,139.179213,-0.595616,19.236817,0.598340,136380.706092,0.929455,39.659079,16.254942,8.405650,0.004764,0.000000,224.916830,32.000000,230.729363,215.783596,216.305899,210.664523,32.000000,200.780103,68.183293,57.383220,96.939951,99.057308,35.525783,29.164108,33.472850,27.717737,26.953635,59.549880,31.099662
16.506843,29.266678,138.691860,197.486172,48.507983,31.218319,29.232380,14.115207,138.264760,1.332003,8.872622,15.963207,190.633238,139.757747,183.492975,139.059730,83.608132,138.509945,-0.000660,0.001200,32.000000,-235.893317,139.223306,-0.595734,19.254704,0.597484,136331.173320,0.920856,39.271046,16.192800,8.327819,0.004810,0.000000,225.231744,32.000000,230.617698,216.042466,217.457395,210.627743,32.000000,201.198424,68.184628,57.370250,96.945710,99.057308,35.492100,29.164108,33.480563,27.717737,26.742141,59.544087,31.236272
16.539637,29.260390,138.837516,197.490675,48.610154,31.224655,29.221120,14.110497,138.226219,1.331241,8.990688,15.887837,190.638720,139.823671,183.421592,139.007105,83.631770,138.631748,-0.000659,0.001203,32.000000,-235.897862,139.196080,-0.595488,19.209909,0.604198,136431.722063,0.931335,39.702350,16.224806,8.422739,0.020996,0.000000,225.363203,32.000000,230.558510,216.395473,218.085318,209.969354,32.000000,201.634584,68.189204,57.374886,96.959745,99.057308,35.541800,29.164108,33.526658,27.717737,26.734216,59.546172,31.258283
16.410956,29.260390,138.731844,197.490675,48.732906,31.228430,29.227002,14.118061,138.211555,1.330637,9.171394,15.812395,190.654718,139.814269,183.418202,139.025751,83.616902,138.612050,-0.000660,0.001163,32.000000,-235.890299,139.218328,-0.595592,19.228635,0.602869,136426.193901,0.929274,39.570975,16.229053,8.402083,0.012570,0.000000,224.976675,32.000000,230.872902,216.742941,216.101168,209.741292,32.000000,201.726498,68.164166,57.371848,96.979285,99.057308,35.503335,29.164108,33.553737,27.717737,26.704399,59.543723,31.272956
16.451371,29.238518,138.706126,197.493490,48.853910,31.232279,29.219248,14.114350,138.163717,1.330194,9.418879,15.920117,190.627970,139.813332,183.420332,138.929306,83.640478,138.580425,-0.000662,0.001178,32.000000,-235.892862,139.211191,-0.596274,19.288483,0.604025,136425.736425,0.927899,39.484646,16.263504,8.394230,0.000000,0.000000,224.577310,32.000000,231.229683,216.964810,214.054716,209.677521,32.000000,201.632967,68.192355,57.396192,96.980791,99.057308,35.533260,29.164108,33.550461,27.717737,26.620345,59.545218,31.256155
16.443355,29.295111,138.689790,197.496867,49.016868,31.233548,29.229760,14.115349,138.243656,1.329570,9.664298,15.895450,190.618818,139.680567,183.440553,139.017010,83.643036,138.610155,-0.000662,0.001194,32.000000,-235.890879,139.149537,-0.596691,19.327455,0.605940,136504.313292,0.935357,39.799444,16.268981,8.453611,0.009635,0.000000,224.395452,32.000000,231.455452,216.522160,212.793330,210.002662,32.000000,201.272263,68.204810,57.402490,96.985322,99.057308,35.488870,29.164108,33.552875,27.717737,26.808719,59.547578,30.947352
16.569587,29.419781,138.691408,197.501652,49.161276,31.233549,29.222491,14.107500,138.117969,1.329086,9.618314,15.911967,190.731173,139.636831,183.466137,138.977706,83.625866,138.562638,-0.000663,0.001192,32.000000,-235.903154,139.215436,-0.597058,19.343426,0.603211,136483.405689,0.933294,39.678494,16.230324,8.431281,0.009626,0.000000,224.373086,32.000000,231.535159,216.171806,213.345297,210.325139,32.000000,200.861421,68.204198,57.390497,97.009834,99.057308,35.495265,29.164108,33.546538,27.717737,26.801100,59.539966,31.244196
16.415721,29.419781,138.660284,197.501652,49.291957,31.233554,29.224670,14.110925,138.145092,1.328597,9.281411,15.842295,190.775415,139.735848,183.527624,139.025298,83.639278,138.486565,-0.000663,0.001174,32.000000,-235.895467,139.181335,-0.596509,19.255543,0.602234,136511.827964,0.933589,39.754722,16.241943,8.434397,0.000000,0.000000,224.816700,32.000000,230.897081,215.972034,215.712266,210.571337,32.000000,200.695513,68.192599,57.390120,97.008969,99.057308,35.478617,29.164108,33.580950,27.717737,27.227485,59.554355,31.273836
16.390785,29.463798,138.692361,197.516568,49.422050,31.233524,29.270643,14.113494,138.178551,1.328202,9.160741,15.907727,190.710407,139.747552,183.528012,138.876134,83.595633,138.537126,-0.000664,0.001148,32.000000,-235.894865,139.196630,-0.596747,19.199445,0.599332,136513.151038,0.926725,39.571047,16.236454,8.370239,0.000000,0.000000,225.079454,32.000000,230.595808,215.880963,217.174392,210.722845,32.000000,200.771592,68.199274,57.377926,97.034349,99.057308,35.500206,29.164108,33.560947,27.717737,27.374292,59.552250,31.057770
