OSU 80 Ton Compressor Load Stand
16.521167,29.383692,138.717005,197.533173,49.522758,31.231000,29.219926,14.114778,138.212196,1.327763,9.166095,15.950596,190.669183,139.772489,183.546837,139.042841,83.578936,138.625092,-0.000664,0.001153,32.000000,-235.891614,139.139340,-0.596689,19.198737,0.605168,136570.737863,0.935649,39.947144,16.186752,8.446798,0.009819,0.000000,225.285087,32.000000,230.407306,216.457807,218.246337,210.030242,32.000000,201.404284,68.181461,57.377152,97.040022,99.057308,35.489865,29.164108,33.540881,27.717737,27.090204,59.545100,31.233338
16.499774,29.315889,138.700732,197.542461,49.579308,31.232253,29.229591,14.115349,138.228947,1.327724,9.224094,15.970497,190.624360,139.701447,183.556888,139.035915,83.620240,138.646721,-0.000665,0.001157,32.000000,-235.893338,139.154106,-0.596967,19.191315,0.607585,136620.550304,0.935745,40.052374,16.254519,8.461606,0.004026,0.000000,225.388636,32.000000,230.490596,216.825233,216.950180,209.817981,32.000000,201.853293,68.179930,57.395821,97.069042,99.057308,35.519431,29.164108,33.546184,27.717737,27.083543,59.544923,31.173030
16.541205,29.315889,138.750717,197.542461,49.665720,31.236038,29.223176,14.114065,138.235344,1.327739,9.193958,15.974735,190.602475,139.786946,183.489223,139.091021,83.670806,138.597933,-0.000665,0.001149,32.000000,-235.893803,139.238317,-0.596885,19.212794,0.604799,136534.471646,0.929465,39.653013,16.313166,8.396320,0.000074,0.000000,224.577764,32.000000,230.994207,216.886056,214.810068,209.796563,32.000000,201.984730,68.207417,57.397127,97.091099,99.057308,35.497610,29.164108,33.540667,27.717737,26.840845,59.533928,31.168334
16.518947,29.277887,138.714204,197.546683,49.725580,31.239830,29.229554,14.109641,138.249225,1.327447,9.197773,15.925966,190.632976,139.845653,183.494551,139.018636,83.638808,138.678884,-0.000667,0.001143,32.000000,-235.900685,139.284309,-0.597309,19.284680,0.605368,136502.237367,0.930296,39.637457,16.282172,8.406220,0.000000,0.000000,224.387877,32.000000,231.348331,216.854656,213.332466,209.881347,32.000000,201.965938,68.186409,57.421762,97.134783,99.057308,35.502944,29.164108,33.648590,27.717737,26.701294,59.541796,31.203551
16.513301,29.265584,138.777645,197.542180,49.784370,31.243659,29.226356,14.117633,138.271763,1.326954,9.229799,15.877267,190.592592,139.848587,183.561690,139.126859,83.642248,138.640189,-0.000668,0.001144,32.000000,-235.895972,139.188694,-0.597500,19.332831,0.604019,136474.210433,0.928200,39.536320,16.208346,8.388187,0.000000,0.000000,224.180148,32.000000,231.461269,216.083729,212.910294,210.394949,32.000000,201.201502,68.163318,57.378572,97.087099,99.057308,35.503855,29.164108,33.572837,27.717737,26.650749,59.544697,31.123727
16.545345,29.312335,138.758111,197.541898,49.879704,31.246183,29.226665,14.118632,138.291393,1.326698,9.230938,15.931383,190.540228,139.878623,183.597264,139.119057,83.642483,138.662246,-0.000668,0.001135,32.000000,-235.891039,139.221183,-0.597652,19.300652,0.602161,136503.529778,0.929323,39.552626,16.278936,8.397279,0.000000,0.000000,224.545004,32.000000,231.244614,216.011789,214.906606,210.729007,32.000000,200.978024,68.178990,57.404558,97.091754,99.057308,35.507947,29.164108,33.527481,27.717737,26.642812,59.540192,31.260924
16.515555,29.312335,138.762966,197.541898,49.993997,31.246207,29.228344,14.111068,138.237250,1.326403,9.349807,15.918621,190.518362,139.743494,183.585917,139.050051,83.613840,138.566369,-0.000669,0.001158,32.000000,-235.896800,139.191104,-0.597467,19.297137,0.600968,136516.325184,0.929841,39.554108,16.257050,8.403992,0.000000,0.000000,224.946363,32.000000,230.592545,216.072373,216.567764,210.729217,32.000000,200.831245,68.192363,57.407995,97.125875,99.057308,35.500037,29.164108,33.575010,27.717737,26.797624,59.544471,31.145003
16.506544,29.357445,138.670906,197.550060,50.092734,31.250046,29.217438,14.109498,138.270656,1.326090,9.559596,15.839894,190.572594,139.706689,183.598581,139.053044,83.600200,138.570350,-0.000671,0.001193,32.000000,-235.899189,139.233587,-0.597368,19.224465,0.601387,136530.778862,0.928143,39.522670,16.267331,8.386535,0.000000,0.000000,225.153609,32.000000,230.453323,216.471874,218.028588,210.359295,32.000000,201.127550,68.227052,57.406067,97.161902,99.057308,35.516175,29.164108,33.687648,27.717737,26.947069,59.545916,31.078899
16.550671,29.404744,138.762127,197.552593,50.198053,31.253863,29.221607,14.114778,138.248479,1.325613,9.549802,15.912098,190.580422,139.721920,183.531406,139.095157,83.615650,138.585261,-0.000673,0.001226,32.000000,-235.896695,139.222877,-0.597666,19.164512,0.602119,136558.294011,0.929823,39.595356,16.250258,8.401956,0.001247,0.000000,225.247132,32.000000,230.396391,216.867025,217.826241,209.833449,32.000000,201.451353,68.194378,57.426885,97.180737,99.057308,35.494707,29.164108,33.576221,27.717737,27.104439,59.548749,31.152854
16.526952,29.458604,138.727684,197.550341,50.275894,31.257628,29.248852,14.118203,138.236867,1.325138,9.661939,15.895868,190.607980,139.760580,183.473793,138.988246,83.613092,138.569913,-0.000674,0.001194,32.000000,-235.889009,139.207539,-0.597921,19.150901,0.604521,136602.820597,0.930908,39.662473,16.265798,8.400966,0.000000,0.000000,224.786512,32.000000,230.840938,217.167522,215.658254,209.557860,32.000000,201.810572,68.199960,57.434646,97.201942,99.057308,35.491679,29.164108,33.541866,27.717737,27.098005,59.540015,31.110667
16.470796,29.458604,138.889639,197.550341,50.407262,31.261444,29.238887,14.115777,138.250458,1.324341,9.846890,15.956955,190.556807,139.760764,183.496219,139.048567,83.639870,138.665595,-0.000675,0.001171,32.000000,-235.892090,139.194018,-0.597924,19.214132,0.605842,136610.011571,0.928421,39.602095,16.257459,8.384078,0.013095,0.000000,224.473927,32.000000,231.230529,217.061686,214.284587,209.784712,32.000000,201.985095,68.189542,57.435887,97.223085,99.057308,35.531048,29.164108,33.633955,27.717737,27.279071,59.545218,30.937594
16.589497,29.478289,138.692312,197.547808,50.499149,31.265282,29.214516,14.114921,138.243228,1.323724,9.900228,15.967794,190.518615,139.742780,183.545699,138.990831,83.665483,138.704569,-0.000676,0.001178,32.000000,-235.891963,139.211599,-0.598357,19.340515,0.606838,136657.370544,0.929162,39.713804,16.252697,8.394027,0.002707,0.000000,224.386222,32.000000,231.554951,216.390090,212.901586,210.300413,32.000000,201.554957,68.197640,57.445355,97.218958,99.057308,35.477039,29.164108,33.686144,27.717737,27.341677,59.543723,31.216096
16.638808,29.553475,138.729162,197.547527,50.573155,31.269171,29.231480,14.113780,138.238164,1.323129,9.979881,15.977536,190.566174,139.743596,183.553484,139.035323,83.641933,138.567938,-0.000677,0.001180,32.000000,-235.900317,139.131488,-0.598105,19.307497,0.606423,136683.834076,0.932873,39.851027,16.271538,8.432479,0.000000,0.000000,224.309005,32.000000,231.582861,216.141190,214.311478,210.792252,32.000000,201.148240,68.183152,57.428572,97.181289,99.057308,35.481951,29.164108,33.539799,27.717737,27.597238,59.541727,31.226661
16.497988,29.603509,138.625071,197.555689,50.660364,31.271716,29.217010,14.116776,138.183631,1.322489,10.031677,15.946746,190.598385,139.765678,183.577826,139.032290,83.658781,138.575995,-0.000678,0.001194,32.000000,-235.890272,139.210844,-0.597781,19.338102,0.599712,136644.392988,0.926893,39.581086,16.264501,8.360248,0.000000,0.000000,224.829737,32.000000,230.804531,215.928683,216.309132,210.931552,32.000000,200.846743,68.211079,57.453913,97.213161,99.057308,35.498521,29.164108,33.589812,27.717737,27.592412,59.542759,31.170242
16.519183,29.603509,138.737118,197.555689,50.748246,31.271749,29.217782,14.120629,138.239620,1.321949,10.056903,15.926558,190.651440,139.788780,183.591884,139.008437,83.600850,138.675181,-0.000678,0.001172,32.000000,-235.886911,139.146823,-0.597422,19.326642,0.599991,136680.349724,0.923788,39.536440,16.222915,8.337686,0.002593,0.000000,225.210889,32.000000,230.628318,216.193609,217.466350,210.679464,32.000000,201.092765,68.195781,57.440523,97.187071,99.057308,35.478809,29.164108,33.628348,27.717737,27.761765,59.544441,31.116464
16.536085,29.641786,138.635526,197.566947,50.834522,31.273021,29.219167,14.107929,138.178379,1.321163,10.045556,15.943908,190.685129,139.711808,183.540452,139.100531,83.607917,138.664602,-0.000678,0.001160,32.000000,-235.897972,139.159248,-0.597493,19.212952,0.601817,136760.095543,0.932598,39.929440,16.209910,8.402544,0.000000,0.000000,225.459453,32.000000,230.396284,216.773380,218.066884,210.051707,32.000000,201.486707,68.218324,57.452406,97.212126,99.057308,35.486764,29.164108,33.555406,27.717737,27.890594,59.537213,31.235172
16.535869,29.661472,138.766109,197.578486,50.909359,31.276895,29.234214,14.113351,138.175303,1.320346,10.015502,15.961027,190.724279,139.714620,183.514387,139.024139,83.593608,138.533556,-0.000678,0.001170,32.000000,-235.891402,139.152108,-0.597249,19.175894,0.601982,136782.507040,0.931336,39.877672,16.315129,8.398546,0.000000,0.000000,225.109956,32.000000,230.612143,216.956050,216.348325,209.745940,32.000000,201.730817,68.185539,57.439415,97.205272,99.057308,35.486999,29.164108,33.620260,27.717737,27.955111,59.540527,31.228129
16.614250,29.673229,138.632775,197.590025,50.970532,31.280710,29.219457,14.112923,138.310855,1.319433,9.835501,16.001695,190.615404,139.830502,183.529840,138.999753,83.635877,138.535903,-0.000678,0.001133,32.000000,-235.894289,139.135853,-0.597735,19.228294,0.605054,136791.161115,0.930427,39.874706,16.303019,8.383818,0.000000,0.000000,224.544586,32.000000,231.072802,217.168694,214.393998,209.647777,32.000000,201.890980,68.220469,57.433096,97.215534,99.057308,35.481587,29.164108,33.675057,27.717737,27.951452,59.539966,31.193353
16.642189,29.673229,138.727436,197.590025,51.042878,31.287069,29.265743,14.114636,138.309952,1.318494,9.777509,15.993337,190.601984,139.762559,183.541345,139.089799,83.603924,138.608135,-0.000678,0.001116,32.000000,-235.897166,139.215229,-0.597978,19.216099,0.606613,136822.453912,0.930118,39.894917,16.254839,8.391824,0.000000,0.002069,224.445184,32.000000,231.393927,216.831201,213.026005,210.035889,32.000000,201.580407,68.204363,57.439107,97.246391,99.057308,35.470832,29.164108,33.566461,27.717737,27.988721,59.550371,31.078606
16.593883,29.633037,138.797195,197.584678,51.131888,31.290890,29.221367,14.113209,138.344481,1.317521,9.488746,15.990610,190.627270,139.814637,183.571224,139.071749,83.620903,138.568347,-0.000678,0.001112,32.000000,-235.892036,139.220818,-0.598132,19.301071,0.603156,136787.999108,0.926181,39.715838,16.213690,8.344209,0.000000,0.000000,224.417370,32.000000,231.574517,216.394910,213.359845,210.593891,32.000000,201.004653,68.236052,57.445091,97.248234,99.057308,35.480041,29.164108,33.629939,27.717737,27.845418,59.546792,31.145370
16.610920,29.564958,138.711450,197.579330,51.238672,31.294679,29.225876,14.111068,138.244278,1.316703,9.249879,16.108836,190.666999,139.787538,183.614911,139.121109,83.583621,138.692554,-0.000679,0.001114,32.000000,-235.896800,139.269094,-0.597937,19.310932,0.603293,136821.426269,0.923297,39.647987,16.280091,8.335889,0.000000,0.003638,224.779002,32.000000,230.954729,216.090434,215.704910,210.682040,32.000000,200.992555,68.211826,57.441612,97.256955,99.057308,35.466529,29.164108,33.585343,27.717737,27.604944,59.547392,31.135099
16.514421,29.440559,138.867148,197.576516,51.336634,31.298473,29.222784,14.114065,138.244660,1.315954,9.226561,16.008522,190.695573,139.842899,183.634856,139.073583,83.564538,138.672208,-0.000679,0.001084,32.000000,-235.896917,139.214822,-0.597831,19.381638,0.601787,136834.578606,0.927513,39.725168,16.244139,8.364359,0.006531,0.003767,225.125839,32.000000,230.710350,216.067682,217.015422,210.862675,32.000000,200.934744,68.206509,57.414742,97.279980,99.057308,35.468181,29.164108,33.505215,27.717737,27.600242,59.545434,31.210154
16.612065,29.440559,138.796684,197.576516,51.406893,31.299778,29.209276,14.113066,138.264908,1.315492,9.324648,16.008985,190.725262,139.759684,183.623548,139.066228,83.543648,138.663373,-0.000680,0.001076,32.000000,-235.894146,139.272560,-0.598025,19.407313,0.600925,136839.384048,0.926351,39.615662,16.340638,8.350618,0.000000,0.021878,225.408987,32.000000,230.485075,216.534715,218.330615,210.222130,32.000000,201.622970,68.219925,57.418645,97.287153,99.057308,35.488189,29.164108,33.590543,27.717737,27.162478,59.546447,31.118591
16.610195,29.325731,138.931531,197.568635,51.459420,31.304840,29.211140,14.110212,138.261237,1.314774,9.418141,16.008243,190.767506,139.866125,183.621206,139.142744,83.526284,138.607956,-0.000678,0.001101,32.000000,-235.897492,139.252248,-0.598220,19.327979,0.600928,136860.990604,0.931899,39.726348,16.350024,8.408841,0.010992,0.007954,225.369462,32.000000,230.690910,216.874740,217.096413,210.034796,32.000000,202.011604,68.206051,57.426073,97.299407,99.057308,35.484374,29.164108,33.616431,27.717737,26.757103,59.543212,31.110081
16.560905,29.253008,138.764428,197.559629,51.515923,31.312469,29.232621,14.113637,138.319740,1.314190,9.756750,16.007607,190.816535,139.850627,183.597369,139.105098,83.523491,138.608932,-0.000678,0.001128,32.000000,-235.893903,139.253062,-0.598152,19.291761,0.598016,136836.736250,0.926695,39.488478,16.366702,8.355173,0.008080,0.000000,224.697351,32.000000,231.045907,217.023335,214.872139,209.860702,32.000000,202.159981,68.199485,57.419843,97.276553,99.057308,35.476664,29.164108,33.628727,27.717737,26.497173,59.544107,31.258503
16.541963,29.240979,138.809269,197.554845,51.602620,31.315052,29.227010,14.112495,138.233774,1.313422,9.768562,15.960008,190.743184,139.804463,183.594872,139.103631,83.520116,138.644846,-0.000678,0.001130,32.000000,-235.897340,139.240663,-0.598144,19.242325,0.600730,136826.602630,0.926647,39.378197,16.357647,8.364233,0.000000,0.004514,224.485176,32.000000,231.424497,216.979597,213.587038,210.034341,32.000000,201.944232,68.203732,57.406874,97.298158,99.057308,35.483162,29.164108,33.694558,27.717737,26.489100,59.544195,31.252707
16.540412,29.240979,138.800210,197.554845,51.709808,31.315044,29.227425,14.112781,138.244356,1.312831,9.902827,15.862343,190.705400,139.785662,183.635922,139.090715,83.546210,138.606933,-0.000678,0.001135,32.000000,-235.899021,139.113195,-0.598133,19.190817,0.602551,136855.388376,0.928890,39.425421,16.360904,8.379036,0.000000,0.000000,224.362769,32.000000,231.401226,216.402960,213.123320,210.535574,32.000000,201.086298,68.227257,57.444607,97.315005,99.057308,35.486964,29.164108,33.650690,27.717737,26.439149,59.543536,31.195847
16.562629,29.216374,138.751004,197.557659,51.764065,31.318862,29.218593,14.117918,138.221382,1.312107,10.076046,15.981025,190.777064,139.772366,183.663207,139.057552,83.576491,138.554283,-0.000678,0.001136,32.000000,-235.888966,139.185717,-0.598151,19.164748,0.604617,136872.254780,0.930220,39.459563,16.381403,8.391342,0.000000,0.000000,224.673519,32.000000,231.296138,216.180082,214.981377,210.702123,32.000000,200.744893,68.237305,57.463209,97.325120,99.057308,35.448387,29.164108,33.580536,27.717737,26.345378,59.548021,31.170168
16.573862,29.222388,138.758763,197.566665,51.791942,31.322657,29.218591,14.115349,138.217996,1.311128,10.077253,15.907633,190.751472,139.746470,183.603219,139.044879,83.513091,138.618317,-0.000677,0.001138,32.000000,-235.890388,139.214801,-0.598034,19.180117,0.606255,136858.764410,0.930297,39.463343,16.337234,8.391581,0.000000,0.002985,225.166962,32.000000,230.655369,216.164197,216.699539,210.902571,32.000000,200.712496,68.253915,57.421486,97.346723,99.057308,35.470612,29.164108,33.637783,27.717737,26.357803,59.546015,31.206559
16.554449,29.273513,138.707619,197.575953,51.755590,31.326467,29.261193,14.118917,138.202442,1.310174,9.839144,16.009638,190.778948,139.718555,183.640456,139.069471,83.495922,138.529000,-0.000678,0.001134,32.000000,-235.890754,139.215268,-0.597852,19.339204,0.606549,136840.742418,0.929346,39.384585,16.281844,8.377354,0.000000,0.000000,225.439863,32.000000,230.533074,216.509367,218.021095,210.480276,32.000000,201.302004,68.261487,57.404725,97.363590,99.057308,35.436930,29.164108,33.619556,27.717737,26.349399,59.538865,31.234805
16.626328,29.273513,138.762777,197.575953,51.686247,31.330296,29.265107,14.115920,138.132109,1.309258,9.337012,16.029220,190.764278,139.722246,183.619427,139.024100,83.477889,138.542001,-0.000677,0.001119,32.000000,-235.894079,139.192040,-0.597810,19.369731,0.605932,136888.880319,0.928820,39.363243,16.375780,8.372144,0.000000,0.000000,225.583329,32.000000,230.395182,216.827245,217.922039,210.040888,32.000000,201.748253,68.206534,57.410135,97.366340,99.057308,35.469303,29.164108,33.609706,27.717737,26.518970,59.543015,31.108320
16.498235,29.249454,138.700422,197.585522,51.640388,31.337524,29.225019,14.115777,138.175604,1.308457,9.272788,16.009260,190.775738,139.687520,183.621034,139.157110,83.490443,138.585933,-0.000677,0.001126,32.000000,-235.896188,139.256182,-0.598313,19.330523,0.601381,136941.328329,0.928817,39.461655,16.350353,8.378873,0.000000,0.000000,225.090583,32.000000,230.922059,217.051146,216.122010,209.791346,32.000000,202.126678,68.219579,57.408606,97.401614,99.057308,35.447130,29.164108,33.686682,27.717737,26.427451,59.547205,31.261217
16.589906,29.164429,138.809341,197.594247,51.559118,31.342206,29.225958,14.118346,138.188469,1.307541,9.269717,15.999971,190.782333,139.713906,183.610016,139.065315,83.502715,138.643188,-0.000676,0.001147,32.000000,-235.889194,139.287793,-0.598525,19.308021,0.599159,136937.545038,0.924648,39.286780,16.374587,8.345967,0.010133,0.000000,224.652712,32.000000,231.370756,217.053701,214.253325,210.007623,32.000000,202.222930,68.233323,57.419159,97.426559,99.057308,35.479917,29.164108,33.643459,27.717737,26.123961,59.542602,31.252266
16.511253,29.161695,138.767646,197.588618,51.461271,31.347270,29.227152,14.109356,138.226712,1.306589,9.237439,15.930066,190.646237,139.749612,183.573399,139.083379,83.465554,138.664560,-0.000676,0.001151,32.000000,-235.898184,139.229365,-0.598610,19.192233,0.602969,137007.560402,0.933524,39.574782,16.382987,8.406986,0.005322,0.000000,224.434593,32.000000,231.494991,216.485782,212.883297,210.404512,32.000000,201.362426,68.220630,57.402088,97.427765,99.057308,35.449950,29.164108,33.634348,27.717737,26.114930,59.548867,31.260704
16.483949,29.161695,138.820132,197.588618,51.390989,31.352365,29.216654,14.119916,138.195596,1.305409,9.274631,16.015997,190.734383,139.798996,183.624271,139.083508,83.501537,138.566239,-0.000678,0.001163,32.000000,-235.888608,139.247431,-0.598579,19.154730,0.601992,136951.933353,0.928110,39.266233,16.398012,8.367096,0.000000,0.000000,224.616579,32.000000,231.522141,216.246847,213.886628,210.702092,32.000000,201.118844,68.249433,57.396725,97.423389,99.057308,35.480076,29.164108,33.719624,27.717737,26.096382,59.542002,31.255054
16.693183,29.201064,138.739223,197.588337,51.343273,31.354895,29.216998,14.113637,138.169868,1.304195,9.354445,15.902347,190.752514,139.726814,183.646577,139.116670,83.495625,138.586078,-0.000677,0.001169,32.000000,-235.895542,139.262199,-0.598621,19.166820,0.607247,137026.169399,0.932795,39.455221,16.445361,8.404429,0.000000,0.017887,225.104653,32.000000,230.864188,216.025896,216.207726,210.922975,32.000000,200.963357,68.234310,57.386038,97.445307,99.057308,35.452021,29.164108,33.662522,27.717737,26.224229,59.537340,31.268921
16.502747,29.252735,138.848744,197.586085,51.329947,31.354927,29.228182,14.110783,138.181396,1.302973,9.524614,15.931006,190.798352,139.861313,183.664043,139.101429,83.478864,138.629421,-0.000677,0.001175,32.000000,-235.896921,139.214966,-0.598621,19.211247,0.609217,137040.407535,0.934882,39.521943,16.362500,8.421534,0.000053,0.003760,225.475029,32.000000,230.702378,216.246079,217.622943,210.726802,32.000000,201.158968,68.222033,57.398034,97.460966,99.057308,35.488310,29.164108,33.709578,27.717737,26.395101,59.539327,31.256669
16.597807,29.292377,138.729581,197.584115,51.292238,31.356099,29.223448,14.115920,138.247496,1.301772,9.321615,15.959047,190.760224,139.777709,183.603203,139.021003,83.459175,138.647781,-0.000678,0.001193,32.000000,-235.891456,139.186166,-0.598531,19.327979,0.604449,136981.133625,0.922899,39.052210,16.377873,8.311131,0.000000,0.000000,225.638669,32.000000,230.566585,216.720387,218.236476,210.178675,32.000000,201.675425,68.215226,57.390717,97.485803,99.057308,35.456651,29.164108,33.668174,27.717737,26.387025,59.540950,31.249845
16.582328,29.292377,138.787992,197.584115,51.288533,31.359795,29.222663,14.109784,138.196087,1.300376,9.446263,15.967205,190.793295,139.739437,183.594935,139.017637,83.471817,138.620423,-0.000679,0.001206,32.000000,-235.900051,139.193409,-0.598490,19.297400,0.607281,137089.399912,0.933685,39.567038,16.415300,8.413675,0.000000,0.000512,225.415045,32.000000,230.679575,216.966797,216.691899,210.053426,32.000000,201.926198,68.187586,57.381672,97.490207,99.057308,35.470114,29.164108,33.662891,27.717737,26.516952,59.544726,30.985943
16.717853,29.243439,138.685414,197.586929,51.268468,31.363648,29.223100,14.117490,138.168327,1.299083,9.589447,16.031602,190.765456,139.734745,183.588236,139.023551,83.489763,138.630252,-0.000679,0.001199,32.000000,-235.892181,139.264421,-0.598367,19.362414,0.601486,137079.530764,0.928419,39.374962,16.443742,8.358308,0.000000,0.000000,224.818768,32.000000,231.145367,217.102569,214.771281,209.734616,32.000000,202.105366,68.182510,57.414442,97.508274,99.057308,35.462671,29.164108,33.689900,27.717737,26.339117,59.546575,31.118885
16.618337,29.248087,138.817234,197.596780,51.298129,31.367427,29.226652,14.117633,138.230086,1.297531,9.697139,15.925835,190.664604,139.763435,183.582330,139.018967,83.479836,138.581585,-0.000679,0.001194,32.000000,-235.890235,139.247921,-0.598565,19.323232,0.602952,137095.335597,0.929451,39.412624,16.418058,8.369633,0.000000,0.006148,224.712988,32.000000,231.463356,216.832591,213.339339,210.053807,32.000000,201.739922,68.167933,57.411471,97.514581,99.057308,35.472374,29.164108,33.651147,27.717737,26.347086,59.546713,31.238180
16.588470,29.248087,138.713440,197.603535,51.319069,31.371233,29.266060,14.114778,138.243739,1.295974,9.647716,16.036525,190.684757,139.689458,183.595634,139.098254,83.472550,138.670962,-0.000678,0.001206,32.000000,-235.892598,139.249962,-0.598197,19.261208,0.597956,137027.857278,0.921644,39.034893,16.404797,8.295648,0.000000,0.012667,224.629707,32.000000,231.642654,216.216058,213.487050,210.578907,32.000000,201.378279,68.161762,57.399322,97.531928,99.057308,35.459263,29.164108,33.710042,27.717737,26.338960,59.550991,31.229816
16.585182,29.248087,138.849894,197.603535,51.350135,31.375044,29.222733,14.110212,138.161376,1.294448,9.251670,16.001095,190.692583,139.868572,183.648401,139.058321,83.452561,138.636196,-0.000678,0.001208,32.000000,-235.898475,139.240827,-0.598308,19.210591,0.601559,137092.840427,0.927369,39.280767,16.391521,8.353257,0.000000,0.000000,225.031818,32.000000,231.377799,215.988089,215.546419,210.888589,32.000000,201.241059,68.143224,57.405819,97.520293,99.057308,35.483765,29.164108,33.670933,27.717737,26.330833,59.549447,31.189244
16.590294,29.253008,138.704502,197.608038,51.328879,31.378862,29.223550,14.119488,138.272637,1.292968,9.305729,15.967163,190.741655,139.701671,183.670961,139.133603,83.461654,138.583930,-0.000677,0.001253,32.000000,-235.889691,139.222692,-0.598406,19.188116,0.603955,137126.274659,0.927960,39.353387,16.441418,8.362040,0.003662,0.000362,225.487736,32.000000,230.872012,216.075617,217.017640,211.057598,32.000000,201.304034,68.142526,57.392474,97.524821,99.057308,35.462551,29.164108,33.627141,27.717737,26.339820,59.542848,31.169435
16.519142,29.164156,138.802781,197.609164,51.331818,31.382645,29.233556,14.118917,138.169918,1.291399,9.416930,16.027019,190.711006,139.748570,183.686819,139.120483,83.422258,138.607029,-0.000677,0.001266,32.000000,-235.885181,139.249205,-0.598316,19.260762,0.605983,137155.021324,0.929639,39.361388,16.444834,8.371925,0.000000,0.000000,225.712936,32.000000,230.743887,216.555595,218.339339,210.391406,32.000000,201.673792,68.136748,57.410632,97.543926,99.057308,35.464931,29.164108,33.721270,27.717737,26.023071,59.545838,31.251166
16.590238,29.152947,138.833746,197.606631,51.382582,31.386412,29.260535,14.114350,138.309176,1.289938,9.526159,15.937660,190.657550,139.793268,183.619009,139.143949,83.413725,138.500274,-0.000676,0.001285,32.000000,-235.889420,139.268460,-0.598455,19.303222,0.606356,137166.118655,0.929440,39.353869,16.410820,8.360581,0.004453,0.000000,225.627934,32.000000,230.799076,216.951696,217.690395,210.164280,32.000000,202.003854,68.092118,57.396176,97.487695,99.057308,35.485635,29.164108,33.664395,27.717737,26.014037,59.540173,31.218958
16.532429,29.152947,138.842306,197.606631,51.443539,31.390214,29.223110,14.111354,138.242929,1.288310,9.824446,15.833952,190.698720,139.773632,183.577319,139.107053,83.435373,138.689738,-0.000676,0.001283,32.000000,-235.895203,139.286674,-0.598792,19.316623,0.605689,137201.193835,0.933187,39.438418,16.461231,8.402542,0.000000,0.000000,225.129275,32.000000,231.289159,217.186340,215.194194,209.839758,32.000000,201.903076,68.109871,57.415843,97.500561,99.057308,35.478276,29.164108,33.714289,27.717737,25.965982,59.543782,31.198195
16.645465,29.159508,138.690213,197.610290,51.476156,31.393959,29.231550,14.116634,138.168452,1.286524,9.997148,15.916552,190.796474,139.770592,183.613957,138.965326,83.446786,138.721790,-0.000676,0.001325,32.000000,-235.893037,139.158816,-0.598773,19.311299,0.603020,137187.811052,0.928277,39.253944,16.418847,8.368400,0.000000,0.000000,224.803081,32.000000,231.606661,217.105826,214.146706,210.035288,32.000000,201.948441,68.147125,57.432937,97.551588,99.057308,35.469825,29.164108,33.640736,27.717737,25.979645,59.545572,31.233558
16.631253,29.234691,138.756030,197.614511,51.509157,31.397749,29.227619,14.124911,138.223635,1.284801,10.115792,15.945134,190.751020,139.718839,183.618216,139.098607,83.446226,138.572866,-0.000676,0.001324,32.000000,-235.885744,139.163830,-0.598971,19.274137,0.603876,137217.889675,0.932944,39.394785,16.487544,8.398180,0.003502,0.000000,224.785220,32.000000,231.640676,216.520134,213.143415,210.319134,32.000000,201.443196,68.119502,57.417174,97.549429,99.057308,35.445225,29.164108,33.665608,27.717737,26.231747,59.543536,31.015070
16.493227,29.313155,138.627817,197.619859,51.517620,31.401505,29.230430,14.112638,138.197961,1.282996,10.064447,15.952354,190.798225,139.731198,183.584815,139.030596,83.475115,138.612177,-0.000676,0.001334,32.000000,-235.894574,139.190879,-0.598999,19.215260,0.601485,137183.013210,0.926242,39.126316,16.491404,8.332012,0.000000,0.011172,224.858882,32.000000,231.714527,216.247087,214.998035,210.764065,32.000000,201.142615,68.128325,57.428217,97.543698,99.057308,35.441213,29.164108,33.692641,27.717737,26.223475,59.546703,31.122260
16.391477,29.313155,138.734806,197.619859,51.524940,31.405265,29.227224,14.111924,138.228137,1.281062,10.195354,15.883741,190.728449,139.791820,183.575617,139.048136,83.385035,138.598241,-0.000677,0.001368,32.000000,-235.893976,139.191797,-0.598957,19.125514,0.603257,137233.000374,0.927460,39.235997,16.420972,8.343089,0.000000,0.000000,225.354973,32.000000,230.923692,216.045785,216.750429,210.808380,32.000000,201.294080,68.125830,57.398730,97.534624,99.057308,35.442078,29.164108,33.811506,27.717737,26.488356,59.546792,31.237740
16.646065,29.342409,138.635159,197.628302,51.503814,31.404000,29.216285,14.111496,138.187667,1.279318,10.199863,15.932369,190.837851,139.773775,183.629508,139.004030,83.355307,138.630951,-0.000677,0.001391,32.000000,-235.896372,139.243743,-0.598623,19.115548,0.607860,137321.111851,0.935689,39.650723,16.410828,8.405136,0.000000,0.000000,225.571580,32.000000,230.844947,216.234323,218.073483,210.736166,32.000000,201.600506,68.143078,57.432208,97.573697,99.057308,35.436493,29.164108,33.726286,27.717737,26.582665,59.537183,31.096141
16.638299,29.385332,138.709784,197.641812,51.434339,31.402719,29.221240,14.112352,138.139328,1.277312,10.468852,15.988129,190.838294,139.706281,183.581021,139.001952,83.425665,138.551003,-0.000678,0.001381,32.000000,-235.898794,139.174441,-0.598519,19.194934,0.613148,137428.774637,0.941918,39.900030,16.494263,8.463838,0.008613,0.000000,225.833872,32.000000,230.685458,216.706778,218.135875,210.247216,32.000000,202.009270,68.139839,57.427664,97.587875,99.057308,35.429904,29.164108,33.669263,27.717737,26.724675,59.549880,31.258283
16.522910,29.440833,138.678700,197.648285,51.372471,31.402686,29.222306,14.116063,138.149086,1.275077,10.515570,15.970885,190.838467,139.714559,183.584875,139.063520,83.430501,138.549979,-0.000678,0.001379,32.000000,-235.891805,139.160530,-0.598532,19.287670,0.607969,137342.673553,0.927381,39.307762,16.539588,8.328405,0.002161,0.000000,225.311494,32.000000,231.104765,216.918340,216.177363,209.880768,32.000000,202.197542,68.117996,57.441344,97.602280,99.057308,35.433298,29.164108,33.690160,27.717737,26.718032,59.548247,31.102230
16.605567,29.440833,138.697195,197.648285,51.319514,31.402723,29.285445,14.113780,138.114769,1.272717,10.503699,15.932703,190.844832,139.703630,183.557804,138.929224,83.437078,138.455465,-0.000680,0.001360,32.000000,-235.894744,139.139646,-0.598829,19.383028,0.605815,137318.108205,0.927726,39.369531,16.431106,8.336777,0.006345,0.000000,224.884005,32.000000,231.547010,217.195701,214.357030,209.813979,32.000000,202.431147,68.122747,57.466795,97.625633,99.057308,35.422458,29.164108,33.696239,27.717737,26.904598,59.540891,31.251313
16.585762,29.455870,138.617742,197.654759,51.240606,31.403939,29.220563,14.115349,138.061260,1.270402,10.404009,16.039370,190.791287,139.716129,183.574517,138.989955,83.432242,138.551551,-0.000679,0.001379,32.000000,-235.893010,139.116090,-0.598914,19.384470,0.605283,137384.336045,0.934520,39.705898,16.425782,8.393116,0.014165,0.000000,224.632650,32.000000,231.741107,216.482236,213.175245,210.272414,32.000000,201.747081,68.123338,57.453073,97.640969,99.057308,35.429551,29.164108,33.718119,27.717737,26.950848,59.540251,31.250212
16.677557,29.365374,138.727038,197.659543,51.171645,31.407733,29.222365,14.116206,138.110984,1.268243,10.332354,16.077749,190.826913,139.697736,183.640934,138.989671,83.448860,138.445485,-0.000680,0.001363,32.000000,-235.890679,139.107646,-0.598538,19.332228,0.600657,137345.828981,0.927701,39.504548,16.374113,8.352452,0.010230,0.002877,224.683961,32.000000,231.790663,216.353515,213.867889,210.755083,32.000000,201.280868,68.137696,57.482779,97.654911,99.057308,35.427105,29.164108,33.657650,27.717737,26.630583,59.544077,31.111621
16.632834,29.308781,138.604255,197.658418,51.096347,31.406461,29.230459,14.112067,138.090665,1.265837,10.198268,15.971275,190.799036,139.771246,183.654799,138.937617,83.410193,138.443142,-0.000679,0.001357,32.000000,-235.893998,139.122271,-0.598495,19.263437,0.600888,137368.046525,0.930979,39.567757,16.424789,8.357635,0.000000,0.004717,225.103165,32.000000,231.096752,216.130311,216.131740,210.859559,32.000000,201.171242,68.103880,57.451477,97.637356,99.057308,35.424904,29.164108,33.743865,27.717737,26.623724,59.541845,31.258136
16.667734,29.308781,138.721190,197.658418,51.051574,31.405183,29.223968,14.113922,138.048719,1.263603,10.387749,15.964359,190.830780,139.667884,183.667271,138.978098,83.424143,138.567101,-0.000678,0.001357,32.000000,-235.893946,139.093126,-0.598454,19.206133,0.600816,137303.471461,0.925534,39.254366,16.357569,8.318187,0.000000,0.000000,225.510469,32.000000,230.924276,216.261065,217.428830,210.852756,32.000000,201.313860,68.125464,57.471653,97.658720,99.057308,35.423117,29.164108,33.663828,27.717737,26.419851,59.548208,31.232017
16.530088,29.334753,138.652633,197.663765,50.969356,31.405129,29.224440,14.120487,138.116409,1.261213,10.381502,15.964751,190.833260,139.723713,183.628563,139.029970,83.413872,138.558484,-0.000679,0.001338,32.000000,-235.883775,139.083048,-0.598832,19.260132,0.603505,137316.480831,0.927695,39.306248,16.395118,8.333171,0.005021,0.010466,225.621684,32.000000,230.746601,216.721878,218.658651,210.171198,32.000000,201.867586,68.089195,57.474512,97.687595,99.057308,35.395503,29.164108,33.758899,27.717737,26.502703,59.537803,31.085723
16.392962,29.323818,138.713341,197.670238,50.907794,31.405147,29.221917,14.114065,138.151010,1.258967,10.645729,15.987243,190.887651,139.690865,183.579593,138.930488,83.418216,138.544880,-0.000678,0.001345,32.000000,-235.894950,139.117090,-0.598947,19.222393,0.604819,137289.166259,0.925851,39.221579,16.440305,8.322738,0.007398,0.000000,225.605610,32.000000,230.841394,216.993443,217.031280,210.034983,32.000000,202.189366,68.088737,57.477418,97.682626,99.057308,35.416210,29.164108,33.846604,27.717737,26.457521,59.549565,31.021013
16.617216,29.336667,138.574234,197.684030,50.843589,31.405160,29.226482,14.116348,138.181078,1.256623,10.578066,15.984328,190.794271,139.706525,183.578258,138.898871,83.421761,138.458034,-0.000678,0.001327,32.000000,-235.895290,139.131773,-0.598694,19.359319,0.605838,137361.864112,0.933875,39.582301,16.446467,8.387894,0.000000,0.000000,224.817166,32.000000,231.426556,217.045933,214.807162,209.921513,32.000000,202.439242,68.081820,57.475889,97.664414,99.057308,35.386868,29.164108,33.782682,27.717737,26.450213,59.536986,31.221672
16.594978,29.336667,138.734202,197.684030,50.823933,31.405166,29.225153,14.113780,138.068843,1.254235,10.473766,16.120156,190.832090,139.628918,183.571462,138.960027,83.412241,138.391638,-0.000678,0.001334,32.000000,-235.896711,139.068509,-0.598503,19.414814,0.609995,137413.774937,0.942021,39.907046,16.435634,8.461762,0.002557,0.008062,224.673796,32.000000,231.743971,217.074586,213.430975,210.241938,32.000000,202.292905,68.102419,57.504754,97.672327,99.057308,35.419648,29.164108,33.729223,27.717737,26.487638,59.544716,31.199442
16.583643,29.326278,138.560501,197.693599,50.913209,31.405130,29.215031,14.113066,138.118468,1.251498,10.549105,15.947259,190.834630,139.683993,183.576227,138.971374,83.376992,138.500622,-0.000678,0.001318,32.000000,-235.895785,139.125064,-0.597567,19.346285,0.600787,137321.552100,0.928746,39.372069,16.390656,8.339197,0.000000,0.000000,224.622264,32.000000,231.938443,216.263236,213.377511,210.737941,32.000000,201.646798,68.071623,57.474407,97.654921,99.057308,35.396466,29.164108,33.799419,27.717737,26.444339,59.535354,31.191225
16.369536,29.320263,138.604365,197.693880,50.988680,31.402559,29.272388,14.114636,138.068391,1.248251,10.635977,15.928199,190.848799,139.646576,183.598224,138.936437,83.418176,138.515904,-0.000678,0.001320,32.000000,-235.891593,139.070671,-0.597433,19.270544,0.599863,137335.584822,0.930077,39.426134,16.368487,8.360011,0.005573,0.000000,224.914751,32.000000,231.510093,216.126764,215.345245,210.978722,32.000000,201.228456,68.090250,57.479793,97.636772,99.057308,35.374200,29.164108,33.885418,27.717737,26.416162,59.539878,31.131871
16.544290,29.399002,138.494924,197.691347,51.112077,31.400824,29.224876,14.110069,138.111058,1.244396,10.749293,15.952871,190.869659,139.633527,183.569933,138.848425,83.403390,138.468079,-0.000677,0.001309,32.000000,-235.898454,139.059251,-0.597106,19.217961,0.601832,137355.782012,0.931034,39.443323,16.455745,8.355251,0.010494,0.019088,225.321282,32.000000,230.929839,216.128102,216.912663,211.064745,32.000000,201.126653,68.089878,57.451195,97.592882,99.057308,35.384313,29.164108,33.816716,27.717737,26.408815,59.536888,31.210961
16.561727,29.399002,138.646523,197.691347,51.246555,31.400797,29.220134,14.109213,138.109385,1.240423,10.677739,15.952015,190.851280,139.666438,183.630893,138.876090,83.396382,138.418087,-0.000677,0.001300,32.000000,-235.898819,139.142422,-0.597000,19.218380,0.608665,137410.901376,0.941704,39.961059,16.421853,8.467214,0.020668,0.011022,225.587020,32.000000,230.600364,216.689583,218.186099,210.677949,32.000000,201.493329,68.095570,57.448115,97.564683,99.057308,35.385563,29.164108,33.773119,27.717737,26.675576,59.551994,31.115216
16.553738,29.432631,138.538281,197.693036,51.328516,31.399503,29.232456,14.118632,138.071570,1.236782,10.762905,15.982713,190.858240,139.536709,183.587866,138.932121,83.354319,138.476804,-0.000675,0.001302,32.000000,-235.885302,139.106319,-0.597240,19.217567,0.606543,137365.928497,0.933042,39.611911,16.413820,8.371161,0.024643,0.006285,225.485319,32.000000,230.662282,217.037114,217.950181,210.079997,32.000000,201.967067,68.073966,57.464144,97.501983,99.057308,35.382235,29.164108,33.821036,27.717737,26.786027,59.538855,31.199589
16.603559,29.371389,138.593034,197.695569,51.408021,31.395661,29.271562,14.114493,138.032456,1.232902,10.500698,16.042737,190.899132,139.667313,183.591894,138.914781,83.420008,138.372763,-0.000675,0.001308,32.000000,-235.896489,139.110991,-0.597525,19.255962,0.606498,137362.098412,0.932176,39.569413,16.396971,8.371502,0.015640,0.000000,224.866703,32.000000,231.117815,217.175339,215.599966,209.938594,32.000000,202.128470,68.090996,57.463700,97.441220,99.057308,35.364362,29.164108,33.757908,27.717737,26.567140,59.549673,31.267527
16.640931,29.283628,138.598723,197.699509,51.473518,31.399487,29.219876,14.112067,138.051767,1.229067,10.424220,16.037875,190.812080,139.597516,183.655059,138.950003,83.419086,138.480687,-0.000673,0.001282,32.000000,-235.895801,139.118029,-0.597711,19.282293,0.606477,137394.813286,0.932283,39.622508,16.467055,8.369003,0.029407,0.000000,224.481133,32.000000,231.557144,217.122443,214.326169,210.057395,32.000000,202.433224,68.090450,57.484208,97.419409,99.057308,35.379550,29.164108,33.734358,27.717737,26.560346,59.542130,31.236933
16.573000,29.283628,138.724345,197.699509,51.578638,31.403288,29.213185,14.118061,138.088650,1.225226,10.507740,15.974670,190.758688,139.725692,183.637711,138.937254,83.407737,138.387757,-0.000674,0.001266,32.000000,-235.891610,139.150291,-0.597799,19.306159,0.604198,137299.137833,0.927899,39.439986,16.351710,8.347188,0.012284,0.014494,224.301725,32.000000,231.808120,216.425845,212.968972,210.567191,32.000000,201.848045,68.108684,57.468137,97.376480,99.057308,35.397203,29.164108,33.783040,27.717737,26.248037,59.552496,31.275230
16.665532,29.148846,138.629194,197.704013,51.647378,31.404816,29.229398,14.119916,138.103417,1.221239,10.523634,16.062617,190.641915,139.645494,183.629753,138.933405,83.430203,138.530815,-0.000673,0.001257,32.000000,-235.889263,139.049845,-0.597633,19.306002,0.602570,137268.685795,0.927303,39.261439,16.404140,8.328784,0.021770,0.000000,224.397148,32.000000,231.705872,216.215815,214.628046,210.919259,32.000000,201.702963,68.104680,57.476296,97.288035,99.057308,35.363777,29.164108,33.762418,27.717737,25.771572,59.537370,31.397314
16.649387,29.165249,138.640745,197.709642,51.743396,31.406111,29.218011,14.109213,138.059046,1.217189,10.669526,15.951365,190.738885,139.654040,183.651983,138.984797,83.402258,138.420536,-0.000672,0.001274,32.000000,-235.902753,138.994111,-0.597933,19.316492,0.603557,137319.538245,0.931565,39.426580,16.371137,8.370503,0.000415,0.000000,224.814771,32.000000,231.046534,216.134108,216.734090,211.287114,32.000000,201.176175,68.128976,57.474368,97.252483,99.057308,35.370688,29.164108,33.732165,27.717737,25.819359,59.538698,31.237079
16.481762,29.167983,138.556468,197.713582,51.810162,31.406090,29.225877,14.112352,138.131320,1.214671,10.723876,15.980332,190.804470,139.668925,183.706626,138.899113,83.391708,138.532557,-0.000672,0.001249,32.000000,-235.894860,139.069530,-0.597829,19.340436,0.601300,137226.398149,0.925452,39.066983,16.416938,8.318318,0.005908,0.000000,225.043870,32.000000,230.784258,216.378971,217.978253,210.979112,32.000000,201.537541,68.142503,57.475433,97.203898,99.057308,35.370735,29.164108,33.805775,27.717737,25.810337,59.547283,31.077359
16.508856,29.167983,138.685702,197.713582,51.865796,31.406070,29.218134,14.113351,138.132972,1.212724,10.684186,15.998875,190.794510,139.672044,183.631478,138.881369,83.379069,138.451935,-0.000672,0.001213,32.000000,-235.896811,139.058781,-0.598334,19.356906,0.601375,137259.229130,0.926816,39.122540,16.392263,8.327078,0.013153,0.000000,225.238147,32.000000,230.689907,216.909781,218.034098,210.317450,32.000000,201.789564,68.115778,57.464370,97.163708,99.057308,35.379470,29.164108,33.830005,27.717737,25.810832,59.550273,31.234365
16.521685,29.177005,138.670698,197.722307,51.971372,31.406087,29.233949,14.106216,138.094784,1.210840,10.842426,15.871698,190.782648,139.613687,183.614381,138.954909,83.383005,138.373790,-0.000672,0.001211,32.000000,-235.905913,139.026846,-0.598471,19.334221,0.603891,137337.076453,0.936331,39.533581,16.456264,8.406654,0.000000,0.000000,224.942010,32.000000,231.036514,217.179445,216.271129,210.019223,32.000000,202.128652,68.111839,57.483126,97.104852,99.057308,35.338153,29.164108,33.754830,27.717737,25.833214,59.541274,31.251606
16.525452,29.165796,138.624441,197.726810,52.031288,31.406107,29.264652,14.107786,138.095700,1.208736,10.886429,15.943766,190.715239,139.639726,183.590275,138.908400,83.430274,138.477712,-0.000672,0.001207,32.000000,-235.898115,139.071326,-0.598791,19.362099,0.603095,137331.791445,0.934987,39.467362,16.430437,8.400685,0.000000,0.000000,224.484466,32.000000,231.370269,217.482529,214.555853,209.785519,32.000000,202.379723,68.127842,57.499334,97.080218,99.057308,35.359421,29.164108,33.822509,27.717737,25.785379,59.550863,31.020279
16.574850,29.174545,138.590836,197.735817,52.081325,31.406093,29.226446,14.123484,138.026900,1.206583,11.007501,15.881656,190.768652,139.658034,183.604700,138.893946,83.417397,138.498144,-0.000672,0.001188,32.000000,-235.882090,139.053739,-0.598970,19.303746,0.603521,137327.542321,0.933750,39.445061,16.389202,8.393254,0.002965,0.000000,224.239876,32.000000,231.695231,216.788912,213.159081,210.386539,32.000000,201.801659,68.124601,57.496052,97.048234,99.057308,35.332205,29.164108,33.896888,27.717737,25.776362,59.542602,30.940529
16.533140,29.174545,138.634408,197.735817,52.116901,31.406140,29.219281,14.114065,137.974661,1.204509,11.023130,16.027852,190.797070,139.637522,183.667168,138.872141,83.424925,138.573937,-0.000672,0.001160,32.000000,-235.896262,139.048400,-0.598963,19.333408,0.602460,137296.856882,0.932527,39.424659,16.391533,8.388542,0.000885,0.000000,224.407817,32.000000,231.720801,216.479521,214.005262,210.687185,32.000000,201.633985,68.157784,57.484592,97.017038,99.057308,35.354432,29.164108,33.837066,27.717737,25.797802,59.538589,31.269434
16.569736,29.191768,138.583738,197.745105,52.169463,31.406164,29.248212,14.121058,138.089523,1.202328,10.931866,15.945179,190.824661,139.610748,183.650439,138.907655,83.433950,138.475149,-0.000671,0.001163,32.000000,-235.885663,139.028961,-0.598942,19.336162,0.603206,137286.245672,0.930883,39.312995,16.414157,8.361514,0.000000,0.000000,224.853279,32.000000,231.370422,216.224249,216.071715,211.106782,32.000000,201.380063,68.156340,57.525671,97.004610,99.057308,35.310452,29.164108,33.740249,27.717737,25.848777,59.549447,31.093279
16.556742,29.182473,138.591350,197.749327,52.199310,31.406201,29.226545,14.111211,138.044210,1.200377,10.889150,16.025161,190.759060,139.615583,183.644340,138.824305,83.387461,138.327854,-0.000670,0.001167,32.000000,-235.898460,139.076872,-0.599379,19.341853,0.603231,137300.204229,0.933545,39.414646,16.442782,8.385244,0.000000,0.000000,225.284420,32.000000,230.992131,216.309053,217.437877,211.189452,32.000000,201.414957,68.148199,57.480360,96.970491,99.057308,35.337450,29.164108,33.823983,27.717737,25.807750,59.544825,31.214849
16.403487,29.172904,138.609206,197.756082,52.186137,31.407480,29.226449,14.109641,138.083663,1.197735,10.702195,16.046170,190.827355,139.571600,183.694724,138.856635,83.407581,138.373134,-0.000671,0.001153,32.000000,-235.899866,139.010365,-0.599295,19.329317,0.602309,137286.149830,0.930527,39.342671,16.386634,8.363666,0.002980,0.000000,225.356818,32.000000,230.848012,216.701684,218.440641,210.490178,32.000000,201.868107,68.141110,57.509824,96.994327,99.057308,35.315062,29.164108,33.904760,27.717737,25.798914,59.544343,31.107513
16.604639,29.172904,138.606466,197.756082,52.204465,31.411310,29.230689,14.116491,138.011899,1.195452,10.717991,15.964653,190.901662,139.527065,183.639328,138.888583,83.398921,138.437935,-0.000671,0.001143,32.000000,-235.890721,138.975446,-0.599555,19.324543,0.602404,137312.629009,0.931954,39.365030,16.362813,8.370690,0.000000,0.000000,225.458815,32.000000,230.924126,217.199573,217.304853,210.265344,32.000000,202.327685,68.138790,57.523480,97.021996,99.057308,35.335439,29.164108,33.813897,27.717737,25.756767,59.544274,31.262171
16.627679,29.138184,138.579855,197.755237,52.247302,31.411361,29.251311,14.115207,138.059646,1.193622,10.623743,15.882475,190.859866,139.566236,183.609739,138.932444,83.441976,138.429304,-0.000671,0.001157,32.000000,-235.893809,139.036326,-0.599662,19.261942,0.606003,137368.864226,0.940990,39.730290,16.364313,8.449984,0.000000,0.000000,224.766992,32.000000,231.465022,217.380730,215.065735,210.033598,32.000000,202.293561,68.147763,57.530883,96.990796,99.057308,35.308710,29.164108,33.817434,27.717737,25.627083,59.543005,31.234218
16.509190,29.088154,138.606824,197.760585,52.305992,31.413915,29.223537,14.114636,138.035867,1.191873,10.752943,15.968321,190.853291,139.691436,183.689206,138.877764,83.433722,138.380414,-0.000672,0.001178,32.000000,-235.892249,139.033634,-0.599970,19.301543,0.602074,137305.605452,0.929170,39.238876,16.403903,8.347454,0.000000,0.000000,224.571162,32.000000,231.765653,217.384901,213.845717,210.207649,32.000000,202.288387,68.139030,57.521196,97.022081,99.057308,35.332136,29.164108,33.873709,27.717737,25.443963,59.543605,31.161584
16.592299,29.090888,138.597232,197.759459,52.367911,31.416463,29.220156,14.111068,138.008274,1.190409,10.682646,15.936977,190.760390,139.575474,183.677318,138.874034,83.447072,138.427288,-0.000672,0.001181,32.000000,-235.896636,139.039856,-0.600020,19.307706,0.603452,137260.302180,0.927109,39.148168,16.356730,8.334287,0.010688,0.000000,224.477064,32.000000,231.913669,216.674182,213.241690,210.699795,32.000000,201.549005,68.143891,57.518537,97.025576,99.057308,35.303048,29.164108,33.851334,27.717737,25.434108,59.542513,31.131357
16.664261,29.090888,138.593047,197.759459,52.451748,31.416472,29.216373,14.111924,138.017139,1.188935,10.707264,15.957001,190.798902,139.633424,183.716470,138.897707,83.416764,138.386518,-0.000671,0.001196,32.000000,-235.892501,139.097491,-0.600098,19.258349,0.604686,137307.074140,0.934855,39.386718,16.341648,8.395738,0.000000,0.000000,224.769568,32.000000,231.558483,216.501877,215.469008,210.952613,32.000000,201.173526,68.152384,57.532614,97.030317,99.057308,35.323390,29.164108,33.783152,27.717737,25.433770,59.542248,31.271489
16.552914,29.054801,138.543728,197.754956,52.525447,31.416424,29.227733,14.115349,138.018603,1.187468,10.875392,15.938659,190.794019,139.610749,183.687640,138.842949,83.400453,138.427488,-0.000670,0.001212,32.000000,-235.893666,139.010852,-0.599902,19.246285,0.602817,137277.257350,0.930196,39.186870,16.350672,8.353106,0.012020,0.000000,225.194676,32.000000,230.999008,216.431019,217.168621,211.093837,32.000000,201.112203,68.147241,57.505925,97.005406,99.057308,35.308677,29.164108,33.838388,27.717737,25.298447,59.550755,31.147351
16.555282,28.993016,138.661995,197.755800,52.618489,31.416437,29.242141,14.117062,138.007240,1.185857,11.178914,16.024189,190.834299,139.522742,183.722686,138.863730,83.398068,138.334195,-0.000670,0.001184,32.000000,-235.891626,139.026107,-0.599483,19.277284,0.602876,137263.005506,0.926157,39.012107,16.361519,8.316783,0.002073,0.000000,225.528241,32.000000,230.791149,216.736255,218.449848,210.701895,32.000000,201.698740,68.164401,57.509406,97.030405,99.057308,35.339317,29.164108,33.855356,27.717737,25.073590,59.544972,30.946691
