OSU 80 Ton Compressor Load Stand
16.512291,29.029103,138.544747,197.754674,52.751259,31.411427,29.225996,14.116491,137.939824,1.184104,11.407863,15.980410,190.907684,139.575513,183.643553,138.842949,83.378168,138.367251,-0.000670,0.001192,32.000000,-235.889082,139.007915,-0.599345,19.258270,0.605383,137305.290657,0.932167,39.246686,16.397385,8.369749,0.006488,0.000000,225.759011,32.000000,230.858165,217.113568,218.138555,210.287615,32.000000,202.119041,68.163528,57.528317,97.016037,99.057308,35.276623,29.164108,33.867994,27.717737,25.062707,59.550519,31.271709
16.440819,29.029103,138.528798,197.754674,52.862034,31.406481,29.217112,14.117633,138.023828,1.182557,11.644852,15.952962,190.911990,139.496886,183.631334,138.750053,83.367827,138.382921,-0.000671,0.001203,32.000000,-235.890399,139.021783,-0.599565,19.251871,0.604523,137282.627348,0.931436,39.179130,16.355233,8.375695,0.000000,0.000000,225.063555,32.000000,231.222688,217.268253,215.948849,209.988639,32.000000,202.522360,68.124349,57.518962,96.992582,99.057308,35.291934,29.164108,33.941816,27.717737,25.177448,59.544244,31.242875
16.585245,29.096629,138.511048,197.768466,52.927091,31.406512,29.228288,14.114636,137.943852,1.181055,11.643233,15.846980,190.888941,139.560119,183.612534,138.885099,83.352032,138.350868,-0.000671,0.001218,32.000000,-235.892576,139.005734,-0.599444,19.221973,0.605711,137302.883221,0.934393,39.320094,16.390918,8.390401,0.000000,0.000051,224.835345,32.000000,231.643552,217.401193,214.232812,210.123500,32.000000,202.570272,68.132209,57.535767,96.977430,99.057308,35.275111,29.164108,33.961190,27.717737,25.401786,59.547844,31.231650
16.564083,29.154587,138.458262,197.782820,52.964788,31.405273,29.217451,14.110783,138.027111,1.179121,11.634279,15.968691,190.808770,139.595090,183.663499,138.782318,83.359662,138.413780,-0.000671,0.001224,32.000000,-235.893643,139.005307,-0.599118,19.263463,0.607261,137317.184028,0.938736,39.494928,16.408739,8.425906,0.000000,0.000000,224.598350,32.000000,231.833164,216.696537,213.125513,210.554644,32.000000,201.839018,68.165697,57.522933,96.978911,99.057308,35.293813,29.164108,33.906954,27.717737,25.590324,59.547716,31.210887
16.545673,29.206531,138.601353,197.799989,52.962815,31.404017,29.240811,14.118632,137.974652,1.177561,11.396963,15.939342,190.894825,139.595598,183.651940,138.962924,83.396250,138.309972,-0.000672,0.001235,32.000000,-235.886450,138.974976,-0.598790,19.302592,0.605278,137289.403175,0.930064,39.209775,16.409230,8.351462,0.005469,0.000000,224.795371,32.000000,231.755424,216.697776,214.304848,210.929866,32.000000,201.502356,68.164275,57.537919,96.976330,99.057308,35.301129,29.164108,33.902571,27.717737,25.761642,59.539947,31.246030
16.490157,29.206531,138.609518,197.799989,53.012672,31.403978,29.266585,14.112781,138.047414,1.176419,10.969711,15.955095,190.957363,139.528085,183.651282,138.931485,83.353818,138.402392,-0.000672,0.001249,32.000000,-235.893940,139.058047,-0.598729,19.283526,0.604355,137310.381142,0.931729,39.319258,16.431635,8.358945,0.000000,0.000000,225.278616,32.000000,230.969498,216.435785,216.502566,211.125175,32.000000,201.138390,68.162284,57.521582,96.975569,99.057308,35.304173,29.164108,33.936445,27.717737,25.755925,59.535128,31.120719
16.606832,29.142832,138.583512,197.814906,53.088777,31.403980,29.222889,14.113209,138.060590,1.174720,11.020064,15.934731,190.869872,139.553145,183.718045,138.923275,83.342855,138.437917,-0.000674,0.001237,32.000000,-235.895806,138.940185,-0.599180,19.258664,0.603871,137311.750004,0.932132,39.416067,16.345485,8.376894,0.000000,0.012174,225.667789,32.000000,230.806851,216.708585,217.891595,210.987019,32.000000,201.163350,68.186185,57.512938,96.976839,99.057308,35.294596,29.164108,33.867109,27.717737,25.522736,59.540851,31.274203
16.573374,28.974426,138.430399,197.836016,53.105476,31.404003,29.230443,14.113780,138.010659,1.173570,11.052012,15.914673,190.853031,139.568235,183.655098,138.910482,83.346300,138.445507,-0.000674,0.001237,32.000000,-235.894416,139.043383,-0.599755,19.272904,0.605629,137358.065645,0.934556,39.551603,16.432044,8.405591,0.000914,0.000000,225.810374,32.000000,230.752315,217.222771,218.669414,210.225847,32.000000,201.925893,68.144556,57.497730,96.974600,99.057308,35.303455,29.164108,33.864087,27.717737,24.927822,59.548385,31.103551
16.647399,28.892139,138.494211,197.841363,53.131205,31.404009,29.219680,14.109356,138.046441,1.172671,11.157875,15.923244,190.850263,139.551576,183.642745,138.870040,83.353670,138.324040,-0.000674,0.001222,32.000000,-235.896873,139.052338,-0.599878,19.282713,0.603856,137291.501034,0.929009,39.203473,16.459962,8.344970,0.008392,0.000000,225.740947,32.000000,231.032740,217.422221,216.821881,210.161179,32.000000,202.338497,68.154713,57.525286,96.986282,99.057308,35.260774,29.164108,33.848492,27.717737,24.630870,59.538737,31.067674
16.507375,28.912096,138.466866,197.847274,53.159930,31.404062,29.225564,14.107215,138.023217,1.172458,11.461283,15.919641,190.822367,139.494462,183.637827,138.821613,83.374976,138.389971,-0.000675,0.001235,32.000000,-235.900489,138.994397,-0.600052,19.260945,0.603526,137241.926390,0.930347,39.116469,16.460140,8.352578,0.000000,0.000000,224.977584,32.000000,231.534398,217.424175,214.926907,210.053620,32.000000,202.635849,68.173690,57.532713,96.980719,99.057308,35.266523,29.164108,33.932206,27.717737,24.618896,59.541048,31.112722
16.454919,28.912096,138.500336,197.847274,53.231472,31.404094,29.226080,14.113637,137.996461,1.172036,11.563152,15.832012,190.802219,139.479514,183.661316,138.903494,83.390134,138.342196,-0.000676,0.001222,32.000000,-235.894395,138.984829,-0.599894,19.266243,0.601722,137176.091937,0.926228,38.854254,16.394783,8.319270,0.000611,0.012599,224.813818,32.000000,231.814045,217.063086,213.448799,210.507892,32.000000,202.285593,68.158239,57.521697,96.983178,99.057308,35.256092,29.164108,33.978956,27.717737,24.676395,59.547470,31.097315
16.544724,29.043319,138.446138,197.860784,53.322055,31.401580,29.235053,14.109356,137.957694,1.171089,11.711431,15.890594,190.877469,139.450601,183.696266,138.814953,83.353976,138.404844,-0.000676,0.001197,32.000000,-235.895562,138.980222,-0.599701,19.253995,0.605250,137231.557410,0.934222,39.215093,16.404955,8.388182,0.000000,0.006168,224.834550,32.000000,231.820727,216.546108,213.867275,211.025763,32.000000,201.668522,68.168635,57.529279,96.979345,99.057308,35.248060,29.164108,33.947001,27.717737,25.120982,59.537793,31.250432
16.481302,29.106471,138.410281,197.871198,53.445323,31.401624,29.225693,14.116776,137.994534,1.170019,11.862281,15.971599,190.948524,139.415772,183.740238,138.787985,83.343509,138.334072,-0.000677,0.001200,32.000000,-235.891583,139.004774,-0.599785,19.250035,0.606240,137245.629771,0.937290,39.343382,16.366989,8.416956,0.000000,0.000000,225.246276,32.000000,231.551359,216.337522,215.861327,211.202622,32.000000,201.452125,68.142241,57.511390,96.971048,99.057308,35.221472,29.164108,33.977316,27.717737,25.330034,59.543438,31.071856
16.393356,29.208719,138.427577,197.882738,53.489071,31.397739,29.225360,14.116491,137.987874,1.169027,12.119062,15.932816,190.933164,139.499496,183.738011,138.865766,83.323477,138.459972,-0.000677,0.001212,32.000000,-235.892196,139.004326,-0.599404,19.261653,0.604796,137264.507443,0.931946,39.255169,16.433055,8.367993,0.000000,0.000000,225.688891,32.000000,231.043088,216.474576,217.382018,211.172397,32.000000,201.411143,68.166338,57.493257,96.993955,99.057308,35.263884,29.164108,33.958107,27.717737,25.320376,59.544834,31.042216
16.562571,29.208719,138.445872,197.882738,53.541253,31.393925,29.228186,14.117204,137.938576,1.168142,12.235249,15.825346,190.966269,139.507061,183.729784,138.788576,83.279708,138.317850,-0.000676,0.001195,32.000000,-235.891483,138.945323,-0.599659,19.252920,0.606242,137319.973438,0.936097,39.473195,16.409735,8.398019,0.000000,0.000000,225.821344,32.000000,230.905217,216.888817,218.536237,210.735391,32.000000,201.886610,68.157869,57.464040,96.999522,99.057308,35.222693,29.164108,33.948981,27.717737,25.666667,59.545759,30.967601
16.655288,29.271599,138.479527,197.898500,53.568258,31.388754,29.231118,14.111639,138.003125,1.168249,12.319558,15.987903,190.928323,139.420422,183.727985,138.802894,83.290523,138.330078,-0.000677,0.001202,32.000000,-235.896393,138.969779,-0.599804,19.361994,0.607813,137389.158371,0.941413,39.790980,16.489865,8.444127,0.005708,0.000000,225.909372,32.000000,230.879448,217.313901,217.614339,210.227411,32.000000,202.180639,68.137538,57.488516,97.027062,99.057308,35.230713,29.164108,33.935905,27.717737,25.876789,59.545995,31.241995
16.517917,29.273239,138.418190,197.908351,53.547333,31.384966,29.228178,14.109070,137.940248,1.168673,12.142617,15.940014,190.851308,139.485714,183.662560,138.813853,83.259549,138.399008,-0.000676,0.001173,32.000000,-235.902568,139.044873,-0.599784,19.300153,0.604551,137323.743657,0.931255,39.377070,16.465788,8.358960,0.008944,0.001339,225.179084,32.000000,231.413721,217.516505,215.577823,210.089086,32.000000,202.470191,68.119722,57.497007,96.975247,99.057308,35.212102,29.164108,33.972094,27.717737,25.874615,59.540547,31.033412
16.556347,29.196143,138.411074,197.915106,53.598324,31.384989,29.209587,14.118061,137.958227,1.167751,12.209206,15.955990,190.784632,139.453107,183.667517,138.849735,83.289862,138.356088,-0.000676,0.001187,32.000000,-235.888824,138.947811,-0.599822,19.283552,0.599315,137279.438155,0.925777,39.214576,16.460812,8.314448,0.000000,0.004754,225.069976,32.000000,231.817894,217.495586,214.253043,210.234649,32.000000,202.357159,68.151526,57.523742,97.027617,99.057308,35.235780,29.164108,33.927769,27.717737,25.866760,59.539091,31.122626
16.728262,29.196143,138.459544,197.915106,53.622723,31.384969,29.216249,14.116491,137.977578,1.166705,12.217549,15.944674,190.828507,139.533427,183.689630,138.836756,83.260839,138.307995,-0.000677,0.001194,32.000000,-235.890721,138.993720,-0.599659,19.344161,0.603851,137338.195183,0.933735,39.550493,16.524696,8.379881,0.000000,0.006733,224.846596,32.000000,231.960003,216.709691,213.404785,210.884067,32.000000,201.723559,68.147411,57.482931,97.010704,99.057308,35.215401,29.164108,33.851641,27.717737,25.590513,59.540379,31.273029
16.627583,29.241252,138.431984,197.928898,53.632507,31.384955,29.220073,14.108357,137.985297,1.165801,12.112927,15.920945,190.885764,139.503434,183.716759,138.876538,83.286337,138.379359,-0.000678,0.001183,32.000000,-235.897380,138.996681,-0.599187,19.340515,0.603456,137277.399313,0.931918,39.379661,16.473894,8.360001,0.000889,0.000000,225.147742,32.000000,231.749659,216.509469,215.030808,211.082956,32.000000,201.576405,68.168097,57.516519,96.998809,99.057308,35.225416,29.164108,33.931427,27.717737,25.738700,59.547057,31.182934
16.544460,29.262030,138.450595,197.943534,53.688570,31.384964,29.268870,14.111354,137.910007,1.164893,12.113831,15.925079,190.893587,139.493217,183.750757,138.796090,83.241428,138.299919,-0.000678,0.001182,32.000000,-235.900120,139.036225,-0.598697,19.320662,0.598163,137220.576712,0.921791,38.962428,16.479950,8.276983,0.000000,0.011512,225.606375,32.000000,231.199552,216.303360,217.205941,211.346961,32.000000,201.476498,68.159123,57.509114,97.004461,99.057308,35.208254,29.164108,33.962214,27.717737,25.802682,59.550322,31.233925
16.536644,29.258476,138.381788,197.953385,53.708822,31.382623,29.231513,14.110783,137.948008,1.164170,12.234313,15.977788,190.983692,139.557245,183.785957,138.813283,83.261276,138.371827,-0.000679,0.001173,32.000000,-235.899052,139.061433,-0.598391,19.333119,0.600327,137265.709260,0.927547,39.251470,16.488528,8.325442,0.010402,0.003047,225.958399,32.000000,230.949213,216.721632,218.283360,210.966401,32.000000,201.861910,68.155666,57.454226,97.007917,99.057308,35.255410,29.164108,34.004381,27.717737,25.794706,59.549054,31.088290
16.566141,29.258476,138.507597,197.953385,53.740013,31.382635,29.231750,14.116348,137.980867,1.163336,12.470435,15.956226,190.945418,139.566888,183.686342,138.841503,83.188287,138.351764,-0.000680,0.001163,32.000000,-235.888897,138.970735,-0.598515,19.309018,0.602718,137332.173377,0.930864,39.474525,16.495505,8.368396,0.008339,0.000000,226.120035,32.000000,230.941118,217.105766,218.183894,210.402914,32.000000,202.272784,68.143278,57.469058,97.008850,99.057308,35.216705,29.164108,33.964722,27.717737,25.774357,59.554315,31.097241
16.666328,29.285269,138.463577,197.966614,53.717323,31.382678,29.216913,14.117204,138.005422,1.162573,12.784619,15.925732,190.966411,139.491891,183.683574,138.848715,83.220515,138.332705,-0.000680,0.001130,32.000000,-235.890827,139.003571,-0.598957,19.338968,0.602291,137313.615676,0.932432,39.490031,16.509993,8.368191,0.000000,0.000000,225.725360,32.000000,231.326295,217.328485,216.111322,210.323589,32.000000,202.665433,68.143476,57.495794,97.012829,99.057308,35.218407,29.164108,33.929210,27.717737,25.859518,59.544303,31.115070
16.584052,29.368655,138.523788,197.981250,53.713762,31.382704,29.224262,14.111639,137.925819,1.161761,12.859347,15.865100,190.936288,139.490077,183.669420,138.832719,83.210646,138.359461,-0.000682,0.001103,32.000000,-235.896557,139.004531,-0.598863,19.306002,0.602709,137340.032043,0.930706,39.418134,16.573404,8.360885,0.000000,0.000000,225.288357,32.000000,231.620985,217.697325,214.485398,210.128524,32.000000,202.474827,68.138706,57.488014,97.006330,99.057308,35.217890,29.164108,33.950249,27.717737,26.141478,59.546713,30.944270
16.595310,29.431537,138.424001,197.993635,53.744283,31.381420,29.229948,14.114636,137.969185,1.161509,12.664098,15.952565,190.885017,139.619497,183.759416,138.831153,83.233633,138.315445,-0.000681,0.001089,32.000000,-235.892249,138.955644,-0.598822,19.321790,0.599675,137290.858470,0.925442,39.201475,16.532075,8.307983,0.004425,0.000000,224.969768,32.000000,231.848278,216.973175,213.334256,210.619211,32.000000,201.819078,68.131900,57.481542,97.001211,99.057308,35.218818,29.164108,33.941532,27.717737,26.134654,59.548237,31.279192
16.688273,29.431537,138.511728,197.993635,53.762721,31.377591,29.215341,14.117775,137.993571,1.161232,12.596116,16.073634,190.922219,139.485773,183.757520,138.830707,83.208115,138.379473,-0.000679,0.001096,32.000000,-235.895829,138.982115,-0.598825,19.379487,0.602632,137361.391517,0.930143,39.484706,16.554719,8.352832,0.013246,0.021544,225.140122,32.000000,231.982461,216.767788,214.359262,210.918774,32.000000,201.460051,68.150966,57.511382,96.984131,99.057308,35.207489,29.164108,33.889713,27.717737,26.346738,59.544766,31.234805
16.593711,29.353071,138.501638,198.000390,53.786744,31.378851,29.212434,14.111496,138.059858,1.160624,12.169335,15.919537,190.909299,139.471827,183.778352,138.847082,83.185478,138.285697,-0.000679,0.001078,32.000000,-235.897355,138.975183,-0.598858,19.314682,0.601758,137361.837679,0.929407,39.520195,16.510715,8.341152,0.000000,0.000000,225.639340,32.000000,231.266851,216.599355,216.469728,211.098641,32.000000,201.430477,68.140831,57.511647,96.981952,99.057308,35.230731,29.164108,33.975594,27.717737,26.067719,59.550194,31.237813
16.628848,29.278707,138.488239,198.004331,53.825277,31.382643,29.223737,14.115064,138.006713,1.159759,12.211703,15.978171,190.945904,139.594640,183.825148,138.762478,83.119793,138.421326,-0.000680,0.001063,32.000000,-235.893296,139.002246,-0.598770,19.323390,0.598191,137319.880494,0.924395,39.294571,16.566804,8.299944,0.000000,0.002486,225.930645,32.000000,231.071681,216.570659,217.981735,211.145512,32.000000,201.653237,68.135099,57.502472,96.993701,99.057308,35.193424,29.164108,33.932967,27.717737,25.802385,59.552319,31.124094
16.722122,29.228676,138.464255,197.999546,53.911039,31.382656,29.235220,14.116776,137.986362,1.158894,12.323149,15.941710,191.002863,139.522946,183.798644,138.792712,83.094915,138.445403,-0.000679,0.001060,32.000000,-235.891091,139.068080,-0.599023,19.308572,0.602020,137348.075401,0.929811,39.445619,16.544661,8.346634,0.000000,0.004414,226.175798,32.000000,230.922209,217.117687,218.686369,210.483831,32.000000,202.344161,68.143394,57.508347,97.019082,99.057308,35.221528,29.164108,33.897435,27.717737,25.794589,59.554000,31.151680
16.655028,29.228676,138.507496,197.999546,53.967578,31.382660,29.224332,14.112067,137.999304,1.157909,12.453161,15.975336,190.965206,139.552656,183.789411,138.875848,83.087283,138.371316,-0.000679,0.001042,32.000000,-235.896292,139.075770,-0.598834,19.369023,0.600965,137358.154156,0.927370,39.285853,16.675105,8.328192,0.012860,0.000000,225.991016,32.000000,231.273296,217.337662,217.431511,210.380931,32.000000,202.703285,68.098023,57.505777,97.034492,99.057308,35.194597,29.164108,33.909925,27.717737,25.612624,59.546123,31.109714
16.648033,29.245900,138.479075,197.995324,54.060372,31.383960,29.244326,14.111924,137.969906,1.157408,12.315158,16.028148,190.919223,139.589217,183.755607,138.839687,83.089951,138.289553,-0.000678,0.001028,32.000000,-235.899222,139.005306,-0.599303,19.336607,0.599406,137314.153860,0.921545,39.009805,16.711473,8.280304,0.003795,0.004399,225.308403,32.000000,231.760359,217.479454,215.259754,210.423784,32.000000,202.668354,68.123435,57.510455,97.022641,99.057308,35.210581,29.164108,33.960131,27.717737,25.664185,59.541442,31.261804
16.559357,29.221021,138.593080,197.992790,54.107190,31.387795,29.216431,14.109498,138.014713,1.156887,12.166837,15.982514,190.904766,139.535243,183.765327,138.821289,83.021377,138.383112,-0.000678,0.001045,32.000000,-235.899845,138.970412,-0.599770,19.325776,0.598987,137346.044633,0.925735,39.172283,16.683743,8.316257,0.000000,0.000000,225.107477,32.000000,231.969395,217.342794,213.671391,210.568818,32.000000,202.324908,68.105312,57.489152,97.031552,99.057308,35.217377,29.164108,33.965651,27.717737,25.569605,59.544018,31.275891
16.604955,29.195049,138.452393,197.996449,54.168679,31.390157,29.226551,14.116348,138.078603,1.156302,12.105649,16.016003,190.838268,139.542745,183.782598,138.828465,83.003833,138.445464,-0.000679,0.001017,32.000000,-235.892995,139.020825,-0.599782,19.315968,0.600121,137359.178331,0.925580,39.206476,16.642031,8.318044,0.013820,0.000000,225.136212,32.000000,232.098056,216.840970,213.838936,210.984435,32.000000,201.523731,68.128581,57.503873,97.058522,99.057308,35.198607,29.164108,33.953183,27.717737,25.561186,59.541176,31.145444
16.682391,29.195049,138.587730,197.996449,54.260647,31.391306,29.226973,14.109926,138.079536,1.155477,12.186033,15.973358,190.907941,139.573843,183.814874,138.870611,83.003641,138.406884,-0.000679,0.001007,32.000000,-235.901056,138.925482,-0.599869,19.311483,0.602555,137441.196118,0.931662,39.397206,16.755281,8.369473,0.008574,0.004712,225.491898,32.000000,231.761776,216.674931,215.785516,211.110357,32.000000,201.411172,68.145523,57.513030,97.069192,99.057308,35.206853,29.164108,33.899667,27.717737,25.462351,59.538884,31.265473
16.613045,29.189308,138.459287,198.005456,54.386711,31.391233,29.215631,14.114636,138.020504,1.154768,12.172592,15.993499,191.012769,139.594049,183.813034,138.866845,82.968697,138.472972,-0.000680,0.000991,32.000000,-235.890937,139.052234,-0.600005,19.295852,0.601633,137432.341402,0.928705,39.260252,16.802586,8.338017,0.020508,0.022872,225.967551,32.000000,231.162301,216.684894,217.482994,211.135079,32.000000,201.519334,68.160910,57.531984,97.110403,99.057308,35.192387,29.164108,33.942837,27.717737,25.433686,59.544795,31.248085
16.544709,29.185207,138.467606,198.023470,54.528630,31.391221,29.222545,14.110783,138.073037,1.154061,12.186037,15.931656,190.974919,139.528697,183.798824,138.745810,82.931321,138.361870,-0.000680,0.000967,32.000000,-235.894135,139.047891,-0.600399,19.316728,0.600504,137404.954475,0.924261,39.072330,16.784364,8.307426,0.023417,0.000000,226.099509,32.000000,230.919712,217.106951,218.891276,210.742960,32.000000,201.915942,68.147341,57.510659,97.145200,99.057308,35.167532,29.164108,33.981815,27.717737,25.410677,59.542848,31.253587
16.464073,29.176185,138.456648,198.031914,54.666399,31.393717,29.215873,14.117775,138.006810,1.153212,12.033449,15.929552,191.003025,139.592621,183.759446,138.816690,82.865747,138.394981,-0.000680,0.000976,32.000000,-235.890420,138.998757,-0.600569,19.284890,0.602122,137450.547304,0.928603,39.234845,16.850848,8.334371,0.028873,0.000000,226.232869,32.000000,230.996801,217.391931,218.116442,210.413630,32.000000,202.310697,68.148153,57.499688,97.161498,99.057308,35.187640,29.164108,33.954516,27.717737,25.401871,59.547342,31.229229
16.554956,29.176185,138.492944,198.031914,54.819083,31.393737,29.217542,14.112638,138.024880,1.152286,12.132544,15.988577,191.012424,139.521907,183.733230,138.883264,82.845723,138.365031,-0.000681,0.000966,32.000000,-235.894410,139.022988,-0.600750,19.280117,0.602882,137497.273752,0.932345,39.397095,16.835194,8.369299,0.043607,0.000000,225.525755,32.000000,231.490158,217.595273,215.887205,210.285779,32.000000,202.644356,68.145132,57.521900,97.181201,99.057308,35.166991,29.164108,33.989232,27.717737,25.361657,59.537163,31.119692
16.559233,29.140371,138.515762,198.039514,54.966818,31.393752,29.232694,14.118489,137.990526,1.151553,12.304115,15.923768,191.079550,139.498884,183.808197,138.798661,82.831676,138.412834,-0.000680,0.000956,32.000000,-235.888887,138.924255,-0.600533,19.206815,0.605551,137574.000089,0.937342,39.585060,16.916576,8.409623,0.038277,0.000000,225.309083,32.000000,231.886314,217.553422,214.468100,210.357837,32.000000,202.728108,68.134649,57.530236,97.181856,99.057308,35.184243,29.164108,33.969182,27.717737,25.228205,59.543487,31.179559
16.597294,29.176732,138.505065,198.050491,55.078630,31.393760,29.217568,14.118489,137.946071,1.150634,12.334432,15.967951,191.031418,139.519438,183.866393,138.876239,82.848373,138.369902,-0.000678,0.000974,32.000000,-235.887740,139.020355,-0.600370,19.269154,0.603908,137546.335985,0.931962,39.363093,16.922303,8.365649,0.030171,0.000000,225.083944,32.000000,232.103483,216.845396,213.367939,210.974172,32.000000,201.851657,68.151787,57.520217,97.196677,99.057308,35.162598,29.164108,33.974090,27.717737,25.345233,59.546025,31.200249
16.514049,29.225396,138.467246,198.068787,55.197948,31.397417,29.220610,14.109070,137.981761,1.150350,12.326597,15.903953,191.020942,139.565483,183.834141,138.823305,82.769172,138.326530,-0.000677,0.000971,32.000000,-235.900765,138.883673,-0.600015,19.236004,0.606122,137539.116657,0.931153,39.316855,16.959170,8.364866,0.017685,0.000000,225.288193,32.000000,231.981166,216.745412,215.038235,211.225665,32.000000,201.605991,68.134453,57.530459,97.171828,99.057308,35.188654,29.164108,33.981448,27.717737,25.336335,59.536436,31.229009
16.532606,29.225396,138.427773,198.068787,55.335388,31.401223,29.222028,14.114350,137.934578,1.149699,12.390185,15.984767,190.916367,139.528676,183.829980,138.874545,82.756271,138.336870,-0.000676,0.000966,32.000000,-235.891387,139.138749,-0.600034,19.248488,0.603405,137527.458622,0.929501,39.260564,16.921978,8.345039,0.039975,0.000000,225.720687,32.000000,231.278174,216.594037,217.013534,211.417959,32.000000,201.326653,68.141393,57.525273,97.188489,99.057308,35.133515,29.164108,34.022260,27.717737,25.496846,59.556548,31.124020
16.600605,29.280894,138.544933,198.082297,55.368444,31.401208,29.222426,14.116063,137.934492,1.149181,12.297171,15.968936,190.906679,139.571986,183.873559,138.843662,82.712838,138.453504,-0.000674,0.000981,32.000000,-235.893444,138.958213,-0.600786,19.237421,0.606222,137638.570441,0.934470,39.512094,16.980468,8.384815,0.015399,0.000000,226.067768,32.000000,231.040828,216.925028,218.302871,211.117717,32.000000,201.634978,68.168621,57.540636,97.241860,99.057308,35.184839,29.164108,33.957293,27.717737,25.681479,59.544598,31.158430
16.623559,29.288003,138.467900,198.098904,55.459038,31.403737,29.229723,14.117347,137.968301,1.149163,12.334666,15.947642,190.957471,139.608506,183.803691,138.766880,82.687971,138.366965,-0.000673,0.001003,32.000000,-235.890029,139.002734,-0.601301,19.248724,0.605435,137654.320105,0.933452,39.466800,16.998309,8.373016,0.011034,0.000000,226.212333,32.000000,230.919853,217.422215,218.760976,210.468509,32.000000,201.957321,68.173219,57.539818,97.256399,99.057308,35.139900,29.164108,33.969355,27.717737,25.698401,59.544736,31.283007
16.569319,29.283902,138.513964,198.109882,55.518682,31.408696,29.216943,14.113494,137.986512,1.149291,12.387800,16.048236,191.031364,139.563218,183.817049,138.925516,82.662093,138.302713,-0.000672,0.001011,32.000000,-235.894046,139.029392,-0.601026,19.261286,0.604715,137669.794737,0.929600,39.356674,17.097417,8.345776,0.011323,0.000000,225.817617,32.000000,231.372005,217.670525,216.607632,210.339609,32.000000,202.261456,68.173349,57.539949,97.262707,99.057308,35.153018,29.164108,33.908351,27.717737,25.690705,59.536032,31.205458
16.690279,29.283902,138.440081,198.109882,55.588970,31.413723,29.211936,14.111782,138.014055,1.149603,12.144543,15.966442,191.030788,139.633119,183.802490,138.875888,82.640240,138.402373,-0.000672,0.001021,32.000000,-235.897070,139.052480,-0.601734,19.245577,0.603779,137687.035821,0.928129,39.307996,17.080978,8.329618,0.005591,0.000000,225.351833,32.000000,231.717878,217.884897,215.012876,210.179096,32.000000,202.556833,68.163545,57.556974,97.269357,99.057308,35.127846,29.164108,33.922247,27.717737,25.668734,59.545926,31.163859
16.678110,29.260116,138.487484,198.114667,55.668197,31.421384,29.226130,14.110497,137.984986,1.149848,12.052820,15.934619,191.055760,139.617968,183.795639,138.741125,82.612336,138.402394,-0.000673,0.001011,32.000000,-235.897698,139.057232,-0.601768,19.211903,0.604688,137743.527971,0.931821,39.435819,17.076175,8.359666,0.005741,0.000000,225.152537,32.000000,231.989170,217.322848,213.815331,210.646748,32.000000,202.007069,68.134175,57.542391,97.291364,99.057308,35.174598,29.164108,33.961787,27.717737,25.578277,59.550627,31.383741
16.632223,29.212819,138.543047,198.122548,55.753850,31.426524,29.253776,14.112210,137.961692,1.149366,12.092463,16.076190,191.048378,139.579062,183.854416,138.910053,82.598441,138.291307,-0.000673,0.001011,32.000000,-235.897461,139.075097,-0.602008,19.262912,0.602637,137727.137520,0.925135,39.142081,17.145610,8.294654,0.011819,0.000000,225.185506,32.000000,232.218673,216.835353,214.556110,211.134152,32.000000,201.789750,68.184405,57.553674,97.279305,99.057308,35.153114,29.164108,33.955776,27.717737,25.405970,59.544018,31.210814
16.596471,29.219381,138.565683,198.117481,55.844453,31.433368,29.217221,14.117633,137.963846,1.148348,12.119908,16.036943,191.067275,139.587258,183.839975,138.935522,82.575679,138.410999,-0.000672,0.000994,32.000000,-235.892530,139.048867,-0.602338,19.278936,0.604161,137771.818555,0.925559,39.147769,17.173526,8.303548,0.012228,0.000000,225.650596,32.000000,231.531225,216.552119,216.588899,211.310207,32.000000,201.594653,68.170574,57.538402,97.305969,99.057308,35.156932,29.164108,33.985588,27.717737,25.397462,59.544766,31.172810
16.605756,29.219381,138.477865,198.117481,55.882480,31.437785,29.243577,14.112067,138.030847,1.147469,12.186013,16.003438,191.181255,139.600126,183.925348,138.782461,82.556918,138.481340,-0.000672,0.000971,32.000000,-235.895145,139.140871,-0.602278,19.284654,0.603650,137803.192094,0.927377,39.211771,17.134379,8.329798,0.022502,0.000000,226.037149,32.000000,231.370732,216.676328,217.980283,211.587414,32.000000,201.403903,68.207627,57.571719,97.353854,99.057308,35.127536,29.164108,33.977087,27.717737,25.411796,59.542002,31.152927
16.634161,29.233324,138.579468,198.119733,55.924382,31.441649,29.212528,14.110640,138.022719,1.146210,12.052941,16.029788,191.213757,139.547804,183.932706,138.820801,82.469773,138.472567,-0.000671,0.000950,32.000000,-235.897392,139.065370,-0.602137,19.219246,0.604070,137863.329919,0.930825,39.305217,17.214290,8.349105,0.000000,0.011249,226.252791,32.000000,231.031629,217.301910,218.928077,210.708242,32.000000,201.884207,68.191412,57.545188,97.375098,99.057308,35.140904,29.164108,33.950240,27.717737,25.451847,59.542622,31.258649
16.588059,29.139004,138.581253,198.132681,55.987663,31.445497,29.267830,14.118203,138.005603,1.144433,12.171414,16.052945,191.222521,139.587992,183.863557,138.934952,82.482451,138.438341,-0.000670,0.000933,32.000000,-235.887861,139.121718,-0.602318,19.225121,0.603596,137889.138393,0.929578,39.282638,17.266620,8.339149,0.003638,0.020263,226.072871,32.000000,231.240788,217.650162,217.684767,210.482107,32.000000,202.128349,68.186006,57.555717,97.383141,99.057308,35.149536,29.164108,33.996372,27.717737,25.115892,59.545680,31.218297
16.639124,29.133536,138.595072,198.127614,56.046472,31.449305,29.226835,14.108785,138.029853,1.143000,12.382045,16.049699,191.153696,139.593418,183.832118,138.882181,82.443762,138.450144,-0.000669,0.000930,32.000000,-235.900230,139.039204,-0.602210,19.228766,0.605382,137945.902663,0.929065,39.227570,17.349579,8.331017,0.004783,0.000000,225.388476,32.000000,231.690293,217.870541,215.541157,210.222455,32.000000,202.088129,68.170424,57.562257,97.370024,99.057308,35.103360,29.164108,34.069776,27.717737,25.106586,59.537901,31.217931
16.642165,29.133536,138.564802,198.127614,56.095031,31.455499,29.258360,14.109498,138.119313,1.141645,12.443701,16.067794,191.045191,139.555634,183.844585,138.806784,82.405351,138.488240,-0.000668,0.000928,32.000000,-235.896894,139.012180,-0.602105,19.199314,0.606087,137940.449065,0.929889,39.245302,17.320568,8.354278,0.000000,0.000000,225.192134,32.000000,231.993207,217.717628,214.282513,210.436915,32.000000,202.219522,68.179945,57.555053,97.388136,99.057308,35.143974,29.164108,33.958877,27.717737,25.078246,59.549103,31.231504
16.553745,29.205438,138.580911,198.135777,56.149972,31.458042,29.214128,14.113066,137.972518,1.140209,12.553168,15.921106,190.960477,139.529349,183.836882,138.796335,82.413401,138.394026,-0.000666,0.000934,32.000000,-235.897588,138.997964,-0.602362,19.174871,0.605016,137954.420346,0.928334,39.115732,17.364889,8.329469,0.000000,0.008735,225.130699,32.000000,232.171000,217.028378,213.820317,210.998423,32.000000,201.689075,68.175394,57.566027,97.352634,99.057308,35.124937,29.164108,33.951076,27.717737,25.318928,59.551552,31.097388
16.568013,29.250821,138.593107,198.150977,56.222683,31.458042,29.224276,14.112352,137.999589,1.138716,12.705259,15.944109,190.982510,139.576595,183.902473,138.802467,82.394423,138.350217,-0.000665,0.000942,32.000000,-235.897154,138.999371,-0.602075,19.191341,0.605936,138001.184463,0.927341,39.108352,17.421479,8.326128,0.001321,0.007291,225.449195,32.000000,231.879788,216.872646,216.057335,211.225802,32.000000,201.493960,68.194241,57.559846,97.327540,99.057308,35.144726,29.164108,34.012868,27.717737,25.468002,59.553037,31.137153
16.509894,29.296751,138.500367,198.158014,56.247434,31.458027,29.225790,14.115635,137.974597,1.137672,12.741020,15.983290,191.001193,139.536486,183.902162,138.857087,82.330335,138.441323,-0.000665,0.000960,32.000000,-235.888627,138.913242,-0.602305,19.193308,0.608723,138071.200518,0.934114,39.395298,17.368466,8.371575,0.003203,0.000000,225.918413,32.000000,231.377051,216.790196,217.692754,211.411281,32.000000,201.535230,68.170186,57.530850,97.300308,99.057308,35.104348,29.164108,34.077911,27.717737,25.459905,59.540094,31.155055
16.611078,29.296751,138.538900,198.158014,56.264186,31.458045,29.221854,14.109784,138.001270,1.136271,12.905644,16.031693,191.126714,139.573374,183.948391,138.787675,82.296869,138.418331,-0.000664,0.000971,32.000000,-235.897756,138.993703,-0.602529,19.193885,0.607998,138091.861677,0.933055,39.405917,17.366528,8.365101,0.000000,0.000000,226.245755,32.000000,231.181231,217.157779,218.897836,211.078991,32.000000,201.987346,68.184611,57.560200,97.318464,99.057308,35.124961,29.164108,33.992548,27.717737,25.611701,59.541746,31.094527
16.588184,29.330379,138.545912,198.165895,56.225778,31.458044,29.244792,14.116919,138.088653,1.134941,12.893352,15.983112,191.101843,139.593233,183.935848,138.861631,82.285035,138.397716,-0.000664,0.001007,32.000000,-235.889965,139.019927,-0.602454,19.204533,0.609006,138167.733395,0.936507,39.593596,17.474106,8.388931,0.000000,0.020396,226.302440,32.000000,231.205346,217.618947,218.387170,210.557672,32.000000,202.458306,68.178331,57.530254,97.309242,99.057308,35.087093,29.164108,33.958529,27.717737,25.721045,59.551866,31.223140
16.681179,29.356079,138.563566,198.179124,56.207161,31.458053,29.230615,14.114778,137.995968,1.133507,12.637032,16.061053,191.157411,139.500557,183.871907,138.835696,82.259468,138.424958,-0.000663,0.001002,32.000000,-235.890631,139.057924,-0.602485,19.250691,0.606977,138143.429644,0.930727,39.347070,17.496599,8.340151,0.000000,0.000000,225.738686,32.000000,231.670784,217.838676,216.195266,210.394673,32.000000,202.558791,68.150120,57.550959,97.335567,99.057308,35.123131,29.164108,33.956191,27.717737,25.803088,59.544451,31.204284
16.777141,29.213640,138.654170,198.196294,56.114582,31.454354,29.218167,14.116491,138.069266,1.132160,12.369336,16.022806,191.141171,139.563605,183.893435,138.911237,82.267172,138.412796,-0.000663,0.001003,32.000000,-235.894491,139.027005,-0.602107,19.231651,0.607179,138171.469146,0.931399,39.436373,17.498592,8.352084,0.000000,0.005859,225.508308,32.000000,232.063465,217.982064,214.743746,210.469707,32.000000,202.506374,68.157409,57.572240,97.320225,99.057308,35.079835,29.164108,33.902135,27.717737,25.796129,59.547647,31.251606
16.704961,29.213640,138.630441,198.196294,56.023388,31.453141,29.225367,14.108499,138.034634,1.130795,12.110191,16.062084,191.002217,139.600310,183.916434,138.853212,82.262052,138.439901,-0.000663,0.001000,32.000000,-235.900680,139.143340,-0.602080,19.249406,0.603887,138156.139157,0.926527,39.236297,17.537165,8.306581,0.000000,0.013801,225.277401,32.000000,232.197923,217.280142,213.492181,210.902398,32.000000,201.742763,68.164283,57.556037,97.323634,99.057308,35.140963,29.164108,33.924838,27.717737,25.293307,59.549595,31.243462
16.705000,29.091708,138.667806,198.201642,55.941072,31.456937,29.219269,14.114636,138.157628,1.129513,11.860721,16.159348,190.938165,139.616887,183.922185,138.831479,82.225101,138.461218,-0.000663,0.000988,32.000000,-235.896019,139.057781,-0.602163,19.337184,0.602445,138043.253876,0.921018,38.861915,17.523654,8.264470,0.000000,0.002641,225.377934,32.000000,232.081555,217.172646,215.123630,211.112952,32.000000,201.698914,68.134189,57.546617,97.316656,99.057308,35.115295,29.164108,33.988034,27.717737,24.860775,59.542691,31.259677
16.606739,29.007779,138.602681,198.198546,55.851844,31.460774,29.259948,14.119345,138.068034,1.127976,11.447634,16.070655,190.978710,139.652101,183.910417,138.889645,82.211450,138.443074,-0.000663,0.000968,32.000000,-235.890490,139.133301,-0.602225,19.303720,0.603284,138070.747342,0.924877,39.036278,17.541713,8.298759,0.003145,0.000000,225.915679,32.000000,231.440590,217.079057,217.122245,211.450086,32.000000,201.451348,68.172450,57.557570,97.329771,99.057308,35.123707,29.164108,33.993260,27.717737,24.559387,59.544903,31.175818
16.674867,28.877650,138.624933,198.197702,55.781514,31.463330,29.209289,14.115777,138.041912,1.126502,11.448453,16.101525,191.038379,139.738579,183.928943,138.897486,82.175811,138.445220,-0.000664,0.000968,32.000000,-235.891435,139.114070,-0.601689,19.291446,0.600524,138062.310482,0.924917,38.914253,17.588835,8.300976,0.000000,0.000000,226.225207,32.000000,231.276746,217.186268,218.493929,211.294903,32.000000,201.617932,68.141831,57.522347,97.339765,99.057308,35.137070,29.164108,34.012276,27.717737,24.548663,59.543349,31.221379
16.744374,28.877650,138.603351,198.197702,55.722097,31.464742,29.223273,14.112638,138.086987,1.124957,11.564469,16.066222,191.060676,139.679650,183.943675,138.995882,82.121501,138.470811,-0.000664,0.000969,32.000000,-235.895886,139.082704,-0.601910,19.320767,0.603386,138096.506950,0.929224,39.068644,17.593828,8.346171,0.000000,0.005312,226.294342,32.000000,231.213542,217.531621,219.278245,210.591141,32.000000,202.361495,68.133535,57.539638,97.364374,99.057308,35.121578,29.164108,33.904207,27.717737,24.084931,59.546969,31.136053
16.657157,28.888859,138.634375,198.198265,55.651263,31.468530,29.263004,14.116491,138.096560,1.123456,11.797516,16.115558,191.061600,139.672248,183.931364,138.881738,82.129211,138.483479,-0.000666,0.000981,32.000000,-235.891705,139.130447,-0.601767,19.364197,0.602283,138050.366703,0.926693,38.773161,17.630491,8.313406,0.003538,0.014376,226.180958,32.000000,231.496662,217.814827,217.278929,210.462935,32.000000,202.842229,68.140825,57.530173,97.383610,99.057308,35.121914,29.164108,33.967412,27.717737,24.111779,59.544235,31.232898
16.703775,28.899794,138.527503,198.206427,55.561802,31.472394,29.225966,14.114493,138.038993,1.121892,11.893840,16.044524,191.037920,139.684442,183.921861,138.904350,82.124972,138.461076,-0.000665,0.000961,32.000000,-235.891080,139.061391,-0.601689,19.355018,0.599935,138057.025662,0.922308,38.605007,17.697012,8.277607,0.011971,0.004196,225.651928,32.000000,231.915386,218.012688,215.349049,210.375242,32.000000,203.009819,68.128417,57.555513,97.403564,99.057308,35.092544,29.164108,33.929837,27.717737,24.137758,59.539691,31.228202
16.591474,28.895420,138.629300,198.210087,55.416316,31.476201,29.215815,14.107358,138.055230,1.120296,11.968794,16.002952,191.041169,139.610751,183.930282,138.925084,82.108674,138.459654,-0.000666,0.000982,32.000000,-235.900510,139.125719,-0.601608,19.348068,0.600518,138109.828234,0.926187,38.827303,17.695347,8.322811,0.000000,0.000000,225.356076,32.000000,232.229408,217.671687,213.985225,210.918311,32.000000,202.589116,68.123383,57.532303,97.422117,99.057308,35.123615,29.164108,33.983448,27.717737,24.125867,59.541333,31.239867
16.511581,28.895420,138.574340,198.210087,55.279336,31.477493,29.264594,14.111782,138.057039,1.118689,11.877587,15.984472,191.017794,139.695922,183.988393,138.914351,82.104974,138.513050,-0.000665,0.000980,32.000000,-235.896086,139.047422,-0.601569,19.336975,0.599711,138113.620112,0.924818,38.725301,17.688895,8.293185,0.000000,0.002262,225.246893,32.000000,232.209010,217.178237,214.420020,211.210059,32.000000,201.895949,68.133363,57.532725,97.401999,99.057308,35.106440,29.164108,34.042692,27.717737,24.098749,59.538501,31.170095
16.589428,28.910456,138.680022,198.214590,55.127571,31.480090,29.227155,14.114065,138.099527,1.117233,12.030628,15.947121,191.125667,139.575861,184.007286,138.945808,82.112919,138.541125,-0.000665,0.000966,32.000000,-235.892328,139.138137,-0.601883,19.375317,0.602506,138184.307026,0.931728,38.993409,17.704516,8.355454,0.000000,0.012054,225.808721,32.000000,231.661359,217.066615,216.616787,211.416779,32.000000,201.598669,68.126864,57.524878,97.417446,99.057308,35.128631,29.164108,34.056285,27.717737,24.139099,59.547244,31.100176
16.657411,28.914830,138.626303,198.212620,54.907545,31.482614,29.225129,14.112352,138.079020,1.115812,12.122728,15.976434,191.148560,139.649350,184.000183,138.860487,82.067156,138.520640,-0.000664,0.000957,32.000000,-235.894368,139.084051,-0.601864,19.368892,0.604399,138225.711164,0.934875,39.188144,17.733692,8.392554,0.000000,0.012547,226.231350,32.000000,231.357048,217.085157,218.107673,211.367260,32.000000,201.566448,68.123407,57.538645,97.444024,99.057308,35.115435,29.164108,33.966040,27.717737,24.142519,59.537272,31.175084
16.617924,28.950096,138.659571,198.216842,54.725374,31.486448,29.230536,14.118203,138.115270,1.114424,12.040879,15.979198,191.232013,139.732196,183.996332,138.959725,82.026316,138.581666,-0.000664,0.000945,32.000000,-235.892615,139.066570,-0.602140,19.382188,0.601905,138205.959479,0.931633,39.013422,17.739139,8.359542,0.000000,0.026283,226.464420,32.000000,231.211345,217.582916,219.134581,210.707712,32.000000,202.106475,68.127369,57.526233,97.465393,99.057308,35.117264,29.164108,34.064299,27.717737,24.130790,59.547028,31.145297
16.457528,28.950096,138.660023,198.216842,54.533308,31.485466,29.222263,14.117918,138.086056,1.113013,11.965816,16.057695,191.206278,139.684604,183.914507,138.963840,82.028191,138.487844,-0.000664,0.000939,32.000000,-235.890605,139.016521,-0.602562,19.369810,0.600655,138214.567114,0.927844,38.852657,17.775132,8.322200,0.000000,0.000000,226.391328,32.000000,231.274717,217.907429,218.314685,210.416125,32.000000,202.584007,68.132994,57.536562,97.509442,99.057308,35.120872,29.164108,34.098659,27.717737,24.241830,59.549693,31.233705
16.604842,28.923304,138.636553,198.224442,54.314289,31.481672,29.250204,14.115349,138.127942,1.111416,12.010838,16.028649,191.228037,139.733094,183.848147,138.942366,82.047913,138.492948,-0.000665,0.000933,32.000000,-235.893502,139.097163,-0.602503,19.359896,0.601243,138283.193686,0.930145,38.983778,17.845078,8.343977,0.000683,0.000000,225.644345,32.000000,231.861172,218.004199,216.053830,210.384647,32.000000,202.814736,68.136980,57.548181,97.493851,99.057308,35.086926,29.164108,33.988520,27.717737,24.137313,59.540576,31.240821
16.598920,28.849492,138.658794,198.233168,54.175519,31.480417,29.230491,14.117918,138.113023,1.110069,12.154000,15.905166,191.123808,139.622127,183.883672,138.944934,82.029936,138.559507,-0.000666,0.000905,32.000000,-235.891589,139.108543,-0.602235,19.328032,0.604904,138344.735855,0.939770,39.374992,17.798449,8.425325,0.010338,0.000000,225.359444,32.000000,232.207996,217.951076,214.696219,210.597183,32.000000,202.961846,68.141797,57.549268,97.517186,99.057308,35.116376,29.164108,34.015854,27.717737,23.869252,59.539278,31.162685
16.578521,28.877103,138.649680,198.242175,54.050481,31.479172,29.220072,14.108928,138.074614,1.108493,12.299779,16.016867,191.121907,139.661259,183.910079,138.943604,82.038960,138.544803,-0.000668,0.000903,32.000000,-235.895662,139.105100,-0.601829,19.320138,0.602026,138245.850524,0.930079,38.988782,17.781163,8.349164,0.000000,0.001288,225.289643,32.000000,232.434492,217.229244,213.975932,211.227968,32.000000,202.147651,68.126740,57.542442,97.492289,99.057308,35.106180,29.164108,34.058525,27.717737,23.856817,59.541274,31.157549
16.617467,28.877103,138.619705,198.242175,53.879059,31.477972,29.229834,14.116206,138.084507,1.107230,12.256212,16.054034,191.105455,139.672778,183.936175,138.971580,82.048799,138.441404,-0.000669,0.000881,32.000000,-235.892154,138.977608,-0.602074,19.364171,0.603056,138225.534475,0.930853,38.929370,17.830890,8.353483,0.000000,0.000000,225.424696,32.000000,232.236471,217.002959,216.005907,211.419528,32.000000,201.898094,68.140443,57.551266,97.449299,99.057308,35.101920,29.164108,34.008239,27.717737,23.940503,59.547067,31.258576
16.570443,28.977707,138.668748,198.258501,53.750458,31.476447,29.261356,14.110783,138.087420,1.105717,12.168723,15.985423,191.123829,139.590849,183.954313,138.854354,82.063655,138.410352,-0.000669,0.000856,32.000000,-235.897413,139.118376,-0.601517,19.294672,0.603717,138233.715810,0.932395,39.006615,17.814853,8.363212,0.000000,0.008160,225.900674,32.000000,231.678516,217.034728,217.536487,211.574114,32.000000,201.681401,68.156791,57.552662,97.439377,99.057308,35.087213,29.164108,33.968798,27.717737,24.278228,59.538786,31.104651
16.477765,28.983175,138.586002,198.270323,53.599255,31.474669,29.224758,14.115207,138.059483,1.104118,12.206481,15.985785,191.129520,139.655140,183.978801,138.934074,82.032872,138.514026,-0.000671,0.000877,32.000000,-235.890694,139.093268,-0.601149,19.328136,0.601458,138206.479863,0.929786,38.911897,17.755682,8.341807,0.011754,0.010768,226.111703,32.000000,231.550016,217.320083,218.847151,211.123402,32.000000,202.035371,68.157865,57.533533,97.402692,99.057308,35.086770,29.164108,34.099707,27.717737,24.286173,59.548591,31.271856
16.596576,28.983175,138.642492,198.280456,53.470009,31.473379,29.226518,14.112067,138.085108,1.102605,12.069426,15.965752,191.100843,139.630957,183.942564,138.877966,81.995151,138.373928,-0.000672,0.000884,32.000000,-235.901210,139.014423,-0.600965,19.268341,0.604814,138248.640539,0.931686,39.126887,17.726005,8.368439,0.009460,0.000000,226.318814,32.000000,231.507652,217.687180,218.512755,210.644989,32.000000,202.548420,68.116061,57.529942,97.360797,99.057308,35.082110,29.164108,33.998330,27.717737,24.275183,59.545769,31.228129
16.638249,28.983175,138.542402,198.280456,53.363535,31.474741,29.226758,14.118203,138.061663,1.101094,12.151856,16.072925,191.198868,139.676081,183.947869,138.936745,81.987857,138.492864,-0.000673,0.000889,32.000000,-235.887861,139.092675,-0.600616,19.271934,0.605472,138298.541749,0.938245,39.358548,17.806261,8.410485,0.000000,0.000000,225.735826,32.000000,231.853190,217.992199,216.733245,210.376158,32.000000,202.844139,68.123723,57.501059,97.380966,99.057308,35.067203,29.164108,34.008500,27.717737,24.264193,59.540822,31.262318
16.611070,29.012973,138.626202,198.290308,53.297481,31.474738,29.222944,14.108071,138.142565,1.099479,12.217427,16.022671,191.207230,139.631039,183.907006,138.928894,82.043449,138.412375,-0.000673,0.000930,32.000000,-235.899796,139.064596,-0.600771,19.254258,0.604993,138262.717286,0.931197,39.068751,17.777122,8.353680,0.011912,0.001228,225.522478,32.000000,232.223218,218.143372,215.120049,210.465871,32.000000,202.724827,68.123681,57.544819,97.361227,99.057308,35.077850,29.164108,34.087095,27.717737,24.356832,59.528686,31.286896
16.673101,29.047966,138.588200,198.294249,53.254818,31.474708,29.226860,14.114208,138.053744,1.097837,12.271615,16.021985,191.234982,139.681057,183.954452,138.958989,82.069243,138.498172,-0.000675,0.000990,32.000000,-235.891038,139.009384,-0.600901,19.222314,0.603835,138255.757982,0.928814,38.967496,17.841180,8.326742,0.009958,0.000000,225.309858,32.000000,232.423973,217.460892,213.994594,210.874954,32.000000,202.377322,68.149048,57.549873,97.376529,99.057308,35.077756,29.164108,33.988185,27.717737,24.467731,59.537734,31.262024
16.737979,29.063823,138.626250,198.303538,53.210244,31.474700,29.220053,14.114636,138.067084,1.096933,12.242830,16.031509,191.207616,139.626185,183.914751,138.905634,82.033505,138.495173,-0.000676,0.001042,32.000000,-235.893560,139.059086,-0.600920,19.268734,0.605172,138247.879883,0.930574,39.063311,17.747178,8.345411,0.000000,0.000000,225.439797,32.000000,232.525885,217.213687,214.923389,211.383084,32.000000,201.943091,68.160716,57.527575,97.306426,99.057308,35.075389,29.164108,33.926014,27.717737,24.457441,59.545090,31.130183
16.624183,29.063823,138.611661,198.303538,53.149174,31.474716,29.267647,14.110497,138.163950,1.096194,12.005275,16.105503,191.282917,139.626125,183.898647,138.964242,82.004704,138.479118,-0.000677,0.001050,32.000000,-235.898682,139.091169,-0.601166,19.262676,0.604873,138221.193192,0.926939,38.947758,17.762326,8.312083,0.000000,0.000000,225.897445,32.000000,231.878666,216.887931,217.138513,211.436663,32.000000,201.837602,68.127122,57.527667,97.268871,99.057308,35.079796,29.164108,34.011591,27.717737,24.502351,59.547952,31.251753
16.660327,29.061089,138.648587,198.313108,53.091151,31.474724,29.223793,14.114350,138.073009,1.095498,12.064619,16.055427,191.350986,139.688703,183.945146,139.002484,81.997641,138.560347,-0.000677,0.001067,32.000000,-235.890731,139.126022,-0.601604,19.256198,0.602194,138219.281533,0.923466,38.806627,17.796633,8.282138,0.024960,0.000000,226.284139,32.000000,231.660848,216.955799,218.430582,211.509515,32.000000,202.089749,68.148922,57.496677,97.267558,99.057308,35.095589,29.164108,34.013791,27.717737,24.482725,59.546270,31.251533
16.787537,28.991103,138.655215,198.328590,53.089461,31.474710,29.221274,14.112495,138.191444,1.094566,12.205269,16.047562,191.342934,139.700877,183.942552,139.009429,81.964658,138.503479,-0.000678,0.001076,32.000000,-235.898323,139.063309,-0.601425,19.269495,0.604682,138282.134070,0.928502,39.082299,17.817773,8.337953,0.021247,0.000000,226.441501,32.000000,231.566398,217.443001,219.156979,210.812460,32.000000,202.677332,68.128939,57.517714,97.274542,99.057308,35.090232,29.164108,33.905924,27.717737,24.229444,59.537458,31.099222
