OSU 80 Ton Compressor Load Stand
16.775806,28.965131,138.741612,198.331404,53.066016,31.478455,29.227233,14.111354,138.103190,1.093772,12.299361,16.053567,191.340840,139.768249,183.944488,139.015622,81.951850,138.549514,-0.000678,0.001096,32.000000,-235.894056,139.199547,-0.601387,19.289820,0.604218,138270.139314,0.927801,38.991846,17.863586,8.322081,0.016087,0.000000,226.364903,32.000000,231.845111,217.817811,217.357569,210.720074,32.000000,202.711159,68.108256,57.514877,97.283665,99.057308,35.093754,29.164108,34.013654,27.717737,24.218539,59.541687,31.262758
16.585286,28.965131,138.632790,198.331404,53.062035,31.482253,29.225842,14.113922,138.177508,1.092849,12.291923,16.001395,191.209851,139.641295,183.922151,139.079796,81.984620,138.518129,-0.000679,0.001089,32.000000,-235.892962,139.205216,-0.601004,19.249721,0.601121,138208.864138,0.920448,38.614315,17.869443,8.259414,0.000000,0.000000,225.645859,32.000000,232.160947,218.019371,215.570564,210.537772,32.000000,203.131496,68.113358,57.532259,97.291347,99.057308,35.080485,29.164108,34.025088,27.717737,24.117223,59.547873,31.253587
16.521323,28.942714,138.699801,198.331404,53.144914,31.486049,29.250792,14.113066,138.209503,1.092130,12.408991,16.108072,191.193150,139.683993,183.968959,139.028580,81.964126,138.456221,-0.000680,0.001103,32.000000,-235.896113,139.150354,-0.600959,19.268577,0.600946,138227.691235,0.920982,38.616626,17.904210,8.270339,0.020779,0.000000,225.550150,32.000000,232.400398,217.824106,214.199319,210.810748,32.000000,202.355298,68.111805,57.530265,97.301761,99.057308,35.102789,29.164108,33.980962,27.717737,24.028080,59.542494,31.279339
16.659905,28.940801,138.708860,198.336753,53.190307,31.489901,29.217211,14.112781,138.222129,1.091768,12.458155,16.139300,191.223671,139.742270,183.996021,139.075069,82.008176,138.608402,-0.000680,0.001083,32.000000,-235.897874,139.160511,-0.600584,19.312873,0.605936,138306.053064,0.932099,39.078178,17.856469,8.358782,0.007653,0.000000,225.379221,32.000000,232.533852,217.270650,214.533759,211.178825,32.000000,202.028672,68.127434,57.534721,97.267056,99.057308,35.098011,29.164108,33.987148,27.717737,24.010004,59.544313,31.176331
16.634307,28.923031,138.721824,198.339004,53.233480,31.493702,29.222437,14.114065,138.223903,1.091448,12.184700,16.060502,191.226996,139.730342,184.024011,139.031208,81.973368,138.559735,-0.000681,0.001080,32.000000,-235.893639,139.169464,-0.600920,19.307497,0.606850,138351.999279,0.935101,39.211653,17.847425,8.395199,0.012034,0.000000,225.922029,32.000000,232.161493,217.131539,216.563545,211.353252,32.000000,201.833066,68.115002,57.511601,97.255762,99.057308,35.119930,29.164108,33.976055,27.717737,23.998556,59.539829,31.224314
16.536654,28.923031,138.636955,198.339004,53.293834,31.500053,29.219607,14.112923,138.198083,1.090982,12.382907,15.982203,191.248888,139.716150,184.017006,138.993071,81.932115,138.500806,-0.000682,0.001070,32.000000,-235.897895,139.228201,-0.601242,19.298029,0.602701,138287.141872,0.928222,38.872582,17.875968,8.325910,0.000000,0.000000,226.261765,32.000000,231.817772,216.999039,218.146806,211.593129,32.000000,201.983464,68.123715,57.493890,97.261455,99.057308,35.074577,29.164108,34.062052,27.717737,23.925248,59.547618,31.246911
16.728200,28.832270,138.758860,198.344353,53.373561,31.503721,29.229085,14.112495,138.166438,1.090475,12.487308,16.068029,191.256788,139.724530,184.048500,139.007310,81.935453,138.607627,-0.000681,0.001068,32.000000,-235.890455,139.121394,-0.601392,19.315600,0.603469,138326.411784,0.929609,38.916921,17.887566,8.339501,0.005589,0.000000,226.464733,32.000000,231.595359,217.485869,219.206197,211.123260,32.000000,202.607256,68.152673,57.500055,97.271973,99.057308,35.109869,29.164108,34.011816,27.717737,23.597975,59.542022,31.247498
16.706600,28.871363,138.690530,198.343508,53.444571,31.505067,29.219132,14.110925,138.116000,1.089882,12.692849,15.992225,191.254292,139.709584,184.013254,139.003622,81.961639,138.593977,-0.000681,0.001073,32.000000,-235.895139,139.160450,-0.601518,19.351215,0.605712,138417.071937,0.935574,39.154563,17.900710,8.383616,0.000000,0.000000,226.483856,32.000000,231.723355,217.749897,218.494148,210.922701,32.000000,203.061941,68.129869,57.503914,97.292481,99.057308,35.088282,29.164108,33.954795,27.717737,23.721163,59.546978,31.229816
16.641265,28.900887,138.749020,198.349982,53.498499,31.505067,29.221113,14.113351,138.177918,1.089647,12.769463,15.992702,191.304450,139.645455,183.933946,139.014523,81.961273,138.623338,-0.000681,0.001057,32.000000,-235.890419,139.117355,-0.601723,19.411378,0.601436,138318.498077,0.924094,38.598705,17.948321,8.294907,0.004720,0.000000,225.898447,32.000000,232.194067,218.070007,216.292635,210.625709,32.000000,203.136188,68.140002,57.544923,97.275235,99.057308,35.076369,29.164108,33.995757,27.717737,23.708964,59.547293,31.276771
16.614499,28.900887,138.617663,198.349982,53.539701,31.502523,29.227599,14.114778,138.118383,1.089481,12.720553,15.965053,191.212530,139.744758,183.963837,139.008290,81.962439,138.607135,-0.000681,0.001077,32.000000,-235.893417,139.228751,-0.601628,19.408283,0.600703,138333.612853,0.925771,38.690034,17.915627,8.301541,0.006565,0.000000,225.619204,32.000000,232.486244,218.052965,214.926422,210.724131,32.000000,203.086039,68.149678,57.530716,97.288845,99.057308,35.063031,29.164108,34.011343,27.717737,23.799548,59.548041,31.142436
16.651277,28.928499,138.680125,198.356738,53.590823,31.502525,29.237326,14.113922,138.186987,1.089631,12.540833,16.000095,191.132940,139.704751,183.986291,139.053883,81.927108,138.607911,-0.000681,0.001070,32.000000,-235.892634,139.184658,-0.601532,19.407182,0.600339,138372.153468,0.929537,38.877888,17.929991,8.337649,0.020679,0.000000,225.471660,32.000000,232.579438,217.404255,213.804997,211.295203,32.000000,202.139485,68.145958,57.532844,97.291915,99.057308,35.094888,29.164108,33.965501,27.717737,23.883691,59.550745,31.219104
16.477564,28.899520,138.656824,198.372501,53.622420,31.499967,29.216251,14.114350,138.204086,1.090200,12.426685,16.101397,191.221601,139.698491,184.031082,139.025952,81.940069,138.640498,-0.000680,0.001037,32.000000,-235.889256,139.165507,-0.601730,19.458742,0.600650,138371.346713,0.930806,38.942891,17.921100,8.343174,0.015430,0.000000,225.580693,32.000000,232.477701,217.296209,215.810335,211.360211,32.000000,201.916047,68.118007,57.515487,97.269272,99.057308,35.069763,29.164108,34.100328,27.717737,23.771439,59.542209,31.107659
16.736778,28.875463,138.676186,198.380664,53.669306,31.499979,29.222135,14.114778,138.186536,1.090667,12.292059,15.963916,191.264980,139.714906,184.040936,139.045123,81.911110,138.650231,-0.000680,0.001052,32.000000,-235.894237,139.120903,-0.602233,19.394042,0.600110,138385.256385,0.928427,38.881205,17.956801,8.328498,0.012411,0.000000,226.013711,32.000000,231.819045,217.221978,217.595581,211.477144,32.000000,201.868661,68.115010,57.509503,97.261316,99.057308,35.094248,29.164108,33.961208,27.717737,23.759545,59.541510,31.275524
16.591015,28.875463,138.646626,198.380664,53.766294,31.500048,29.207613,14.117062,138.162996,1.090920,12.407389,16.057164,191.309432,139.806582,184.027233,139.035509,81.881226,138.542979,-0.000679,0.001052,32.000000,-235.891790,139.170339,-0.602172,19.430103,0.601926,138429.194570,0.939102,39.275385,17.959376,8.414886,0.011680,0.002754,226.295271,32.000000,231.693605,217.381200,218.973046,211.364217,32.000000,202.286444,68.135279,57.516554,97.278587,99.057308,35.064231,29.164108,34.027178,27.717737,23.663902,59.543585,31.158356
16.533505,28.826529,138.697722,198.390235,53.881577,31.497487,29.260787,14.114921,138.224760,1.091474,12.356390,16.004343,191.318829,139.759419,184.065383,139.037932,81.853880,138.704733,-0.000678,0.001065,32.000000,-235.892127,139.195446,-0.602028,19.370675,0.598645,138327.634807,0.923806,38.621169,17.992976,8.285716,0.014854,0.000000,226.486548,32.000000,231.653302,217.802439,219.041707,210.762750,32.000000,202.794980,68.144734,57.525288,97.260960,99.057308,35.101337,29.164108,33.969129,27.717737,23.481573,59.539878,31.254614
16.572811,28.857967,138.665486,198.394457,54.017462,31.494904,29.216748,14.107643,138.136090,1.091965,12.492746,15.972049,191.298845,139.726204,183.969493,139.114588,81.814087,138.628241,-0.000678,0.001065,32.000000,-235.898422,139.107405,-0.601600,19.386568,0.600434,138404.312796,0.932680,38.974569,17.971718,8.356730,0.004837,0.008421,226.112131,32.000000,231.950507,217.966909,217.211256,210.643987,32.000000,203.080875,68.141935,57.520768,97.222659,99.057308,35.068632,29.164108,34.038937,27.717737,23.578107,59.541550,31.262538
16.747116,28.839651,138.626847,198.405435,54.158033,31.497498,29.234014,14.110069,138.203564,1.092352,12.471963,16.051633,191.320312,139.752609,183.971624,139.007655,81.877008,138.625933,-0.000679,0.001066,32.000000,-235.894848,139.042283,-0.601921,19.384260,0.603445,138414.300800,0.934156,39.065741,18.076184,8.388888,0.006596,0.000000,225.617141,32.000000,232.424522,217.995479,215.470134,210.567928,32.000000,203.269879,68.145592,57.544688,97.214532,99.057308,35.096169,29.164108,33.996698,27.717737,23.565763,59.549860,31.264519
16.613357,28.839651,138.667176,198.405435,54.321687,31.497450,29.221500,14.113637,138.202065,1.092859,12.583004,15.939220,191.290814,139.645414,183.993769,139.001444,81.851345,138.624766,-0.000680,0.001076,32.000000,-235.895051,139.135098,-0.601968,19.328740,0.602073,138419.164348,0.933258,39.001382,18.079515,8.367047,0.003193,0.000000,225.543887,32.000000,232.743046,217.541790,214.070366,211.119215,32.000000,202.755721,68.174789,57.586472,97.206198,99.057308,35.063539,29.164108,34.016581,27.717737,23.489657,59.540261,31.232824
16.628964,28.850039,138.638310,198.420072,54.470487,31.497359,29.225072,14.116491,138.168309,1.093145,12.677139,16.028491,191.282626,139.721512,184.007589,139.054333,81.841073,138.476296,-0.000680,0.001070,32.000000,-235.893344,139.146600,-0.601822,19.244528,0.598534,138317.496458,0.922691,38.560386,18.015493,8.277655,0.011902,0.000000,225.509829,32.000000,232.943973,217.256135,214.755285,211.460182,32.000000,202.313397,68.152157,57.568606,97.161924,99.057308,35.088770,29.164108,34.048933,27.717737,23.513243,59.554817,30.979413
16.657888,28.920571,138.735522,198.438369,54.611538,31.497312,29.230261,14.116206,138.235523,1.093705,12.591460,16.027231,191.252686,139.754830,184.023405,138.962453,81.830566,138.531513,-0.000680,0.001068,32.000000,-235.890515,139.112051,-0.601712,19.237761,0.603068,138386.775398,0.930784,38.884431,18.040600,8.346728,0.012877,0.010273,225.942556,32.000000,232.067843,217.074883,216.903899,211.569272,32.000000,202.065378,68.167546,57.576188,97.168888,99.057308,35.080794,29.164108,33.992300,27.717737,23.745841,59.549575,31.240528
16.629274,28.950916,138.604212,198.460325,54.736421,31.501117,29.231891,14.112638,138.247482,1.094276,12.756401,16.033410,191.333229,139.709666,184.067015,139.049991,81.804300,138.575774,-0.000680,0.001092,32.000000,-235.895886,139.076341,-0.601650,19.248357,0.605335,138388.563207,0.929785,38.856904,17.980058,8.337159,0.000000,0.000000,226.301993,32.000000,231.849130,217.254935,218.211692,211.612121,32.000000,202.102440,68.161134,57.560008,97.171222,99.057308,35.076343,29.164108,33.959703,27.717737,23.734175,59.549024,31.159383
16.559723,28.950916,138.752164,198.460325,54.757253,31.504927,29.213340,14.115635,138.267803,1.094892,12.774349,16.037219,191.388690,139.693250,184.060726,139.027237,81.782527,138.615337,-0.000679,0.001087,32.000000,-235.893872,139.152923,-0.601548,19.235113,0.605266,138408.196163,0.928099,38.857242,18.016908,8.328518,0.001520,0.000000,226.520047,32.000000,231.678028,217.753973,219.393045,210.966992,32.000000,202.453423,68.176894,57.578076,97.186015,99.057308,35.082462,29.164108,34.052265,27.717737,23.828146,59.549103,31.173910
16.656648,29.039491,138.662735,198.472992,54.768042,31.509957,29.216435,14.112638,138.157592,1.095277,12.923592,16.000598,191.488802,139.656486,184.000490,139.007779,81.809210,138.559124,-0.000679,0.001078,32.000000,-235.895066,139.075689,-0.601478,19.178543,0.605352,138462.244741,0.929879,38.957026,18.064284,8.334953,0.000000,0.000000,226.471613,32.000000,231.801136,218.024415,217.995170,210.747441,32.000000,202.833778,68.160349,57.579849,97.213845,99.057308,35.063149,29.164108,34.028747,27.717737,24.124841,59.535216,31.128936
16.699036,29.069017,138.713569,198.485940,54.774882,31.512472,29.250882,14.117490,138.201996,1.095151,13.036531,16.046871,191.395781,139.647962,183.997258,138.969116,81.803377,138.525614,-0.000679,0.001089,32.000000,-235.886608,139.086578,-0.601397,19.237552,0.607599,138519.818226,0.934630,39.126208,18.104923,8.378894,0.000000,0.000000,225.804940,32.000000,232.268293,218.089137,215.973861,210.604402,32.000000,203.215545,68.150456,57.586677,97.218165,99.057308,35.068594,29.164108,33.965809,27.717737,24.217032,59.539593,31.218151
16.655676,29.078859,138.640378,198.495793,54.782188,31.514688,29.217563,14.112781,138.228993,1.095994,12.816986,16.092842,191.438979,139.694637,184.023119,138.917958,81.814402,138.544738,-0.000678,0.001089,32.000000,-235.892137,139.214843,-0.601788,19.287066,0.607421,138519.741243,0.929239,38.979171,18.051435,8.324768,0.015498,0.008207,225.671348,32.000000,232.616431,217.970416,214.607952,210.875057,32.000000,203.049739,68.161816,57.608289,97.205679,99.057308,35.052200,29.164108,33.962102,27.717737,24.206970,59.546782,31.229303
16.617353,29.078859,138.746236,198.495793,54.805263,31.518527,29.266353,14.112781,138.214284,1.097030,12.756129,16.011624,191.362616,139.673920,183.995111,138.976304,81.778678,138.483686,-0.000678,0.001083,32.000000,-235.899349,139.104058,-0.601743,19.325199,0.604888,138527.100264,0.925842,38.905996,18.041284,8.306681,0.000000,0.000000,225.613835,32.000000,232.875770,217.212005,214.315772,211.416546,32.000000,202.517440,68.130563,57.587167,97.168560,99.057308,35.075581,29.164108,34.011798,27.717737,24.231170,59.546841,31.225121
16.717560,29.006959,138.743661,198.509304,54.797511,31.518565,29.215059,14.115492,138.223042,1.097911,12.583946,16.130315,191.478949,139.715130,184.025870,139.029376,81.790439,138.466319,-0.000678,0.001063,32.000000,-235.893359,139.213475,-0.601903,19.433408,0.604017,138604.375822,0.930264,39.113928,18.045979,8.349479,0.000617,0.000000,225.896832,32.000000,232.628692,217.033024,216.240329,211.794380,32.000000,202.357831,68.135817,57.593752,97.164838,99.057308,35.043611,29.164108,33.983470,27.717737,23.971173,59.541540,31.238033
16.754639,28.973059,138.802891,198.520282,54.809784,31.518611,29.213632,14.113494,138.164332,1.098937,12.502635,15.997230,191.512881,139.691762,184.020702,139.055573,81.731626,138.540228,-0.000679,0.001042,32.000000,-235.890440,139.217514,-0.601554,19.413083,0.598508,138529.965201,0.925959,38.799121,18.025931,8.299277,0.000000,0.000000,226.264945,32.000000,231.981375,216.981243,217.960695,211.821968,32.000000,202.236674,68.140370,57.558773,97.114277,99.057308,35.089516,29.164108,33.922787,27.717737,23.842672,59.543871,31.252413
16.733650,28.944628,138.710533,198.525912,54.837985,31.521180,29.212160,14.114208,138.175178,1.099993,12.724824,16.055934,191.543510,139.670291,184.050086,139.091816,81.740566,138.608850,-0.000679,0.000996,32.000000,-235.890546,139.142032,-0.601613,19.405320,0.598508,138529.965201,0.925959,38.799121,18.025931,8.299277,0.002594,0.009871,226.541805,32.000000,231.742923,217.483572,219.182169,211.349113,32.000000,202.498644,68.149061,57.568839,97.115423,99.057308,35.061211,29.164108,34.016086,27.717737,23.831573,59.539622,31.218297
16.674477,28.944628,138.783687,198.525912,54.806801,31.521204,29.226793,14.114208,138.210808,1.100565,12.926893,16.053498,191.499126,139.755932,184.020453,138.967300,81.716123,138.518414,-0.000678,0.000962,32.000000,-235.892513,139.224917,-0.601630,19.421632,0.598462,138534.136342,0.923810,38.675630,18.120006,8.284446,0.007416,0.005600,226.653779,32.000000,231.775156,217.920379,218.907237,210.893613,32.000000,202.770275,68.137177,57.586705,97.076522,99.057308,35.081667,29.164108,33.967138,27.717737,23.721497,59.540517,31.237740
16.736164,29.022815,138.706827,198.523660,54.801396,31.521176,29.223646,14.109641,138.146750,1.100640,13.108236,16.075733,191.559670,139.699002,184.033268,139.031022,81.755923,138.584041,-0.000679,0.000924,32.000000,-235.896752,139.147745,-0.601687,19.357457,0.598934,138538.966980,0.925071,38.697892,18.143789,8.289317,0.000349,0.021872,226.047966,32.000000,232.125345,218.123499,216.735089,210.776811,32.000000,203.174124,68.152084,57.614857,97.086682,99.057308,35.063125,29.164108,33.956772,27.717737,23.981996,59.544549,31.208099
16.755703,29.096902,138.782218,198.529571,54.772992,31.521183,29.222151,14.116919,138.187369,1.100858,12.736825,16.076026,191.460142,139.739884,184.015016,139.102513,81.698122,138.674409,-0.000679,0.000885,32.000000,-235.891277,139.172970,-0.601131,19.305451,0.599790,138576.463920,0.928008,38.841082,18.125103,8.323121,0.000000,0.004735,225.836744,32.000000,232.396714,218.188438,215.312523,210.859391,32.000000,203.280021,68.124375,57.568687,97.057624,99.057308,35.077473,29.164108,33.912513,27.717737,24.228816,59.550794,31.279633
16.529451,29.018441,138.790969,198.529290,54.755299,31.521188,29.218687,14.112638,138.241598,1.101241,12.364579,15.993775,191.450746,139.762519,184.082781,139.034671,81.730966,138.599771,-0.000678,0.000891,32.000000,-235.896869,139.148621,-0.601597,19.225435,0.600471,138558.455635,0.924732,38.770004,18.116603,8.287850,0.000000,0.003555,225.582793,32.000000,232.516394,217.538077,214.301378,211.335038,32.000000,202.602311,68.121574,57.567956,97.077034,99.057308,35.080621,29.164108,34.047575,27.717737,23.943224,59.545818,31.251239
16.718647,28.908542,138.671545,198.524223,54.783197,31.521215,29.256911,14.116776,138.267801,1.101847,12.333067,16.061589,191.492731,139.756706,184.119188,139.145234,81.696358,138.598849,-0.000679,0.000876,32.000000,-235.890272,139.326197,-0.601593,19.287696,0.601961,138609.225032,0.923821,38.796903,18.217487,8.282685,0.004869,0.032187,225.781720,32.000000,232.546302,217.316450,215.749131,211.614765,32.000000,202.573353,68.114504,57.558269,97.071173,99.057308,35.087296,29.164108,33.991255,27.717737,23.932615,59.542189,31.256155
16.704813,28.908542,138.798985,198.524223,54.804962,31.521240,29.221578,14.111924,138.281744,1.102392,12.347272,16.025712,191.477206,139.743535,184.114583,139.085458,81.685418,138.555146,-0.000679,0.000848,32.000000,-235.893976,139.275824,-0.601716,19.283473,0.609027,138656.712159,0.936861,39.267542,18.149060,8.396587,0.009090,0.018219,226.239828,32.000000,231.889336,217.070437,217.758406,211.824075,32.000000,202.357402,68.135496,57.587530,97.089376,99.057308,35.078688,29.164108,33.942557,27.717737,23.539423,59.543595,31.125414
16.608125,28.904441,138.647068,198.523097,54.796962,31.522530,29.216051,14.106930,138.191435,1.102864,12.464538,16.056453,191.462104,139.766598,184.135042,139.113548,81.625004,138.581330,-0.000678,0.000848,32.000000,-235.898152,139.116481,-0.602019,19.386621,0.605928,138633.883477,0.931244,39.026866,18.182754,8.348386,0.000000,0.000000,226.532104,32.000000,231.833049,217.267562,218.914446,211.672865,32.000000,202.560704,68.097084,57.561685,97.101590,99.057308,35.069201,29.164108,33.952362,27.717737,23.513366,59.544628,31.126295
16.676146,28.948455,138.807264,198.525912,54.852365,31.523776,29.222591,14.115777,138.210089,1.103121,12.511084,16.028428,191.433206,139.752445,184.066584,138.947194,81.629810,138.651883,-0.000679,0.000826,32.000000,-235.887337,139.303335,-0.602449,19.442089,0.603448,138567.327744,0.926351,38.731538,18.173327,8.308922,0.036486,0.000000,226.690980,32.000000,231.680612,217.745886,219.249239,211.144001,32.000000,203.002591,68.099515,57.548564,97.100682,99.057308,35.078320,29.164108,33.959009,27.717737,23.654430,59.544677,31.154835
16.742434,28.960211,138.686900,198.529853,54.921957,31.523824,29.219962,14.111354,138.233613,1.102901,12.628047,16.068836,191.477921,139.750142,184.095812,139.038113,81.610061,138.656927,-0.000680,0.000803,32.000000,-235.902907,139.231689,-0.602159,19.422235,0.601901,138644.440766,0.932143,38.961936,18.246230,8.348147,0.026123,0.000000,226.361956,32.000000,231.999775,218.023896,217.539116,211.071678,32.000000,203.387533,68.108862,57.544132,97.088113,99.057308,35.076297,29.164108,33.963120,27.717737,23.643065,59.547667,31.138620
16.641201,28.960211,138.824323,198.529853,54.967192,31.521288,29.218337,14.113780,138.195997,1.102917,12.704971,15.991506,191.382919,139.800364,184.052707,139.019025,81.617753,138.630459,-0.000680,0.000796,32.000000,-235.893597,139.230036,-0.602302,19.376523,0.599232,138635.390835,0.928129,38.840867,18.275062,8.323702,0.030235,0.000000,225.800115,32.000000,232.402027,218.235536,215.636382,210.912172,32.000000,203.348691,68.132895,57.591213,97.087628,99.057308,35.081918,29.164108,33.974658,27.717737,23.672623,59.548277,31.249479
16.619968,28.951736,138.665066,198.536890,54.999869,31.521298,29.205814,14.113494,138.207806,1.103125,12.731883,16.063992,191.408998,139.695351,184.092582,139.036668,81.644828,138.587731,-0.000681,0.000818,32.000000,-235.896177,139.217025,-0.602509,19.292784,0.598260,138623.174856,0.924433,38.692253,18.297216,8.283557,0.016085,0.000000,225.672266,32.000000,232.554991,217.933892,214.266872,211.299725,32.000000,202.837822,68.134736,57.566124,97.096540,99.057308,35.062921,29.164108,34.038173,27.717737,23.631913,59.544677,31.250652
16.662049,28.964038,138.748126,198.538861,55.048838,31.521297,29.223177,14.115777,138.229375,1.103648,12.656357,16.040123,191.315296,139.820958,184.061457,139.005540,81.613878,138.632620,-0.000680,0.000817,32.000000,-235.889796,139.181455,-0.602638,19.240541,0.601978,138649.832391,0.930235,38.937366,18.276906,8.342206,0.016464,0.000000,225.535619,32.000000,232.693989,217.435007,214.708163,211.519452,32.000000,202.048051,68.108688,57.553643,97.069343,99.057308,35.055238,29.164108,33.968371,27.717737,23.663321,59.539268,31.154394
16.642964,28.992196,138.698032,198.547587,55.116921,31.520049,29.213346,14.114493,138.250645,1.104637,12.729734,16.048260,191.389456,139.782155,184.102318,139.085908,81.563434,138.636560,-0.000678,0.000846,32.000000,-235.894194,139.269092,-0.602400,19.256854,0.604671,138640.785210,0.931847,38.980452,18.229458,8.343281,0.009461,0.000000,226.082192,32.000000,232.053335,217.262200,216.907767,211.816292,32.000000,202.238906,68.078791,57.549899,97.033447,99.057308,35.073678,29.164108,33.905685,27.717737,23.652124,59.544923,31.205605
16.682068,28.992196,138.772483,198.547587,55.192179,31.518781,29.226763,14.113209,138.230565,1.105600,12.899453,16.035443,191.441377,139.739110,184.150937,139.095217,81.574785,138.642295,-0.000678,0.000820,32.000000,-235.890561,139.239745,-0.603061,19.280720,0.605643,138644.637617,0.928884,38.890619,18.281812,8.327195,0.013521,0.000000,226.442978,32.000000,231.791816,217.253654,218.329149,211.889456,32.000000,202.255921,68.105080,57.547882,97.050634,99.057308,35.062598,29.164108,33.946476,27.717737,23.738953,59.541304,31.224900
16.545218,29.084327,138.671339,198.558284,55.209070,31.517526,29.212175,14.117062,138.230169,1.106202,13.041150,16.069509,191.505306,139.693209,184.168997,139.114391,81.540043,138.601093,-0.000678,0.000837,32.000000,-235.890150,139.254529,-0.603066,19.432647,0.605432,138684.689031,0.930325,38.965073,18.334134,8.333734,0.009561,0.000000,226.611557,32.000000,231.668263,217.641707,219.579087,211.114571,32.000000,202.883686,68.088490,57.513392,97.041832,99.057308,35.062274,29.164108,33.950982,27.717737,24.048455,59.543497,31.222773
16.641969,29.157595,138.757740,198.567292,55.230749,31.516303,29.212261,14.107072,138.205960,1.106764,13.002788,16.120434,191.450199,139.745697,184.128933,139.089407,81.570243,138.587186,-0.000679,0.000866,32.000000,-235.896862,139.209624,-0.602527,19.485886,0.604017,138656.752992,0.927603,38.870262,18.325517,8.318662,0.010851,0.000000,226.753092,32.000000,231.720721,218.009397,218.354224,211.132079,32.000000,203.273861,68.070629,57.542476,97.038529,99.057308,35.057049,29.164108,33.969634,27.717737,24.293093,59.546762,31.236493
16.729269,29.169077,138.695865,198.590656,55.211903,31.516305,29.227583,14.109498,138.261013,1.107526,12.830897,16.151449,191.490435,139.803423,184.099592,139.083358,81.533929,138.655398,-0.000679,0.000865,32.000000,-235.898042,139.168323,-0.602866,19.490371,0.601977,138760.758482,0.936180,39.294973,18.340615,8.381355,0.013614,0.000000,226.077202,32.000000,232.200967,218.190036,216.101738,210.871406,32.000000,203.404828,68.079451,57.557727,97.037835,99.057308,35.053069,29.164108,33.901301,27.717737,24.283988,59.537891,31.323800
16.720946,29.169077,138.829463,198.590656,55.190059,31.518832,29.228516,14.122485,138.232486,1.108323,12.611431,16.241755,191.513033,139.794061,184.098819,139.075809,81.526262,138.646020,-0.000679,0.000848,32.000000,-235.885383,139.398800,-0.603149,19.489741,0.598629,138725.829874,0.930663,39.132887,18.303784,8.337820,0.027107,0.000585,225.983073,32.000000,232.557298,218.107417,214.901993,211.091482,32.000000,203.471409,68.076914,57.540416,97.019844,99.057308,35.070660,29.164108,33.924388,27.717737,24.314856,59.546123,31.410006
16.837019,29.101003,138.788536,198.598819,55.131896,31.526462,29.204633,14.115492,138.318980,1.108801,12.114844,16.080934,191.461827,139.763741,184.111595,139.161714,81.523418,138.564916,-0.000679,0.000822,32.000000,-235.893031,139.306476,-0.603181,19.366374,0.596609,138713.515760,0.925174,38.932931,18.372619,8.290611,0.007231,0.000000,225.752109,32.000000,232.735785,217.432387,214.231531,211.636963,32.000000,202.514389,68.108413,57.529778,97.015441,99.057308,35.084799,29.164108,33.829400,27.717737,24.069140,59.544008,31.259970
16.722988,28.944355,138.904487,198.588685,55.057678,31.534106,29.263397,14.117347,138.385883,1.109565,11.853571,16.125511,191.486423,139.825627,184.125338,139.128855,81.522129,138.703078,-0.000679,0.000823,32.000000,-235.889045,139.269825,-0.603258,19.323547,0.597128,138732.147442,0.925695,38.953049,18.375817,8.302728,0.000000,0.001336,225.990832,32.000000,232.588434,217.317733,216.089484,211.911527,32.000000,202.291198,68.065731,57.531197,96.983206,99.057308,35.094032,29.164108,33.903378,27.717737,23.515223,59.539386,31.120572
16.646690,28.866442,138.877818,198.574047,55.014960,31.537873,29.221445,14.119202,138.401304,1.110298,11.919192,16.167163,191.470879,139.857661,184.139099,139.144237,81.515971,138.659062,-0.000679,0.000831,32.000000,-235.893747,139.275270,-0.603149,19.323101,0.598539,138693.795029,0.919914,38.605083,18.339987,8.243059,0.000072,0.000000,226.421484,32.000000,231.871603,217.341924,217.883856,211.890656,32.000000,202.100906,68.068402,57.527164,96.991232,99.057308,35.077569,29.164108,33.996064,27.717737,23.503813,59.550283,31.202010
16.757423,28.866442,138.824314,198.574047,54.921242,31.541750,29.217957,14.115492,138.259652,1.111421,11.989973,16.063878,191.504139,139.894895,184.175175,139.117710,81.442164,138.756887,-0.000678,0.000811,32.000000,-235.892048,139.411224,-0.603284,19.294095,0.602352,138717.932868,0.924440,38.723390,18.407144,8.306200,0.003680,0.000000,226.627087,32.000000,231.665989,217.734300,219.070921,211.583606,32.000000,202.480485,68.073853,57.501516,96.987886,99.057308,35.070251,29.164108,33.879490,27.717737,23.221172,59.543654,31.256448
16.654168,28.868082,138.781489,198.565884,54.872204,31.546901,29.221294,14.115207,138.292708,1.112461,12.209650,16.059695,191.414215,139.906029,184.139759,139.150835,81.464185,138.720199,-0.000679,0.000828,32.000000,-235.895448,139.224937,-0.603126,19.301884,0.603825,138740.693236,0.930105,38.830277,18.392325,8.342669,0.000000,0.000000,226.851811,32.000000,231.653192,218.083738,219.237205,211.015990,32.000000,203.017126,68.073307,57.512335,96.981771,99.057308,35.062577,29.164108,33.895630,27.717737,23.214624,59.548050,31.155422
16.662951,28.852773,138.922361,198.561380,54.809355,31.552002,29.213996,14.112352,138.279557,1.113464,12.485514,16.047906,191.438773,139.857173,184.136547,139.145699,81.476703,138.749504,-0.000679,0.000866,32.000000,-235.897154,139.268094,-0.603330,19.362938,0.602427,138751.777326,0.923963,38.562290,18.512750,8.284347,0.000315,0.021281,226.245503,32.000000,232.031147,218.268531,217.322170,210.848128,32.000000,203.436665,68.071753,57.523819,96.979191,99.057308,35.099533,29.164108,33.929758,27.717737,23.149206,59.544834,31.239574
16.708623,28.915650,138.820582,198.566166,54.713823,31.553271,29.231519,14.116063,138.257608,1.114342,12.636205,16.068835,191.385794,139.829237,184.115914,139.156581,81.456799,138.666696,-0.000680,0.000846,32.000000,-235.889182,139.273762,-0.603470,19.405136,0.604305,138805.934493,0.929947,38.813775,18.473248,8.333139,0.000000,0.000000,225.910556,32.000000,232.471605,218.286697,215.740189,210.845955,32.000000,203.572097,68.067134,57.550308,96.993015,99.057308,35.066902,29.164108,33.926428,27.717737,23.136807,59.550293,31.250652
16.611085,28.915650,138.893382,198.566166,54.687477,31.557135,29.279126,14.109070,138.282486,1.115477,12.754418,16.022533,191.350054,139.830237,184.170012,139.058646,81.478340,138.724021,-0.000680,0.000857,32.000000,-235.901092,139.264975,-0.603198,19.443662,0.602597,138812.357362,0.929789,38.777165,18.474694,8.337200,0.000000,0.009062,225.697852,32.000000,232.691100,217.806687,214.394018,211.383799,32.000000,203.075023,68.102947,57.528875,96.987637,99.057308,35.091857,29.164108,33.955031,27.717737,23.343296,59.549604,31.268481
16.727084,28.970052,138.783882,198.572921,54.639515,31.559365,29.219681,14.112067,138.294308,1.116463,12.648135,16.017732,191.456453,139.870101,184.175315,139.195285,81.434329,138.729793,-0.000680,0.000898,32.000000,-235.893014,139.247087,-0.603050,19.373744,0.600255,138832.556728,0.926774,38.729427,18.455135,8.308319,0.002196,0.002411,225.687746,32.000000,232.810451,217.417037,215.458173,211.811234,32.000000,202.846212,68.098548,57.538319,96.947609,99.057308,35.072109,29.164108,33.915363,27.717737,23.520768,59.541943,31.237740
16.631773,29.010786,138.837165,198.584744,54.648330,31.561558,29.230042,14.107072,138.275421,1.118303,12.461518,16.097693,191.566877,139.814210,184.184316,139.173015,81.437607,138.654115,-0.000679,0.000919,32.000000,-235.903910,139.210440,-0.603303,19.396482,0.601279,138878.992096,0.931008,38.965950,18.460914,8.361487,0.000000,0.015096,226.169530,32.000000,232.075985,217.211261,217.387196,211.907101,32.000000,202.369175,68.084606,57.544837,96.959276,99.057308,35.073606,29.164108,33.939414,27.717737,23.651146,59.545602,31.170902
16.572240,28.937793,138.797018,198.601915,54.638687,31.561567,29.215714,14.111924,138.279456,1.119151,12.387911,16.111804,191.645611,139.760826,184.249652,139.175259,81.424834,138.736180,-0.000679,0.000926,32.000000,-235.898238,139.274355,-0.602913,19.323258,0.600966,138884.222034,0.926385,38.739187,18.507675,8.296956,0.002483,0.005642,226.596874,32.000000,231.790035,217.503782,218.676715,211.966163,32.000000,202.485137,68.115667,57.546811,96.981315,99.057308,35.064799,29.164108,33.889730,27.717737,23.640455,59.531390,31.207292
16.594199,28.937793,138.874969,198.601915,54.629140,31.564108,29.232794,14.115492,138.318326,1.120301,12.297820,16.116996,191.679441,139.828013,184.230415,139.165137,81.406566,138.767661,-0.000677,0.000923,32.000000,-235.892376,139.299460,-0.602993,19.297242,0.602419,138946.537167,0.931707,39.010829,18.468329,8.347707,0.000000,0.000000,226.843046,32.000000,231.567490,218.085493,219.445934,211.030315,32.000000,202.868569,68.096405,57.534885,96.993531,99.057308,35.082002,29.164108,33.966753,27.717737,23.375659,59.539219,31.386309
16.817471,28.830630,138.764052,198.616553,54.608781,31.567896,29.218007,14.110925,138.338766,1.120994,12.221391,16.115028,191.686398,139.959168,184.231172,139.207019,81.418202,138.734364,-0.000677,0.000954,32.000000,-235.899565,139.351672,-0.603169,19.292679,0.605733,138951.553935,0.935473,39.082597,18.520214,8.375272,0.002183,0.009927,226.623710,32.000000,231.775810,218.347188,218.189942,210.869158,32.000000,203.185441,68.115559,57.557653,97.023061,99.057308,35.068625,29.164108,33.863393,27.717737,22.991503,59.536337,31.355494
16.625874,28.745064,138.898542,198.621057,54.606817,31.571701,29.223069,14.109926,138.377482,1.121934,12.215666,16.118415,191.677715,139.845449,184.175358,139.226718,81.378495,138.789847,-0.000676,0.000959,32.000000,-235.898269,139.323915,-0.603824,19.276052,0.606315,138963.526395,0.933721,39.029154,18.553480,8.368887,0.006577,0.000000,226.000076,32.000000,232.279253,218.445742,215.976399,210.779591,32.000000,203.390076,68.098596,57.567007,96.996919,99.057308,35.089165,29.164108,33.935944,27.717737,22.681607,59.539199,31.264739
16.680197,28.747798,138.865921,198.628939,54.572734,31.571694,29.265480,14.117633,138.379141,1.123084,12.173092,16.028009,191.610917,139.869467,184.238973,139.189443,81.413011,138.739439,-0.000675,0.000980,32.000000,-235.890891,139.298500,-0.604394,19.338338,0.601568,138841.504909,0.921230,38.381740,18.525981,8.251184,0.011690,0.000399,225.891081,32.000000,232.599521,218.154793,214.671619,211.143453,32.000000,203.253160,68.092776,57.560692,96.999863,99.057308,35.092325,29.164108,33.909315,27.717737,22.668043,59.542159,31.118665
16.664544,28.747798,138.926897,198.628939,54.589044,31.574266,29.213512,14.106930,138.323002,1.124042,12.219863,16.076433,191.666843,139.858928,184.273247,139.178414,81.372571,138.685477,-0.000675,0.001010,32.000000,-235.901594,139.273276,-0.604810,19.394357,0.606246,138927.714367,0.931996,38.759433,18.592121,8.354360,0.006126,0.010048,225.763970,32.000000,232.670623,217.600800,214.753467,211.633381,32.000000,202.762370,68.118648,57.564993,97.016437,99.057308,35.098458,29.164108,33.907713,27.717737,22.663996,59.536377,31.362611
16.716393,28.781422,138.835090,198.644703,54.597064,31.577182,29.213339,14.116063,138.324291,1.125334,12.195021,16.172958,191.589092,139.812271,184.281336,139.207593,81.374448,138.737543,-0.000673,0.001011,32.000000,-235.897542,139.271315,-0.604619,19.399209,0.603115,138887.358074,0.927512,38.630394,18.533589,8.325197,0.000000,0.003542,226.112756,32.000000,232.369779,217.290745,216.778526,211.992329,32.000000,202.518392,68.119896,57.579312,97.015466,99.057308,35.078934,29.164108,33.866170,27.717737,22.767396,59.540458,31.215950
16.667258,28.839651,138.892012,198.658215,54.615698,31.577459,29.235786,14.112495,138.351939,1.126337,12.278547,16.085735,191.663655,139.879990,184.302758,139.208100,81.312914,138.680269,-0.000671,0.001019,32.000000,-235.895864,139.343453,-0.605159,19.441249,0.601872,138926.743531,0.930141,38.668329,18.548314,8.336675,0.009135,0.009427,226.483077,32.000000,231.953751,217.381910,218.273312,212.062046,32.000000,202.493255,68.104203,57.572685,97.035852,99.057308,35.085626,29.164108,33.903707,27.717737,22.956514,59.548286,31.128496
16.689064,28.882844,138.817159,198.661030,54.626545,31.577485,29.220450,14.116206,138.362514,1.127238,12.144011,16.172938,191.643695,139.971463,184.306552,139.173836,81.288546,138.703895,-0.000671,0.001007,32.000000,-235.894941,139.315673,-0.604947,19.477704,0.600571,138929.633636,0.927317,38.576405,18.571248,8.305326,0.000000,0.000000,226.724000,32.000000,231.743793,217.840849,219.392883,211.417793,32.000000,202.923889,68.088531,57.541652,97.060979,99.057308,35.077615,29.164108,33.942451,27.717737,22.943972,59.548847,31.394306
16.833195,28.882844,138.909324,198.661030,54.596092,31.580052,29.212489,14.113209,138.380601,1.128394,11.978964,16.116174,191.696336,139.908435,184.306999,139.246136,81.298481,138.837041,-0.000671,0.001011,32.000000,-235.895315,139.343350,-0.604941,19.460263,0.600483,139005.768391,0.929568,38.753605,18.605488,8.333225,0.005674,0.011126,226.884097,32.000000,231.789028,218.220785,218.674627,211.101498,32.000000,203.238370,68.099018,57.575858,97.106528,99.057308,35.089852,29.164108,33.797991,27.717737,23.081797,59.543389,31.209640
16.721418,28.827896,138.833944,198.660748,54.605215,31.583897,29.219728,14.115777,138.426971,1.129546,11.779283,16.186317,191.697566,139.937920,184.237642,139.360507,81.271764,138.730075,-0.000670,0.001026,32.000000,-235.894057,139.281635,-0.604859,19.390266,0.598821,139025.810337,0.928892,38.743965,18.641117,8.317852,0.000000,0.005694,226.117069,32.000000,232.265982,218.366000,216.561943,210.896346,32.000000,203.427043,68.062990,57.553271,97.070634,99.057308,35.084337,29.164108,33.822862,27.717737,22.878632,59.543831,31.201643
16.693310,28.752445,138.934682,198.667786,54.596861,31.587735,29.234105,14.115207,138.465298,1.130676,11.667293,16.202802,191.715009,139.888737,184.290144,139.198262,81.331884,138.807860,-0.000669,0.001030,32.000000,-235.889875,139.409633,-0.604588,19.366243,0.596687,138972.730556,0.920979,38.396120,18.694611,8.252107,0.000000,0.000000,225.900583,32.000000,232.591556,218.473336,215.251765,211.063942,32.000000,203.289791,68.112392,57.591929,97.159043,99.057308,35.095982,29.164108,33.875470,27.717737,22.603846,59.541569,31.310153
16.668883,28.685469,138.833959,198.672008,54.609839,31.589053,29.221490,14.116776,138.388581,1.131636,11.390126,16.125914,191.635745,139.860129,184.287882,139.173592,81.296741,138.812041,-0.000668,0.001028,32.000000,-235.886830,139.335986,-0.603981,19.266427,0.600938,139029.424017,0.927123,38.610727,18.670375,8.302761,0.010529,0.028690,225.622159,32.000000,232.663827,217.809390,214.397087,211.382212,32.000000,202.491873,68.107338,57.578387,97.149457,99.057308,35.095236,29.164108,33.858726,27.717737,22.590362,59.541864,31.243242
16.575964,28.685469,138.909772,198.672008,54.647517,31.592845,29.215427,14.113780,138.392612,1.132935,11.501791,16.133476,191.659607,139.965448,184.307137,139.255181,81.328804,138.692491,-0.000668,0.001052,32.000000,-235.894744,139.317653,-0.603888,19.252684,0.602437,138998.131727,0.928233,38.603284,18.647310,8.322776,0.003951,0.012082,225.943971,32.000000,232.670816,217.688402,216.019414,211.742236,32.000000,202.363103,68.144088,57.619815,97.180949,99.057308,35.089914,29.164108,33.941885,27.717737,22.343721,59.540822,31.160190
16.668997,28.716907,138.795312,198.666660,54.720954,31.596629,29.222041,14.112923,138.330467,1.134297,11.673166,16.127584,191.664833,139.846977,184.320858,139.143663,81.311139,138.706489,-0.000665,0.001075,32.000000,-235.893797,139.332133,-0.603789,19.251792,0.605771,139008.240041,0.929937,38.595481,18.684445,8.328930,0.000000,0.001034,226.463483,32.000000,232.018576,217.448609,217.943770,211.865191,32.000000,202.358006,68.128417,57.597628,97.194158,99.057308,35.082871,29.164108,33.891303,27.717737,22.438841,59.544087,31.098709
16.734292,28.796184,138.919924,198.661030,54.806470,31.597884,29.221138,14.116063,138.270029,1.135273,12.110969,16.025139,191.726289,139.767412,184.348201,139.126593,81.246775,138.697222,-0.000663,0.001072,32.000000,-235.893444,139.251246,-0.603172,19.203563,0.608357,139046.009332,0.935643,38.821205,18.595423,8.380193,0.000000,0.000000,226.684694,32.000000,231.953371,217.610951,219.219585,211.757979,32.000000,202.734702,68.133562,57.605365,97.229859,99.057308,35.092905,29.164108,33.841045,27.717737,22.700386,59.542651,31.243242
16.667678,28.986182,138.779181,198.657652,54.845881,31.596638,29.266788,14.113637,138.259758,1.136121,12.631699,16.096785,191.637091,139.822080,184.269015,139.083422,81.256927,138.670310,-0.000662,0.001047,32.000000,-235.893903,139.201341,-0.602648,19.291997,0.606336,139045.025295,0.930204,38.626643,18.619761,8.326554,0.010933,0.000000,226.856666,32.000000,231.895939,218.033312,219.615720,211.328336,32.000000,203.211379,68.125090,57.577834,97.249077,99.057308,35.064290,29.164108,33.925088,27.717737,22.687375,59.541422,31.285575
16.698019,28.986182,138.935924,198.657652,54.895171,31.595396,29.215138,14.112638,138.243560,1.136806,12.939080,15.950242,191.661549,139.780789,184.262031,139.068896,81.252663,138.667026,-0.000662,0.001037,32.000000,-235.896541,139.261526,-0.602454,19.313633,0.606925,139087.349570,0.926681,38.547897,18.679708,8.301512,0.017713,0.000000,226.578262,32.000000,232.267569,218.342292,217.595089,211.060871,32.000000,203.423975,68.136737,57.579942,97.268611,99.057308,35.096742,29.164108,33.861524,27.717737,23.335788,59.550509,31.145517
16.604959,29.136544,138.818527,198.669756,54.913220,31.597909,29.233005,14.117204,138.308108,1.136640,13.248740,16.059093,191.595672,139.761213,184.233913,139.102636,81.275202,138.628334,-0.000663,0.001027,32.000000,-235.888860,139.241782,-0.602008,19.390895,0.605455,139174.167802,0.929440,38.899115,18.656729,8.326246,0.044333,0.003118,226.038576,32.000000,232.703121,218.456476,215.769558,211.072448,32.000000,203.488007,68.122401,57.575532,97.276272,99.057308,35.042329,29.164108,33.941427,27.717737,23.847733,59.547736,31.187923
16.517381,29.259023,138.873289,198.686365,54.934022,31.597914,29.225948,14.111354,138.258783,1.136654,13.333168,16.024978,191.565605,139.850301,184.315405,139.081954,81.276025,138.687779,-0.000663,0.001011,32.000000,-235.895859,139.283248,-0.601929,19.376969,0.604473,139158.527039,0.929294,38.825621,18.659429,8.320503,0.049388,0.000000,225.933726,32.000000,232.822010,218.132552,214.355972,211.376502,32.000000,202.742053,68.156766,57.622968,97.314471,99.057308,35.078337,29.164108,33.974451,27.717737,24.263896,59.545031,31.160044
16.733478,29.314795,138.804474,198.693684,54.951104,31.601706,29.256887,14.112495,138.348998,1.136395,13.158823,16.083136,191.529927,139.858621,184.283514,139.151546,81.277876,138.736261,-0.000661,0.001023,32.000000,-235.894225,139.257468,-0.602479,19.458795,0.603979,139251.582675,0.934518,39.201735,18.618443,8.360064,0.056129,0.000000,225.876167,32.000000,232.892211,217.764943,215.021356,211.568507,32.000000,202.182866,68.159371,57.591915,97.286135,99.057308,35.047550,29.164108,33.901192,27.717737,24.255888,59.543143,31.246397
16.777147,29.314795,138.894932,198.693684,54.980639,31.602997,29.222392,14.110497,138.342750,1.136639,12.664133,16.190945,191.571908,139.762336,184.317708,139.222726,81.221593,138.694595,-0.000659,0.001013,32.000000,-235.900321,139.262649,-0.602258,19.451032,0.606511,139333.339388,0.940143,39.537585,18.645958,8.407706,0.004251,0.000000,226.315210,32.000000,232.241091,217.569351,217.389162,211.798641,32.000000,202.139739,68.121528,57.569172,97.270668,99.057308,35.082341,29.164108,33.813268,27.717737,24.442036,59.541442,31.234218
16.604261,29.223482,138.822837,198.698188,55.018498,31.601746,29.227931,14.119916,138.342199,1.137335,12.731092,16.199389,191.680534,139.893936,184.342923,139.196615,81.203234,138.770126,-0.000660,0.001010,32.000000,-235.889591,139.351037,-0.602277,19.450219,0.599552,139279.851863,0.926823,39.068476,18.667210,8.295016,0.008603,0.000000,226.690236,32.000000,232.055611,217.548187,218.691491,211.850519,32.000000,202.397808,68.141315,57.560573,97.287216,99.057308,35.059645,29.164108,33.873886,27.717737,24.117075,59.545493,31.306485
16.625092,29.212819,138.937815,198.703818,55.069303,31.597984,29.211876,14.115635,138.422415,1.138090,12.615563,16.151737,191.647972,139.943650,184.326302,139.167398,81.153066,138.781190,-0.000661,0.001028,32.000000,-235.891577,139.339740,-0.602644,19.436109,0.599125,139297.597575,0.925454,38.963059,18.703639,8.278817,0.024976,0.000000,226.768642,32.000000,231.912699,217.952548,219.768341,211.264679,32.000000,203.030914,68.143309,57.526371,97.283790,99.057308,35.094266,29.164108,33.905413,27.717737,24.071642,59.543054,31.128569
16.883553,29.190128,138.847911,198.711137,55.091189,31.597995,29.215575,14.109213,138.343100,1.138392,12.620824,16.246677,191.701609,139.916674,184.277382,139.210685,81.195222,138.758117,-0.000661,0.001056,32.000000,-235.898327,139.422566,-0.602909,19.413109,0.602358,139340.237117,0.935023,39.290371,18.757988,8.360675,0.027359,0.000000,226.824911,32.000000,232.011502,218.247230,218.480763,211.170441,32.000000,203.303459,68.119998,57.563833,97.285380,99.057308,35.063075,29.164108,33.845053,27.717737,24.063134,59.547637,31.408906
16.726349,29.190128,138.945569,198.711137,55.072853,31.598004,29.217090,14.113922,138.376248,1.138900,12.532405,16.212401,191.737342,139.982229,184.271830,139.264614,81.205502,138.802168,-0.000662,0.001047,32.000000,-235.890339,139.361848,-0.602882,19.394174,0.602528,139338.082438,0.934189,39.229089,18.813425,8.357116,0.039080,0.000000,226.171316,32.000000,232.512954,218.369904,216.226566,211.079688,32.000000,203.436056,68.137007,57.582322,97.282609,99.057308,35.093836,29.164108,33.836113,27.717737,23.975632,59.549073,31.415215
16.691557,29.140098,138.938781,198.711700,55.078771,31.597973,29.216567,14.119060,138.456730,1.138946,12.529441,16.057862,191.744604,140.001069,184.276203,139.233570,81.226492,138.878805,-0.000660,0.001065,32.000000,-235.891103,139.345775,-0.603209,19.315050,0.597773,139199.943613,0.919214,38.582426,18.760277,8.223856,0.020122,0.000000,226.000684,32.000000,232.828154,218.379458,214.961685,211.096120,32.000000,203.236568,68.109932,57.563325,97.294375,99.057308,35.072956,29.164108,33.795476,27.717737,23.792892,59.534980,31.198415
16.686628,29.082960,138.956375,198.707477,55.038418,31.597938,29.209049,14.116491,138.441086,1.138924,12.506322,16.133588,191.722706,139.932435,184.310031,139.250233,81.210719,138.781067,-0.000660,0.001076,32.000000,-235.893016,139.341901,-0.602692,19.362571,0.601746,139259.615969,0.928118,38.961038,18.770982,8.306987,0.046302,0.000000,226.015376,32.000000,232.905398,217.700532,214.492549,211.617799,32.000000,202.427823,68.134054,57.589018,97.291753,99.057308,35.099647,29.164108,33.847677,27.717737,23.585099,59.537213,31.369434
16.757211,29.067650,138.909280,198.706351,55.050646,31.603051,29.254643,14.121771,138.326893,1.139037,12.329749,16.164859,191.742244,139.932331,184.310593,139.244104,81.205357,138.817526,-0.000661,0.001024,32.000000,-235.885769,139.328092,-0.602732,19.374793,0.604838,139244.403551,0.930030,38.995179,18.786487,8.323896,0.045187,0.000000,226.226087,32.000000,232.670596,217.568306,216.392467,211.859264,32.000000,202.224386,68.135106,57.581660,97.270806,99.057308,35.067937,29.164108,33.899003,27.717737,23.575187,59.540694,31.360117
16.836190,29.067650,138.983022,198.706351,55.091462,31.608137,29.215122,14.110925,138.403650,1.138841,12.442128,16.137282,191.742416,139.957211,184.355254,139.261128,81.167386,138.764401,-0.000661,0.001030,32.000000,-235.899237,139.334051,-0.602532,19.402356,0.603410,139233.283289,0.930429,38.949979,18.755713,8.327409,0.015766,0.000000,226.695352,32.000000,232.094647,217.638366,218.195851,211.928238,32.000000,202.187273,68.128232,57.573856,97.280563,99.057308,35.109509,29.164108,33.745164,27.717737,23.511980,59.548464,31.362024
16.766271,29.021995,138.876727,198.702410,55.135194,31.608114,29.224170,14.112210,138.327138,1.138636,12.535844,16.025185,191.810842,139.923423,184.383740,139.222972,81.128447,138.864609,-0.000660,0.001027,32.000000,-235.894511,139.367315,-0.603358,19.428818,0.601565,139223.914997,0.925043,38.764011,18.778442,8.289522,0.011273,0.000000,226.904526,32.000000,231.922654,217.958697,219.422236,211.526257,32.000000,202.470758,68.115956,57.547525,97.257606,99.057308,35.075127,29.164108,33.790045,27.717737,23.343131,59.550735,31.398854
16.796155,29.046053,138.979400,198.705225,55.213288,31.610648,29.227982,14.114065,138.339781,1.138463,12.495135,16.073984,191.809208,139.933597,184.328417,139.242102,81.144217,138.836591,-0.000659,0.000981,32.000000,-235.896098,139.290527,-0.604005,19.440856,0.599365,139233.840409,0.921941,38.573724,18.791106,8.255016,0.011616,0.000000,226.941873,32.000000,231.980867,218.267940,219.322905,211.096562,32.000000,203.055269,68.114510,57.573437,97.263441,99.057308,35.107087,29.164108,33.759064,27.717737,23.416138,59.544451,31.275744
