OSU 80 Ton Compressor Load Stand
16.653011,29.033477,138.933738,198.710292,55.291603,31.612531,29.213387,14.115492,138.356244,1.138329,12.560933,16.077036,191.823790,139.966345,184.318840,139.318989,81.150968,138.775987,-0.000658,0.000962,32.000000,-235.894834,139.431129,-0.604248,19.479487,0.599669,139267.109191,0.925539,38.696493,18.877773,8.283102,0.001001,0.000000,226.428355,32.000000,232.402616,218.382320,217.350768,210.881193,32.000000,203.339541,68.107005,57.580577,97.239914,99.057308,35.081789,29.164108,33.792068,27.717737,23.405828,59.545572,31.380513
16.540590,29.033477,138.937777,198.710292,55.395766,31.616393,29.222066,14.110925,138.335987,1.138218,12.852225,16.056226,191.790635,139.910230,184.334708,139.265039,81.186979,138.794763,-0.000657,0.000939,32.000000,-235.890878,139.327525,-0.604157,19.480116,0.598995,139266.270427,0.923839,38.648497,18.848661,8.274477,0.012076,0.006990,226.138646,32.000000,232.859308,218.435238,215.606754,210.952398,32.000000,203.638776,68.124121,57.615599,97.235068,99.057308,35.096441,29.164108,33.909435,27.717737,23.351738,59.539730,31.343902
16.686972,29.124515,138.932080,198.711981,55.507161,31.618876,29.218230,14.115064,138.338491,1.137710,12.850332,16.147593,191.754580,139.922035,184.354272,139.164872,81.149594,138.841997,-0.000658,0.000946,32.000000,-235.892312,139.369843,-0.604405,19.474556,0.600628,139325.407923,0.932559,38.981977,18.813045,8.342860,0.000000,0.000000,225.989417,32.000000,233.079119,217.874001,214.288371,211.550122,32.000000,202.910858,68.127536,57.571467,97.198759,99.057308,35.074260,29.164108,33.827647,27.717737,23.657887,59.545798,31.221672
16.809513,29.202157,138.936014,198.718174,55.631119,31.618914,29.217164,14.115064,138.395368,1.137883,12.793527,16.176020,191.803545,139.895772,184.313887,139.198771,81.149960,138.899785,-0.000658,0.000930,32.000000,-235.894443,139.297074,-0.604315,19.516308,0.602988,139370.016855,0.938959,39.255409,18.785979,8.399808,0.007814,0.022278,226.091394,32.000000,233.057155,217.628440,215.695307,211.903204,32.000000,202.521794,68.127602,57.572797,97.158103,99.057308,35.096103,29.164108,33.739637,27.717737,23.918157,59.547460,31.276918
16.593792,29.195322,139.008321,198.725493,55.718685,31.616409,29.219514,14.112495,138.457520,1.138317,12.536799,16.064455,191.850356,139.981292,184.311043,139.334082,81.139571,138.797149,-0.000658,0.000916,32.000000,-235.896028,139.405942,-0.603866,19.431021,0.600335,139373.990147,0.930823,38.990702,18.845859,8.325782,0.000000,0.000000,226.537827,32.000000,232.271004,217.461200,217.715939,212.051008,32.000000,202.325206,68.103592,57.578805,97.158758,99.057308,35.077731,29.164108,33.815676,27.717737,23.909533,59.549358,31.211914
16.713408,29.195322,138.951741,198.725493,55.827739,31.616437,29.258310,14.113209,138.461993,1.138750,12.466164,16.109677,191.798475,139.991793,184.372386,139.303667,81.127095,138.876708,-0.000658,0.000900,32.000000,-235.896626,139.324424,-0.603327,19.381716,0.596696,139352.164927,0.923996,38.772426,18.873006,8.265321,0.000000,0.000000,226.895924,32.000000,232.090225,217.793352,219.001984,211.958516,32.000000,202.247104,68.103528,57.548417,97.156961,99.057308,35.101620,29.164108,33.794663,27.717737,23.877117,59.545189,31.217417
16.838386,29.148573,138.967129,198.740131,55.940120,31.618953,29.219030,14.113351,138.412450,1.138962,12.378537,16.147018,191.784857,139.983127,184.307930,139.286534,81.084486,138.825757,-0.000658,0.000868,32.000000,-235.896483,139.439430,-0.602928,19.347150,0.603804,139433.226095,0.936276,39.287673,18.834522,8.377128,0.017742,0.000000,226.985455,32.000000,231.810196,218.232927,219.906221,211.102591,32.000000,202.837284,68.100903,57.565974,97.163374,99.057308,35.097387,29.164108,33.737342,27.717737,23.705842,59.546202,31.417050
16.730944,29.080773,139.014016,198.737598,56.050966,31.618929,29.219545,14.112781,138.427243,1.139169,12.505621,16.156518,191.811520,139.946016,184.335157,139.373646,81.107701,138.767072,-0.000657,0.000844,32.000000,-235.895087,139.424991,-0.603047,19.321291,0.602769,139390.718804,0.928106,38.997525,18.884886,8.313789,0.000000,0.000000,226.830665,32.000000,232.135001,218.488399,218.051960,210.987605,32.000000,203.153312,68.111322,57.587475,97.180138,99.057308,35.118860,29.164108,33.774093,27.717737,23.461100,59.547037,31.327908
16.925144,29.105651,139.100854,198.741820,56.143168,31.622151,29.228812,14.109498,138.484432,1.140044,12.668981,16.138454,191.771066,140.048113,184.350289,139.371667,81.123739,138.806885,-0.000659,0.000834,32.000000,-235.896402,139.403109,-0.602830,19.390004,0.601319,139355.614225,0.922182,38.649364,18.903233,8.252996,0.001543,0.011188,226.111571,32.000000,232.576129,218.466636,216.231681,210.908644,32.000000,203.481324,68.087683,57.582909,97.168544,99.057308,35.090353,29.164108,33.769443,27.717737,23.451165,59.539484,31.295113
16.989988,29.105651,138.972095,198.741820,56.237827,31.628385,29.214421,14.111924,138.440769,1.141216,12.285299,16.250688,191.711862,139.993282,184.381832,139.345409,81.168114,138.916071,-0.000660,0.000833,32.000000,-235.893813,139.529372,-0.602581,19.330838,0.604314,139361.970736,0.928155,38.840575,18.852064,8.308797,0.011122,0.000000,226.092576,32.000000,232.954110,218.149696,214.945819,211.376529,32.000000,203.339036,68.115461,57.620725,97.218554,99.057308,35.108905,29.164108,33.592687,27.717737,23.527837,59.544195,31.450212
16.801346,29.070384,139.066655,198.746606,56.361693,31.634715,29.223355,14.109356,138.444901,1.141814,12.108393,16.174210,191.780460,139.995933,184.411224,139.260373,81.125638,138.851797,-0.000659,0.000845,32.000000,-235.898840,139.469209,-0.602500,19.324806,0.598526,139296.882830,0.916979,38.398243,18.854992,8.218592,0.000000,0.017635,226.039538,32.000000,233.129353,217.614893,214.958205,211.916838,32.000000,202.780262,68.092149,57.571429,97.189308,99.057308,35.111467,29.164108,33.687004,27.717737,23.395525,59.541599,31.294013
16.779220,29.026642,139.011043,198.740976,56.401981,31.638490,29.218434,14.117062,138.460289,1.142406,12.364783,16.140169,191.724772,140.136914,184.406600,139.306705,81.147040,138.834038,-0.000659,0.000858,32.000000,-235.892445,139.426662,-0.602315,19.312034,0.598891,139274.062478,0.913982,38.243182,18.862607,8.179646,0.000000,0.000000,226.469220,32.000000,232.690710,217.441677,217.162965,212.213137,32.000000,202.409193,68.109376,57.606563,97.242490,99.057308,35.120382,29.164108,33.707384,27.717737,23.233519,59.542209,31.195774
16.804177,29.152947,139.106165,198.735346,56.471732,31.641032,29.223651,14.116776,138.450851,1.142969,12.735737,16.122828,191.737606,140.010368,184.384969,139.324510,81.072429,138.802410,-0.000661,0.000847,32.000000,-235.894042,139.445140,-0.602670,19.392259,0.603169,139389.168402,0.924445,38.660322,18.874481,8.277114,0.000000,0.015962,226.792388,32.000000,232.224739,217.534598,218.515366,212.157013,32.000000,202.253505,68.077422,57.559041,97.209437,99.057308,35.117038,29.164108,33.758886,27.717737,23.222999,59.545543,31.117637
16.721551,29.152947,139.064407,198.735346,56.516435,31.640992,29.210844,14.116206,138.406969,1.143553,13.027606,16.174887,191.686371,140.061835,184.379319,139.258748,81.077923,138.923127,-0.000662,0.000853,32.000000,-235.892974,139.405737,-0.603514,19.405556,0.603904,139387.116015,0.925880,38.669905,18.844623,8.284714,0.008724,0.006695,227.083127,32.000000,232.106780,218.020904,219.652834,211.471172,32.000000,202.694317,68.072693,57.568993,97.256648,99.057308,35.140244,29.164108,33.729026,27.717737,23.652174,59.548749,31.142949
16.761608,29.307140,139.005151,198.733938,56.511650,31.641002,29.264560,14.115349,138.382741,1.144343,13.164209,16.217889,191.770052,139.955599,184.401842,139.397238,81.078572,138.775028,-0.000661,0.000848,32.000000,-235.893666,139.459865,-0.603760,19.435086,0.601336,139474.996033,0.924636,38.736066,18.904169,8.278071,0.003095,0.000000,227.160129,32.000000,232.205140,218.468801,218.661299,211.198585,32.000000,203.150793,68.092350,57.589320,97.298698,99.057308,35.128333,29.164108,33.681311,27.717737,24.179246,59.540389,31.418590
16.755830,29.320263,138.959792,198.742946,56.464131,31.641061,29.228654,14.113637,138.463238,1.144856,13.151505,16.190674,191.770897,139.925013,184.350120,139.256179,81.081895,138.816574,-0.000663,0.000833,32.000000,-235.894231,139.477079,-0.603853,19.483316,0.602514,139506.584310,0.929775,38.935456,18.956157,8.316478,0.000000,0.000000,226.391287,32.000000,232.594638,218.633663,216.662571,211.099014,32.000000,203.375680,68.087907,57.603773,97.295125,99.057308,35.110935,29.164108,33.695476,27.717737,24.217347,59.541117,31.281393
16.796020,29.305500,139.042722,198.744072,56.429660,31.642301,29.219314,14.113209,138.454148,1.145312,13.001245,16.243850,191.780889,140.024092,184.406509,139.334633,81.104160,138.785783,-0.000663,0.000814,32.000000,-235.897282,139.417261,-0.603860,19.525278,0.600878,139546.390378,0.926103,38.992889,18.884984,8.293068,0.027341,0.014702,226.194515,32.000000,232.983698,218.508391,215.391299,211.215107,32.000000,203.330373,68.088479,57.624145,97.315377,99.057308,35.104107,29.164108,33.689814,27.717737,24.210000,59.540006,31.385648
16.704776,29.305500,138.972960,198.744072,56.399777,31.646073,29.212372,14.111068,138.527352,1.146253,12.722076,16.129465,191.759278,140.021462,184.437680,139.398825,81.091658,138.805517,-0.000665,0.000845,32.000000,-235.897783,139.417405,-0.603484,19.539938,0.599432,139552.074119,0.927602,39.019958,18.901450,8.293220,0.047788,0.019906,226.125262,32.000000,233.149318,217.793513,214.605820,211.728484,32.000000,202.586045,68.081737,57.610580,97.318380,99.057308,35.116428,29.164108,33.714513,27.717737,24.151259,59.543625,31.384034
16.784581,29.268865,139.091346,198.757021,56.370895,31.656196,29.256033,14.113637,138.460296,1.146552,12.439195,16.199445,191.822764,140.032187,184.422955,139.342558,81.119206,138.930516,-0.000666,0.000834,32.000000,-235.896362,139.406921,-0.603908,19.512112,0.597512,139523.413266,0.925603,38.908270,18.864519,8.278314,0.026201,0.000000,226.445859,32.000000,233.128935,217.677974,216.360821,212.048705,32.000000,202.479077,68.077972,57.617717,97.330552,99.057308,35.126680,29.164108,33.627270,27.717737,24.016350,59.543222,31.370094
16.924419,29.161695,139.059851,198.768282,56.350908,31.663756,29.238550,14.113494,138.478295,1.147169,12.494636,16.127343,191.813755,140.055208,184.470128,139.351542,81.069226,138.851202,-0.000665,0.000843,32.000000,-235.895849,139.461273,-0.604209,19.494672,0.598829,139584.573390,0.931173,39.128586,18.886420,8.319355,0.048832,0.001231,226.816521,32.000000,232.305425,217.541368,218.202315,212.149834,32.000000,202.414761,68.088085,57.623326,97.350230,99.057308,35.143677,29.164108,33.563887,27.717737,23.636138,59.547215,31.138547
16.788800,29.139824,139.122893,198.775601,56.316368,31.671371,29.270409,14.111496,138.572725,1.147464,12.615052,16.172939,191.797486,140.009166,184.470284,139.442116,81.082160,138.864712,-0.000664,0.000853,32.000000,-235.898339,139.505449,-0.604664,19.422498,0.598457,139568.271840,0.925422,38.899204,18.918391,8.286853,0.040849,0.000000,227.019191,32.000000,232.172741,217.836208,219.364381,212.009118,32.000000,202.779680,68.094083,57.596551,97.362526,99.057308,35.134630,29.164108,33.616635,27.717737,23.627077,59.546270,31.400689
16.881457,29.139824,139.049014,198.775601,56.300478,31.678995,29.214167,14.116919,138.598251,1.148054,12.658392,16.182910,191.757205,140.147537,184.485957,139.432708,81.042633,138.921718,-0.000664,0.000836,32.000000,-235.893735,139.520988,-0.604616,19.409437,0.596104,139530.866789,0.918040,38.456025,18.930611,8.216521,0.043592,0.000000,227.155967,32.000000,232.205941,218.237503,219.588506,211.557029,32.000000,203.237966,68.080207,57.603556,97.394477,99.057308,35.141697,29.164108,33.573806,27.717737,23.541878,59.542484,31.419177
16.703324,29.152674,139.086546,198.773912,56.313388,31.685344,29.230460,14.106502,138.554655,1.148379,12.678775,16.224960,191.674140,140.115424,184.490524,139.355143,81.050134,138.901343,-0.000665,0.000860,32.000000,-235.901038,139.538634,-0.604343,19.351871,0.601305,139605.323680,0.924893,38.759993,18.924110,8.286649,0.022693,0.000000,226.751521,32.000000,232.429083,218.636900,217.621271,211.224613,32.000000,203.395577,68.076224,57.642479,97.416715,99.057308,35.156602,29.164108,33.594055,27.717737,23.577266,59.544382,31.301056
16.708016,29.171537,139.031953,198.770815,56.314089,31.689153,29.217822,14.107358,138.564828,1.148024,12.788808,16.243847,191.703378,140.022972,184.447182,139.316722,81.080460,138.943989,-0.000666,0.000897,32.000000,-235.903788,139.494948,-0.604033,19.325540,0.599817,139622.093748,0.921626,38.537151,18.990776,8.236790,0.020294,0.000000,226.315680,32.000000,232.720090,218.656880,215.774266,211.249027,32.000000,203.327681,68.107457,57.612621,97.395832,99.057308,35.141660,29.164108,33.662369,27.717737,23.633642,59.544392,31.277725
16.790048,29.209265,139.088863,198.774756,56.356257,31.692982,29.241908,14.114350,138.529980,1.147675,12.695614,16.235408,191.746891,140.007290,184.493214,139.370489,81.092422,138.934168,-0.000665,0.000896,32.000000,-235.893845,139.512709,-0.603609,19.370308,0.605452,139724.510770,0.931505,38.979274,18.973576,8.326878,0.026931,0.000000,226.089441,32.000000,232.829097,218.203915,214.650069,211.537592,32.000000,202.681010,68.112122,57.653983,97.426470,99.057308,35.149120,29.164108,33.594065,27.717737,23.624688,59.539878,31.410447
16.758750,29.209265,139.046406,198.774756,56.408292,31.696796,29.221026,14.114065,138.489162,1.147611,12.770327,16.208158,191.748525,140.095582,184.541177,139.390902,81.057118,138.980406,-0.000664,0.000881,32.000000,-235.894131,139.492681,-0.603543,19.401700,0.606161,139730.232838,0.931790,38.986785,18.963549,8.321273,0.000000,0.000000,226.163392,32.000000,232.973439,217.936386,215.592482,211.904379,32.000000,202.579737,68.111904,57.619230,97.448092,99.057308,35.145798,29.164108,33.623193,27.717737,23.747073,59.541028,31.380072
16.635027,29.228950,139.121066,198.765748,56.491109,31.699346,29.231424,14.116063,138.502437,1.147546,12.888406,16.111719,191.749044,140.049294,184.537289,139.401538,81.046623,138.932289,-0.000662,0.000852,32.000000,-235.891149,139.481463,-0.603390,19.389374,0.603340,139720.551680,0.926504,38.826426,18.946912,8.284006,0.000000,0.000000,226.680868,32.000000,232.380985,217.603250,217.832989,212.156087,32.000000,202.351286,68.124556,57.639201,97.489645,99.057308,35.165248,29.164108,33.624365,27.717737,23.806981,59.550194,31.245150
16.731303,29.301399,139.016137,198.770815,56.540788,31.699315,29.211510,14.114778,138.502297,1.147536,13.177211,16.208709,191.835582,140.010491,184.489907,139.363746,80.998947,138.914681,-0.000662,0.000852,32.000000,-235.893417,139.503510,-0.603266,19.440515,0.602978,139769.540542,0.929072,38.901911,19.004221,8.296944,0.000000,0.001021,226.939486,32.000000,232.158838,217.639488,219.015060,212.178518,32.000000,202.677949,68.117115,57.634613,97.500733,99.057308,35.140234,29.164108,33.632295,27.717737,24.050339,59.542277,31.260337
16.813319,29.402283,139.102448,198.780105,56.615736,31.699290,29.214284,14.118346,138.529563,1.147342,13.231652,16.203992,191.839808,140.108183,184.465491,139.447988,80.982072,138.982728,-0.000663,0.000845,32.000000,-235.890669,139.468083,-0.603493,19.541459,0.606134,139845.073492,0.936014,39.221094,18.991817,8.363141,0.000000,0.000000,227.211923,32.000000,232.090357,218.110561,219.842786,211.621949,32.000000,203.212683,68.124842,57.650440,97.533209,99.057308,35.160740,29.164108,33.610107,27.717737,24.042788,59.548316,31.399001
16.863206,29.402283,139.016280,198.780105,56.662371,31.699248,29.234985,14.106930,138.543970,1.147146,13.116084,16.283378,191.831357,140.177188,184.463594,139.432986,81.015741,138.931808,-0.000662,0.000888,32.000000,-235.902413,139.464825,-0.603857,19.558742,0.602449,139857.515156,0.931227,39.060335,19.031112,8.308745,0.000000,0.000000,227.087077,32.000000,232.247087,218.443502,218.448850,211.399486,32.000000,203.412009,68.118538,57.662164,97.540931,99.057308,35.146128,29.164108,33.529506,27.717737,24.386438,59.535059,31.416683
16.817274,29.402283,139.143346,198.788550,56.692110,31.700475,29.224653,14.110925,138.623637,1.147251,12.948707,16.335618,191.793574,140.047420,184.410095,139.427366,80.998737,138.938089,-0.000661,0.000907,32.000000,-235.895959,139.562800,-0.603845,19.570701,0.598010,139870.313491,0.926650,38.963387,19.080372,8.273348,0.005959,0.031161,226.395868,32.000000,232.741156,218.570903,216.279002,211.191198,32.000000,203.543263,68.103765,57.648889,97.527457,99.057308,35.150453,29.164108,33.557899,27.717737,24.379977,59.540320,31.328275
16.740633,29.310695,139.078884,198.791365,56.709232,31.704269,29.220104,14.114208,138.601913,1.147394,12.390321,16.274088,191.786122,140.141890,184.461778,139.471067,81.022145,138.998342,-0.000662,0.000916,32.000000,-235.892841,139.642767,-0.603681,19.549248,0.596294,139831.140453,0.923155,38.843426,19.022469,8.243763,0.000000,0.009259,226.300665,32.000000,232.892575,218.467130,215.086443,211.420389,32.000000,203.058404,68.088204,57.662189,97.549628,99.057308,35.165464,29.164108,33.592700,27.717737,24.055337,59.539701,31.296434
16.819253,29.173725,139.208282,198.791646,56.733983,31.711878,29.208284,14.111068,138.639306,1.147307,12.171399,16.208572,191.711857,140.151311,184.469324,139.492700,81.003633,139.021158,-0.000663,0.000950,32.000000,-235.898931,139.532758,-0.603172,19.500914,0.597146,139864.712836,0.926130,38.953866,19.042464,8.273835,0.001748,0.011213,226.244991,32.000000,233.067303,217.820299,214.979943,211.749315,32.000000,202.582824,68.116287,57.671676,97.553164,99.057308,35.210523,29.164108,33.486692,27.717737,24.047887,59.545995,31.404944
16.779482,29.173725,139.080329,198.791646,56.744480,31.719549,29.223208,14.112210,138.585860,1.147264,12.261323,16.229694,191.665385,140.181815,184.502661,139.470699,80.982424,139.102124,-0.000664,0.000952,32.000000,-235.895330,139.652679,-0.602891,19.465430,0.599151,139866.695179,0.930581,39.047088,19.047729,8.307863,0.000000,0.007922,226.600940,32.000000,232.662293,217.689403,216.781843,212.054455,32.000000,202.314581,68.096193,57.645012,97.520692,99.057308,35.172751,29.164108,33.544920,27.717737,23.563613,59.542740,31.097755
16.709796,29.165523,139.167516,198.788831,56.701532,31.723340,29.241972,14.116776,138.692902,1.146958,12.426494,16.261875,191.653303,140.184914,184.502256,139.499223,80.984946,138.893662,-0.000665,0.000973,32.000000,-235.891091,139.613683,-0.602650,19.390895,0.599270,139826.790989,0.926377,38.720545,19.077096,8.276722,0.000000,0.002484,226.993573,32.000000,232.261223,217.539427,218.619292,212.145733,32.000000,202.378807,68.106964,57.654655,97.532412,99.057308,35.204690,29.164108,33.610197,27.717737,23.526160,59.538373,31.389977
16.704102,29.255742,139.091093,198.780386,56.647363,31.727231,29.231421,14.118917,138.701907,1.146985,12.677774,16.142674,191.683447,140.159323,184.530775,139.510165,80.966067,139.057737,-0.000666,0.000983,32.000000,-235.889279,139.582376,-0.602635,19.344842,0.601036,139888.938539,0.928402,38.816356,19.136816,8.288714,0.000000,0.012210,227.239496,32.000000,231.991106,217.952708,219.837584,211.691660,32.000000,202.811711,68.129247,57.634687,97.539206,99.057308,35.175905,29.164108,33.592722,27.717737,23.830565,59.545002,31.407072
16.793162,29.331746,139.150001,198.766593,56.569849,31.731002,29.256628,14.111924,138.567106,1.147098,13.010922,16.160535,191.689710,140.150862,184.455473,139.303849,80.948539,138.981367,-0.000665,0.000982,32.000000,-235.895780,139.631183,-0.602949,19.366269,0.605020,139929.500122,0.931909,38.976463,19.035106,8.328499,0.004356,0.003388,227.247000,32.000000,232.107486,218.169973,219.302692,211.450370,32.000000,203.198087,68.101034,57.643597,97.546523,99.057308,35.189726,29.164108,33.572786,27.717737,23.822520,59.540419,31.377211
16.724145,29.331746,139.037633,198.766593,56.503312,31.734770,29.224004,14.114636,138.640586,1.146568,12.997730,16.153175,191.779766,140.119969,184.467508,139.467910,80.965744,139.089042,-0.000665,0.001003,32.000000,-235.894052,139.629816,-0.602922,19.348462,0.606615,139993.407291,0.932884,39.080459,19.132062,8.326763,0.000000,0.000000,226.676093,32.000000,232.567644,218.428816,217.030420,211.201758,32.000000,203.445172,68.124213,57.674648,97.560192,99.057308,35.163432,29.164108,33.569688,27.717737,24.079064,59.538835,31.334438
16.808138,29.363187,139.218239,198.758147,56.404005,31.738577,29.242249,14.115492,138.651739,1.146061,12.820320,16.278458,191.829786,140.224737,184.480394,139.459313,80.990209,139.094143,-0.000665,0.001051,32.000000,-235.890901,139.628388,-0.603447,19.390397,0.604433,140010.547873,0.927234,38.941401,19.113257,8.286111,0.000000,0.018767,226.393452,32.000000,232.907962,218.422812,215.612167,211.383691,32.000000,203.574901,68.113838,57.670459,97.573349,99.057308,35.207847,29.164108,33.540969,27.717737,24.181180,59.536898,31.430036
16.954350,29.261757,139.171242,198.758429,56.311365,31.742372,29.213885,14.113494,138.636993,1.145925,12.391050,16.201902,191.742886,140.198760,184.464181,139.465953,80.989241,139.028971,-0.000666,0.001070,32.000000,-235.892571,139.579890,-0.603582,19.400678,0.606229,140046.805808,0.932348,39.107984,19.147275,8.313587,0.000000,0.000000,226.165253,32.000000,232.991653,217.832847,214.393066,211.699893,32.000000,202.705069,68.117123,57.666206,97.560744,99.057308,35.208507,29.164108,33.409582,27.717737,23.821927,59.542858,31.419471
16.876869,29.078312,139.261617,198.766030,56.219945,31.746162,29.219440,14.119773,138.678247,1.145616,12.005855,16.216628,191.717970,140.276488,184.524372,139.541335,80.978701,139.143642,-0.000666,0.001084,32.000000,-235.890226,139.761891,-0.603463,19.399576,0.603713,140027.169426,0.927123,38.936766,19.125237,8.282788,0.014204,0.022747,226.377128,32.000000,232.980234,217.642914,216.019948,212.060438,32.000000,202.436317,68.124499,57.676201,97.580947,99.057308,35.237419,29.164108,33.485730,27.717737,23.813948,59.545602,31.318957
16.855208,29.078312,139.215479,198.766030,56.144746,31.749961,29.266404,14.114208,138.718935,1.144927,11.607608,16.242900,191.834803,140.279405,184.499416,139.569832,80.953762,139.090573,-0.000666,0.001113,32.000000,-235.893660,139.715372,-0.603818,19.404507,0.600258,139946.234155,0.919625,38.484453,19.095205,8.208586,0.001152,0.000000,226.882383,32.000000,232.182369,217.544505,217.982917,212.135421,32.000000,202.134445,68.110405,57.644243,97.558883,99.057308,35.225960,29.164108,33.450780,27.717737,23.167356,59.540507,31.358282
16.810255,28.953923,139.261380,198.758429,56.138885,31.756428,29.222160,14.110069,138.802889,1.143990,11.527628,16.364813,191.861174,140.226818,184.538477,139.567975,80.933501,139.124633,-0.000664,0.001118,32.000000,-235.898126,139.753166,-0.603961,19.412820,0.601859,139932.743790,0.923541,38.486650,19.160279,8.251626,0.000000,0.000000,227.159694,32.000000,232.089241,217.819466,219.330205,211.953572,32.000000,202.367589,68.129227,57.646879,97.584418,99.057308,35.267271,29.164108,33.445342,27.717737,22.724815,59.542907,31.387776
16.715650,28.891319,139.233649,198.756458,56.082346,31.760309,29.214720,14.111354,138.739125,1.143065,11.733574,16.263762,191.923774,140.300041,184.493826,139.571215,80.919296,139.062417,-0.000664,0.001129,32.000000,-235.894875,139.636160,-0.603720,19.429631,0.602118,139971.747896,0.923397,38.538670,19.159986,8.259494,0.017738,0.041085,227.361503,32.000000,231.973898,218.154983,219.737226,211.275666,32.000000,202.890925,68.107408,57.623521,97.578518,99.057308,35.239110,29.164108,33.515762,27.717737,22.496022,59.541884,31.412648
16.875421,28.877650,139.282529,198.763778,56.031760,31.760333,29.267283,14.113637,138.736669,1.142038,11.915163,16.208055,191.892428,140.265458,184.456000,139.542696,80.952127,139.157421,-0.000665,0.001114,32.000000,-235.897509,139.696528,-0.604288,19.448462,0.602811,139983.621848,0.927279,38.522405,19.196441,8.284311,0.017448,0.021183,226.983616,32.000000,232.438503,218.318804,218.110915,211.251066,32.000000,203.315645,68.078341,57.626513,97.592247,99.057308,35.259914,29.164108,33.467879,27.717737,22.484039,59.542632,31.403697
16.891114,28.877650,139.272118,198.763778,56.005447,31.760317,29.214404,14.113922,138.794157,1.141256,11.970044,16.252848,191.827948,140.199351,184.476336,139.546892,80.987998,139.073147,-0.000664,0.001114,32.000000,-235.888536,139.701382,-0.604702,19.450350,0.604140,140024.102765,0.932932,38.688098,19.181059,8.329538,0.018633,0.012912,226.497769,32.000000,232.933941,218.472639,216.147322,211.263076,32.000000,203.603709,68.089286,57.648546,97.572386,99.057308,35.253102,29.164108,33.396673,27.717737,22.424472,59.554168,31.271709
16.692219,28.883391,139.301138,198.764341,55.945989,31.764122,29.219116,14.113066,138.748029,1.140169,12.037343,16.228926,191.837647,140.165380,184.562199,139.459006,81.012074,139.137424,-0.000665,0.001108,32.000000,-235.894638,139.619435,-0.604473,19.502592,0.600397,139935.438603,0.922094,38.289464,19.193405,8.253574,0.000000,0.000000,226.228562,32.000000,233.234460,218.075572,214.667989,211.618681,32.000000,203.142909,68.129034,57.672792,97.624549,99.057308,35.237764,29.164108,33.428096,27.717737,22.432306,59.543999,31.267674
16.791878,28.941347,139.219591,198.768845,55.927361,31.767980,29.217558,14.115492,138.830703,1.139101,12.170281,16.239961,191.801844,140.207772,184.573558,139.482619,81.009964,139.131851,-0.000664,0.001118,32.000000,-235.892868,139.612398,-0.604104,19.547229,0.600000,139909.225184,0.922874,38.251808,19.117461,8.245289,0.035857,0.023146,226.263216,32.000000,233.228014,217.706293,215.271481,211.943083,32.000000,202.460055,68.125665,57.640745,97.571034,99.057308,35.244664,29.164108,33.440083,27.717737,22.621579,59.543822,31.372149
16.687423,29.026916,139.276342,198.778416,55.927473,31.771753,29.246340,14.113351,138.730663,1.138186,12.094303,16.192500,191.794238,140.248044,184.589054,139.562131,81.000331,139.122691,-0.000664,0.001121,32.000000,-235.893697,139.628368,-0.603935,19.514709,0.602566,139997.801266,0.934243,38.736872,19.123951,8.345274,0.015399,0.008477,226.674129,32.000000,232.570269,217.550896,217.404960,212.117824,32.000000,202.211441,68.105353,57.647971,97.558766,99.057308,35.231371,29.164108,33.363503,27.717737,22.610137,59.535482,31.410226
16.638307,29.026916,139.195173,198.778416,55.887531,31.775533,29.229823,14.114065,138.681365,1.137549,12.019728,16.157315,191.820842,140.223800,184.550787,139.460494,81.023135,138.995751,-0.000665,0.001128,32.000000,-235.897409,139.604771,-0.603936,19.521108,0.599149,139996.130572,0.928787,38.554098,19.123411,8.290889,0.029684,0.000000,227.019143,32.000000,232.445684,217.607756,218.829055,212.224419,32.000000,202.152991,68.119449,57.635292,97.550599,99.057308,35.242267,29.164108,33.522267,27.717737,22.896578,59.536731,31.430843
16.778520,29.059995,139.234731,198.796432,55.880401,31.779308,29.215149,14.112067,138.669397,1.136466,11.940698,16.236861,191.864905,140.192276,184.568334,139.475771,81.036888,139.065742,-0.000666,0.001099,32.000000,-235.899571,139.637689,-0.604586,19.506683,0.602589,140093.200483,0.934187,38.892011,19.128690,8.346187,0.015949,0.000000,227.229917,32.000000,232.105032,218.150016,220.073024,211.429221,32.000000,202.812163,68.149697,57.649499,97.583792,99.057308,35.222749,29.164108,33.394218,27.717737,23.001099,59.538668,31.169068
16.802974,29.093348,139.122232,198.805159,55.869463,31.780570,29.231361,14.116491,138.711902,1.135721,12.067441,16.256716,191.811623,140.253468,184.523489,139.529578,81.024497,138.983159,-0.000666,0.001107,32.000000,-235.889246,139.598876,-0.604719,19.557405,0.603290,140117.495122,0.937684,39.011097,19.045507,8.365946,0.008696,0.000000,227.082964,32.000000,232.206488,218.358930,218.909299,211.282470,32.000000,203.269598,68.149699,57.633920,97.572837,99.057308,35.224196,29.164108,33.408291,27.717737,23.106809,59.538747,31.579558
16.797867,29.111119,139.269949,198.813041,55.832685,31.780578,29.210360,14.113351,138.635052,1.134797,11.995993,16.235384,191.728716,140.239236,184.437778,139.502480,81.046525,139.004832,-0.000668,0.001142,32.000000,-235.895992,139.693306,-0.604817,19.505713,0.601083,140080.836370,0.930218,38.704947,19.065050,8.298392,0.004128,0.000000,226.534916,32.000000,232.689137,218.557828,216.777990,211.114894,32.000000,203.396365,68.163358,57.633855,97.536979,99.057308,35.245937,29.164108,33.403504,27.717737,23.097009,59.538058,31.330916
16.903537,29.111119,139.203364,198.813041,55.819229,31.780585,29.217434,14.111068,138.691933,1.134285,12.019689,16.275821,191.767770,140.226023,184.476746,139.529533,81.049717,139.063274,-0.000668,0.001140,32.000000,-235.896800,139.685801,-0.604960,19.483840,0.598863,140095.220458,0.928409,38.679366,19.038152,8.279620,0.005648,0.000000,226.280594,32.000000,233.065341,218.433467,215.566023,211.312267,32.000000,203.445550,68.185398,57.632171,97.506349,99.057308,35.254231,29.164108,33.326857,27.717737,23.149072,59.544923,31.193279
16.821359,29.103737,139.229543,198.815574,55.838559,31.780604,29.222015,14.112781,138.713748,1.134127,11.950116,16.267788,191.720264,140.212728,184.506832,139.544936,81.087004,139.089473,-0.000669,0.001144,32.000000,-235.891153,139.644440,-0.604502,19.491813,0.600896,140092.112317,0.929408,38.709437,19.026437,8.290931,0.038275,0.000000,226.186407,32.000000,233.245273,217.644582,214.778045,211.895404,32.000000,202.665398,68.205292,57.636736,97.494714,99.057308,35.249668,29.164108,33.389533,27.717737,23.113795,59.545552,31.301789
16.769258,29.094715,139.320957,198.813604,55.862625,31.780603,29.225359,14.120344,138.747462,1.133909,11.837872,16.164081,191.730234,140.146884,184.531946,139.614268,81.110433,139.074835,-0.000669,0.001119,32.000000,-235.888999,139.643029,-0.604591,19.500704,0.599288,140046.742102,0.923165,38.455486,19.051045,8.235162,0.026476,0.000000,226.495281,32.000000,233.048884,217.576891,216.458202,212.093039,32.000000,202.379531,68.190038,57.664664,97.505250,99.057308,35.293910,29.164108,33.393458,27.717737,23.072766,59.538816,31.385135
16.746834,29.070931,139.289458,198.804314,55.871221,31.784323,29.221796,14.113066,138.751461,1.133860,11.999291,16.269373,191.721687,140.155756,184.506795,139.547992,81.081532,139.056130,-0.000671,0.001107,32.000000,-235.894146,139.657288,-0.604497,19.458296,0.600749,140058.016530,0.927678,38.645491,19.026220,8.276950,0.014306,0.000000,226.930164,32.000000,232.448307,217.496597,218.254560,212.251460,32.000000,202.267424,68.231862,57.641747,97.505019,99.057308,35.245636,29.164108,33.357253,27.717737,23.062982,59.540104,31.385428
16.722990,29.070931,139.306405,198.804314,55.890969,31.788312,29.261967,14.112923,138.684472,1.133775,11.976133,16.227159,191.768712,140.200799,184.584667,139.550457,81.086211,139.079331,-0.000672,0.001101,32.000000,-235.896420,139.615866,-0.604538,19.414315,0.601717,140063.594674,0.930538,38.762006,18.995829,8.308117,0.000000,0.000000,227.222996,32.000000,232.190952,217.875686,219.722226,211.794237,32.000000,202.602445,68.216411,57.655999,97.513229,99.057308,35.295348,29.164108,33.408598,27.717737,22.970398,59.548178,31.418444
16.938929,29.097176,139.196613,198.802062,55.902895,31.793370,29.226934,14.112923,138.724678,1.133663,12.086921,16.152925,191.841189,140.197210,184.513200,139.477931,81.071686,139.146097,-0.000672,0.001109,32.000000,-235.893469,139.706746,-0.604461,19.452736,0.603450,140096.028088,0.932000,38.792346,19.015834,8.317360,0.013434,0.004518,227.325093,32.000000,232.146368,218.287406,219.524377,211.282972,32.000000,203.024407,68.190040,57.639820,97.490932,99.057308,35.283044,29.164108,33.388102,27.717737,23.051627,59.544313,31.383521
16.756328,29.107291,139.332042,198.801781,55.932118,31.793342,29.219713,14.112495,138.761841,1.133541,12.232546,16.246710,191.771634,140.178186,184.492402,139.566816,81.077289,139.094411,-0.000673,0.001127,32.000000,-235.894553,139.572201,-0.604746,19.441485,0.605419,140121.087146,0.932212,38.849962,19.022189,8.330233,0.019608,0.009327,226.858181,32.000000,232.547031,218.461433,217.415321,211.002087,32.000000,203.095269,68.162355,57.615994,97.485981,99.057308,35.308457,29.164108,33.371591,27.717737,23.077010,59.554699,31.373616
16.822412,29.135177,139.280439,198.799810,56.005027,31.797233,29.213423,14.113637,138.716076,1.133061,12.270671,16.288136,191.758553,140.236748,184.517825,139.591263,81.085718,139.058170,-0.000674,0.001140,32.000000,-235.896034,139.670422,-0.604562,19.396875,0.599742,140071.782578,0.921207,38.356767,19.068462,8.217557,0.021228,0.000000,226.443459,32.000000,232.901331,218.606467,215.942763,211.052982,32.000000,203.400138,68.181134,57.628695,97.533245,99.057308,35.278425,29.164108,33.317232,27.717737,23.067361,59.541255,31.361731
16.817517,29.135177,139.310019,198.799810,56.062573,31.801043,29.252832,14.111496,138.684516,1.132616,12.351941,16.282422,191.703305,140.266254,184.587533,139.623022,81.115031,139.052928,-0.000673,0.001156,32.000000,-235.895388,139.693245,-0.604844,19.402828,0.604097,140147.834856,0.931862,38.805783,19.038282,8.315190,0.006920,0.000000,226.308039,32.000000,233.187423,217.868142,214.554746,211.601255,32.000000,202.851072,68.188051,57.660546,97.540714,99.057308,35.307592,29.164108,33.317006,27.717737,23.154789,59.540724,31.281247
16.768849,29.190948,139.196552,198.801499,56.154576,31.803595,29.260988,14.116919,138.727857,1.132875,12.369669,16.232454,191.735829,140.187666,184.594924,139.509471,81.124967,139.090346,-0.000673,0.001152,32.000000,-235.889474,139.683331,-0.604843,19.432962,0.604139,140143.195672,0.928443,38.674396,19.012618,8.279457,0.010865,0.000000,226.273781,32.000000,233.287698,217.513465,215.799202,211.957608,32.000000,202.640274,68.203897,57.631112,97.527959,99.057308,35.260162,29.164108,33.238620,27.717737,23.339394,59.545228,31.258063
16.777039,29.213913,139.221242,198.809663,56.218292,31.803576,29.222686,14.113209,138.720060,1.133231,12.544405,16.258145,191.741765,140.180857,184.580685,139.553024,81.124536,139.057089,-0.000673,0.001114,32.000000,-235.895643,139.566715,-0.604963,19.408257,0.604189,140146.032606,0.927583,38.686175,18.980812,8.283626,0.000687,0.000000,226.787519,32.000000,232.657391,217.340483,217.865295,212.299667,32.000000,202.518166,68.181967,57.629118,97.517889,99.057308,35.285849,29.164108,33.323197,27.717737,23.410430,59.542248,31.394966
16.771122,29.281441,139.199309,198.811915,56.299186,31.803639,29.213638,14.114636,138.655949,1.133638,12.630187,16.243490,191.826210,140.164177,184.641103,139.429121,81.113031,139.019502,-0.000673,0.001117,32.000000,-235.893888,139.604526,-0.605102,19.395564,0.604130,140193.176706,0.930308,38.859226,18.988672,8.300901,0.003796,0.000000,227.072416,32.000000,232.449295,217.607132,219.092848,212.339561,32.000000,202.463687,68.186696,57.611165,97.543172,99.057308,35.280284,29.164108,33.284217,27.717737,23.401934,59.546733,31.440821
16.925574,29.281441,139.237445,198.811915,56.337265,31.801168,29.228098,14.110355,138.663435,1.134948,12.925967,16.231737,191.812706,140.253367,184.574205,139.427121,81.113118,139.151363,-0.000673,0.001085,32.000000,-235.897349,139.591924,-0.605087,19.389296,0.604819,140198.242142,0.931106,38.862435,18.973285,8.298320,0.023446,0.013627,227.236340,32.000000,232.189515,218.160974,219.966473,211.291020,32.000000,202.831943,68.197091,57.622957,97.578628,99.057308,35.297942,29.164108,33.209072,27.717737,23.628519,59.538373,31.421745
16.689210,29.289370,139.164846,198.818671,56.363860,31.797318,29.205568,14.109926,138.615937,1.136467,13.152264,16.213766,191.845381,140.149027,184.549036,139.439405,81.107171,139.006957,-0.000674,0.001106,32.000000,-235.900564,139.606996,-0.604973,19.402041,0.605384,140232.301560,0.931883,38.944234,18.966911,8.299940,0.011689,0.000000,226.946308,32.000000,232.449801,218.461796,218.379083,211.221672,32.000000,203.099973,68.161549,57.619811,97.542646,99.057308,35.273306,29.164108,33.291108,27.717737,23.648325,59.542946,31.271929
16.721470,29.314522,139.192659,198.820641,56.379494,31.796044,29.213440,14.112781,138.672399,1.137984,13.238365,16.234163,191.921675,140.141931,184.569275,139.442422,81.125102,139.048499,-0.000673,0.001091,32.000000,-235.895579,139.686371,-0.605625,19.397268,0.602476,140157.799056,0.922545,38.573004,19.029534,8.226453,0.011776,0.000000,226.417318,32.000000,232.766276,218.704330,216.360906,210.887399,32.000000,203.125039,68.179871,57.656473,97.574715,99.057308,35.287480,29.164108,33.325443,27.717737,23.728025,59.543172,31.408099
16.836279,29.329012,139.132197,198.818108,56.416604,31.797294,29.211326,14.111211,138.632258,1.139178,13.202169,16.247700,191.799090,140.149170,184.585487,139.453891,81.171654,139.030769,-0.000673,0.001050,32.000000,-235.894526,139.641565,-0.605873,19.394619,0.606676,140244.593269,0.936710,39.150135,18.966802,8.338612,0.008855,0.000000,226.261392,32.000000,233.106296,218.359774,215.101418,211.299461,32.000000,203.246247,68.196548,57.651043,97.579816,99.057308,35.285295,29.164108,33.267856,27.717737,23.720616,59.539455,31.449771
16.801396,29.329012,139.246290,198.818108,56.438685,31.798496,29.214264,14.115635,138.706469,1.140036,13.061872,16.322947,191.801164,140.269740,184.594928,139.467279,81.148315,139.038947,-0.000674,0.001070,32.000000,-235.892889,139.717942,-0.605960,19.438155,0.606238,140225.464363,0.934604,39.097227,18.968634,8.324188,0.018816,0.013259,226.298223,32.000000,233.266748,217.750890,215.049820,211.800384,32.000000,202.645514,68.172297,57.658489,97.538417,99.057308,35.304889,29.164108,33.266340,27.717737,23.763650,59.546752,31.300689
16.918858,29.328739,139.137697,198.830776,56.461679,31.799741,29.211269,14.113637,138.621772,1.141150,12.835042,16.275629,191.809387,140.170192,184.533735,139.471474,81.160751,139.008872,-0.000675,0.001055,32.000000,-235.894231,139.727691,-0.606226,19.419823,0.603890,140163.227387,0.928138,38.834872,18.913646,8.263833,0.025607,0.028642,226.634740,32.000000,232.795866,217.458997,217.239177,212.092888,32.000000,202.515320,68.140913,57.625022,97.492341,99.057308,35.313602,29.164108,33.231535,27.717737,23.755447,59.547814,31.456301
16.870885,29.284449,139.113277,198.840347,56.482273,31.801010,29.219908,14.108642,138.588176,1.142284,12.775969,16.205659,191.883569,140.180858,184.570224,139.474954,81.152047,139.081253,-0.000675,0.001042,32.000000,-235.901029,139.651070,-0.605867,19.374871,0.601492,140145.465470,0.923517,38.636390,18.914133,8.223823,0.014155,0.016656,227.027215,32.000000,232.402000,217.407238,218.690057,212.338401,32.000000,202.417685,68.137280,57.630608,97.520777,99.057308,35.273514,29.164108,33.193618,27.717737,23.594327,59.545887,31.341408
16.760289,29.259296,139.218384,198.847103,56.543650,31.800984,29.218056,14.111211,138.653505,1.143472,12.895966,16.229832,192.013079,140.163688,184.587831,139.527883,81.158080,138.973308,-0.000675,0.001034,32.000000,-235.898132,139.676317,-0.605516,19.395721,0.601492,140145.465470,0.923517,38.636390,18.914133,8.223823,0.044602,0.011071,227.267056,32.000000,232.244906,218.359294,219.065031,211.320144,32.000000,203.193012,68.091492,57.625513,97.517053,99.057308,35.306089,29.164108,33.255453,27.717737,23.496636,59.546870,31.362318
16.827429,29.284722,139.273220,198.842599,56.565378,31.800999,29.222408,14.106787,138.668530,1.144471,13.118084,16.300779,191.942325,140.208039,184.579048,139.524926,81.190819,139.109108,-0.000675,0.001040,32.000000,-235.901736,139.700936,-0.605881,19.409437,0.603768,140159.518690,0.925906,38.707152,18.957267,8.245760,0.022925,0.000000,226.622856,32.000000,232.671289,218.556520,216.842728,211.139769,32.000000,203.073129,68.088625,57.647877,97.547583,99.057308,35.299548,29.164108,33.248655,27.717737,23.488630,59.542986,31.295406
16.844455,29.284722,139.255068,198.842599,56.557658,31.801010,29.211388,14.114208,138.692294,1.145515,12.913661,16.223732,191.873603,140.165380,184.622674,139.455421,81.212628,139.067719,-0.000674,0.001040,32.000000,-235.896774,139.663651,-0.605336,19.392993,0.605561,140192.261003,0.932240,38.948229,18.899882,8.306443,0.036437,0.000000,226.310289,32.000000,232.959184,218.585531,215.536556,211.137036,32.000000,203.455864,68.081009,57.634269,97.542062,99.057308,35.324425,29.164108,33.183323,27.717737,23.569137,59.539199,31.387849
16.772378,29.290463,139.254506,198.841191,56.510829,31.797108,29.214767,14.111924,138.725313,1.146842,12.950361,16.240617,191.913766,140.259831,184.648055,139.500401,81.236959,139.004547,-0.000676,0.001032,32.000000,-235.896927,139.713089,-0.605339,19.396350,0.603919,140156.676271,0.928304,38.811869,18.931742,8.276560,0.037468,0.000000,226.069248,32.000000,233.187813,217.810039,214.830549,211.841553,32.000000,202.729670,68.109727,57.671350,97.559918,99.057308,35.324602,29.164108,33.205235,27.717737,23.581373,59.541737,31.346177
16.926697,29.216374,139.197421,198.845414,56.504975,31.793298,29.220683,14.107215,138.714067,1.148160,12.920311,16.267745,191.961996,140.252022,184.642970,139.571966,81.218407,139.004735,-0.000675,0.001024,32.000000,-235.902128,139.665143,-0.605346,19.345000,0.604044,140137.566682,0.927682,38.770922,18.890249,8.267116,0.017947,0.000000,226.218605,32.000000,233.053376,217.661358,216.279181,212.154250,32.000000,202.419576,68.057394,57.646573,97.558186,99.057308,35.314090,29.164108,33.111510,27.717737,23.316314,59.543035,31.399148
16.804794,29.238518,139.246550,198.849074,56.524321,31.793270,29.218342,14.113066,138.732012,1.149323,12.902807,16.254266,192.007416,140.236340,184.626235,139.519308,81.226683,139.076209,-0.000676,0.001032,32.000000,-235.894146,139.701015,-0.605526,19.360080,0.605345,140139.139619,0.931603,38.950228,18.835868,8.302610,0.000000,0.000000,226.650681,32.000000,232.326457,217.534479,218.233940,212.261916,32.000000,202.422965,68.064244,57.628242,97.547017,99.057308,35.312644,29.164108,33.138569,27.717737,23.307845,59.547264,31.421305
16.769429,29.238518,139.173879,198.849074,56.581476,31.793241,29.211686,14.114778,138.662139,1.150294,13.099339,16.155592,191.972540,140.254691,184.701004,139.533570,81.161084,139.031888,-0.000676,0.001075,32.000000,-235.894565,139.644806,-0.605650,19.352474,0.603502,140040.777831,0.922348,38.505249,18.854509,8.223543,0.019657,0.000000,226.919996,32.000000,232.225697,217.670428,219.469563,211.995235,32.000000,202.780141,68.034059,57.612417,97.546530,99.057308,35.311117,29.164108,33.190019,27.717737,23.376466,59.541815,31.135466
16.799431,29.309874,139.279677,198.850763,56.611322,31.793186,29.261335,14.106359,138.618744,1.151822,13.263565,16.231315,191.982815,140.135672,184.651811,139.535255,81.135875,138.914750,-0.000675,0.001070,32.000000,-235.903640,139.594781,-0.605162,19.422524,0.605649,140095.123074,0.929403,38.820151,18.880232,8.286121,0.036712,0.000115,227.051106,32.000000,232.255226,218.143312,219.730557,211.490268,32.000000,203.302946,67.994613,57.617116,97.519774,99.057308,35.304061,29.164108,33.127542,27.717737,23.616386,59.549506,31.305678
16.901616,29.403923,139.146551,198.854985,56.597907,31.793134,29.218208,14.109213,138.606071,1.153098,13.367633,16.176341,192.069046,140.213891,184.659646,139.564674,81.182423,139.088517,-0.000677,0.001067,32.000000,-235.898983,139.621130,-0.604890,19.397557,0.606451,140145.145585,0.931645,38.905395,18.924749,8.299261,0.034488,0.000000,226.730656,32.000000,232.593020,218.391749,217.700231,211.441037,32.000000,203.559325,68.028434,57.664416,97.575516,99.057308,35.308081,29.164108,33.088236,27.717737,23.935655,59.550204,31.268040
16.784882,29.427709,139.231405,198.864557,56.613519,31.793128,29.220531,14.117347,138.735313,1.154659,13.303626,16.274303,191.979572,140.149597,184.661775,139.478770,81.176046,139.049801,-0.000677,0.001062,32.000000,-235.892651,139.620617,-0.605217,19.378726,0.603984,140172.134178,0.928496,38.904426,18.894216,8.290738,0.016183,0.000000,226.164253,32.000000,232.865711,218.546174,215.992732,211.304069,32.000000,203.391780,67.986340,57.640747,97.505748,99.057308,35.334907,29.164108,33.175222,27.717737,23.929213,59.548109,31.384768
16.857153,29.427709,139.190081,198.864557,56.621322,31.793161,29.221406,14.111924,138.649479,1.155934,12.967319,16.252799,191.948266,140.222311,184.663323,139.549458,81.208932,139.027238,-0.000675,0.001063,32.000000,-235.899058,139.601325,-0.605142,19.448016,0.602533,140140.228606,0.924243,38.752895,18.930345,8.232736,0.003433,0.034204,226.006746,32.000000,233.086671,218.185508,214.643409,211.720986,32.000000,202.682232,67.988092,57.640415,97.521552,99.057308,35.323048,29.164108,33.105109,27.717737,24.005575,59.550785,31.402963
16.836375,29.394081,139.253610,198.871594,56.635247,31.794804,29.243897,14.110783,138.758167,1.157379,12.699742,16.246947,191.946499,140.273860,184.644269,139.515069,81.202726,139.025117,-0.000674,0.001073,32.000000,-235.900199,139.671810,-0.605233,19.449668,0.605713,140200.734074,0.930880,39.057323,18.918309,8.295048,0.010452,0.000000,226.103035,32.000000,233.206320,217.899769,215.413177,211.963299,32.000000,202.272178,67.979007,57.643429,97.488528,99.057308,35.319861,29.164108,33.031130,27.717737,23.882442,59.550883,31.422625
16.813300,29.321357,139.209984,198.875254,56.648584,31.798655,29.215201,14.118917,138.738353,1.158776,12.552406,16.284970,191.965342,140.238602,184.702208,139.509839,81.191352,139.129889,-0.000675,0.001063,32.000000,-235.890754,139.729382,-0.604876,19.415548,0.601996,140152.853624,0.926719,38.883392,18.874689,8.257034,0.000000,0.000000,226.549320,32.000000,232.504875,217.672332,217.683035,212.148429,32.000000,202.085726,67.958474,57.633590,97.484597,99.057308,35.332898,29.164108,33.110755,27.717737,23.623249,59.536170,31.441774
16.870995,29.299759,139.234457,198.876661,56.690470,31.799965,29.223591,14.113637,138.714114,1.160136,12.476974,16.259060,191.914023,140.351100,184.725131,139.542044,81.204711,139.093594,-0.000674,0.001021,32.000000,-235.895051,139.678907,-0.604878,19.477415,0.602485,140159.659799,0.927166,38.899710,18.879888,8.270997,0.000000,0.014184,226.920545,32.000000,232.274189,217.695976,218.931793,212.348891,32.000000,202.216378,67.992735,57.625323,97.500124,99.057308,35.345940,29.164108,33.121079,27.717737,23.615914,59.541963,31.420278
16.984687,29.299759,139.188231,198.876661,56.732127,31.803762,29.216166,14.109213,138.781603,1.161665,12.306324,16.284525,191.927525,140.285666,184.735422,139.594336,81.140169,139.149242,-0.000674,0.001015,32.000000,-235.900458,139.709562,-0.604407,19.495904,0.603887,140165.662657,0.929352,38.882507,18.941091,8.279754,0.003158,0.003604,227.082776,32.000000,232.109990,218.161809,219.888973,211.701457,32.000000,202.997223,67.968195,57.601318,97.495048,99.057308,35.334389,29.164108,32.978057,27.717737,23.533390,59.550332,31.420351
16.796697,29.225669,139.382497,198.883418,56.756354,31.807596,29.217609,14.115492,138.856526,1.162586,12.236014,16.172224,191.991886,140.233546,184.681530,139.613491,81.178789,139.136096,-0.000674,0.001010,32.000000,-235.893687,139.725957,-0.604623,19.474032,0.600849,140132.072251,0.925785,38.722198,18.910473,8.252889,0.000000,0.012326,227.070502,32.000000,232.348931,218.403225,218.776093,211.702555,32.000000,203.394318,68.004535,57.644430,97.524519,99.057308,35.362993,29.164108,33.097215,27.717737,23.268165,59.544933,31.346177
16.913248,29.103737,139.276968,198.882573,56.748994,31.808888,29.215231,14.115207,138.879285,1.163826,12.303737,16.264853,191.952016,140.401607,184.641371,139.598537,81.190993,139.161929,-0.000674,0.001023,32.000000,-235.891678,139.722735,-0.604696,19.488745,0.597965,140137.117670,0.919708,38.449949,19.001475,8.194925,0.000000,0.019189,226.439598,32.000000,232.705643,218.583800,216.571202,211.457791,32.000000,203.241331,67.966161,57.604734,97.502735,99.057308,35.362609,29.164108,33.011601,27.717737,22.836202,59.544697,31.252487
