OSU 80 Ton Compressor Load Stand
16.869460,29.099363,139.357705,198.877506,56.747394,31.808920,29.226887,14.114921,138.756585,1.164905,12.464726,16.192121,191.869446,140.309971,184.750436,139.579835,81.194548,139.241468,-0.000673,0.001035,32.000000,-235.892783,139.729628,-0.604895,19.498186,0.602816,140183.062393,0.930282,38.826806,18.956604,8.298209,0.000000,0.000000,226.296067,32.000000,232.985984,218.549919,215.312475,211.629211,32.000000,203.106908,68.010974,57.647159,97.543606,99.057308,35.388650,29.164108,33.102022,27.717737,22.826515,59.546320,31.381760
16.783655,29.099363,139.231515,198.877506,56.729719,31.808729,29.224418,14.111924,138.783988,1.165800,12.598698,16.194647,191.869081,140.307790,184.723239,139.571134,81.123043,139.158157,-0.000672,0.001028,32.000000,-235.895288,139.711131,-0.605299,19.482031,0.599626,140088.386905,0.923491,38.424829,18.956681,8.234785,0.003564,0.007695,226.240951,32.000000,233.127176,218.019690,214.816527,211.999233,32.000000,202.206810,67.998081,57.593675,97.493110,99.057308,35.358847,29.164108,33.066882,27.717737,22.801601,59.538796,31.331063
16.725200,29.160328,139.316566,198.878913,56.698781,31.806161,29.219806,14.113494,138.781962,1.166617,12.759229,16.112236,191.836293,140.247698,184.748656,139.693308,81.206896,139.277750,-0.000672,0.001033,32.000000,-235.893226,139.599795,-0.605666,19.489899,0.600383,140103.391454,0.925597,38.525486,18.990930,8.260946,0.000000,0.000000,226.552848,32.000000,232.723224,217.990448,216.963189,212.158404,32.000000,202.188370,67.993156,57.628696,97.502671,99.057308,35.375377,29.164108,33.070767,27.717737,23.003882,59.539848,31.256522
16.697686,29.246447,139.191970,198.885388,56.687197,31.806157,29.271122,14.111354,138.794204,1.167407,13.046789,16.193751,191.833373,140.350284,184.715211,139.552310,81.146148,139.123142,-0.000673,0.001031,32.000000,-235.896186,139.627513,-0.605641,19.489689,0.602348,140176.733550,0.930574,38.731934,19.022838,8.295661,0.000000,0.012540,226.935755,32.000000,232.176974,217.831218,218.670237,212.350011,32.000000,202.143736,67.988996,57.600901,97.489261,99.057308,35.351143,29.164108,33.112911,27.717737,23.293984,59.549093,31.246617
16.769981,29.374670,139.269543,198.892989,56.614193,31.802324,29.216570,14.108642,138.761583,1.168537,13.012343,16.215405,191.887562,140.238278,184.750671,139.458493,81.111215,139.112269,-0.000674,0.001021,32.000000,-235.899553,139.760712,-0.605346,19.559476,0.603516,140167.411023,0.934147,38.934017,18.995820,8.329740,0.000000,0.000000,227.170291,32.000000,232.066708,218.129425,219.927495,211.960048,32.000000,202.722257,67.990028,57.607842,97.512450,99.057308,35.365444,29.164108,33.120905,27.717737,23.285839,59.553922,31.261291
16.936888,29.374670,139.251546,198.892989,56.513829,31.798537,29.223829,14.113637,138.870034,1.169638,12.449974,16.246715,191.911148,140.228428,184.710107,139.521508,81.124728,139.127548,-0.000674,0.000993,32.000000,-235.893739,139.703544,-0.605125,19.588246,0.603940,140243.349153,0.934288,39.086693,18.983087,8.336004,0.000000,0.000000,227.317143,32.000000,231.960046,218.571671,219.546580,211.544938,32.000000,203.219283,67.984467,57.623268,97.504411,99.057308,35.375354,29.164108,32.951524,27.717737,23.724068,59.542386,31.420498
16.882249,29.408571,139.318391,198.902560,56.370049,31.798575,29.228401,14.113351,138.879391,1.170377,11.809547,16.379141,191.913088,140.339232,184.710958,139.619988,81.149623,139.237123,-0.000675,0.000991,32.000000,-235.899926,139.716311,-0.605256,19.511929,0.600593,140262.961359,0.932018,39.040216,19.012848,8.304693,0.000000,0.000000,226.745487,32.000000,232.508318,218.710290,217.447119,211.457023,32.000000,203.253925,67.960475,57.620875,97.512770,99.057308,35.409278,29.164108,32.987368,27.717737,23.835206,59.542641,31.310227
16.861537,29.231137,139.313929,198.906501,56.235457,31.801128,29.258880,14.112210,138.902929,1.171040,11.674390,16.254547,191.912167,140.330913,184.694594,139.652420,81.108374,139.222922,-0.000676,0.001015,32.000000,-235.895002,139.808333,-0.605301,19.513397,0.596243,140169.938875,0.922165,38.639144,19.006600,8.221790,0.000000,0.026484,226.400374,32.000000,232.875166,218.742524,215.899069,211.433506,32.000000,203.275759,67.955681,57.621076,97.541013,99.057308,35.400021,29.164108,32.975252,27.717737,23.212403,59.540930,31.343976
16.711059,29.101277,139.349775,198.906783,56.035859,31.804922,29.209399,14.110925,138.890204,1.171346,11.500000,16.333831,191.876980,140.427015,184.708774,139.555630,81.130613,139.230453,-0.000675,0.000997,32.000000,-235.897270,139.772459,-0.605117,19.500809,0.599868,140192.204072,0.925187,38.803996,19.033790,8.252359,0.003383,0.008711,226.316911,32.000000,233.053571,218.084232,214.607642,211.956561,32.000000,202.650424,67.981712,57.604897,97.545157,99.057308,35.430306,29.164108,32.966590,27.717737,23.204093,59.546969,31.407805
16.759388,29.101277,139.326799,198.906783,55.845266,31.808696,29.257344,14.119916,138.914067,1.171033,11.215159,16.347045,191.940672,140.354116,184.682138,139.644643,81.126479,139.237648,-0.000675,0.001001,32.000000,-235.888608,139.810981,-0.605202,19.489191,0.600025,140168.227532,0.925092,38.676292,19.068291,8.262232,0.008190,0.000000,226.382036,32.000000,233.014575,217.945948,215.952251,212.160637,32.000000,202.380462,67.976109,57.617753,97.535471,99.057308,35.409688,29.164108,33.025790,27.717737,22.743710,59.546811,31.293205
16.988629,29.049880,139.363356,198.905375,55.676147,31.812483,29.219449,14.115777,138.938693,1.170841,11.104984,16.300348,191.964967,140.481947,184.736378,139.660225,81.101565,139.258322,-0.000677,0.001011,32.000000,-235.893893,139.800643,-0.605726,19.397531,0.603426,140187.028126,0.935134,38.909162,19.049630,8.338776,0.011659,0.011851,226.906775,32.000000,232.371345,217.849269,217.988372,212.372090,32.000000,202.323676,67.997145,57.619681,97.558044,99.057308,35.423658,29.164108,32.954268,27.717737,22.555258,59.543094,31.396800
16.738604,28.909909,139.408658,198.897212,55.522739,31.816290,29.212446,14.112638,138.903193,1.170988,11.184507,16.230609,191.880651,140.346512,184.750694,139.599717,81.068939,139.319989,-0.000679,0.001017,32.000000,-235.895230,139.817898,-0.605885,19.401438,0.602824,140185.763583,0.930924,38.792382,19.057185,8.313358,0.020470,0.017719,227.151805,32.000000,232.045178,217.976041,219.284953,212.172241,32.000000,202.269590,67.956363,57.582179,97.568626,99.057308,35.443431,29.164108,33.012039,27.717737,22.058726,59.543507,31.104285
16.901894,28.862068,139.359692,198.899464,55.358217,31.818871,29.204937,14.115064,138.958736,1.171076,11.263155,16.264223,191.816305,140.403585,184.762340,139.638976,81.083421,139.246018,-0.000677,0.001062,32.000000,-235.892804,139.856382,-0.605607,19.456880,0.601097,140102.045207,0.919101,38.190657,19.091921,8.203332,0.034017,0.000000,227.384414,32.000000,231.956828,218.471450,220.049704,211.465626,32.000000,202.858966,67.992004,57.608580,97.622629,99.057308,35.460748,29.164108,32.976289,27.717737,22.046944,59.536740,31.425927
16.777091,28.862068,139.375127,198.899464,55.191523,31.821462,29.218553,14.110212,138.873146,1.171373,11.536755,16.198132,191.843044,140.339681,184.765745,139.686114,81.047235,139.305320,-0.000677,0.001036,32.000000,-235.895689,139.815961,-0.605316,19.472852,0.606021,140188.122210,0.933361,38.651203,19.153844,8.328571,0.043118,0.000000,227.214795,32.000000,232.295947,218.666894,218.215189,211.353809,32.000000,203.184285,67.940953,57.596899,97.601182,99.057308,35.441408,29.164108,32.970569,27.717737,21.868617,59.545356,31.388069
16.753657,28.840744,139.375517,198.887922,55.028722,31.821468,29.242705,14.113922,138.839756,1.171531,12.050291,16.163832,191.793486,140.383521,184.768763,139.587637,81.100282,139.263813,-0.000677,0.001035,32.000000,-235.895421,139.771214,-0.605425,19.452055,0.600853,140105.801036,0.924230,38.210374,19.104221,8.245212,0.010701,0.000000,226.602992,32.000000,232.781285,218.766209,216.465765,211.286957,32.000000,203.491585,67.949776,57.628574,97.641589,99.057308,35.452910,29.164108,33.069295,27.717737,21.782163,59.551355,31.230990
16.766330,28.980167,139.338767,198.893833,54.877031,31.821429,29.219588,14.115777,138.849456,1.171899,12.215669,16.251779,191.800710,140.387497,184.768320,139.595685,81.084935,139.175232,-0.000676,0.001013,32.000000,-235.888976,139.774537,-0.605454,19.487669,0.602970,140188.719350,0.930997,38.510466,19.168580,8.307467,0.000154,0.000000,226.380105,32.000000,233.072338,218.470854,214.962885,211.714279,32.000000,203.182140,67.972984,57.638594,97.674754,99.057308,35.435528,29.164108,32.974970,27.717737,22.253992,59.543861,31.398854
16.749395,29.174545,139.307593,198.908472,54.662438,31.818913,29.213768,14.109070,138.870861,1.171771,11.965191,16.138026,191.763618,140.404443,184.755593,139.593216,81.038363,139.286222,-0.000675,0.001013,32.000000,-235.898961,139.809436,-0.605526,19.494252,0.604065,140161.650031,0.931530,38.545684,19.095814,8.319110,0.027453,0.000000,226.400033,32.000000,233.151844,217.943743,215.400412,212.205019,32.000000,202.598399,67.946517,57.615588,97.632666,99.057308,35.447705,29.164108,32.945345,27.717737,22.242970,59.548070,31.263638
16.635314,29.174545,139.340045,198.908472,54.449403,31.816317,29.216374,14.114350,138.876794,1.171615,11.694953,16.113417,191.788243,140.364863,184.781124,139.677866,81.047221,139.318600,-0.000675,0.001030,32.000000,-235.895484,139.806721,-0.605552,19.426877,0.602821,140216.176707,0.931837,38.654520,19.069064,8.310630,0.013520,0.000000,226.855199,32.000000,232.768829,217.860074,217.380936,212.372195,32.000000,202.233744,67.932154,57.601888,97.637741,99.057308,35.443485,29.164108,33.043365,27.717737,22.908619,59.540812,31.356081
16.625898,29.211726,139.278703,198.915791,54.242567,31.814205,29.215577,14.112638,138.792219,1.171496,11.545648,16.198122,191.807837,140.421876,184.777334,139.645351,80.982192,139.133078,-0.000677,0.001039,32.000000,-235.892771,139.954788,-0.605836,19.340043,0.603130,140310.454374,0.933347,38.889775,19.168378,8.317172,0.000000,0.000000,227.167792,32.000000,232.385969,217.888329,218.847059,212.281594,32.000000,202.083379,67.954902,57.613970,97.662744,99.057308,35.473138,29.164108,32.967556,27.717737,23.029000,59.545690,31.315583
16.857651,29.160875,139.392196,198.916354,54.078992,31.814210,29.231598,14.118061,138.876419,1.171424,11.474918,16.220600,191.881618,140.396305,184.804223,139.642788,80.982409,139.188290,-0.000678,0.001064,32.000000,-235.895544,139.803742,-0.606146,19.340856,0.607582,140341.933137,0.939817,39.165991,19.174902,8.376160,0.001806,0.000000,227.331816,32.000000,232.119108,218.331137,220.042029,211.833728,32.000000,202.368944,67.932925,57.616987,97.681444,99.057308,35.466182,29.164108,32.899473,27.717737,22.843824,59.546143,31.401202
16.778932,29.084053,139.340477,198.910161,53.867473,31.814145,29.250039,14.113922,138.880125,1.171183,11.400425,16.245701,191.916231,140.425934,184.781381,139.739044,80.979136,139.276709,-0.000677,0.001067,32.000000,-235.895093,139.734503,-0.606143,19.445891,0.610386,140384.833792,0.940412,39.226037,19.151766,8.377214,0.015980,0.000000,227.459899,32.000000,232.244211,218.703314,219.274184,211.394048,32.000000,203.035843,67.927869,57.623239,97.709981,99.057308,35.479511,29.164108,32.945036,27.717737,22.834754,59.539366,31.309420
16.701330,29.084053,139.470591,198.910161,53.655410,31.814176,29.222969,14.115064,138.907580,1.170976,11.191715,16.213705,191.927141,140.370471,184.740180,139.662934,80.968336,139.288951,-0.000678,0.001064,32.000000,-235.891820,139.898477,-0.606135,19.469023,0.605773,140269.594596,0.926407,38.615363,19.177797,8.268779,0.031769,0.000000,226.676209,32.000000,232.763942,218.748304,217.072630,211.257455,32.000000,203.206108,67.949039,57.642567,97.705812,99.057308,35.498832,29.164108,32.979295,27.717737,22.558250,59.543979,31.385282
16.838606,28.970872,139.358880,198.900871,53.439414,31.814181,29.211571,14.113637,138.936062,1.170770,11.227760,16.146004,191.896237,140.449465,184.775211,139.767117,81.012871,139.277403,-0.000677,0.001055,32.000000,-235.891608,139.841739,-0.605994,19.502697,0.603877,140275.378618,0.930155,38.728009,19.223087,8.304490,0.000000,0.000000,226.516441,32.000000,233.151038,218.747647,215.718039,211.430413,32.000000,203.508172,67.950419,57.663756,97.709326,99.057308,35.486843,29.164108,32.921600,27.717737,22.154750,59.549388,31.419838
16.720520,28.855507,139.437448,198.894396,53.228297,31.814258,29.266260,14.112781,138.912325,1.168679,11.327730,16.146122,191.828876,140.403749,184.779042,139.677926,81.013991,139.194926,-0.000677,0.001022,32.000000,-235.894759,139.797972,-0.605629,19.482346,0.605024,140313.784054,0.935499,38.915477,19.239703,8.350867,0.000388,0.015248,226.255720,32.000000,233.225074,217.886309,214.864102,211.985621,32.000000,202.656590,67.941028,57.653407,97.695958,99.057308,35.496820,29.164108,32.953764,27.717737,21.742844,59.545857,31.213088
16.730667,28.835277,139.351516,198.894678,53.093602,31.814239,29.205886,14.119060,138.874312,1.167090,11.623181,16.224198,191.873842,140.548196,184.805580,139.703274,80.991169,139.256380,-0.000676,0.001025,32.000000,-235.885858,139.840146,-0.606086,19.499969,0.600786,140190.304182,0.927717,38.471136,19.189681,8.276153,0.016524,0.000000,226.509717,32.000000,233.177135,217.781385,216.643255,212.220370,32.000000,202.412150,67.961082,57.663181,97.683208,99.057308,35.505646,29.164108,32.997228,27.717737,21.730474,59.543084,31.183668
16.615058,28.835277,139.452906,198.894678,52.967726,31.811679,29.257001,14.115207,138.845127,1.166545,11.997171,16.112974,191.999742,140.415147,184.829100,139.676767,80.986599,139.257751,-0.000675,0.001048,32.000000,-235.891350,139.782124,-0.605826,19.443951,0.603815,140195.743408,0.932512,38.640511,19.149368,8.339301,0.006866,0.000000,226.927044,32.000000,232.452383,217.785063,218.453714,212.326932,32.000000,202.322954,67.955675,57.663181,97.692789,99.057308,35.506587,29.164108,33.020753,27.717737,21.647680,59.545120,31.240821
16.701043,28.966225,139.298668,198.895804,52.860703,31.807861,29.231710,14.119202,138.887857,1.166193,12.130389,16.153193,191.899255,140.419795,184.843666,139.604815,80.904059,139.208367,-0.000675,0.001044,32.000000,-235.891124,139.700299,-0.605896,19.334457,0.602849,140196.595172,0.933808,38.595750,19.201395,8.329107,0.000000,0.000000,227.094264,32.000000,232.250080,218.000803,219.784115,211.971643,32.000000,202.378582,67.965505,57.647025,97.659219,99.057308,35.510590,29.164108,32.994553,27.717737,22.090479,59.543526,31.227762
16.803415,29.094169,139.329882,198.888485,52.749438,31.803690,29.233340,14.110212,138.923812,1.166190,12.430757,15.979166,191.948100,140.397918,184.804654,139.662482,80.920924,139.116124,-0.000675,0.001053,32.000000,-235.896672,139.788877,-0.606417,19.300704,0.607127,140236.113536,0.938820,38.875922,19.206617,8.393164,0.000000,0.000000,227.244372,32.000000,232.212562,218.463119,219.579882,211.367930,32.000000,202.808957,67.974176,57.686124,97.663310,99.057308,35.480402,29.164108,32.893471,27.717737,22.523785,59.546231,31.091885
16.635393,29.189308,139.265986,198.894959,52.651792,31.794822,29.253949,14.114921,138.795810,1.165946,12.539342,16.146801,192.008215,140.345043,184.737304,139.508614,80.960931,139.119038,-0.000675,0.001076,32.000000,-235.892947,139.887892,-0.606261,19.334011,0.608575,140276.769740,0.934794,38.798344,19.265689,8.340717,0.000000,0.011121,226.757959,32.000000,232.507943,218.730227,217.687925,211.140601,32.000000,203.224276,67.957847,57.661169,97.631834,99.057308,35.489801,29.164108,32.964924,27.717737,22.513995,59.544844,31.267747
16.684914,29.189308,139.350495,198.894959,52.523339,31.788484,29.217318,14.114350,138.874179,1.166192,12.447368,16.227773,192.034179,140.416737,184.717146,139.558729,80.940065,139.145075,-0.000674,0.001113,32.000000,-235.891714,139.820263,-0.606410,19.374793,0.607711,140253.834656,0.928998,38.679122,19.204974,8.291760,0.012805,0.008625,226.395777,32.000000,232.899478,218.794928,216.154162,211.214698,32.000000,203.280467,67.941272,57.671341,97.606937,99.057308,35.490883,29.164108,32.966388,27.717737,22.835406,59.545454,31.393939
16.822524,29.268592,139.288780,198.903968,52.401810,31.780922,29.227629,14.121486,138.943911,1.166089,12.348295,16.177081,191.989433,140.445895,184.718754,139.670334,80.947829,139.143395,-0.000674,0.001126,32.000000,-235.887366,139.806351,-0.606486,19.472275,0.609950,140298.446580,0.938003,39.180561,19.166351,8.371668,0.012952,0.000000,226.194964,32.000000,233.018813,218.152808,215.015808,211.730418,32.000000,202.787524,67.950580,57.671078,97.593254,99.057308,35.502431,29.164108,32.857531,27.717737,23.102363,59.551217,31.115216
16.725852,29.246720,139.292194,198.915791,52.313515,31.773234,29.218703,14.115064,138.894342,1.165957,12.237573,16.147106,191.992256,140.396408,184.757982,139.601980,80.947227,139.160317,-0.000674,0.001157,32.000000,-235.895427,139.759629,-0.606744,19.451976,0.607707,140261.265326,0.936106,39.060478,19.199597,8.351886,0.007064,0.000000,226.167526,32.000000,233.171343,217.769453,215.858351,212.119841,32.000000,202.511049,67.962116,57.674335,97.580204,99.057308,35.481248,29.164108,32.923912,27.717737,23.018476,59.545661,31.429522
16.822431,29.138457,139.381726,198.918043,52.233018,31.766845,29.210114,14.117918,138.871373,1.165787,12.046908,16.104477,191.962891,140.358806,184.740168,139.615917,80.929228,139.208225,-0.000673,0.001150,32.000000,-235.889786,139.773904,-0.606808,19.500468,0.601700,140195.936388,0.927797,38.807541,19.191034,8.279898,0.009902,0.000000,226.746487,32.000000,232.597728,217.617950,217.840909,212.234302,32.000000,202.407402,67.970239,57.686770,97.597106,99.057308,35.514908,29.164108,32.963967,27.717737,23.010335,59.541107,31.376111
16.722504,29.138457,139.319649,198.918043,52.156434,31.762978,29.205661,14.111782,138.880273,1.165308,12.066521,16.163154,191.940556,140.436028,184.755528,139.683610,80.913881,139.164707,-0.000673,0.001131,32.000000,-235.893955,139.831889,-0.606752,19.477494,0.604126,140194.412488,0.933365,39.018832,19.199682,8.327958,0.016415,0.000000,227.019936,32.000000,232.440380,217.700137,218.946285,212.287841,32.000000,202.532990,67.983879,57.667312,97.599731,99.057308,35.496517,29.164108,32.916705,27.717737,22.625305,59.535590,31.391885
16.730727,29.083233,139.361822,198.917480,52.098629,31.760442,29.225099,14.115349,138.886619,1.164513,12.118074,16.061462,191.949065,140.432255,184.774021,139.688318,80.924552,139.208105,-0.000673,0.001159,32.000000,-235.894977,139.750451,-0.606668,19.350796,0.600579,140095.863401,0.927667,38.677630,19.240453,8.285469,0.000000,0.000000,227.217783,32.000000,232.310477,218.175691,219.976539,211.575197,32.000000,203.018879,67.993578,57.667867,97.623465,99.057308,35.525678,29.164108,32.890338,27.717737,22.423944,59.541776,31.341114
16.877768,29.086514,139.314294,198.923392,52.039900,31.757896,29.221743,14.113066,138.896103,1.164163,12.120116,16.124641,192.044556,140.453625,184.705914,139.641216,80.903925,139.194885,-0.000673,0.001176,32.000000,-235.893163,139.870700,-0.606229,19.339125,0.603112,140128.467311,0.933439,38.918664,19.235114,8.331267,0.004811,0.006475,227.089548,32.000000,232.453974,218.545161,218.420742,211.412098,32.000000,203.213371,67.951438,57.664367,97.607645,99.057308,35.503587,29.164108,32.805618,27.717737,22.425433,59.548621,31.422039
16.732541,29.066557,139.393964,198.930148,51.996506,31.754074,29.211632,14.113066,138.831382,1.163565,12.180729,16.195626,191.970251,140.483640,184.672971,139.650342,80.932856,139.237654,-0.000672,0.001181,32.000000,-235.894638,139.809026,-0.606232,19.410880,0.606852,140087.579333,0.932149,38.843562,19.245071,8.329693,0.003808,0.000000,226.362986,32.000000,232.830550,218.758322,216.457506,211.179645,32.000000,203.142196,67.982372,57.674208,97.628800,99.057308,35.540692,29.164108,32.892437,27.717737,22.415560,59.541953,31.369434
16.880298,29.066557,139.320676,198.930148,51.965706,31.752802,29.225299,14.119202,138.901586,1.162962,12.321797,16.216869,191.996544,140.414738,184.738045,139.581183,80.924817,139.210979,-0.000671,0.001170,32.000000,-235.887518,139.808799,-0.606534,19.455438,0.604071,140027.897546,0.923776,38.492695,19.259415,8.254308,0.016319,0.000000,226.320622,32.000000,233.125574,218.508708,215.259351,211.466885,32.000000,203.082481,67.981146,57.671283,97.624528,99.057308,35.508461,29.164108,32.799507,27.717737,22.336211,59.543320,31.397974
16.715452,29.096356,139.308957,198.941409,52.001251,31.752721,29.225547,14.110925,138.857516,1.163053,12.568894,16.198034,191.976725,140.425221,184.730212,139.576654,80.904878,139.172992,-0.000669,0.001191,32.000000,-235.896778,139.729711,-0.607272,19.456015,0.604858,140048.235007,0.932251,38.822501,19.250811,8.330711,0.011799,0.013971,226.207052,32.000000,233.305665,217.868081,215.116516,211.831413,32.000000,202.472184,67.965626,57.647990,97.598934,99.057308,35.537364,29.164108,32.893191,27.717737,22.429753,59.547431,31.191445
16.776150,29.207898,139.249860,198.947602,52.077267,31.749561,29.218697,14.114778,138.809396,1.164312,12.829502,16.063327,191.998216,140.336581,184.746712,139.555246,80.918891,139.199862,-0.000669,0.001187,32.000000,-235.891450,139.725733,-0.607339,19.458454,0.600297,139985.701574,0.923329,38.466665,19.246173,8.253449,0.013104,0.004500,226.583902,32.000000,233.070364,217.635044,217.174372,212.142507,32.000000,202.404117,67.985547,57.684582,97.626751,99.057308,35.496554,29.164108,32.847413,27.717737,22.807488,59.543979,31.292032
16.656104,29.347330,139.279183,198.956610,52.157327,31.740600,29.212712,14.110783,138.773040,1.165664,13.106895,16.020509,191.971196,140.284137,184.760292,139.535441,80.890049,139.181501,-0.000668,0.001175,32.000000,-235.896757,139.681600,-0.607379,19.343636,0.603642,140075.394502,0.932819,38.893616,19.248056,8.334142,0.000000,0.003144,227.008545,32.000000,232.509827,217.586015,218.687223,212.249889,32.000000,202.694980,67.996758,57.634028,97.611312,99.057308,35.532859,29.164108,32.884833,27.717737,22.798927,59.544825,31.291298
16.784926,29.347330,139.301415,198.956610,52.284408,31.729121,29.222655,14.115064,138.732376,1.166940,13.469866,16.025765,192.027429,140.215663,184.779810,139.539722,80.887378,139.151828,-0.000669,0.001175,32.000000,-235.893951,139.683271,-0.607507,19.320793,0.602302,140070.179758,0.929689,38.858565,19.246816,8.300466,0.006129,0.000000,227.184250,32.000000,232.403766,217.951999,220.045525,211.921866,32.000000,203.037946,67.980164,57.647549,97.650890,99.057308,35.519963,29.164108,32.830942,27.717737,23.275758,59.548739,31.239427
16.538019,29.496060,139.243100,198.971531,52.490256,31.717692,29.220602,14.110355,138.703641,1.168268,13.801325,16.067838,192.013027,140.228082,184.693635,139.479437,80.880480,139.091454,-0.000669,0.001181,32.000000,-235.896202,139.588824,-0.607190,19.286594,0.608438,140147.945768,0.936861,39.288329,19.266929,8.362051,0.000000,0.007181,227.382460,32.000000,232.400149,218.307445,219.365224,211.652480,32.000000,203.133243,67.957508,57.654088,97.656581,99.057308,35.485939,29.164108,32.998079,27.717737,23.785933,59.536298,31.246837
16.694099,29.649442,139.153924,198.992926,52.650208,31.706229,29.215449,14.118061,138.744852,1.169630,13.838814,16.131422,192.039089,140.208873,184.659241,139.533429,80.875695,139.149928,-0.000667,0.001152,32.000000,-235.888004,139.656409,-0.606963,19.323940,0.606339,140045.194573,0.928763,38.976835,19.255496,8.299198,0.000000,0.000000,226.684995,32.000000,232.806794,218.559620,217.125334,211.240472,32.000000,203.294139,67.959763,57.661004,97.628174,99.057308,35.476359,29.164108,32.900194,27.717737,24.313338,59.540940,31.383961
16.788499,29.706859,139.316472,199.024174,52.785597,31.694758,29.224715,14.119916,138.697185,1.170575,13.626353,16.195328,191.989845,140.320186,184.710347,139.585971,80.866083,139.144764,-0.000667,0.001154,32.000000,-235.884510,139.633791,-0.606517,19.378569,0.612383,140156.265999,0.943178,39.724262,19.233685,8.419576,0.000000,0.008648,226.507803,32.000000,233.148896,218.547648,215.853081,211.327793,32.000000,203.386771,67.961863,57.662709,97.633210,99.057308,35.525278,29.164108,32.929361,27.717737,24.309549,59.550608,31.141629
16.674965,29.706859,139.187820,199.024174,52.971137,31.683285,29.213661,14.113351,138.703532,1.171735,13.565282,16.121352,191.929021,140.228959,184.708628,139.516823,80.862008,139.092002,-0.000667,0.001141,32.000000,-235.898778,139.542220,-0.606844,19.442403,0.607785,140100.409929,0.934208,39.498371,19.266275,8.335516,0.005445,0.000000,226.318729,32.000000,233.226269,217.937811,214.770186,211.727245,32.000000,202.766255,67.962829,57.659476,97.606706,99.057308,35.496342,29.164108,32.896932,27.717737,24.505641,59.541599,31.211694
16.592727,29.669401,139.244980,199.040502,53.132894,31.671813,29.219990,14.111496,138.757083,1.172718,13.363735,16.117061,191.996859,140.256956,184.718147,139.503396,80.888850,139.032033,-0.000666,0.001132,32.000000,-235.895224,139.643971,-0.606754,19.474845,0.604357,140037.077387,0.928261,39.327751,19.273432,8.298328,0.013750,0.024225,226.535982,32.000000,233.249267,217.849468,216.400018,212.232508,32.000000,202.486217,67.988992,57.680910,97.612948,99.057308,35.507336,29.164108,32.900701,27.717737,24.372209,59.539652,31.361584
16.728000,29.652996,139.161878,199.048947,53.297276,31.662895,29.216231,14.121343,138.706621,1.173687,13.261772,16.169953,192.023593,140.327648,184.756467,139.505094,80.869642,139.065223,-0.000665,0.001144,32.000000,-235.887017,139.623797,-0.606762,19.436791,0.604190,140035.430184,0.934823,39.602130,19.252418,8.347113,0.006283,0.005158,226.988080,32.000000,232.447721,217.687592,218.346672,212.309287,32.000000,202.248742,67.973296,57.688601,97.587268,99.057308,35.489981,29.164108,32.869996,27.717737,24.311646,59.547274,31.419764
16.739983,29.616906,139.283401,199.054577,53.430520,31.659053,29.262183,14.115492,138.730842,1.174398,13.142204,16.231676,192.090137,140.336153,184.793355,139.604690,80.832411,139.165316,-0.000666,0.001126,32.000000,-235.889917,139.676520,-0.606916,19.354205,0.604716,139990.135540,0.938995,39.764341,19.197054,8.391928,0.013114,0.013892,227.280077,32.000000,232.395691,217.867139,219.507120,212.120147,32.000000,202.590891,67.979273,57.657174,97.576861,99.057308,35.537346,29.164108,32.823694,27.717737,24.307895,59.548277,31.374643
16.739167,29.616906,139.223554,199.054577,53.625632,31.657711,29.227518,14.113922,138.789254,1.175695,13.077602,16.202655,192.050692,140.278631,184.723487,139.592037,80.814025,139.206515,-0.000665,0.001098,32.000000,-235.892470,139.644439,-0.607355,19.335086,0.602759,139899.061603,0.930956,39.419916,19.232049,8.319098,0.020933,0.002404,227.497361,32.000000,232.315798,218.197123,219.752244,211.458668,32.000000,203.085043,67.958432,57.681133,97.563643,99.057308,35.516115,29.164108,32.847584,27.717737,24.178506,59.541884,31.435978
16.759178,29.596947,139.297312,199.054859,53.803394,31.655187,29.210614,14.112067,138.767950,1.177031,13.036490,16.187805,192.099087,140.304833,184.700198,139.523524,80.809327,139.202375,-0.000665,0.001117,32.000000,-235.892686,139.608484,-0.607174,19.433224,0.605224,139884.131367,0.928614,39.354869,19.316874,8.320403,0.051800,0.010778,227.099476,32.000000,232.710547,218.454010,217.995802,211.439471,32.000000,203.460946,67.954953,57.667925,97.524064,99.057308,35.558407,29.164108,32.979618,27.717737,24.104956,59.541323,31.248525
16.768446,29.568239,139.226164,199.060489,53.974597,31.654698,29.207155,14.112352,138.728683,1.178391,12.911816,16.217978,192.082977,140.317190,184.690586,139.580037,80.787856,139.147321,-0.000664,0.001101,32.000000,-235.896663,139.725428,-0.606802,19.507339,0.605683,139888.735091,0.929723,39.356840,19.354842,8.317233,0.039959,0.000000,226.592788,32.000000,233.040355,218.640958,216.158457,211.333089,32.000000,203.591491,67.930347,57.675019,97.530730,99.057308,35.521585,29.164108,32.828516,27.717737,24.000868,59.540311,31.421745
16.715340,29.540352,139.251059,199.059082,54.153464,31.650873,29.213604,14.112781,138.739898,1.179611,12.841704,16.114771,191.989968,140.276184,184.735832,139.662443,80.787707,139.158523,-0.000664,0.001087,32.000000,-235.891481,139.693387,-0.606162,19.489610,0.602299,139864.351460,0.928994,39.288560,19.357573,8.311703,0.022436,0.000000,226.400748,32.000000,233.358937,218.175620,214.894217,211.675541,32.000000,203.076262,67.937047,57.678433,97.539026,99.057308,35.566459,29.164108,32.812767,27.717737,23.996202,59.542877,31.220058
16.740411,29.540352,139.190881,199.059082,54.327086,31.647065,29.225484,14.115920,138.793704,1.180857,12.748611,16.138703,192.047047,140.235769,184.772004,139.552150,80.808772,139.103223,-0.000665,0.001064,32.000000,-235.892276,139.691632,-0.606445,19.424596,0.599623,139859.135208,0.928496,39.237489,19.352874,8.302866,0.006399,0.000000,226.460741,32.000000,233.367349,217.976941,215.387930,211.987093,32.000000,202.562639,67.958852,57.697139,97.533971,99.057308,35.519029,29.164108,32.830431,27.717737,23.894452,59.547431,31.392765
16.866801,29.531603,139.275089,199.061052,54.504798,31.643179,29.241970,14.114065,138.829112,1.182142,12.710375,16.098837,192.129778,140.337173,184.791020,139.556162,80.803900,139.193925,-0.000665,0.001063,32.000000,-235.894131,139.710172,-0.606382,19.337289,0.601183,139854.044622,0.931173,39.337882,19.358349,8.330735,0.001753,0.000000,226.824375,32.000000,232.781874,217.849743,217.504053,212.300886,32.000000,202.268833,67.970807,57.713453,97.556924,99.057308,35.576750,29.164108,32.832125,27.717737,23.859058,59.547431,31.172003
16.811028,29.510004,139.271161,199.050636,54.679227,31.639330,29.209801,14.116776,138.803385,1.183716,12.855277,16.106422,192.174846,140.335643,184.752623,139.615264,80.749138,139.090530,-0.000664,0.001089,32.000000,-235.896337,139.769826,-0.606279,19.312663,0.602482,139815.225162,0.929239,39.277281,19.310989,8.314663,0.008418,0.000000,227.223714,32.000000,232.520435,217.878218,218.982357,212.154582,32.000000,202.343621,67.949812,57.664826,97.540171,99.057308,35.546684,29.164108,32.776989,27.717737,23.778960,59.543231,31.176258
16.681858,29.488678,139.255400,199.039657,54.841981,31.635491,29.214287,14.117490,138.741339,1.186053,12.938636,16.165613,192.237179,140.276815,184.754406,139.589249,80.714922,139.136135,-0.000664,0.001074,32.000000,-235.891361,139.708212,-0.606899,19.396036,0.602725,139745.578008,0.921375,38.964113,19.358984,8.257350,0.004275,0.000000,227.395849,32.000000,232.378081,218.316133,220.109288,211.583397,32.000000,203.059302,67.962644,57.674449,97.539559,99.057308,35.567420,29.164108,32.825017,27.717737,23.773664,59.545985,31.203844
16.729275,29.488678,139.281208,199.039657,54.975346,31.631629,29.214290,14.115635,138.734417,1.189588,13.215456,16.047777,192.120333,140.314600,184.695504,139.521713,80.697868,139.142605,-0.000665,0.001086,32.000000,-235.895675,139.690694,-0.607338,19.436004,0.604514,139772.671746,0.925401,39.076623,19.364588,8.284512,0.010776,0.000000,227.502474,32.000000,232.551646,218.512805,218.818993,211.371291,32.000000,203.439244,67.969189,57.677285,97.512778,99.057308,35.556185,29.164108,32.818215,27.717737,23.694129,59.539593,31.419397
16.590479,29.470360,139.200420,199.041065,55.090158,31.625287,29.223211,14.121771,138.788277,1.191640,13.270816,16.156574,192.041903,140.263152,184.674941,139.531272,80.716260,139.070386,-0.000665,0.001082,32.000000,-235.885113,139.661099,-0.607323,19.435375,0.604409,139819.899482,0.932521,39.367251,19.420491,8.347715,0.023355,0.000000,226.652349,32.000000,233.015253,218.651908,216.819020,211.417284,32.000000,203.651344,67.943423,57.687835,97.506304,99.057308,35.573708,29.164108,32.853394,27.717737,23.624899,59.540291,31.263859
16.662585,29.506723,139.214397,199.036842,55.208405,31.621486,29.214964,14.113494,138.718058,1.193271,13.320090,16.059931,192.007874,140.292558,184.736960,139.560480,80.696620,139.025706,-0.000665,0.001061,32.000000,-235.897816,139.628511,-0.607470,19.395800,0.602180,139792.387192,0.929671,39.252518,19.440621,8.325598,0.016511,0.000000,226.569170,32.000000,233.319382,218.561625,215.417868,211.680076,32.000000,203.521581,67.930420,57.683094,97.495074,99.057308,35.544368,29.164108,32.852994,27.717737,23.745500,59.547274,31.268407
16.732011,29.570427,139.192734,199.043880,55.279894,31.617600,29.219448,14.114208,138.743287,1.194636,12.940840,16.206026,192.013310,140.277937,184.747948,139.562661,80.696490,139.161093,-0.000665,0.001058,32.000000,-235.896447,139.659735,-0.607066,19.317672,0.604716,139804.912725,0.937212,39.570769,19.387887,8.390380,0.000000,0.000000,226.434153,32.000000,233.516955,217.915585,214.956392,211.933306,32.000000,202.795056,67.974885,57.691473,97.504593,99.057308,35.562804,29.164108,32.849186,27.717737,23.740169,59.542307,31.426441
16.682044,29.570427,139.298938,199.043880,55.320602,31.616252,29.217961,14.110497,138.712282,1.195853,12.841603,16.169016,192.005283,140.280589,184.808221,139.559439,80.684787,139.088005,-0.000664,0.001046,32.000000,-235.896387,139.690451,-0.607675,19.298947,0.604483,139782.039370,0.933242,39.432004,19.386272,8.354910,0.000000,0.000000,226.732067,32.000000,233.302767,217.761343,216.814211,212.219945,32.000000,202.572602,67.957831,57.683051,97.476228,99.057308,35.574371,29.164108,32.836856,27.717737,23.956605,59.542572,31.283007
16.650970,29.524768,139.161724,199.066120,55.386310,31.618757,29.218726,14.111354,138.709053,1.197145,12.914289,16.099212,192.055312,140.277041,184.808260,139.492008,80.666437,139.127713,-0.000665,0.001044,32.000000,-235.895039,139.549686,-0.608001,19.443688,0.605476,139760.368472,0.929113,39.327653,19.450788,8.318948,0.000000,0.005089,227.097779,32.000000,232.728379,217.659653,218.488813,212.343581,32.000000,202.400855,67.972433,57.685201,97.493196,99.057308,35.543596,29.164108,32.908573,27.717737,23.793177,59.539966,31.332750
16.603193,29.544453,139.248258,199.074284,55.398700,31.618696,29.215563,14.115635,138.704999,1.198199,12.873954,16.201931,192.087537,140.155877,184.816829,139.499548,80.605111,139.037151,-0.000667,0.001010,32.000000,-235.892233,139.639788,-0.608296,19.484050,0.607290,139781.172309,0.932003,39.448548,19.427739,8.350232,0.008591,0.019699,227.388410,32.000000,232.498587,218.173156,219.793834,212.033052,32.000000,202.865252,67.978804,57.655436,97.500559,99.057308,35.562015,29.164108,32.891413,27.717737,23.856428,59.543408,31.405458
16.642624,29.576715,139.269875,199.083574,55.403012,31.614850,29.265434,14.111924,138.744926,1.199651,13.056630,16.073956,192.119725,140.288867,184.775380,139.617420,80.593747,139.049765,-0.000667,0.000981,32.000000,-235.897910,139.553030,-0.608105,19.347937,0.603090,139798.172167,0.933755,39.478217,19.464970,8.357574,0.000000,0.000000,227.530021,32.000000,232.415794,218.494766,219.633581,211.465053,32.000000,203.016676,67.970160,57.668582,97.484989,99.057308,35.559668,29.164108,32.799504,27.717737,23.851504,59.544598,31.193573
16.681121,29.576715,139.301948,199.083574,55.416627,31.611015,29.218507,14.118917,138.690793,1.200809,13.249585,16.096542,192.158170,140.339415,184.735824,139.484577,80.598559,139.069817,-0.000668,0.000980,32.000000,-235.892393,139.602934,-0.608285,19.315050,0.603031,139857.790869,0.936679,39.613941,19.483226,8.386836,0.000000,0.000000,227.032421,32.000000,232.775544,218.663451,217.756652,211.230527,32.000000,203.496895,67.974473,57.679266,97.513426,99.057308,35.584494,29.164108,32.837909,27.717737,23.958892,59.541619,31.396360
16.577952,29.583550,139.195269,199.097087,55.423270,31.608492,29.220462,14.111211,138.750260,1.202174,13.236809,16.078765,192.127887,140.169234,184.726268,139.482086,80.631315,139.145527,-0.000668,0.000970,32.000000,-235.903705,139.606322,-0.608282,19.318590,0.606481,139842.486832,0.932746,39.550416,19.500591,8.368264,0.003209,0.000000,226.617534,32.000000,233.140939,218.723881,216.225484,211.285609,32.000000,203.545491,67.996934,57.676318,97.523051,99.057308,35.544887,29.164108,32.822613,27.717737,23.978087,59.544392,31.203844
16.697234,29.669674,139.232255,199.108911,55.430433,31.605918,29.216617,14.115492,138.666121,1.204087,13.036634,16.091493,192.042373,140.253937,184.710330,139.531349,80.603392,139.027541,-0.000668,0.000956,32.000000,-235.892704,139.656125,-0.608271,19.368000,0.606716,139806.948153,0.931898,39.457074,19.505316,8.350875,0.000000,0.000000,226.457088,32.000000,233.358696,218.035581,214.884316,211.808331,32.000000,203.024703,67.968082,57.669006,97.511736,99.057308,35.566954,29.164108,32.829463,27.717737,24.272784,59.540665,31.109640
16.784278,29.651356,139.299784,199.117638,55.374017,31.603333,29.213010,14.109498,138.612240,1.205907,12.967854,16.114413,192.072390,140.206020,184.726966,139.514925,80.603653,139.082599,-0.000668,0.000907,32.000000,-235.900172,139.679010,-0.608424,19.426248,0.608462,139823.779105,0.937781,39.714447,19.508562,8.396409,0.000000,0.000000,226.488827,32.000000,233.445283,217.818708,216.289929,212.104814,32.000000,202.974095,67.963201,57.673328,97.536109,99.057308,35.536973,29.164108,32.787045,27.717737,24.269214,59.542248,31.367967
16.804127,29.651356,139.275635,199.117638,55.312765,31.603349,29.214992,14.115349,138.735439,1.208052,12.995450,16.126924,192.122435,140.294413,184.780315,139.448740,80.571585,139.052700,-0.000668,0.000905,32.000000,-235.892846,139.572934,-0.608825,19.431415,0.604618,139809.536210,0.931078,39.511013,19.480373,8.338642,0.000784,0.000000,226.949660,32.000000,232.767783,217.599313,218.045195,212.373998,32.000000,202.675198,67.992799,57.669605,97.525552,99.057308,35.584937,29.164108,32.751500,27.717737,24.201873,59.543487,31.275597
16.690211,29.639052,139.230173,199.125802,55.237695,31.602015,29.231579,14.113780,138.638259,1.210409,13.106062,16.132826,192.070374,140.217642,184.819388,139.512361,80.540230,139.080187,-0.000669,0.000918,32.000000,-235.896055,139.620965,-0.608465,19.389715,0.601102,139755.446119,0.926076,39.282424,19.506302,8.299421,0.000000,0.000000,227.211367,32.000000,232.567554,217.807145,219.231685,212.339443,32.000000,202.721677,68.011648,57.649946,97.550263,99.057308,35.577899,29.164108,32.785575,27.717737,24.155317,59.538825,31.227542
16.883804,29.653270,139.255979,199.126646,55.165050,31.600756,29.251885,14.116348,138.743956,1.212448,13.051874,16.247477,192.026860,140.296064,184.775194,139.614836,80.504497,138.934860,-0.000669,0.000927,32.000000,-235.892831,139.624512,-0.608195,19.318564,0.600492,139764.669354,0.924881,39.234596,19.524148,8.288180,0.005454,0.000000,227.441641,32.000000,232.299245,218.348672,220.080544,211.574524,32.000000,203.176828,68.019860,57.655735,97.576708,99.057308,35.584587,29.164108,32.690519,27.717737,24.200808,59.543802,31.235979
16.685627,29.672955,139.331447,199.132558,55.076111,31.597242,29.229083,14.112638,138.752831,1.213304,13.223282,16.137857,192.050288,140.213074,184.769022,139.612755,80.528158,139.200170,-0.000670,0.000907,32.000000,-235.897197,139.619007,-0.607835,19.298265,0.603959,139818.026036,0.930825,39.497394,19.568577,8.342026,0.000000,0.000000,227.113886,32.000000,232.540078,218.695374,218.446197,211.389644,32.000000,203.331653,68.030344,57.662560,97.586653,99.057308,35.576085,29.164108,32.729187,27.717737,24.197060,59.543310,31.248598
16.672462,29.672955,139.280560,199.132558,54.985922,31.596255,29.213847,14.118061,138.739295,1.213726,13.269225,16.095848,191.958719,140.306912,184.732291,139.480135,80.536959,139.170333,-0.000669,0.000930,32.000000,-235.889807,139.684309,-0.607556,19.305713,0.602293,139756.899372,0.919128,39.044965,19.535167,8.247903,0.000000,0.000000,226.569637,32.000000,232.960684,218.943466,216.487681,211.147533,32.000000,203.609466,68.061561,57.670585,97.600109,99.057308,35.597572,29.164108,32.809910,27.717737,24.261843,59.541442,31.161291
16.702775,29.716155,139.314753,199.133403,54.874213,31.597525,29.244629,14.115492,138.757810,1.213927,13.162665,16.120407,191.926337,140.321145,184.734226,139.471536,80.495852,139.072432,-0.000668,0.000932,32.000000,-235.895490,139.631977,-0.607464,19.392731,0.607090,139818.280726,0.931102,39.542397,19.637694,8.350387,0.000000,0.000000,226.335468,32.000000,233.135203,218.483164,215.314528,211.564565,32.000000,203.272293,68.067078,57.661853,97.611636,99.057308,35.580366,29.164108,32.676799,27.717737,24.408540,59.539888,31.130183
16.611273,29.753066,139.238716,199.128054,54.696332,31.601335,29.216280,14.114208,138.680200,1.214354,13.009351,16.185397,191.915430,140.302732,184.800052,139.655885,80.500533,139.053354,-0.000668,0.000926,32.000000,-235.893660,139.612093,-0.607505,19.423153,0.603817,139845.349679,0.929719,39.544083,19.609267,8.340815,0.000000,0.000000,226.185812,32.000000,233.380848,217.908939,215.506721,212.048161,32.000000,202.914093,68.088334,57.657689,97.599750,99.057308,35.593775,29.164108,32.831618,27.717737,24.533702,59.543910,31.247791
16.753248,29.755253,139.316946,199.126083,54.513757,31.603882,29.264571,14.115349,138.733151,1.214790,12.816155,16.175005,191.983383,140.322307,184.817770,139.551416,80.507028,139.025276,-0.000667,0.000894,32.000000,-235.894649,139.743272,-0.607377,19.449930,0.603817,139845.349679,0.929719,39.544083,19.609267,8.340815,0.000000,0.003141,226.621313,32.000000,232.843168,217.803737,217.435196,212.338168,32.000000,202.700873,68.110048,57.665779,97.561104,99.057308,35.618953,29.164108,32.743463,27.717737,24.537742,59.545641,31.149479
16.705270,29.720256,139.253799,199.126928,54.420502,31.606484,29.226556,14.113922,138.742674,1.215158,12.916653,16.179913,192.078888,140.271942,184.859934,139.651036,80.478927,139.105632,-0.000666,0.000897,32.000000,-235.900994,139.803519,-0.607710,19.409437,0.604703,139911.259926,0.936123,39.802911,19.595512,8.382182,0.000000,0.000000,226.979702,32.000000,232.507654,217.774319,218.877130,212.505363,32.000000,202.694920,68.109522,57.653035,97.577352,99.057308,35.599748,29.164108,32.688968,27.717737,24.535097,59.539494,31.296654
16.694396,29.720256,139.322733,199.126928,54.278384,31.606495,29.216910,14.113637,138.820839,1.215487,12.876571,16.275954,192.074357,140.276551,184.810904,139.589796,80.418643,139.155299,-0.000666,0.000886,32.000000,-235.895870,139.694733,-0.607333,19.393911,0.601199,139861.065703,0.926457,39.461181,19.575661,8.315817,0.000000,0.000000,227.147772,32.000000,232.343023,218.187589,220.160730,211.851449,32.000000,203.177637,68.116834,57.637698,97.578917,99.057308,35.626608,29.164108,32.768425,27.717737,24.410618,59.550008,31.222113
16.688103,29.739668,139.232459,199.127209,54.162935,31.610315,29.257650,14.111639,138.789586,1.215975,12.863236,16.168696,192.151767,140.335562,184.802510,139.551454,80.419745,139.142853,-0.000666,0.000901,32.000000,-235.899507,139.625187,-0.607340,19.295721,0.603290,139894.855182,0.930423,39.542147,19.641981,8.335920,0.000000,0.010161,227.217377,32.000000,232.413049,218.566851,219.110351,211.612175,32.000000,203.534823,68.111494,57.640292,97.573970,99.057308,35.604470,29.164108,32.820254,27.717737,24.475104,59.543792,31.434071
16.692570,29.746504,139.322382,199.123550,54.069052,31.614084,29.217116,14.118203,138.736332,1.216537,12.956413,16.175910,192.110866,140.271982,184.749918,139.594689,80.448758,139.155458,-0.000665,0.000895,32.000000,-235.892451,139.712026,-0.606964,19.312217,0.604143,139931.961776,0.931358,39.568467,19.725880,8.345479,0.000000,0.000000,226.637530,32.000000,232.895724,218.817147,216.881709,211.353291,32.000000,203.632057,68.106046,57.670149,97.565849,99.057308,35.632312,29.164108,32.766918,27.717737,24.496037,59.545198,31.321745
16.725851,29.777947,139.287957,199.122705,53.968175,31.610261,29.228006,14.110212,138.831797,1.217085,12.909384,16.149076,192.058324,140.275899,184.770132,139.632657,80.383637,139.113512,-0.000666,0.000897,32.000000,-235.896017,139.636813,-0.606929,19.392390,0.607257,139958.053320,0.930579,39.603114,19.718861,8.343216,0.006449,0.017292,226.406000,32.000000,233.112842,218.936011,215.758608,211.451406,32.000000,203.651029,68.086083,57.644461,97.512430,99.057308,35.603255,29.164108,32.717138,27.717737,24.493297,59.540055,31.218958
16.706967,29.777947,139.327085,199.122705,53.836492,31.606485,29.218420,14.112210,138.806337,1.217208,12.780064,16.232130,192.048225,140.333034,184.796711,139.555285,80.390223,139.120407,-0.000666,0.000938,32.000000,-235.895986,139.787612,-0.606685,19.465272,0.606920,139959.955198,0.931738,39.599135,19.695840,8.346371,0.005509,0.011880,226.227896,32.000000,233.159195,218.153400,214.975280,211.990246,32.000000,202.707159,68.097031,57.636595,97.522105,99.057308,35.640212,29.164108,32.747681,27.717737,24.600017,59.543231,31.123580
16.665320,29.755800,139.277113,199.124957,53.712959,31.606448,29.261460,14.118917,138.753553,1.217266,12.477945,16.167202,192.056252,140.342025,184.827949,139.585624,80.345355,139.154702,-0.000667,0.000921,32.000000,-235.890918,139.639808,-0.606609,19.470308,0.603632,139975.788004,0.929427,39.550059,19.741019,8.327705,0.005707,0.000000,226.502524,32.000000,233.177913,218.103888,216.739020,212.216502,32.000000,202.705410,68.125726,57.652598,97.513874,99.057308,35.618599,29.164108,32.719053,27.717737,24.520599,59.546270,31.389390
16.747347,29.740762,139.373871,199.126646,53.613000,31.606495,29.230140,14.115349,138.768290,1.217520,12.380521,16.160386,192.011121,140.268639,184.848278,139.525014,80.318997,139.195862,-0.000667,0.000928,32.000000,-235.892519,139.740009,-0.606428,19.458113,0.601768,139963.380862,0.930709,39.595732,19.737710,8.339460,0.000000,0.000000,226.969353,32.000000,232.388894,217.979744,218.612281,212.415385,32.000000,202.620066,68.107975,57.659891,97.519779,99.057308,35.660257,29.164108,32.715542,27.717737,24.465718,59.543546,31.084842
16.720288,29.752792,139.328211,199.119890,53.483229,31.606491,29.220244,14.112352,138.695179,1.217685,12.308640,16.173146,192.028887,140.356177,184.873152,139.625508,80.304953,139.133609,-0.000665,0.000901,32.000000,-235.894204,139.738807,-0.606611,19.401989,0.602321,139996.413756,0.931696,39.674450,19.798885,8.357302,0.015146,0.000433,227.250608,32.000000,232.490030,218.162357,219.718949,212.309319,32.000000,202.985492,68.118658,57.649652,97.554240,99.057308,35.604079,29.164108,32.654871,27.717737,24.462916,59.540842,31.247791
16.724726,29.752792,139.368492,199.119890,53.339287,31.603995,29.263609,14.117347,138.774538,1.217949,12.098132,16.075642,192.036608,140.290212,184.881295,139.689664,80.284441,139.157703,-0.000665,0.000916,32.000000,-235.894291,139.758649,-0.606193,19.413581,0.601215,139971.714518,0.927933,39.460937,19.844807,8.322146,0.019746,0.001818,227.401680,32.000000,232.376026,218.561120,219.927771,211.640120,32.000000,203.653983,68.121635,57.677092,97.547389,99.057308,35.662123,29.164108,32.722801,27.717737,24.501994,59.539838,31.241041
16.623796,29.750879,139.369442,199.112570,53.175873,31.601424,29.214431,14.111782,138.844480,1.218159,11.880722,16.243235,192.078301,140.390842,184.792459,139.606521,80.232558,139.270977,-0.000665,0.000913,32.000000,-235.895267,139.702994,-0.606193,19.375920,0.603422,139994.619169,0.929829,39.538356,19.829259,8.332883,0.005943,0.000000,226.933999,32.000000,232.805127,218.732239,217.930004,211.574513,32.000000,203.759097,68.084732,57.658674,97.543942,99.057308,35.625664,29.164108,32.679719,27.717737,24.492666,59.541697,31.389390
16.749987,29.635771,139.295538,199.110881,53.011563,31.601416,29.214512,14.114350,138.836752,1.218086,11.871774,16.156138,192.035054,140.294882,184.791531,139.529067,80.253746,139.247753,-0.000665,0.000903,32.000000,-235.894993,139.711110,-0.605667,19.402959,0.603013,139992.933120,0.928122,39.527628,19.861225,8.333081,0.026825,0.000000,226.527485,32.000000,233.170267,218.998046,216.086987,211.531060,32.000000,203.854372,68.097407,57.644978,97.544622,99.057308,35.648318,29.164108,32.696646,27.717737,24.090089,59.542159,31.381980
16.724666,29.558943,139.395103,199.106940,52.885085,31.601421,29.223545,14.118632,138.823055,1.218271,11.781802,16.139952,192.086350,140.424118,184.820043,139.602777,80.229885,139.249586,-0.000665,0.000908,32.000000,-235.891531,139.741007,-0.605135,19.427953,0.606199,140050.739204,0.935450,39.770296,19.966941,8.383732,0.046185,0.000000,226.364525,32.000000,233.348647,218.483597,214.775045,212.007484,32.000000,203.218178,68.112621,57.660383,97.549360,99.057308,35.661812,29.164108,32.649519,27.717737,24.086152,59.538540,31.327908
16.610723,29.558943,139.333746,199.106940,52.747551,31.601459,29.228887,14.115920,138.810374,1.218185,11.734520,16.171678,192.150740,140.326793,184.822423,139.632498,80.207213,139.162806,-0.000666,0.000897,32.000000,-235.891620,139.786590,-0.604720,19.476366,0.602453,139944.468342,0.927902,39.349573,19.934720,8.316158,0.008949,0.000000,226.396286,32.000000,233.264966,218.226288,215.795070,212.200817,32.000000,202.647300,68.108244,57.670269,97.507834,99.057308,35.666857,29.164108,32.772344,27.717737,23.814760,59.547972,31.334071
16.719972,29.480476,139.385893,199.095398,52.614948,31.605238,29.223303,14.112495,138.828360,1.217821,11.509949,16.141938,192.113985,140.300367,184.821050,139.678619,80.177872,139.185989,-0.000666,0.000897,32.000000,-235.893406,139.748739,-0.605181,19.575605,0.602297,139939.467285,0.928905,39.333923,19.959450,8.334702,0.051560,0.000000,226.832621,32.000000,232.553748,217.961880,218.058531,212.199589,32.000000,202.690885,68.087560,57.649746,97.501976,99.057308,35.655986,29.164108,32.777602,27.717737,23.537113,59.539445,31.400175
16.709688,29.443020,139.407337,199.084700,52.449625,31.609070,29.223274,14.114636,138.832952,1.217349,11.484777,16.053601,192.106285,140.360744,184.843061,139.548584,80.152003,139.142585,-0.000666,0.000887,32.000000,-235.893396,139.753001,-0.605386,19.508100,0.602991,139998.442117,0.935334,39.610124,19.940879,8.388181,0.023745,0.000000,227.220837,32.000000,232.418002,218.061277,219.280320,212.393027,32.000000,202.919200,68.107478,57.662756,97.522433,99.057308,35.695944,29.164108,32.708852,27.717737,23.401374,59.542012,31.279119
16.746189,29.412399,139.453332,199.082166,52.325463,31.612964,29.218127,14.120059,138.838701,1.217080,11.480327,16.113603,192.073332,140.374486,184.893292,139.687486,80.127366,139.186696,-0.000666,0.000873,32.000000,-235.889940,139.772455,-0.605341,19.417436,0.597786,139956.925499,0.929126,39.266805,19.981239,8.336491,0.014332,0.000000,227.303251,32.000000,232.309535,218.446789,220.240811,211.704059,32.000000,203.478192,68.079069,57.660519,97.538070,99.057308,35.689079,29.164108,32.697130,27.717737,23.395354,59.540192,31.278972
16.536515,29.412399,139.408338,199.082166,52.245857,31.614274,29.218640,14.111211,138.839987,1.216953,11.543427,16.064146,192.072701,140.316211,184.844883,139.713516,80.116772,139.107002,-0.000668,0.000860,32.000000,-235.896001,139.712049,-0.604870,19.397662,0.600130,139978.096388,0.929751,39.254221,19.986475,8.342905,0.003119,0.000000,227.333737,32.000000,232.361942,218.723673,218.751474,211.634751,32.000000,203.796280,68.085003,57.693058,97.543761,99.057308,35.704022,29.164108,32.810373,27.717737,23.282735,59.535846,31.394673
16.601872,29.392714,139.457734,199.084137,52.149089,31.614240,29.248229,14.120772,138.890081,1.216643,11.636236,16.176205,192.168909,140.359377,184.833007,139.544290,80.119471,139.177615,-0.000667,0.000888,32.000000,-235.884145,139.722589,-0.604950,19.354992,0.602315,139982.423113,0.927864,39.135373,20.032082,8.327467,0.011263,0.000000,226.567651,32.000000,232.885126,218.778978,216.675315,211.398096,32.000000,203.899614,68.093605,57.698820,97.560877,99.057308,35.681792,29.164108,32.667574,27.717737,23.207928,59.541097,31.258429
16.687243,29.379044,139.260992,199.079351,52.096443,31.614217,29.217592,14.109926,138.806178,1.216478,11.653033,16.110455,192.069627,140.330424,184.848770,139.618356,80.102710,139.237453,-0.000666,0.000909,32.000000,-235.895647,139.728060,-0.604952,19.341328,0.607155,140080.120405,0.940072,39.644269,20.004788,8.430334,0.005052,0.000000,226.364444,32.000000,233.195314,218.699795,215.335874,211.663086,32.000000,203.634855,68.066112,57.686142,97.577805,99.057308,35.721873,29.164108,32.775870,27.717737,23.203552,59.542317,31.140528
16.695784,29.379044,139.297336,199.079351,51.976136,31.616811,29.227457,14.111354,138.800414,1.216079,11.378412,16.065425,191.989046,140.422060,184.873452,139.713658,80.121137,139.211455,-0.000665,0.000936,32.000000,-235.898645,139.762608,-0.604932,19.390843,0.605455,140013.315231,0.931241,39.244573,20.080860,8.345356,0.044722,0.000000,226.286871,32.000000,233.229026,218.095031,214.954298,212.054175,32.000000,202.778120,68.056199,57.698002,97.551658,99.057308,35.679156,29.164108,32.710715,27.717737,23.149400,59.549516,31.307585
16.718497,29.249727,139.391114,199.083292,51.785910,31.620654,29.264903,14.117347,138.910844,1.215842,10.963987,16.186912,192.065309,140.359867,184.883006,139.673203,80.089656,139.237528,-0.000665,0.000962,32.000000,-235.893799,139.814612,-0.604350,19.491944,0.603861,140011.304601,0.930509,39.223892,20.050080,8.343264,0.057219,0.016971,226.612005,32.000000,232.970227,217.918866,217.023265,212.304395,32.000000,202.586199,68.081568,57.703897,97.565811,99.057308,35.681679,29.164108,32.599680,27.717737,23.085642,59.552319,31.416463
16.753439,29.057808,139.380365,199.086389,51.622436,31.624508,29.241902,14.111639,138.859701,1.215567,10.301796,16.145955,192.044532,140.455297,184.937413,139.731057,80.051724,139.318011,-0.000665,0.000993,32.000000,-235.895409,139.938452,-0.604178,19.490371,0.603861,140011.304601,0.930509,39.223892,20.050080,8.343264,0.010228,0.024947,227.210009,32.000000,232.423166,218.281176,219.915590,211.984271,32.000000,203.169493,68.076186,57.688762,97.585295,99.057308,35.731239,29.164108,32.649845,27.717737,22.685679,59.546801,31.343535
16.671828,28.984268,139.431709,199.094553,51.411235,31.627112,29.217725,14.113066,138.896920,1.214823,10.441070,16.108722,192.071516,140.471732,184.831562,139.728735,80.032240,139.212678,-0.000665,0.000986,32.000000,-235.895130,139.790752,-0.604294,19.525068,0.600355,139988.157600,0.927845,39.039622,20.093949,8.337539,0.008631,0.005638,227.415050,32.000000,232.334712,218.589191,219.484300,211.509484,32.000000,203.391662,68.056619,57.690848,97.587899,99.057308,35.728409,29.164108,32.688295,27.717737,22.006060,59.537744,31.311474
16.628659,28.984268,139.343913,199.094553,51.289775,31.627153,29.222638,14.119202,138.882627,1.214279,10.408037,16.230026,192.174081,140.385702,184.833071,139.676036,80.044609,139.207714,-0.000665,0.000996,32.000000,-235.886862,139.795257,-0.604274,19.498553,0.599470,139940.296373,0.926269,38.763275,20.170119,8.319508,0.000000,0.009300,226.741269,32.000000,232.837420,218.675810,217.359076,211.539253,32.000000,203.567572,68.064981,57.690050,97.587163,99.057308,35.708646,29.164108,32.736240,27.717737,21.739867,59.548955,31.295553
16.790906,29.025549,139.353690,199.100746,51.170006,31.625829,29.225049,14.110783,138.844952,1.213275,10.597040,16.047799,192.128955,140.400772,184.870304,139.692063,80.019272,139.182807,-0.000666,0.000973,32.000000,-235.899544,139.791569,-0.604251,19.360840,0.600113,139968.377400,0.931654,38.887143,20.139558,8.363313,0.000000,0.000000,226.562554,32.000000,233.222436,218.812434,215.900551,211.477319,32.000000,203.784738,68.054716,57.713344,97.619398,99.057308,35.746767,29.164108,32.686579,27.717737,21.872448,59.547588,31.153807
16.685165,29.081046,139.310976,199.102436,51.056171,31.623319,29.223375,14.116634,138.829066,1.212277,10.862074,16.094096,192.138655,140.380849,184.853248,139.591652,80.053157,139.292153,-0.000668,0.000968,32.000000,-235.894512,139.818467,-0.604655,19.332595,0.601622,139979.679325,0.934003,38.991873,20.124829,8.379744,0.000000,0.000000,226.299686,32.000000,233.436458,218.058722,214.744441,212.004053,32.000000,203.024662,68.062030,57.694221,97.591122,99.057308,35.707013,29.164108,32.692289,27.717737,22.054714,59.544667,31.123287
16.738433,29.179192,139.288694,199.098213,50.955635,31.620788,29.223748,14.118203,138.748427,1.211137,11.030326,16.062042,192.189041,140.266273,184.893708,139.611150,80.081620,139.130482,-0.000667,0.000959,32.000000,-235.889500,139.789200,-0.604576,19.289637,0.602639,139935.915368,0.924630,38.640642,20.138327,8.299355,0.000000,0.000000,226.478309,32.000000,233.419486,217.986961,216.289114,212.375331,32.000000,202.821845,68.089105,57.728793,97.644746,99.057308,35.736641,29.164108,32.725032,27.717737,22.044782,59.543163,31.237153
16.668093,29.179192,139.276821,199.098213,50.818505,31.620803,29.226654,14.115920,138.844206,1.209864,10.810850,16.120672,192.127632,140.307707,184.871545,139.600555,80.062133,139.182721,-0.000667,0.000982,32.000000,-235.890309,139.747759,-0.604602,19.306290,0.605620,139970.944437,0.930800,38.951609,20.156403,8.349392,0.000000,0.000000,226.915691,32.000000,232.629272,217.854300,218.290100,212.420510,32.000000,202.479908,68.079410,57.700027,97.629663,99.057308,35.702526,29.164108,32.700736,27.717737,22.376520,59.543576,31.183595
