OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, July 18, 2019
12:14:11 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
52.154766,81.883489,93.275152,134.847858,100.111394,99.571882,29.322915,14.225661,92.039233,-0.000427,82.332376,52.700406,133.435536,92.095756,131.901151,91.791691,59.915980,89.520526,-0.000612,0.002217,32.000000,-235.784010,92.422838,-0.345223,16.295488,0.614596,516112.677363,0.989079,39.310695,12.584465,1.783382,0.058336,0.037401,150.767414,32.000000,161.101466,149.419453,153.015848,138.161123,32.000000,135.409544,66.643674,56.303651,71.405943,0.229227,44.570145,100.000000,85.681996,20.744459,72.382720,59.577319,28.148020
51.967761,81.885420,93.252820,134.849251,100.067654,99.579486,29.336979,14.225090,91.976883,-0.000582,82.336415,52.687165,133.477764,92.035481,131.933783,91.820294,59.914699,89.559786,-0.000612,0.002235,32.000000,-235.782778,92.481984,-0.345222,16.304719,0.626238,516237.571339,0.998407,39.735345,12.552780,1.799815,0.062161,0.038827,151.075694,32.000000,161.050330,149.604981,154.285031,137.975678,32.000000,135.762820,66.662114,56.288576,71.418763,0.229227,44.513034,100.000000,85.647718,20.744459,72.387623,59.573159,28.053230
51.892483,81.878801,93.241950,134.845909,100.086936,99.578233,29.330985,14.222949,91.932412,-0.000398,82.397093,52.738954,133.449062,92.007077,131.917028,91.805278,59.930411,89.524671,-0.000611,0.002254,32.000000,-235.786722,92.532054,-0.345194,16.302648,0.618925,516295.451805,0.992036,39.428060,12.585985,1.788430,0.035809,0.018622,151.203778,32.000000,160.961502,149.989533,154.887143,137.551867,32.000000,136.105842,66.655754,56.323474,71.431365,0.229227,44.558171,100.000000,85.777338,20.744459,72.386508,59.563255,28.062767
52.106466,81.878801,93.338295,134.845909,100.111027,99.582053,29.321760,14.227944,91.942146,-0.000216,82.389506,52.771076,133.458541,91.944211,131.909487,91.786640,59.900312,89.528686,-0.000611,0.002224,32.000000,-235.780579,92.261147,-0.345187,16.284709,0.622464,516422.097780,0.995515,39.617106,12.613279,1.794436,0.062133,0.033428,150.754763,32.000000,161.211051,150.249805,152.767870,137.354370,32.000000,136.140130,66.641810,56.335507,71.450551,0.229227,44.541589,100.000000,85.559693,20.744459,72.364656,59.578696,27.985952
51.894452,81.881007,93.288295,134.845352,100.052875,99.592280,29.336314,14.228229,91.930828,-0.000524,82.404915,52.613309,133.439806,92.022308,131.924407,91.776495,59.926323,89.402296,-0.000611,0.002225,32.000000,-235.780950,92.289985,-0.345227,16.310830,0.624051,516409.939562,0.997257,39.685955,12.574301,1.796830,0.065477,0.049133,150.464957,32.000000,161.504950,150.412084,151.103216,137.305536,32.000000,135.965941,66.612033,56.327293,71.441830,0.229227,44.493247,100.000000,85.611148,20.744459,72.370383,59.567140,28.079348
51.663988,81.882386,93.302383,134.842010,100.025889,99.597256,29.328988,14.218097,91.995714,-0.000544,82.366295,52.679685,133.408379,91.948230,131.957977,91.763755,59.958609,89.383023,-0.000612,0.002190,32.000000,-235.790098,92.485433,-0.345243,16.306136,0.621188,516393.309473,0.993164,39.471651,12.607061,1.791300,0.036779,0.017685,150.240397,32.000000,161.690786,149.824124,149.991354,137.848504,32.000000,135.590614,66.618151,56.333065,71.434331,0.229227,44.530499,100.000000,85.781725,20.744459,72.373536,59.592061,28.199818
52.176943,81.884041,93.304651,134.843124,100.078746,99.603809,29.386502,14.219382,91.892725,-0.000178,82.339002,52.707772,133.447902,92.010524,131.953431,91.793398,59.942146,89.434422,-0.000611,0.002202,32.000000,-235.786683,92.402038,-0.345202,16.308076,0.624323,516491.224962,0.997181,39.686187,12.497258,1.797654,0.075861,0.043692,150.394561,32.000000,161.794771,149.561379,151.470051,138.183535,32.000000,135.618708,66.604095,56.341611,71.445842,0.229227,44.521313,100.000000,85.651375,20.744459,72.372392,59.575568,28.185511
51.914686,81.884041,93.321359,134.843124,100.124762,99.620094,29.343569,14.229942,91.926166,-0.000399,82.283322,52.811734,133.451523,91.935279,131.911361,91.769896,59.915649,89.403682,-0.000612,0.002209,32.000000,-235.781860,92.464483,-0.345168,16.304772,0.629781,516557.701923,1.002312,39.919127,12.452186,1.805946,0.056765,0.044371,150.857868,32.000000,161.091181,149.426919,153.279755,138.253682,32.000000,135.652404,66.579667,56.312241,71.428400,0.229227,44.530447,100.000000,85.630929,20.744459,72.376433,59.581833,28.164821
51.775090,81.883489,93.173560,134.842010,100.132006,99.640458,29.330262,14.220951,91.931722,-0.000465,82.329192,52.579879,133.470398,91.939828,131.940732,91.761720,59.913948,89.514674,-0.000610,0.002217,32.000000,-235.787736,92.621098,-0.345275,16.327746,0.618509,516401.165654,0.989751,39.406455,12.502742,1.788235,0.041737,0.017399,151.111838,32.000000,161.030963,149.749241,154.570484,137.837345,32.000000,135.784212,66.612514,56.303315,71.458618,0.229227,44.534607,100.000000,85.713776,20.744459,72.373578,59.566373,28.195489
52.148011,81.879353,93.385533,134.844238,100.169661,99.631599,29.323933,14.222807,91.893044,-0.000198,82.376469,52.691379,133.448085,92.007260,131.938898,91.779873,59.916224,89.522896,-0.000610,0.002206,32.000000,-235.785061,92.203636,-0.345404,16.310306,0.624682,516650.583432,0.996799,39.668927,12.508852,1.797591,0.063820,0.043989,151.251683,32.000000,160.810340,150.176834,154.538369,137.318931,32.000000,135.879110,66.615541,56.313550,71.436424,0.229227,44.550687,100.000000,85.493387,20.744459,72.359511,59.567818,28.079789
51.839151,81.873837,93.209891,134.844795,100.170910,99.641515,29.364652,14.216956,92.012713,-0.000006,82.402329,52.573122,133.459129,92.078405,131.891874,91.726922,59.929108,89.521615,-0.000612,0.002189,32.000000,-235.791404,92.180816,-0.345280,16.334643,0.625293,516821.014933,1.000372,39.808500,12.584141,1.799583,0.103552,0.039091,150.609531,32.000000,161.252033,150.420782,152.313396,137.177666,32.000000,135.971684,66.633695,56.316325,71.448306,0.229227,44.554134,100.000000,85.684695,20.744459,72.358337,59.569844,28.166582
51.950707,81.873837,93.218616,134.844795,100.158153,99.650481,29.327105,14.225803,91.999824,-0.000154,82.394080,52.612833,133.450504,91.996881,131.902595,91.699588,59.947450,89.507773,-0.000613,0.002176,32.000000,-235.785507,92.462955,-0.345262,16.346970,0.620151,516601.966680,0.992726,39.430673,12.587311,1.790778,0.036511,0.015047,150.448363,32.000000,161.571151,150.416344,150.948023,137.479240,32.000000,136.210811,66.662308,56.294678,71.456459,0.229227,44.488794,100.000000,85.585622,20.744459,72.339883,59.580505,28.184484
51.868212,81.873010,93.258921,134.851757,100.171080,99.654355,29.394934,14.230085,91.934481,-0.000077,82.361786,52.642454,133.413360,92.012091,131.921918,91.721471,59.919517,89.499974,-0.000613,0.002185,32.000000,-235.779422,92.459731,-0.345296,16.350117,0.624019,516757.221188,0.997848,39.734509,12.573580,1.798060,0.059646,0.043948,150.209582,32.000000,161.900703,149.629834,149.832446,138.094697,32.000000,135.656911,66.647684,56.315303,71.445886,0.229227,44.539267,100.000000,85.549532,20.744459,72.336066,59.576247,28.116619
51.643465,81.871079,93.323159,134.852314,100.182428,99.652156,29.335229,14.222521,91.902075,0.000322,82.325387,52.662180,133.454573,92.013989,131.940752,91.763616,59.929749,89.456334,-0.000614,0.002163,32.000000,-235.782888,92.338119,-0.345334,16.339076,0.621256,516719.686647,0.996887,39.622614,12.546065,1.794367,0.068506,0.040502,150.480591,32.000000,161.543587,149.558078,151.809739,138.136729,32.000000,135.624230,66.654196,56.325271,71.455566,0.229227,44.527265,100.000000,85.740679,20.744459,72.328795,59.566255,28.163354
52.177462,81.866942,93.270966,134.852036,100.160776,99.668103,29.334398,14.222949,91.920971,-0.000100,82.369822,52.639055,133.465394,92.016212,131.957791,91.816849,59.954698,89.413830,-0.000615,0.002196,32.000000,-235.782460,92.520306,-0.345381,16.360633,0.623437,516827.887013,0.996340,39.704514,12.568828,1.797998,0.041565,0.024949,150.857489,32.000000,161.029262,149.585573,153.469606,138.218013,32.000000,135.274863,66.645031,56.288996,71.456983,0.229227,44.518123,100.000000,85.619611,20.744459,72.327541,59.572470,28.077661
51.930200,81.866942,93.304269,134.852036,100.102424,99.696650,29.326082,14.221950,91.969821,-0.000296,82.341097,52.630746,133.462831,92.034136,131.980007,91.797108,59.915760,89.476985,-0.000616,0.002200,32.000000,-235.786245,92.263964,-0.345387,16.382453,0.629540,516892.620962,1.003055,39.928479,12.529668,1.807066,0.073680,0.049926,151.062988,32.000000,160.881651,149.962011,154.679347,137.641770,32.000000,135.632188,66.673512,56.290838,71.461234,0.229227,44.516273,100.000000,85.566187,20.744459,72.313326,59.577427,28.169297
51.890660,81.869976,93.279840,134.853707,100.129289,99.707474,29.334372,14.218668,91.958694,-0.000128,82.360119,52.599362,133.480426,91.977837,131.940711,91.713151,59.913174,89.505535,-0.000617,0.002220,32.000000,-235.789036,92.163602,-0.345396,16.393652,0.616490,516687.698415,0.992097,39.388838,12.476533,1.787572,0.066161,0.047074,151.110759,32.000000,160.985482,150.259244,154.000236,137.421295,32.000000,135.877527,66.691645,56.274610,71.456198,0.229227,44.495639,100.000000,85.697715,20.744459,72.321527,59.584764,28.173919
52.200369,81.869976,93.285842,134.850365,100.135741,99.695453,29.396277,14.230941,91.913927,-0.000215,82.364842,52.578498,133.445581,91.976244,131.885656,91.698206,59.940312,89.413007,-0.000618,0.002215,32.000000,-235.778074,92.493708,-0.345419,16.399789,0.621626,517019.324391,0.997794,39.636273,12.557348,1.796725,0.051187,0.026661,150.563834,32.000000,161.377857,150.333348,151.983043,137.323531,32.000000,136.219494,66.679081,56.304912,71.464744,0.229227,44.503444,100.000000,85.408588,20.744459,72.320262,59.579541,28.058732
51.968066,81.882110,93.185192,134.850086,100.110596,99.684031,29.325702,14.222378,91.932332,-0.000538,82.383201,52.587641,133.447615,91.997208,131.947722,91.803892,59.938721,89.443459,-0.000617,0.002212,32.000000,-235.783522,92.380072,-0.345426,16.423051,0.621860,517101.763477,0.998453,39.678959,12.578857,1.797623,0.072025,0.043777,150.438567,32.000000,161.655852,150.185154,150.856319,137.514836,32.000000,136.172449,66.691687,56.295322,71.461104,0.229227,44.512876,100.000000,85.555782,20.744459,72.318997,59.571624,28.074213
51.799118,81.882110,93.359431,134.850086,100.091460,99.672765,29.336211,14.218097,91.928050,-0.000526,82.301855,52.671888,133.401806,91.946435,131.913051,91.734419,59.912136,89.457297,-0.000617,0.002207,32.000000,-235.789443,92.410217,-0.345410,16.414108,0.614874,516850.634585,0.989816,39.368994,12.490373,1.787072,0.057105,0.041657,150.168706,32.000000,161.648221,149.702745,150.221130,137.879166,32.000000,135.534566,66.673139,56.285399,71.461801,0.229227,44.534150,100.000000,85.603249,20.744459,72.355750,59.568064,28.112657
51.667710,81.874940,93.170199,134.851757,100.061285,99.657909,29.415568,14.217098,91.851543,-0.000260,82.294288,52.589346,133.452557,92.006446,131.936021,91.715819,59.925727,89.486988,-0.000616,0.002219,32.000000,-235.792081,92.540234,-0.345398,16.404116,0.617841,516912.552530,0.996929,39.613492,12.512159,1.793124,0.035122,0.014622,150.530130,32.000000,161.528897,149.774731,151.877979,138.039362,32.000000,135.268528,66.650773,56.279203,71.456155,0.229227,44.505216,100.000000,85.608032,20.744459,72.332162,59.578007,28.203853
51.971996,81.872734,93.363560,134.850643,100.034986,99.653188,29.403557,14.223948,92.010554,-0.000525,82.277936,52.667506,133.438034,91.980344,131.925341,91.748419,59.913020,89.446988,-0.000616,0.002211,32.000000,-235.785067,92.071640,-0.345424,16.411958,0.623805,516979.109184,0.999986,39.782982,12.547920,1.802336,0.059790,0.033716,150.826632,32.000000,161.117075,149.598740,153.365696,138.172098,32.000000,135.238068,66.626787,56.267570,71.460602,0.229227,44.530588,100.000000,85.507151,20.744459,72.324047,59.573709,27.985585
51.887477,81.869149,93.253066,134.850086,100.079513,99.649439,29.345542,14.225090,91.973451,-0.000563,82.321605,52.640221,133.478106,91.972840,131.955813,91.775637,59.881749,89.492367,-0.000615,0.002209,32.000000,-235.782450,92.147345,-0.345427,16.377313,0.624795,516924.693086,0.999874,39.907935,12.554012,1.803258,0.059941,0.029515,151.147261,32.000000,160.903812,149.936908,154.736442,137.719876,32.000000,135.824215,66.657484,56.277561,71.480289,0.229227,44.499633,100.000000,85.450564,20.744459,72.322809,59.574358,28.197543
51.989722,81.869149,93.373346,134.850086,100.095171,99.625420,29.415788,14.221808,91.948268,-0.000269,82.332035,52.647335,133.459515,91.932691,131.916659,91.705860,59.911429,89.557973,-0.000615,0.002195,32.000000,-235.787863,92.578391,-0.345419,16.352241,0.620021,516788.143648,0.993877,39.600177,12.540200,1.796421,0.044107,0.016468,151.090580,32.000000,161.023684,150.156897,154.106831,137.567427,32.000000,136.107548,66.631611,56.250520,71.474773,0.229227,44.531574,100.000000,85.477473,20.744459,72.310339,59.580722,28.193655
51.863696,81.865839,93.168153,134.847580,100.038450,99.606980,29.315224,14.224519,91.866155,-0.000365,82.382753,52.698940,133.438846,92.012725,131.912601,91.734322,59.882832,89.558236,-0.000613,0.002188,32.000000,-235.785807,92.353659,-0.345588,16.326566,0.621882,516861.258019,0.997556,39.681325,12.601556,1.797217,0.066051,0.038039,150.468536,32.000000,161.391009,150.434398,151.953839,137.205715,32.000000,136.164375,66.637244,56.286173,71.480943,0.229227,44.504994,100.000000,85.627364,20.744459,72.298708,59.572667,28.110603
52.099981,81.874389,93.390791,134.852871,99.985329,99.593916,29.350792,14.224376,91.858658,-0.000534,82.343106,52.681254,133.413705,91.981262,131.923425,91.830337,59.890965,89.490674,-0.000612,0.002183,32.000000,-235.783983,92.392022,-0.345576,16.333148,0.621830,516636.017471,0.992811,39.578835,12.615348,1.795996,0.120543,0.042988,150.379406,32.000000,161.527414,150.274861,150.459109,137.440969,32.000000,135.742993,66.617226,56.245657,71.491037,0.229227,44.535947,100.000000,85.403914,20.744459,72.324133,59.580387,28.013685
51.893846,81.867770,93.273624,134.849529,99.989011,99.571132,29.420444,14.219952,91.818605,-0.000414,82.325965,52.567672,133.429510,92.014683,131.953977,91.706124,59.879539,89.488209,-0.000611,0.002178,32.000000,-235.786276,92.480599,-0.345598,16.286256,0.623085,516645.731460,0.998651,39.701877,12.644118,1.796404,0.045563,0.024309,150.166567,32.000000,161.662140,149.706567,150.261424,137.989996,32.000000,135.410379,66.624264,56.240550,71.492192,0.229227,44.483685,100.000000,85.490348,20.744459,72.322911,59.576070,27.921022
51.726476,81.867770,93.355213,134.849529,99.949663,99.549172,29.323426,14.221380,91.883772,-0.000248,82.252329,52.592977,133.461120,92.003876,131.987200,91.724011,59.902921,89.515755,-0.000613,0.002175,32.000000,-235.788783,92.194540,-0.345608,16.265171,0.620159,516469.119272,0.992423,39.473724,12.591217,1.792530,0.067330,0.054764,150.586983,32.000000,161.444818,149.566104,152.176155,138.240242,32.000000,135.397080,66.618760,56.252694,71.477564,0.229227,44.521778,100.000000,85.594256,20.744459,72.300952,59.577692,28.163354
52.208420,81.862530,93.277412,134.846744,99.915320,99.519193,29.338964,14.220666,91.930129,-0.000515,82.284499,52.657401,133.422288,92.012297,131.938609,91.669841,59.900490,89.485985,-0.000614,0.002164,32.000000,-235.786382,92.132153,-0.345633,16.280801,0.624956,516454.810326,0.994099,39.673556,12.601009,1.797393,0.065301,0.036053,150.925035,32.000000,161.147084,149.439750,153.628075,138.306660,32.000000,135.651919,66.632727,56.243213,71.473509,0.229227,44.501555,100.000000,85.576702,20.744459,72.283266,59.582856,28.140684
51.855551,81.858945,93.456261,134.846744,99.973773,99.484128,29.419931,14.228372,91.841570,-0.000568,82.389892,52.618488,133.463723,92.044309,131.963088,91.748443,59.914987,89.454023,-0.000614,0.002177,32.000000,-235.777529,92.677793,-0.345379,16.283031,0.630278,516369.931821,1.000669,39.841647,12.595884,1.804786,0.048315,0.022955,151.183762,32.000000,160.856722,149.985835,154.937919,137.662048,32.000000,135.854190,66.645729,56.244146,71.523432,0.229227,44.556243,100.000000,85.509252,20.744459,72.270719,59.582934,27.996590
51.893605,81.871355,93.243572,134.850922,99.958088,99.488848,29.327292,14.222236,91.950167,-0.000112,82.377966,52.699418,133.468889,92.043393,131.920631,91.780606,59.927849,89.482331,-0.000615,0.002168,32.000000,-235.781043,92.454819,-0.345400,16.277916,0.617987,516000.962626,0.989813,39.353509,12.578583,1.786635,0.062050,0.058791,151.096694,32.000000,160.916712,150.335249,153.698541,137.414387,32.000000,135.943480,66.632968,56.238395,71.484758,0.229227,44.553607,100.000000,85.470678,20.744459,72.269347,59.575037,28.057045
51.834932,81.871355,93.339709,134.850922,99.896332,99.493684,29.335131,14.223948,91.889283,-0.000223,82.374461,52.644602,133.462766,91.988501,131.916432,91.706534,59.905330,89.449599,-0.000614,0.002174,32.000000,-235.784247,92.357983,-0.345401,16.278861,0.627479,515940.958150,0.994022,39.703156,12.542898,1.802242,0.055559,0.041677,150.441406,32.000000,161.406672,150.539876,151.596748,137.226771,32.000000,135.996949,66.663028,56.262928,71.511006,0.229227,44.515135,100.000000,85.503002,20.744459,72.306857,59.570356,28.130265
51.712819,81.874664,93.179567,134.854821,99.920492,99.511268,29.412122,14.224376,91.855880,-0.000535,82.403185,52.641457,133.439375,92.070166,131.928621,91.668988,59.934192,89.439254,-0.000615,0.002165,32.000000,-235.784147,92.489917,-0.345403,16.319354,0.624431,515940.541306,0.996446,39.677384,12.548803,1.796822,0.041574,0.013417,150.373688,32.000000,161.672263,150.110180,150.334729,137.696766,32.000000,135.907867,66.671975,56.266503,71.510897,0.229227,44.469107,100.000000,85.275350,20.744459,72.315964,59.584498,28.056971
51.788142,81.877146,93.250119,134.856492,99.954285,99.498381,29.326103,14.224234,91.894145,-0.000523,82.376534,52.654796,133.437483,91.931202,131.950349,91.737459,59.923849,89.492654,-0.000615,0.002141,32.000000,-235.789207,92.177652,-0.345415,16.328323,0.626820,516033.503942,0.997452,39.736262,12.549621,1.800711,0.071111,0.030954,150.176646,32.000000,161.878863,149.626354,150.182776,138.095407,32.000000,135.621755,66.687432,56.246299,71.506908,0.229227,44.477609,100.000000,85.514299,20.744459,72.322505,59.578224,28.164161
51.639538,81.881835,93.166179,134.863454,99.964346,99.476177,29.338789,14.221808,91.933559,-0.000387,82.268575,52.674462,133.447836,92.019475,131.951428,91.776919,59.908380,89.485331,-0.000615,0.002121,32.000000,-235.784421,92.123831,-0.345442,16.335089,0.626218,516127.476662,0.997574,39.862276,12.513900,1.801866,0.060521,0.039673,150.659904,32.000000,161.282731,149.507792,152.336405,138.276255,32.000000,135.501476,66.696924,56.258442,71.486677,0.229227,44.482990,100.000000,85.407059,20.744459,72.321310,59.572401,27.890061
51.828057,81.881835,93.380332,134.863454,99.989473,99.459102,29.333340,14.226089,91.843536,-0.000846,82.310769,52.680692,133.480279,91.983137,131.967673,91.680479,59.924711,89.574660,-0.000617,0.002119,32.000000,-235.781123,92.574351,-0.345464,16.371412,0.624962,516051.551826,0.998798,39.789045,12.559645,1.800608,0.040788,0.015114,150.957187,32.000000,161.068869,149.584194,153.849142,138.186231,32.000000,135.409649,66.721480,56.221720,71.516456,0.229227,44.520804,100.000000,85.489610,20.744459,72.334804,59.585560,28.178248
51.866633,81.873285,93.214794,134.858998,100.018017,99.438726,29.317264,14.223948,91.905790,-0.000873,82.313098,52.622511,133.448649,91.931406,131.933655,91.738478,59.849438,89.487145,-0.000618,0.002108,32.000000,-235.782936,92.440705,-0.345510,16.385653,0.626865,516036.917647,1.001271,39.943187,12.570260,1.804164,0.073835,0.039865,151.119571,32.000000,160.740649,150.098420,154.830996,137.388473,32.000000,135.765989,66.654060,56.190147,71.482382,0.229227,44.478745,100.000000,85.272473,20.744459,72.306896,59.578312,28.191160
51.971572,81.873285,93.317760,134.859555,100.066702,99.428339,29.337755,14.224376,91.921254,-0.000557,82.385297,52.719102,133.462827,91.955651,131.925400,91.729616,59.882523,89.515487,-0.000619,0.002107,32.000000,-235.787917,92.416496,-0.345644,16.373589,0.623697,515835.704082,0.997335,39.753643,12.613119,1.801733,0.057139,0.043572,150.995353,32.000000,161.034803,150.290100,153.243772,137.454099,32.000000,135.973614,66.636015,56.190437,71.486852,0.229227,44.494537,100.000000,85.388750,20.744459,72.305664,59.572539,27.952056
51.756460,81.874113,93.244999,134.853985,100.071704,99.429144,29.342523,14.223663,91.859252,-0.000686,82.380851,52.584864,133.464392,91.928511,131.930066,91.677401,59.906479,89.456497,-0.000618,0.002097,32.000000,-235.785188,92.600478,-0.345624,16.400576,0.620275,515844.267100,0.996852,39.706374,12.630404,1.797202,0.042248,0.025357,150.399141,32.000000,161.466076,150.404309,151.477643,137.369265,32.000000,136.215174,66.648950,56.249516,71.503027,0.229227,44.482493,100.000000,85.480373,20.744459,72.304431,59.565006,28.176927
51.899361,81.874113,93.303303,134.853985,100.050386,99.429506,29.330026,14.226517,91.913752,-0.000887,82.362535,52.715232,133.426294,91.939521,131.929843,91.684819,59.911894,89.450046,-0.000617,0.002097,32.000000,-235.778892,92.240957,-0.345656,16.426854,0.619560,515681.607001,0.993869,39.601153,12.616103,1.795554,0.065890,0.040052,150.290070,32.000000,161.745886,149.968814,150.004538,137.735251,32.000000,135.934857,66.654542,56.198651,71.479788,0.229227,44.487855,100.000000,85.419150,20.744459,72.305791,59.587901,28.217939
51.918419,81.870803,93.165138,134.852314,100.026378,99.425567,29.349089,14.216956,91.856140,-0.000739,82.314488,52.618604,133.444560,91.924087,131.957053,91.708831,59.897065,89.490763,-0.000616,0.002088,32.000000,-235.788126,92.143126,-0.345693,16.420927,0.622409,515734.553532,0.998200,39.817846,12.553046,1.801611,0.063609,0.036529,150.254616,32.000000,161.835416,149.715431,150.750018,138.026667,32.000000,135.548210,66.685479,56.217323,71.483385,0.229227,44.487689,100.000000,85.523119,20.744459,72.294208,59.573611,28.085291
51.984056,81.871631,93.271756,134.849808,100.017546,99.397303,29.331536,14.220666,91.798071,-0.000545,82.337935,52.623289,133.454018,91.974452,131.962270,91.696406,59.883938,89.445011,-0.000616,0.002085,32.000000,-235.787530,92.550981,-0.345702,16.398268,0.618954,515663.861377,0.995646,39.674368,12.543354,1.797774,0.045327,0.028512,150.745271,32.000000,161.023547,149.656968,152.711444,138.058679,32.000000,135.213051,66.675678,56.195164,71.453452,0.229227,44.475776,100.000000,85.357653,20.744459,72.295538,59.578725,28.143985
52.224827,81.881835,93.155643,134.846744,99.971169,99.398475,29.312248,14.226517,91.891688,-0.000812,82.333895,52.686806,133.469437,92.002488,131.980043,91.710569,59.901176,89.488081,-0.000618,0.002093,32.000000,-235.778728,92.493037,-0.345479,16.411669,0.617150,515659.391877,0.994555,39.651946,12.585176,1.794453,0.065013,0.049461,150.983744,32.000000,161.012825,149.687561,153.836231,138.092715,32.000000,135.352128,66.673967,56.174027,71.501938,0.229227,44.445227,100.000000,85.431712,20.744459,72.294290,59.578460,28.056238
51.725618,81.881835,93.300570,134.846744,99.972131,99.394928,29.338818,14.220095,91.872028,-0.000842,82.376919,52.600789,133.462480,91.947128,131.943254,91.805520,59.870501,89.432197,-0.000617,0.002103,32.000000,-235.789412,92.280056,-0.345467,16.405926,0.617627,515509.470419,0.993507,39.586992,12.567972,1.794238,0.053221,0.038796,151.224776,32.000000,160.855535,150.052660,154.812684,137.526507,32.000000,135.959390,66.656887,56.185417,71.516413,0.229227,44.481545,100.000000,85.482052,20.744459,72.325011,59.582738,28.146773
52.090582,81.882662,93.140520,134.847858,99.999528,99.379748,29.339939,14.226517,91.888093,-0.000524,82.391623,52.740735,133.503141,91.960401,131.939075,91.714644,59.903762,89.464085,-0.000617,0.002148,32.000000,-235.777745,92.400526,-0.345487,16.396065,0.610592,515391.467331,0.989222,39.356435,12.579287,1.783742,0.050660,0.028375,151.010759,32.000000,161.165896,150.264945,153.139898,137.394735,32.000000,136.156647,66.650309,56.196052,71.506974,0.229227,44.435605,100.000000,85.458133,20.744459,72.326451,59.573503,28.063574
51.889297,81.876871,93.342679,134.852036,100.019233,99.384749,29.338290,14.224091,91.968202,-0.000759,82.406391,52.610146,133.479484,91.948840,131.922727,91.662509,59.902236,89.556991,-0.000616,0.002155,32.000000,-235.783121,92.121220,-0.345489,16.403015,0.623313,515649.129776,0.998647,39.856574,12.572913,1.803759,0.056103,0.039041,150.377448,32.000000,161.502184,150.430181,151.360421,137.330422,32.000000,136.332768,66.636473,56.179510,71.482688,0.229227,44.489743,100.000000,85.383508,20.744459,72.307202,59.568330,27.959613
51.625093,81.871079,93.096946,134.853707,100.033342,99.381013,29.360867,14.224376,91.942174,-0.000802,82.369952,52.646330,133.432110,91.969680,131.955809,91.642422,59.934258,89.420971,-0.000615,0.002147,32.000000,-235.780377,92.129989,-0.345476,16.393206,0.613800,515349.021432,0.990869,39.491397,12.560795,1.788049,0.056728,0.026078,150.280672,32.000000,161.679223,150.018799,150.021459,137.675803,32.000000,135.550200,66.660395,56.197828,71.518833,0.229227,44.444923,100.000000,85.300866,20.744459,72.306004,59.580446,28.162767
51.828187,81.871079,93.389002,134.853707,100.004586,99.373849,29.316316,14.225661,91.858962,-0.000477,82.384849,52.616264,133.457944,92.025611,131.944130,91.659190,59.888358,89.482981,-0.000615,0.002153,32.000000,-235.783355,92.524160,-0.345441,16.363833,0.620251,515459.000408,0.995133,39.687220,12.623889,1.798881,0.061206,0.032253,150.263455,32.000000,161.682544,149.785756,150.791789,137.998583,32.000000,135.388127,66.642832,56.193121,71.493436,0.229227,44.507275,100.000000,85.403551,20.744459,72.286662,59.573316,28.054110
51.781088,81.879904,93.227721,134.853985,99.970251,99.367565,29.319254,14.220523,91.846796,-0.000333,82.289971,52.728244,133.462784,91.910200,131.918773,91.680129,59.867097,89.379899,-0.000613,0.002138,32.000000,-235.787508,92.486228,-0.345435,16.342957,0.623553,515485.699477,0.999838,39.946977,12.501708,1.803327,0.074168,0.038110,150.745611,32.000000,161.159211,149.449357,152.744018,138.274070,32.000000,135.303700,66.630553,56.173093,71.481162,0.229227,44.501692,100.000000,85.220085,20.744459,72.313028,59.577879,27.898278
51.853597,81.876595,93.246501,134.848694,99.904785,99.366125,29.346732,14.226517,91.874037,-0.000517,82.383972,52.607536,133.481010,91.981282,131.945943,91.657764,59.868556,89.414786,-0.000611,0.002104,32.000000,-235.787252,92.288110,-0.345441,16.371150,0.623536,515447.408824,0.997030,39.742758,12.588724,1.801896,0.043998,0.018069,151.051440,32.000000,161.026020,149.685700,154.095936,138.154304,32.000000,135.744435,66.689774,56.182863,71.484672,0.229227,44.447656,100.000000,85.380132,20.744459,72.301513,59.587498,27.946480
51.766596,81.881835,93.244047,134.852036,99.936571,99.359870,29.323430,14.217669,91.917980,-0.000406,82.387884,52.666425,133.432333,91.959221,131.925051,91.708893,59.876380,89.368230,-0.000610,0.002118,32.000000,-235.790199,92.376994,-0.345421,16.328874,0.623480,515486.106598,0.997872,39.798889,12.541627,1.800420,0.057121,0.041578,151.208834,32.000000,160.890261,150.000358,154.694818,137.515871,32.000000,136.002712,66.679798,56.159260,71.483691,0.229227,44.457766,100.000000,85.357829,20.744459,72.300313,59.572598,28.125496
51.917392,81.881835,93.278803,134.852036,99.929364,99.356009,29.330840,14.228943,91.840343,0.000026,82.382904,52.530692,133.470046,91.927266,131.872993,91.664265,59.873750,89.409050,-0.000611,0.002125,32.000000,-235.780892,92.230167,-0.345400,16.309781,0.621017,515440.499207,0.995403,39.722766,12.563310,1.798265,0.064414,0.045837,150.810486,32.000000,161.170050,150.361463,152.879246,137.244990,32.000000,136.100388,66.671708,56.161192,71.494766,0.229227,44.456335,100.000000,85.336237,20.744459,72.315529,59.574191,28.092334
51.655087,81.875767,93.166139,134.850365,99.927872,99.362437,29.349362,14.221522,91.905652,-0.000385,82.424750,52.688471,133.432435,91.903043,131.882552,91.606321,59.886369,89.386285,-0.000610,0.002124,32.000000,-235.787985,92.110493,-0.345515,16.310699,0.624478,515437.178203,0.997961,39.815381,12.524602,1.801240,0.065098,0.033299,150.527952,32.000000,161.410114,150.455992,151.186190,137.309613,32.000000,136.056380,66.677825,56.163589,71.479876,0.229227,44.419418,100.000000,85.258197,20.744459,72.295390,59.575106,28.179055
51.916750,81.880456,93.208376,134.847580,99.935276,99.374018,29.320024,14.224662,91.940662,-0.000564,82.366062,52.658960,133.426840,91.935709,131.914512,91.676118,59.911342,89.466800,-0.000610,0.002112,32.000000,-235.781239,92.516471,-0.345614,16.330945,0.622280,515356.918162,0.994526,39.664009,12.554311,1.796677,0.071363,0.039771,150.195725,32.000000,161.705320,149.862016,149.670434,137.749105,32.000000,135.722393,66.702205,56.161279,71.494155,0.229227,44.429423,100.000000,85.320013,20.744459,72.308840,59.569952,28.086979
51.954110,81.880456,93.206824,134.851479,99.970141,99.376736,29.315358,14.219667,91.869966,-0.000400,82.363091,52.665011,133.452105,91.811795,131.964613,91.693452,59.916248,89.369575,-0.000610,0.002102,32.000000,-235.785578,92.467750,-0.345608,16.298530,0.626733,515472.910655,0.999425,39.921467,12.526590,1.803620,0.068799,0.040619,150.356694,32.000000,161.853424,149.686521,150.672907,138.234758,32.000000,135.630729,66.712357,56.200247,71.525090,0.229227,44.444321,100.000000,85.334327,20.744459,72.307677,59.573129,28.117646
51.853425,81.880456,93.245985,134.851479,99.961348,99.362783,29.340545,14.227230,91.897632,-0.000528,82.293285,52.700676,133.440144,91.909404,131.918549,91.692866,59.891099,89.418275,-0.000609,0.002092,32.000000,-235.782932,92.264512,-0.345576,16.284709,0.620788,515378.122351,0.995083,39.663272,12.555014,1.795343,0.048342,0.023779,150.849716,32.000000,161.053024,149.437369,153.017787,138.176554,32.000000,135.555397,66.672804,56.146270,71.474186,0.229227,44.437876,100.000000,85.343587,20.744459,72.306515,59.578991,28.190427
51.922442,81.882386,93.097212,134.851479,99.967615,99.355018,29.333254,14.224519,91.891161,-0.000848,82.335135,52.671488,133.515160,91.942580,131.924786,91.739374,59.880623,89.562480,-0.000611,0.002081,32.000000,-235.785644,92.449107,-0.345584,16.306319,0.621196,515365.174479,0.994492,39.625821,12.485625,1.794022,0.055840,0.040784,151.076775,32.000000,160.888302,149.719394,154.421986,137.961041,32.000000,135.539501,66.670765,56.144627,71.514800,0.229227,44.418926,100.000000,85.260190,20.744459,72.311394,59.577712,28.047067
51.727926,81.870803,93.240929,134.851757,99.954169,99.354914,29.327195,14.218240,91.897957,-0.000828,82.362215,52.695260,133.452206,91.917379,131.914370,91.635145,59.863274,89.436872,-0.000611,0.002099,32.000000,-235.788480,92.200374,-0.345434,16.286833,0.624299,515385.390881,0.995592,39.726800,12.543081,1.798261,0.061782,0.030009,151.244054,32.000000,160.785134,150.263066,154.503169,137.288113,32.000000,135.834365,66.677474,56.128639,71.505143,0.229227,44.438201,100.000000,85.389170,20.744459,72.274035,59.568684,28.021828
52.193004,81.876043,93.197651,134.855935,99.917076,99.347776,29.337633,14.226232,91.877511,-0.000564,82.407225,52.673038,133.475476,91.837608,131.899735,91.644115,59.858169,89.330105,-0.000612,0.002088,32.000000,-235.781636,92.194008,-0.345622,16.266534,0.620196,515338.858770,0.994331,39.659495,12.649138,1.793005,0.031230,0.009575,150.770195,32.000000,161.115298,150.471367,152.323316,137.241647,32.000000,136.021867,66.669230,56.137165,71.494722,0.229227,44.366864,100.000000,85.381700,20.744459,72.272778,59.563235,28.154990
51.731235,81.876043,93.296499,134.855935,99.922819,99.345818,29.336877,14.222664,91.813471,-0.000811,82.373030,52.611967,133.417239,91.860793,131.896758,91.690907,59.850102,89.477372,-0.000613,0.002092,32.000000,-235.785204,92.594258,-0.345610,16.288774,0.626860,515439.820934,0.998565,39.843223,12.583239,1.802526,0.060928,0.038320,150.446905,32.000000,161.542345,150.399372,150.995224,137.367342,32.000000,136.357008,66.681025,56.111984,71.500020,0.229227,44.450601,100.000000,85.379578,20.744459,72.287938,59.572470,28.193581
51.841591,81.873285,93.259386,134.854542,99.940654,99.347892,29.314860,14.227230,91.884557,-0.000847,82.380446,52.684270,133.395350,91.884119,131.915490,91.694333,59.880027,89.419581,-0.000614,0.002098,32.000000,-235.778343,92.430119,-0.345621,16.298163,0.616897,515214.982578,0.988502,39.382416,12.517512,1.785635,0.073157,0.040890,150.308726,32.000000,161.748457,149.653648,149.796200,138.023004,32.000000,135.805242,66.689093,56.134500,71.520839,0.229227,44.394715,100.000000,85.348017,20.744459,72.278101,59.576011,27.998424
51.923331,81.871079,93.207737,134.850922,99.940413,99.365129,29.327778,14.225375,91.868809,-0.000563,82.353773,52.645704,133.429402,91.953877,131.963552,91.718391,59.909132,89.371528,-0.000613,0.002124,32.000000,-235.782165,92.264941,-0.345608,16.276553,0.627299,515423.654619,0.998088,39.845135,12.623261,1.803485,0.040673,0.027575,150.418635,32.000000,161.589403,149.619652,151.339988,138.095166,32.000000,135.562502,66.679139,56.141295,71.497774,0.229227,44.410622,100.000000,85.270861,20.744459,72.269970,59.575666,28.188299
51.672853,81.870803,93.095475,134.849808,99.923923,99.390796,29.350151,14.223520,91.821192,-0.000681,82.286082,52.664966,133.454911,91.980895,131.943414,91.650693,59.863915,89.322007,-0.000613,0.002110,32.000000,-235.782217,92.364897,-0.345647,16.277182,0.624099,515324.753819,0.996545,39.731508,12.555019,1.798930,0.066804,0.036666,150.886648,32.000000,160.964771,149.528325,153.172059,138.232410,32.000000,135.211752,66.711632,56.123997,71.506604,0.229227,44.393345,100.000000,85.163041,20.744459,72.268716,59.571211,28.032467
51.856067,81.870803,93.299175,134.849808,99.955236,99.387980,29.318661,14.224234,91.882541,-0.000862,82.311945,52.594532,133.447446,91.942295,131.943679,91.630708,59.858744,89.355695,-0.000612,0.002093,32.000000,-235.782323,92.106025,-0.345693,16.322160,0.622631,515319.866365,0.994572,39.647297,12.494037,1.795103,0.069473,0.065677,151.124946,32.000000,160.861057,149.926749,154.273106,137.725753,32.000000,135.415883,66.683174,56.082939,71.480378,0.229227,44.441505,100.000000,85.293434,20.744459,72.266598,59.580938,27.955578
51.844015,81.869976,93.189526,134.848972,100.000266,99.384639,29.330413,14.224376,91.857841,-0.000723,82.353111,52.606695,133.437844,91.864952,131.890296,91.626776,59.845461,89.389139,-0.000613,0.002061,32.000000,-235.788409,92.166537,-0.345817,16.345344,0.626992,515647.946080,0.999298,39.898622,12.506391,1.801632,0.040029,0.029340,151.188478,32.000000,160.917348,150.123882,154.265817,137.525516,32.000000,135.915601,66.676157,56.106633,71.490886,0.229227,44.349522,100.000000,85.190496,20.744459,72.262752,59.574821,28.058952
51.632421,81.874940,93.197625,134.847580,100.039579,99.376229,29.334873,14.223377,91.879233,-0.000300,82.377647,52.653453,133.465264,91.920558,131.889114,91.671737,59.874192,89.381284,-0.000612,0.002067,32.000000,-235.786130,92.560219,-0.345890,16.318645,0.623569,515563.143739,0.996510,39.714496,12.533920,1.799195,0.062765,0.046737,150.654048,32.000000,161.339079,150.335551,152.135044,137.333848,32.000000,136.275303,66.704463,56.101969,71.490232,0.229227,44.399342,100.000000,85.405318,20.744459,72.277008,59.573759,28.229531
52.126359,81.876871,93.217235,134.852314,100.054405,99.362529,29.327726,14.219382,91.851212,-0.000569,82.401669,52.576198,133.449539,91.946578,131.896981,91.598639,59.876358,89.352639,-0.000610,0.002088,32.000000,-235.787503,92.425207,-0.345857,16.336217,0.621668,515575.721020,0.996326,39.725765,12.569392,1.797498,0.065173,0.071156,150.403420,32.000000,161.552291,150.394614,150.797966,137.434509,32.000000,136.313256,66.712924,56.131212,71.519705,0.229227,44.372309,100.000000,85.366519,20.744459,72.275791,59.570208,28.146259
51.746340,81.876871,93.118726,134.852314,100.029841,99.347330,29.331453,14.220951,91.863568,-0.000600,82.336867,52.585239,133.387335,91.939828,131.927984,91.674201,59.854279,89.380817,-0.000610,0.002109,32.000000,-235.787900,92.325455,-0.345839,16.360345,0.627388,515576.162380,1.000532,39.943460,12.535449,1.805021,0.038816,0.024907,150.249338,32.000000,161.605498,149.862877,149.947632,137.848872,32.000000,135.363012,66.715863,56.112672,71.495856,0.229227,44.367428,100.000000,85.329779,20.744459,72.280623,59.577948,28.072965
51.757205,81.875767,93.305070,134.853985,99.951204,99.352467,29.339315,14.221522,91.849266,-0.000155,82.295594,52.553810,133.425720,91.982812,131.935464,91.708997,59.913641,89.298135,-0.000607,0.002096,32.000000,-235.786673,92.369752,-0.345828,16.359034,0.616024,515287.339732,0.990358,39.449832,12.514278,1.788294,0.059826,0.042690,150.524514,32.000000,161.551204,149.749405,151.551858,138.052202,32.000000,135.249382,66.695166,56.104367,71.480269,0.229227,44.352451,100.000000,85.312104,20.744459,72.275973,59.575824,28.019040
51.766547,81.874113,93.119329,134.854542,99.874225,99.372797,29.405804,14.219096,91.816278,-0.000253,82.310214,52.634877,133.460646,91.988705,131.918567,91.683591,59.891386,89.442789,-0.000604,0.002084,32.000000,-235.788280,92.156688,-0.345619,16.364882,0.622198,515417.393500,0.997973,39.830777,12.555053,1.799523,0.058745,0.034406,150.922878,32.000000,161.000758,149.567007,153.277267,138.161533,32.000000,135.323926,66.714481,56.106631,71.490624,0.229227,44.361472,100.000000,85.318615,20.744459,72.269591,59.566117,28.065188
51.633005,81.870803,93.213029,134.858162,99.846797,99.388156,29.337477,14.224519,91.851446,-0.000568,82.337979,52.548035,133.457736,91.903919,131.955153,91.547386,59.864247,89.379977,-0.000605,0.002083,32.000000,-235.787119,92.161458,-0.345483,16.386046,0.624180,515323.660483,0.997528,39.818753,12.440818,1.802746,0.046407,0.009659,151.124986,32.000000,160.940179,149.889683,154.570289,137.941805,32.000000,135.831828,66.715927,56.098392,71.520185,0.229227,44.365238,100.000000,85.108569,20.744459,72.268366,59.579069,28.059392
51.796744,81.870803,93.183372,134.858162,99.793444,99.393274,29.327862,14.229656,91.841057,-0.000579,82.344989,52.512401,133.445716,91.957342,131.893924,91.670682,59.874436,89.369769,-0.000605,0.002061,32.000000,-235.777720,92.401708,-0.345409,16.373353,0.621736,515466.424464,0.995277,39.807708,12.559049,1.798832,0.064786,0.037753,151.207077,32.000000,160.959193,150.160860,154.264802,137.540649,32.000000,135.960447,66.720883,56.094130,71.512010,0.229227,44.378554,100.000000,85.295600,20.744459,72.256773,59.585295,28.012437
51.919050,81.871631,93.118499,134.861226,99.806418,99.406479,29.322219,14.221094,91.817458,-0.000439,82.383781,52.564103,133.437254,91.936708,131.903260,91.647941,59.866258,89.377205,-0.000606,0.002081,32.000000,-235.785790,92.462325,-0.345402,16.356490,0.625026,515651.708960,1.000540,39.938735,12.544527,1.805299,0.063163,0.042065,150.575850,32.000000,161.256428,150.519427,152.008398,137.251476,32.000000,136.108038,66.727176,56.108519,71.526725,0.229227,44.391791,100.000000,85.221122,20.744459,72.258106,59.569048,28.013831
52.032229,81.871906,93.141291,134.862061,99.840074,99.418730,29.410918,14.224091,91.784662,-0.000847,82.412035,52.619080,133.447811,91.959280,131.945981,91.623231,59.878679,89.376121,-0.000606,0.002082,32.000000,-235.783121,92.183220,-0.345199,16.374612,0.621621,515587.279865,0.997488,39.774060,12.527567,1.799020,0.041324,0.019144,150.400202,32.000000,161.496333,150.466430,150.764190,137.426445,32.000000,135.969051,66.775626,56.115825,71.522823,0.229227,44.358186,100.000000,85.149186,20.744459,72.257720,59.572352,28.189033
51.863738,81.873285,93.142663,134.857327,99.805728,99.417121,29.343522,14.224234,91.849690,-0.000891,82.371107,52.583161,133.400027,91.883569,131.903136,91.650755,59.856512,89.318150,-0.000606,0.002095,32.000000,-235.785273,92.305242,-0.345184,16.380382,0.618910,515619.058400,0.995265,39.652142,12.540678,1.793532,0.064216,0.041500,150.304548,32.000000,161.692668,149.821087,149.818427,137.919307,32.000000,135.479918,66.726210,56.086868,71.484389,0.229227,44.382336,100.000000,85.392079,20.744459,72.256474,59.563501,28.093948
51.878234,81.873285,93.155939,134.857327,99.781549,99.413026,29.324120,14.220666,91.872435,-0.000649,82.323338,52.637096,133.444637,91.973473,131.935443,91.779525,59.890259,89.445501,-0.000605,0.002087,32.000000,-235.789169,92.251258,-0.345130,16.361656,0.616100,515609.191054,0.990043,39.539028,12.527537,1.790069,0.073265,0.043533,150.476015,32.000000,161.583374,149.579333,151.821842,138.186698,32.000000,135.457180,66.700141,56.108984,71.499453,0.229227,44.363601,100.000000,85.222054,20.744459,72.259548,59.572785,28.182796
51.693836,81.884592,93.187991,134.855656,99.762660,99.409974,29.355124,14.223948,91.863950,-0.000779,82.343365,52.643952,133.447057,91.884099,131.913083,91.609562,59.840002,89.440621,-0.000605,0.002067,32.000000,-235.783264,92.201188,-0.345130,16.362128,0.619565,515718.452683,0.995804,39.709279,12.511233,1.795911,0.036224,0.023205,150.890844,32.000000,161.097000,149.448397,153.463252,138.145782,32.000000,135.529941,66.676089,56.071123,71.489643,0.229227,44.391706,100.000000,85.258367,20.744459,72.293704,59.572647,27.886539
51.761015,81.883765,93.112157,134.859276,99.719593,99.424800,29.327919,14.223235,91.823031,-0.000927,82.330626,52.571116,133.464713,91.919600,131.972599,91.683329,59.839848,89.399750,-0.000605,0.002030,32.000000,-235.784141,92.377828,-0.345162,16.379490,0.620081,515628.001630,0.996119,39.694734,12.561976,1.795665,0.058846,0.034941,151.152278,32.000000,160.820159,149.905926,154.892443,137.657331,32.000000,135.643153,66.699703,56.099680,71.522213,0.229227,44.339471,100.000000,85.289120,20.744459,72.289995,59.568123,28.194022
51.705674,81.879353,93.149348,134.856770,99.715525,99.434129,29.388282,14.227230,91.864781,-0.000796,82.353966,52.699052,133.459160,91.929305,131.945348,91.626697,59.833328,89.389871,-0.000604,0.002017,32.000000,-235.784571,92.402055,-0.345140,16.343141,0.624486,515803.232183,0.998915,39.891298,12.608996,1.802691,0.068824,0.039666,151.128923,32.000000,160.827658,150.297300,153.974561,137.273524,32.000000,135.794304,66.686218,56.079272,71.488859,0.229227,44.329402,100.000000,85.118773,20.744459,72.288864,59.569117,28.061667
51.849596,81.879353,93.334104,134.856770,99.745676,99.434941,29.332267,14.226089,91.792707,-0.000686,82.403550,52.643981,133.451166,91.911688,131.909068,91.640223,59.907697,89.455331,-0.000605,0.002006,32.000000,-235.784893,92.104128,-0.345132,16.299500,0.621563,515848.957678,0.998581,39.822921,12.582045,1.798886,0.047234,0.024946,150.511540,32.000000,161.354328,150.510132,151.624329,137.286332,32.000000,136.051959,66.709679,56.121597,71.505057,0.229227,44.419103,100.000000,85.227381,20.744459,72.273909,59.585718,27.999892
51.808482,81.883213,93.010420,134.859555,99.761835,99.442435,29.333754,14.222807,91.766054,-0.000988,82.314340,52.618607,133.410746,91.950166,131.913489,91.668233,59.838544,89.441928,-0.000605,0.002001,32.000000,-235.783258,92.278362,-0.345142,16.305690,0.624643,515928.738595,0.997770,39.874150,12.582011,1.801530,0.031870,0.022377,150.247259,32.000000,161.804877,149.616092,149.999619,138.036935,32.000000,135.754037,66.679859,56.100678,71.492761,0.229227,44.295951,100.000000,85.245056,20.744459,72.284441,59.579099,28.042298
51.614176,81.876043,93.191124,134.860947,99.766056,99.429694,29.354552,14.224376,91.768277,-0.000820,82.308141,52.661436,133.452814,91.940969,131.947122,91.678441,59.868668,89.439417,-0.000606,0.001995,32.000000,-235.784967,92.426612,-0.345153,16.298714,0.625293,515728.478057,0.996674,39.729540,12.551056,1.800093,0.060836,0.028915,150.658546,32.000000,161.386345,149.527846,152.105764,138.103063,32.000000,135.422686,66.665214,56.123817,71.498865,0.229227,44.399125,100.000000,85.064855,20.744459,72.260863,59.575785,28.052716
51.870785,81.866667,93.126006,134.858441,99.792364,99.434833,29.330179,14.223806,91.846810,-0.000659,82.327185,52.616358,133.493129,91.920497,131.941822,91.625391,59.884580,89.375835,-0.000607,0.002014,32.000000,-235.787504,92.123545,-0.345118,16.280487,0.622266,515922.534403,0.997566,39.774680,12.611320,1.795274,0.069092,0.034856,150.984304,32.000000,161.026181,149.618953,153.491117,138.119848,32.000000,135.269385,66.664512,56.115512,71.512905,0.229227,44.333330,100.000000,85.202250,20.744459,72.230340,59.582452,28.139730
51.738702,81.865564,93.046456,134.856770,99.818703,99.447476,29.329756,14.228229,91.839630,-0.000922,82.324813,52.608274,133.439346,91.977937,131.936725,91.661758,59.813260,89.403439,-0.000607,0.001998,32.000000,-235.775377,92.049815,-0.345129,16.260843,0.628823,515874.396149,1.000785,39.962937,12.579532,1.805533,0.039215,0.019460,151.116855,32.000000,160.773184,150.029082,154.767659,137.464515,32.000000,135.560250,66.636950,56.102787,71.479005,0.229227,44.375468,100.000000,85.090403,20.744459,72.229043,59.578971,28.119774
52.168994,81.865564,93.289471,134.856770,99.806296,99.452582,29.330169,14.230513,91.908596,-0.000961,82.324813,52.596750,133.439346,91.992292,131.936725,91.830443,59.813260,89.436412,-0.000607,0.001985,32.000000,-235.781289,92.516938,-0.345116,16.280775,0.623129,515745.801426,0.996271,39.695590,12.521447,1.795346,0.049760,0.036708,151.116855,32.000000,160.773184,150.029082,154.767659,137.464515,32.000000,135.560250,66.636950,56.102787,71.479005,0.229227,44.297668,100.000000,85.266972,20.744459,72.224726,59.572775,27.935548
51.863989,81.864460,93.300664,134.852593,99.790161,99.455107,29.323465,14.221665,91.864445,-0.000554,82.356916,52.547455,133.459423,91.915094,131.931283,91.676707,59.867032,89.392304,-0.000608,0.001951,32.000000,-235.786203,92.357984,-0.345009,16.269524,0.625938,516003.534014,0.999170,39.827149,12.611079,1.798392,0.066819,0.043081,150.481973,32.000000,161.458347,150.351287,151.514992,137.439493,32.000000,136.320559,66.606099,56.137783,71.491039,0.229227,44.361290,100.000000,85.296523,20.744459,72.219530,59.573995,28.039363
52.132652,81.867770,93.071597,134.850086,99.810012,99.450080,29.341829,14.228658,91.814071,-0.000660,82.370124,52.626733,133.427833,91.878858,131.946101,91.587216,59.869773,89.380687,-0.000609,0.001953,32.000000,-235.780358,92.268713,-0.344934,16.258719,0.618574,515842.642341,0.990266,39.395919,12.632947,1.788217,0.034199,0.021783,150.301349,32.000000,161.638735,150.194057,150.218374,137.554648,32.000000,136.190732,66.603709,56.175441,71.508240,0.229227,44.301881,100.000000,85.030567,20.744459,72.228558,59.583554,28.116326
51.996988,81.866391,93.176700,134.849251,99.762224,99.459036,29.337346,14.224091,91.782211,-0.000723,82.326566,52.587729,133.411254,92.010339,131.938784,91.622580,59.854126,89.470963,-0.000609,0.001944,32.000000,-235.786072,92.373300,-0.344958,16.278939,0.625839,515884.667735,0.996839,39.700202,12.549921,1.798949,0.069591,0.036330,150.268955,32.000000,161.731635,149.748386,150.240911,137.906894,32.000000,135.382607,66.608335,56.149329,71.484935,0.229227,44.345511,100.000000,85.175965,20.744459,72.227272,59.576709,28.141637
51.733752,81.866391,93.150995,134.849251,99.741623,99.472345,29.320503,14.225803,91.912712,-0.000429,82.276571,52.593340,133.450046,91.928204,131.961388,91.670741,59.866259,89.462065,-0.000609,0.001937,32.000000,-235.781737,92.180201,-0.344956,16.295803,0.617671,515739.701791,0.990602,39.434441,12.539473,1.785284,0.059969,0.049287,150.646114,32.000000,161.312559,149.605647,152.269059,137.920564,32.000000,135.319927,66.603490,56.151594,71.495246,0.229227,44.329814,100.000000,85.230843,20.744459,72.221666,59.568949,28.000258
