OSU 80 Ton Compressor Load Stand
51.966581,81.866942,93.187903,134.850922,99.783614,99.496505,29.408682,14.225090,91.870812,-0.000282,82.338684,52.599124,133.464814,91.902696,131.933199,91.685184,59.848600,89.363081,-0.000608,0.001945,32.000000,-235.782122,92.191887,-0.345109,16.292315,0.621143,515874.382949,0.993646,39.568800,12.614990,1.791963,0.044319,0.020561,150.963923,32.000000,160.984734,149.596803,153.548578,138.225912,32.000000,135.241890,66.579830,56.149152,71.491911,0.229227,44.373230,100.000000,85.260988,20.744459,72.222092,59.575175,28.170324
52.166749,81.865839,93.202934,134.854821,99.818688,99.531019,29.331298,14.227088,91.843718,-0.000714,82.340117,52.596249,133.483486,91.959667,131.955008,91.587439,59.823626,89.444250,-0.000607,0.001919,32.000000,-235.785697,92.575677,-0.345099,16.273432,0.626074,516035.764536,0.999841,39.832951,12.596958,1.800585,0.056399,0.038394,151.139132,32.000000,160.868340,150.015061,154.839180,137.521141,32.000000,135.847984,66.595793,56.131565,71.486744,0.229227,44.344922,100.000000,84.979891,20.744459,72.217349,59.581272,28.181916
51.803521,81.866942,93.154830,134.857049,99.819865,99.563269,29.321089,14.225090,91.926054,-0.000705,82.387885,52.602860,133.485926,91.985890,131.924149,91.728537,59.863364,89.425275,-0.000607,0.001943,32.000000,-235.783925,92.411662,-0.345131,16.278703,0.621662,516092.041348,0.992240,39.599811,12.548965,1.793228,0.067289,0.036632,151.091921,32.000000,160.948391,150.210736,153.493789,137.459532,32.000000,136.051533,66.596757,56.173043,71.487006,0.229227,44.341088,100.000000,85.205806,20.744459,72.216044,59.574614,28.168783
51.939399,81.866942,93.154374,134.857049,99.806375,99.570045,29.412894,14.226232,91.935041,-0.000429,82.358263,52.607251,133.468392,91.952123,131.928265,91.645092,59.855828,89.428050,-0.000605,0.001942,32.000000,-235.784423,92.295329,-0.344959,16.281195,0.618393,516230.780785,0.991056,39.398436,12.627780,1.786635,0.038327,0.004829,150.472597,32.000000,161.372720,150.425026,151.539318,137.208536,32.000000,136.223860,66.599936,56.182589,71.498212,0.229227,44.320781,100.000000,85.097019,20.744459,72.218195,59.559862,28.032026
51.792480,81.867218,93.243107,134.859555,99.812987,99.570026,29.331790,14.217098,91.862167,-0.000558,82.352919,52.593082,133.441501,91.922599,131.950502,91.690231,59.858281,89.420875,-0.000605,0.001931,32.000000,-235.789786,92.446092,-0.345007,16.273248,0.625811,516482.585436,0.999274,39.763391,12.575458,1.798234,0.068322,0.039626,150.357055,32.000000,161.569930,150.233513,150.115723,137.600775,32.000000,135.864909,66.636356,56.198797,71.520099,0.229227,44.350947,100.000000,85.008473,20.744459,72.217764,59.587911,28.123736
52.042008,81.860324,93.128924,134.857327,99.830863,99.557329,29.404944,14.226232,91.920985,-0.000707,82.352919,52.591657,133.441501,91.899107,131.950502,91.654871,59.858281,89.409603,-0.000605,0.001917,32.000000,-235.785242,92.084855,-0.345073,16.307263,0.622770,516472.515600,0.993395,39.627054,12.584834,1.793520,0.067580,0.035092,150.357055,32.000000,161.569930,150.233513,150.115723,137.600775,32.000000,135.864909,66.636356,56.198797,71.520099,0.229227,44.357482,100.000000,85.154380,20.744459,72.216903,59.592218,28.143105
51.883658,81.859496,93.186233,134.855099,99.828494,99.547173,29.350999,14.219239,91.887189,-0.000555,82.251135,52.478267,133.468494,91.945293,131.945794,91.641033,59.852977,89.411426,-0.000604,0.001900,32.000000,-235.789448,92.008520,-0.345071,16.323602,0.627336,516532.850350,0.999209,39.774757,12.577623,1.800321,0.043707,0.024997,150.723347,32.000000,161.146593,149.509977,152.597881,138.290004,32.000000,135.479392,66.664619,56.187762,71.488772,0.229227,44.328438,100.000000,85.115380,20.744459,72.193557,59.573463,28.191234
51.610487,81.859496,93.143682,134.855099,99.812228,99.549726,29.323912,14.225375,91.821576,-0.000428,82.251135,52.574232,133.468494,91.922883,131.945794,91.693782,59.852977,89.509630,-0.000604,0.001915,32.000000,-235.780689,92.401669,-0.345078,16.285207,0.619134,516348.055138,0.991395,39.517657,12.570148,1.789495,0.035215,0.011335,150.723347,32.000000,161.146593,149.509977,152.597881,138.290004,32.000000,135.479392,66.664619,56.187762,71.488772,0.229227,44.329899,100.000000,85.089552,20.744459,72.190062,59.564563,27.932540
52.173950,81.857290,93.210750,134.850086,99.787382,99.539973,29.341129,14.229371,91.923471,-0.000702,82.326823,52.664157,133.500591,91.960972,131.933034,91.638127,59.859430,89.333571,-0.000604,0.001965,32.000000,-235.778825,92.349211,-0.344956,16.292892,0.622583,516374.358080,0.996403,39.675503,12.576659,1.796061,0.053769,0.046261,151.224258,32.000000,160.760876,150.094164,155.004117,137.491178,32.000000,135.930172,66.642145,56.191581,71.512120,0.229227,44.320137,100.000000,85.123447,20.744459,72.181335,59.565596,28.099011
51.778589,81.857566,93.178206,134.849808,99.760061,99.529473,29.346954,14.226089,91.938167,-0.000707,82.347256,52.691413,133.498841,91.962257,131.901461,91.695636,59.837307,89.376323,-0.000605,0.001940,32.000000,-235.784893,92.290455,-0.344860,16.337397,0.629605,516508.085441,1.003077,39.950106,12.641769,1.804743,0.042865,0.028333,150.957509,32.000000,160.848356,150.418128,153.227108,137.414837,32.000000,135.906917,66.650257,56.197687,71.504381,0.229227,44.317714,100.000000,85.141407,20.744459,72.180809,59.579846,28.049708
51.725635,81.861151,93.303226,134.847023,99.791658,99.544672,29.325516,14.221522,91.791246,-0.000425,82.373908,52.612775,133.421565,91.872049,131.906903,91.657985,59.849330,89.345638,-0.000606,0.001951,32.000000,-235.789624,92.350663,-0.344863,16.342118,0.617631,516193.558647,0.990644,39.382694,12.518551,1.786538,0.060097,0.032189,150.502425,32.000000,161.334908,150.634072,151.378560,137.312249,32.000000,136.141901,66.653195,56.196865,71.502986,0.229227,44.302273,100.000000,85.078176,20.744459,72.179423,59.585914,27.958732
51.912694,81.861151,93.051923,134.847023,99.768650,99.573218,29.328984,14.217098,91.809050,-0.000686,82.369227,52.641651,133.416175,91.877413,131.922802,91.637915,59.862966,89.419243,-0.000607,0.001940,32.000000,-235.797982,92.114553,-0.344830,16.322238,0.624153,516355.385682,0.998553,39.779062,12.569044,1.799551,0.051311,0.032494,150.227942,32.000000,161.619399,149.996660,149.996280,137.899665,32.000000,135.950383,66.671547,56.201950,71.512709,0.229227,44.269671,100.000000,85.054896,20.744459,72.189270,59.585914,28.032393
51.732033,81.863909,93.217799,134.850365,99.820490,99.566255,29.343333,14.225233,91.857063,-0.000735,82.350376,52.568079,133.430922,91.914910,131.940290,91.689076,59.876227,89.403054,-0.000608,0.001948,32.000000,-235.779849,92.061503,-0.344826,16.362443,0.626684,516438.498605,1.000554,39.835875,12.536660,1.803810,0.056571,0.033713,150.355056,32.000000,161.729441,149.737423,150.661097,138.175869,32.000000,135.801916,66.679527,56.185985,71.488096,0.229227,44.307087,100.000000,84.956649,20.744459,72.196551,59.586583,28.199377
51.865167,81.869149,93.095651,134.855099,99.899884,99.550395,29.397210,14.221237,91.852413,-0.000460,82.293158,52.561809,133.449616,91.912872,131.989226,91.668293,59.891808,89.441991,-0.000609,0.001936,32.000000,-235.784828,92.439788,-0.345023,16.372540,0.620609,516479.564379,0.996811,39.648036,12.571856,1.792470,0.065850,0.037796,150.827195,32.000000,160.979493,149.529908,152.853481,138.270166,32.000000,135.422078,66.735500,56.211874,71.515892,0.229227,44.281046,100.000000,85.067121,20.744459,72.211610,59.575352,28.180889
51.762442,81.867494,93.221598,134.859833,99.839202,99.535118,29.319559,14.219810,91.890211,-0.000346,82.351189,52.587022,133.452972,91.891217,131.966257,91.708751,59.850192,89.365636,-0.000608,0.001940,32.000000,-235.790025,92.310771,-0.345059,16.383791,0.624915,516500.456864,1.000036,39.832197,12.547858,1.801936,0.048544,0.021711,151.035218,32.000000,160.822000,149.837093,154.178921,137.930122,32.000000,135.360375,66.743700,56.199085,71.508807,0.229227,44.325454,100.000000,85.046871,20.744459,72.210337,59.571329,28.198057
52.165436,81.867494,93.170482,134.859833,99.822083,99.535027,29.397612,14.221808,91.809836,-0.000483,82.358498,52.493181,133.467374,91.953408,131.980299,91.674894,59.846833,89.457090,-0.000608,0.001968,32.000000,-235.784913,92.267900,-0.345042,16.369104,0.620123,516337.282252,0.995278,39.703708,12.558098,1.794955,0.061180,0.034975,151.094059,32.000000,160.711484,150.271467,154.741901,137.428290,32.000000,135.682086,66.743810,56.236319,71.519162,0.229227,44.301939,100.000000,84.891247,20.744459,72.203880,59.567563,28.113024
51.770892,81.864185,93.176608,134.858719,99.870473,99.522383,29.337317,14.218097,91.890950,-0.000376,82.399341,52.583360,133.473456,91.974004,131.891901,91.618705,59.826919,89.470030,-0.000608,0.001940,32.000000,-235.787148,92.344953,-0.345041,16.396511,0.623294,516379.590248,0.999905,39.805215,12.549069,1.800951,0.066278,0.036466,150.935968,32.000000,161.028951,150.381440,152.716135,137.436557,32.000000,136.144173,66.738702,56.214694,71.492479,0.229227,44.338946,100.000000,85.072375,20.744459,72.192234,59.571447,27.935475
52.064801,81.863633,93.219284,134.859833,99.888458,99.514744,29.329684,14.223520,91.945894,-0.000022,82.377520,52.661067,133.455921,91.938645,131.930098,91.721589,59.837948,89.493899,-0.000608,0.001915,32.000000,-235.784348,92.157196,-0.345210,16.399579,0.614457,516210.631034,0.988891,39.401403,12.613085,1.786058,0.047880,0.048719,150.465160,32.000000,161.398825,150.420267,151.240831,137.564818,32.000000,136.382830,66.768539,56.259674,71.528209,0.229227,44.315792,100.000000,84.933591,20.744459,72.189188,59.584075,28.161887
51.655964,81.856187,93.236867,134.857605,99.902791,99.526154,29.330092,14.227088,91.895201,-0.000356,82.361939,52.631660,133.432062,91.962440,131.949951,91.649208,59.861729,89.408990,-0.000609,0.001890,32.000000,-235.779961,92.158317,-0.345240,16.397061,0.622020,516351.291470,0.998987,39.793413,12.641579,1.799788,0.062000,0.041308,150.238221,32.000000,161.616275,149.849836,150.101804,137.855294,32.000000,135.794487,66.765733,56.251772,71.519358,0.229227,44.319753,100.000000,84.964908,20.744459,72.187861,59.587458,27.988226
51.775110,81.856187,93.189800,134.857605,99.928558,99.540067,29.337292,14.222807,91.847119,-0.000480,82.356168,52.514647,133.431756,91.941847,131.944998,91.732447,59.862480,89.492043,-0.000611,0.001886,32.000000,-235.781619,92.542843,-0.345266,16.412246,0.615934,516161.579322,0.993049,39.498157,12.646372,1.790447,0.063366,0.037953,150.396564,32.000000,161.655996,149.858858,151.035289,138.019098,32.000000,135.465404,66.792062,56.273373,71.518857,0.229227,44.301878,100.000000,85.083369,20.744459,72.163206,59.565409,27.886832
51.881736,81.858669,93.200137,134.857049,99.918241,99.530342,29.402803,14.229086,91.871539,-0.000324,82.296129,52.616440,133.458220,91.966559,131.938985,91.685432,59.809636,89.503383,-0.000612,0.001880,32.000000,-235.779602,92.389879,-0.345262,16.398320,0.625231,516343.670773,1.001663,39.901004,12.566293,1.804958,0.038818,0.020289,150.806810,32.000000,160.901917,149.641544,152.936705,138.086928,32.000000,135.245241,66.775181,56.256699,71.477087,0.229227,44.312997,100.000000,84.854264,20.744459,72.169575,59.584459,28.178614
52.148650,81.857014,93.209577,134.852871,99.902892,99.500252,29.332721,14.226232,91.840737,-0.000474,82.333748,52.593931,133.443066,91.999430,131.967561,91.648841,59.811581,89.429192,-0.000611,0.001896,32.000000,-235.783603,92.188624,-0.345250,16.393600,0.621589,516362.882750,0.999057,39.781178,12.620609,1.799896,0.067084,0.045578,151.000311,32.000000,160.772334,149.836293,154.086537,138.082048,32.000000,135.265812,66.785924,56.251549,71.472378,0.229227,44.306242,100.000000,84.851507,20.744459,72.163027,59.584803,28.057412
51.805551,81.866391,93.234318,134.855656,99.929015,99.473477,29.333773,14.224662,91.924318,-0.000720,82.356083,52.682351,133.482038,92.014172,131.946974,91.725175,59.843076,89.561480,-0.000612,0.001897,32.000000,-235.790090,92.375502,-0.345255,16.382349,0.619838,516370.503338,0.994518,39.676604,12.680968,1.796396,0.068103,0.048387,151.134698,32.000000,160.801422,150.134004,154.768457,137.640075,32.000000,136.114005,66.770029,56.272573,71.511314,0.229227,44.314448,100.000000,85.062002,20.744459,72.161636,59.572441,28.201505
51.746650,81.866391,93.241353,134.855656,99.909968,99.463826,29.401729,14.219524,91.944841,-0.000672,82.356511,52.664381,133.459277,91.939217,131.897443,91.755730,59.845198,89.479456,-0.000612,0.001915,32.000000,-235.789655,92.206390,-0.345265,16.408679,0.614130,516090.564306,0.991053,39.407698,12.629838,1.787382,0.043731,0.021093,150.816184,32.000000,161.149897,150.364265,152.766081,137.528475,32.000000,136.181482,66.745080,56.294130,71.481513,0.229227,44.316620,100.000000,85.063050,20.744459,72.189623,59.582315,28.203486
51.876971,81.863082,93.119898,134.855378,99.896104,99.467775,29.336272,14.224091,91.860988,-0.000468,82.373139,52.558328,133.469651,92.050305,131.934561,91.695268,59.858613,89.453170,-0.000612,0.001925,32.000000,-235.784596,92.136556,-0.345260,16.400497,0.622158,516055.214055,0.997897,39.760800,12.686023,1.799697,0.067741,0.042195,150.424595,32.000000,161.415298,150.449458,151.217238,137.452745,32.000000,136.284880,66.761676,56.313044,71.496403,0.229227,44.310416,100.000000,84.973967,20.744459,72.177965,59.560265,28.188959
52.126012,81.859772,93.211290,134.856770,99.894028,99.467158,29.325377,14.219952,91.832333,-0.000726,82.335543,52.605845,133.429843,91.930999,131.929914,91.646636,59.831495,89.432708,-0.000613,0.001943,32.000000,-235.788407,92.570010,-0.345242,16.373537,0.622466,516025.939241,0.996723,39.819984,12.629548,1.801882,0.065930,0.038744,150.197187,32.000000,161.504383,149.938074,149.890185,137.746455,32.000000,135.484082,66.748763,56.298281,71.464683,0.229227,44.297631,100.000000,84.843126,20.744459,72.166286,59.582167,28.143985
51.696524,81.857290,93.153500,134.858998,99.861876,99.459675,29.324380,14.228800,91.907046,-0.000750,82.285806,52.606246,133.422072,91.956323,131.928711,91.668359,59.874128,89.397480,-0.000615,0.001926,32.000000,-235.778904,92.417820,-0.345279,16.359663,0.618562,515959.351626,0.996257,39.685797,12.598707,1.795014,0.033443,0.014761,150.391526,32.000000,161.568843,149.822369,151.156765,137.971776,32.000000,135.325755,66.724143,56.299924,71.452474,0.229227,44.299108,100.000000,84.987888,20.744459,72.164922,59.586554,28.178027
51.849237,81.857290,93.212510,134.858998,99.781396,99.439390,29.335302,14.221665,91.996666,-0.000539,82.281424,52.689588,133.451812,91.973167,131.941083,91.699687,59.836424,89.487963,-0.000616,0.001913,32.000000,-235.790301,92.279505,-0.345283,16.356595,0.615181,515894.462540,0.991446,39.433080,12.612257,1.788191,0.063182,0.030056,150.827995,32.000000,160.990513,149.540675,153.021080,138.148356,32.000000,135.270970,66.665801,56.298637,71.460846,0.229227,44.296534,100.000000,84.983666,20.744459,72.155782,59.578892,28.121315
51.749362,81.852050,93.126157,134.858719,99.826360,99.422876,29.397395,14.222236,91.959320,-0.000687,82.349949,52.611539,133.455106,91.991029,131.964910,91.805705,59.815316,89.428135,-0.000615,0.001919,32.000000,-235.788091,92.335876,-0.345300,16.318882,0.624394,515958.847486,1.000340,39.861293,12.546258,1.801930,0.062216,0.038082,151.050004,32.000000,160.840897,149.814768,154.412113,138.115659,32.000000,135.673683,66.622276,56.307294,71.457423,0.229227,44.312138,100.000000,84.964098,20.744459,72.137994,59.577869,28.140317
51.794666,81.856187,93.340477,134.855378,99.867154,99.413923,29.328530,14.233938,91.924932,-0.000831,82.323339,52.609434,133.463548,91.967496,131.934255,91.694847,59.826854,89.493543,-0.000615,0.001947,32.000000,-235.775569,92.184582,-0.345315,16.306634,0.621703,515859.616438,0.996569,39.707837,12.643962,1.797761,0.025185,0.017317,151.147744,32.000000,160.790222,150.120784,154.718232,137.553170,32.000000,135.903204,66.585548,56.288246,71.456377,0.229227,44.335397,100.000000,85.015174,20.744459,72.149488,59.562173,28.167389
51.902352,81.858669,93.118693,134.856213,99.862841,99.412568,29.340428,14.223377,91.918785,-0.000627,82.354224,52.678143,133.484295,91.971291,131.934906,91.743448,59.819317,89.414422,-0.000614,0.001965,32.000000,-235.786293,92.201922,-0.345342,16.309388,0.624226,515850.159615,0.996369,39.802919,12.625402,1.799561,0.067154,0.046411,150.676197,32.000000,161.114608,150.496879,152.537194,137.247872,32.000000,136.008438,66.610830,56.315952,71.458884,0.229227,44.298110,100.000000,84.827896,20.744459,72.148089,59.569628,28.185584
51.691462,81.858669,93.325892,134.856213,99.862514,99.401067,29.315153,14.220951,91.953295,-0.000492,82.399790,52.631372,133.450204,92.054996,131.930178,91.769706,59.856359,89.474680,-0.000614,0.001962,32.000000,-235.786752,92.402629,-0.345323,16.292760,0.626124,515768.522907,0.997681,39.761531,12.657229,1.802125,0.056265,0.059300,150.532332,32.000000,161.465646,150.541000,150.956822,137.484311,32.000000,136.191606,66.619908,56.325564,71.459385,0.229227,44.330414,100.000000,85.050934,20.744459,72.154467,59.589671,27.998498
51.847671,81.862806,93.218526,134.854542,99.846931,99.401346,29.338765,14.223377,91.909142,-0.000732,82.386347,52.602935,133.404313,92.070635,131.929892,91.789571,59.835319,89.558563,-0.000615,0.001992,32.000000,-235.783179,92.509150,-0.345329,16.291265,0.621095,515730.463649,0.995024,39.655925,12.612306,1.794113,0.040347,0.015458,150.225723,32.000000,161.627842,149.762712,149.832272,137.965257,32.000000,135.733864,66.605436,56.312599,71.429931,0.229227,44.279815,100.000000,84.916993,20.744459,72.166039,59.576611,27.965262
51.920965,81.864460,93.289566,134.855656,99.847847,99.401636,29.342371,14.224091,91.940418,-0.000742,82.354438,52.538186,133.434093,92.039702,131.976384,91.742043,59.881687,89.438642,-0.000614,0.001995,32.000000,-235.780663,92.268062,-0.345180,16.307631,0.628694,515693.801764,1.000175,39.867764,12.615221,1.805441,0.068942,0.040630,150.501686,32.000000,161.629226,149.623077,151.259909,138.274802,32.000000,135.648513,66.638786,56.336242,71.414364,0.229227,44.311880,100.000000,84.915416,20.744459,72.169878,59.581744,28.047507
51.847594,81.873285,93.180180,134.860112,99.877171,99.376168,29.327134,14.220809,91.851004,-0.000336,82.310344,52.607838,133.439117,91.994822,131.948889,91.730286,59.812996,89.396835,-0.000616,0.001982,32.000000,-235.786240,92.358107,-0.345189,16.308575,0.624066,515672.943323,0.996116,39.714926,12.691849,1.797931,0.061722,0.039160,150.902497,32.000000,160.917687,149.441536,153.368931,138.262313,32.000000,135.335116,66.606707,56.313887,71.414953,0.229227,44.297457,100.000000,84.834343,20.744459,72.168560,59.578873,28.210309
51.994068,81.873285,93.299777,134.860112,99.873783,99.353226,29.381172,14.218811,91.864370,-0.000472,82.344927,52.541515,133.473799,92.031975,131.976282,91.728614,59.820201,89.475804,-0.000616,0.001958,32.000000,-235.788237,92.197192,-0.344991,16.279883,0.622667,515554.523992,0.994475,39.643051,12.566000,1.796761,0.038236,0.020644,151.085928,32.000000,160.604895,149.888625,154.648296,137.772198,32.000000,135.514515,66.578684,56.297748,71.416261,0.229227,44.316531,100.000000,84.850116,20.744459,72.194891,59.568054,28.174139
51.844956,81.871631,93.187844,134.860390,99.846456,99.352609,29.341520,14.224662,91.843417,-0.000720,82.387010,52.535508,133.474775,91.920701,131.950152,91.668458,59.850701,89.503529,-0.000616,0.001957,32.000000,-235.779272,92.146264,-0.345067,16.285129,0.622825,515596.622101,0.996286,39.725483,12.606964,1.797194,0.063187,0.042897,151.207259,32.000000,160.756306,150.230894,154.159342,137.526916,32.000000,135.881917,66.575153,56.312732,71.433093,0.229227,44.275927,100.000000,84.869938,20.744459,72.188480,59.578538,28.092334
51.961913,81.882386,93.248650,134.867631,99.863343,99.352565,29.319235,14.226945,91.888194,-0.000690,82.454351,52.649548,133.480552,91.972575,131.933092,91.808621,59.839717,89.463697,-0.000618,0.001966,32.000000,-235.777645,92.478618,-0.345162,16.294649,0.621940,515400.754266,0.991185,39.578617,12.652124,1.794431,0.057276,0.038534,150.534372,32.000000,161.172250,150.372424,152.025467,137.422801,32.000000,136.245263,66.560966,56.321989,71.424328,0.229227,44.288582,100.000000,84.859601,20.744459,72.220859,59.586799,28.209062
51.707109,81.890108,93.265968,134.876543,99.859513,99.364432,29.310283,14.230370,91.899464,-0.000605,82.428129,52.615125,133.431997,92.050712,131.930911,91.694213,59.862149,89.463693,-0.000618,0.001960,32.000000,-235.775695,92.539801,-0.345012,16.302228,0.623713,515402.724917,0.995613,39.726476,12.640000,1.797433,0.038839,0.011202,150.430833,32.000000,161.503434,150.320517,150.667694,137.571909,32.000000,136.358715,66.559869,56.300211,71.414146,0.229227,44.247902,100.000000,84.739134,20.744459,72.219715,59.583465,28.162840
51.792049,81.890108,93.245781,134.876543,99.844031,99.371738,29.329447,14.223092,91.935497,-0.001008,82.395003,52.608659,133.461899,91.985524,131.968617,91.723605,59.864426,89.547504,-0.000618,0.001958,32.000000,-235.788382,92.331674,-0.345032,16.265748,0.621503,515386.011084,0.993961,39.619933,12.624582,1.794558,0.083014,0.042305,150.253959,32.000000,161.642651,149.648829,149.988640,138.092760,32.000000,135.727471,66.602935,56.329470,71.461544,0.229227,44.285970,100.000000,84.935781,20.744459,72.242764,59.581567,28.127111
51.945128,81.883489,93.269552,134.876822,99.883854,99.361605,29.329548,14.226945,91.848315,-0.000935,82.354395,52.669690,133.477622,92.044677,131.987858,91.782219,59.842590,89.524749,-0.000618,0.001937,32.000000,-235.784201,92.403238,-0.345027,16.293416,0.627100,515526.140991,0.999720,39.883462,12.602148,1.803736,0.070279,0.041772,150.586727,32.000000,161.266656,149.606349,151.876108,138.078628,32.000000,135.471861,66.557808,56.308669,71.406864,0.229227,44.253287,100.000000,84.924565,20.744459,72.220980,59.573119,27.986979
52.097256,81.884041,93.277036,134.876265,99.933105,99.360844,29.332870,14.225946,91.967279,-0.000643,82.335095,52.580975,133.461389,92.040741,131.952617,91.776005,59.831031,89.481634,-0.000619,0.001925,32.000000,-235.779627,92.291944,-0.345015,16.291580,0.626448,515523.303352,0.997363,39.798080,12.655415,1.800388,0.054152,0.022679,150.807551,32.000000,160.812781,149.619076,153.288992,138.074194,32.000000,135.114782,66.546974,56.289265,71.392976,0.229227,44.292118,100.000000,84.755335,20.744459,72.221571,59.586101,28.184777
52.019170,81.883213,93.131960,134.875151,99.867311,99.378092,29.328084,14.221522,91.862832,-0.000786,82.391327,52.689445,133.466638,91.956875,131.962523,91.665482,59.819472,89.438848,-0.000618,0.001931,32.000000,-235.785854,92.228457,-0.345035,16.296983,0.622218,515436.666869,0.994053,39.637857,12.662174,1.795540,0.063728,0.044798,151.086408,32.000000,160.679663,150.015502,154.566907,137.683240,32.000000,135.698040,66.557215,56.303007,71.419684,0.229227,44.234777,100.000000,85.024751,20.744459,72.220443,59.556017,28.061447
52.013674,81.883213,93.280009,134.875151,99.810394,99.386952,29.328590,14.221665,91.903670,-0.000936,82.388228,52.589689,133.492999,91.972351,131.952923,91.722993,59.853221,89.414341,-0.000618,0.001956,32.000000,-235.783908,92.572049,-0.345051,16.293626,0.619043,515388.450798,0.990785,39.486101,12.645158,1.790440,0.058985,0.041620,151.254324,32.000000,160.761630,150.225256,153.741887,137.578555,32.000000,136.010752,66.561469,56.308579,71.433507,0.229227,44.292281,100.000000,84.782856,20.744459,72.216723,59.580141,28.018453
51.735713,81.890660,93.153678,134.872087,99.846322,99.380727,29.334145,14.222093,91.887264,-0.000789,82.459310,52.656554,133.481852,92.000348,131.939042,91.693270,59.819229,89.454274,-0.000618,0.001973,32.000000,-235.782988,92.453534,-0.344850,16.334801,0.618977,515532.358100,0.992732,39.563408,12.628351,1.790339,0.050255,0.025129,150.485453,32.000000,161.260703,150.295823,151.875789,137.586536,32.000000,136.416906,66.579866,56.300209,71.421930,0.229227,44.271551,100.000000,84.928727,20.744459,72.238892,59.570189,27.901359
52.105880,81.898933,93.249654,134.869302,99.863420,99.381314,29.400166,14.219096,91.973668,-0.000734,82.471726,52.629841,133.478679,92.003550,131.923083,91.679843,59.843408,89.510044,-0.000619,0.001967,32.000000,-235.794345,92.115898,-0.344848,16.309676,0.620997,515516.422368,0.992917,39.568911,12.578350,1.793375,0.061748,0.044198,150.429834,32.000000,161.480892,150.417390,150.751242,137.505705,32.000000,136.298979,66.586445,56.314040,71.424241,0.229227,44.276948,100.000000,84.722530,20.744459,72.263696,59.580781,28.078468
51.942939,81.907482,93.198512,134.872087,99.853531,99.399470,29.348715,14.226232,91.891566,-0.000977,82.442192,52.707150,133.404758,92.005628,131.955898,91.649982,59.869134,89.426580,-0.000619,0.002014,32.000000,-235.778358,92.311808,-0.344849,16.330683,0.624030,515680.266737,0.998473,39.855249,12.638822,1.800568,0.062995,0.037762,150.301910,32.000000,161.578176,149.727661,150.097465,137.894766,32.000000,135.399766,66.598833,56.306758,71.412337,0.229227,44.250765,100.000000,84.802490,20.744459,72.262713,59.575017,28.059246
51.811031,81.907482,93.102303,134.872087,99.929359,99.397253,29.342978,14.218668,91.888579,-0.000949,82.382821,52.650043,133.453435,91.981752,131.960912,91.707121,59.840911,89.458031,-0.000620,0.002061,32.000000,-235.792970,92.332798,-0.344863,16.363754,0.618009,515487.282671,0.988579,39.492370,12.651611,1.789619,0.056443,0.034212,150.546846,32.000000,161.213748,149.595785,152.039660,137.878261,32.000000,135.252046,66.586729,56.306736,71.390709,0.229227,44.219456,100.000000,84.864950,20.744459,72.288516,59.573159,28.013758
51.982114,81.911067,93.294870,134.874872,99.921698,99.383403,29.325198,14.228658,91.969337,-0.000668,82.368801,52.664418,133.453803,91.992557,131.976383,91.702768,59.855387,89.421824,-0.000621,0.002059,32.000000,-235.782161,92.106044,-0.344878,16.384709,0.620308,515613.671835,0.993886,39.664044,12.570554,1.794248,0.065549,0.037716,150.979171,32.000000,160.893331,149.601307,153.440213,138.303163,32.000000,135.229099,66.576709,56.267064,71.402918,0.229227,44.263426,100.000000,84.918408,20.744459,72.298837,59.584478,28.167756
52.103807,81.919892,93.278154,134.879328,99.844469,99.377057,29.323835,14.219810,91.885308,-0.000907,82.439584,52.613661,133.521434,91.992355,131.957406,91.626284,59.821925,89.468804,-0.000621,0.002059,32.000000,-235.786255,92.485025,-0.344656,16.365066,0.620819,515714.131863,0.996805,39.796389,12.619631,1.796959,0.044832,0.030280,151.075719,32.000000,160.827641,149.967079,154.725619,137.720024,32.000000,135.844029,66.602539,56.276765,71.405120,0.229227,44.280612,100.000000,84.691132,20.744459,72.325564,59.581213,28.108622
51.790120,81.912722,93.178862,134.880999,99.859653,99.371974,29.318066,14.221950,91.869634,-0.000925,82.442577,52.604594,133.506504,91.962849,131.926567,91.616690,59.835938,89.541955,-0.000622,0.002082,32.000000,-235.790015,92.545413,-0.344585,16.380565,0.618421,515543.572603,0.993718,39.628373,12.581147,1.794749,0.062596,0.026198,151.183286,32.000000,160.764796,150.202619,153.974484,137.449768,32.000000,136.141212,66.587277,56.303916,71.415630,0.229227,44.245404,100.000000,84.879689,20.744459,72.324785,59.577781,28.146626
51.856328,81.912722,93.239577,134.880999,99.896804,99.361934,29.339062,14.226232,91.923600,-0.000632,82.443132,52.610012,133.470318,91.895028,131.905796,91.751028,59.849951,89.505099,-0.000622,0.002105,32.000000,-235.780817,92.233166,-0.344489,16.390636,0.616294,515533.258895,0.991203,39.515401,12.645759,1.790237,0.062181,0.033663,150.438031,32.000000,161.266261,150.423008,151.796808,137.294662,32.000000,136.161297,66.571181,56.280028,71.390927,0.229227,44.260651,100.000000,84.821894,20.744459,72.301540,59.589002,28.172598
51.843797,81.907482,93.250651,134.880999,99.905243,99.355586,29.343433,14.224519,91.902602,-0.000558,82.471448,52.575487,133.467308,91.930672,131.954288,91.742145,59.873775,89.420297,-0.000622,0.002116,32.000000,-235.785480,92.320864,-0.344501,16.397140,0.621371,515608.896465,0.997848,39.822633,12.680226,1.799163,0.040561,0.021571,150.461103,32.000000,161.421608,150.338453,150.717904,137.442657,32.000000,136.036176,66.576686,56.286866,71.420230,0.229227,44.277497,100.000000,84.742276,20.744459,72.284291,59.599722,27.994756
51.614423,81.909137,93.166978,134.878493,99.929200,99.354276,29.334476,14.225803,91.943765,-0.000697,82.400859,52.679594,133.459029,92.042882,131.944442,91.730065,59.871742,89.415215,-0.000621,0.002106,32.000000,-235.781409,92.180201,-0.344517,16.398556,0.620178,515500.731074,0.995652,39.756154,12.641791,1.798037,0.067965,0.038609,150.246521,32.000000,161.774852,149.763613,150.085146,137.993485,32.000000,135.572413,66.586093,56.304404,71.398340,0.229227,44.231296,100.000000,84.944740,20.744459,72.288565,59.570021,28.115959
52.062487,81.910240,93.415833,134.877379,99.901460,99.346656,29.332543,14.224091,91.873409,-0.000523,82.317804,52.592927,133.452418,91.936932,131.929686,91.814405,59.852205,89.481411,-0.000623,0.002141,32.000000,-235.787219,92.178815,-0.344501,16.398137,0.620281,515420.082274,0.995688,39.763490,12.561745,1.798685,0.057865,0.032523,150.621629,32.000000,161.225042,149.522806,152.300951,138.129123,32.000000,135.427216,66.568134,56.283691,71.357524,0.229227,44.212493,100.000000,84.853036,20.744459,72.287681,59.577948,28.162620
51.928166,81.910240,93.230252,134.877379,99.869095,99.339039,29.321646,14.226374,91.881412,-0.000183,82.355700,52.673993,133.455633,91.938563,131.973182,91.741066,59.854017,89.469329,-0.000623,0.002144,32.000000,-235.781494,92.575126,-0.344495,16.381037,0.624288,515519.378730,1.000786,39.995781,12.560409,1.805057,0.037537,0.027636,150.884152,32.000000,160.904728,149.511700,153.734555,138.378665,32.000000,135.356153,66.588264,56.261047,71.368426,0.229227,44.250212,100.000000,84.761190,20.744459,72.290253,59.587183,28.037015
51.670250,81.902794,93.289654,134.876822,99.898684,99.343784,29.335796,14.222949,91.856741,-0.000568,82.426249,52.594872,133.489601,91.965316,132.002571,91.741716,59.870283,89.406648,-0.000623,0.002135,32.000000,-235.787049,92.446069,-0.344512,16.361158,0.617325,515323.940791,0.991436,39.547080,12.623837,1.794302,0.059246,0.036715,151.131202,32.000000,160.652651,150.039505,154.851782,137.637503,32.000000,135.834227,66.602385,56.286732,71.404772,0.229227,44.246154,100.000000,84.784949,20.744459,72.266075,59.588147,28.082797
51.888960,81.908585,93.018260,134.871252,99.917259,99.336500,29.336242,14.224376,91.905564,-0.000702,82.420693,52.552116,133.459842,92.022859,131.907692,91.680559,59.840182,89.448232,-0.000626,0.002124,32.000000,-235.785950,92.083978,-0.344500,16.367636,0.618717,515339.493952,0.994513,39.681610,12.614015,1.795370,0.065868,0.046862,151.053122,32.000000,160.820122,150.384661,153.529687,137.404404,32.000000,135.850584,66.577387,56.277452,71.399103,0.229227,44.167773,100.000000,84.775295,20.744459,72.283237,59.571438,28.175533
51.771889,81.909413,93.257946,134.874594,99.892732,99.338759,29.399656,14.228372,91.930480,-0.000535,82.425822,52.573005,133.428680,91.994066,131.925650,91.671191,59.841707,89.469694,-0.000626,0.002112,32.000000,-235.782610,92.336302,-0.344500,16.337161,0.625810,515435.142946,0.999447,39.933233,12.556185,1.805481,0.047764,0.033341,150.465901,32.000000,161.348990,150.530186,151.480824,137.362483,32.000000,136.331718,66.563376,56.275921,71.404336,0.229227,44.292992,100.000000,84.791998,20.744459,72.282348,59.580299,28.157118
51.817937,81.909413,93.089218,134.874594,99.897285,99.335821,29.316318,14.220951,91.945941,-0.000677,82.434819,52.708692,133.444180,91.987624,131.951250,91.614225,59.877886,89.492800,-0.000625,0.002107,32.000000,-235.788883,92.345523,-0.344492,16.299133,0.617617,515367.007808,0.994803,39.719273,12.613864,1.792641,0.060109,0.029217,150.315907,32.000000,161.603742,150.048085,150.277587,137.683525,32.000000,136.088138,66.560920,56.278497,71.406887,0.229227,44.191261,100.000000,84.806238,20.744459,72.284051,59.564917,28.081623
51.830593,81.911619,93.126063,134.881278,99.939587,99.351064,29.405659,14.228658,91.917691,-0.000896,82.392076,52.505229,133.446804,91.985706,131.930257,91.706843,59.839563,89.427374,-0.000625,0.002119,32.000000,-235.777899,92.129376,-0.344513,16.270232,0.624113,515428.822518,0.995118,39.837640,12.626568,1.801324,0.071427,0.045145,150.251220,32.000000,161.647358,149.675261,150.282947,138.034874,32.000000,135.775108,66.565415,56.268284,71.368251,0.229227,44.292470,100.000000,84.649481,20.744459,72.290075,59.595002,28.135108
51.765802,81.908861,93.158811,134.882949,99.928587,99.366278,29.328091,14.228087,91.782611,-0.000795,82.356448,52.626324,133.437021,92.002753,131.983189,91.733489,59.866548,89.458472,-0.000625,0.002120,32.000000,-235.779781,92.516796,-0.344502,16.291082,0.622595,515324.217893,0.996955,39.791384,12.605705,1.796467,0.045175,0.018401,150.718152,32.000000,161.127903,149.580798,152.475925,138.151252,32.000000,135.227962,66.584449,56.293039,71.404815,0.229227,44.209521,100.000000,84.826580,20.744459,72.280592,59.581499,28.091454
51.915762,81.913549,93.126006,134.886291,99.929363,99.375195,29.339213,14.223806,91.832591,-0.000611,82.359932,52.626916,133.488930,92.007117,132.002286,91.705902,59.823120,89.391016,-0.000625,0.002113,32.000000,-235.787013,92.589689,-0.344477,16.284132,0.623942,515473.426026,0.993821,39.780882,12.600652,1.796739,0.049296,0.025557,151.021372,32.000000,160.834686,149.663276,153.777217,138.068525,32.000000,135.194759,66.579581,56.255629,71.370257,0.229227,44.319119,100.000000,84.717530,20.744459,72.279706,59.576817,28.153449
51.761119,81.913549,93.301830,134.886291,99.948616,99.373957,29.342665,14.222093,91.934334,-0.000903,82.348668,52.636574,133.447434,91.993007,131.954511,91.672409,59.815251,89.470271,-0.000626,0.002104,32.000000,-235.786103,92.209938,-0.344425,16.273065,0.625042,515525.727998,0.997949,39.843205,12.594285,1.799621,0.062838,0.036899,151.158893,32.000000,160.662348,150.170522,154.598286,137.490390,32.000000,135.699178,66.547762,56.258848,71.369952,0.229227,44.264620,100.000000,84.810742,20.744459,72.293508,59.569874,28.146113
51.949972,81.907206,93.055328,134.889354,99.967751,99.366350,29.336652,14.220381,91.827858,-0.000911,82.388314,52.651268,133.499100,91.997820,131.938899,91.801405,59.835673,89.520470,-0.000627,0.002104,32.000000,-235.786668,92.325373,-0.344407,16.294124,0.621693,515594.612632,0.994545,39.697356,12.592979,1.793791,0.054454,0.047644,151.031583,32.000000,160.955754,150.343932,153.170548,137.601021,32.000000,136.067950,66.564713,56.252388,71.384299,0.229227,44.283374,100.000000,84.882256,20.744459,72.272815,59.565674,28.109722
52.112093,81.898106,93.347160,134.890190,99.968189,99.356323,29.377109,14.225375,91.944644,-0.000694,82.386711,52.620039,133.464297,91.905591,131.935006,91.697204,59.875588,89.501141,-0.000627,0.002103,32.000000,-235.779050,92.347826,-0.344394,16.312797,0.627550,515671.496542,0.997639,39.852601,12.653406,1.802547,0.049829,0.032897,150.498448,32.000000,161.447415,150.440523,151.429575,137.454854,32.000000,136.481991,66.588856,56.285268,71.396749,0.229227,44.276814,100.000000,84.609009,20.744459,72.243457,59.573050,28.134374
51.678120,81.895899,93.236231,134.887962,99.945149,99.339860,29.324446,14.223377,91.970431,-0.000871,82.417337,52.591564,133.452744,92.051386,131.989262,91.677116,59.882063,89.482656,-0.000628,0.002102,32.000000,-235.783835,92.289212,-0.344396,16.320350,0.619682,515503.432870,0.993817,39.656719,12.666255,1.791249,0.060153,0.037518,150.311708,32.000000,161.641051,150.124965,150.089246,137.692498,32.000000,135.991111,66.607648,56.272236,71.396095,0.229227,44.233177,100.000000,84.793356,20.744459,72.242466,59.559695,28.078321
52.124184,81.895899,93.313262,134.887962,99.934962,99.333553,29.324753,14.226517,91.940719,-0.001010,82.370704,52.540774,133.459334,92.024184,131.966048,91.674551,59.875411,89.543746,-0.000628,0.002122,32.000000,-235.778564,92.628296,-0.344380,16.355100,0.618711,515292.444624,0.988976,39.485329,12.613531,1.791276,0.055463,0.043682,150.309489,32.000000,161.562419,149.857300,150.614905,137.875933,32.000000,135.569896,66.600587,56.279007,71.396989,0.229227,44.261174,100.000000,84.592424,20.744459,72.234563,59.575303,28.125056
51.809340,81.895899,93.076653,134.884063,99.924148,99.327125,29.309084,14.221665,91.919524,-0.000828,82.321203,52.596186,133.431446,92.026020,131.952045,91.722667,59.855299,89.561911,-0.000630,0.002159,32.000000,-235.789153,92.470727,-0.344380,16.410227,0.626560,515381.012395,0.999612,39.918418,12.594803,1.804172,0.049825,0.020009,150.760005,32.000000,161.023255,149.708754,152.560298,138.064151,32.000000,134.997426,66.590106,56.258271,71.357677,0.229227,44.236777,100.000000,84.717882,20.744459,72.233550,59.582836,28.015005
51.813350,81.899209,93.403991,134.884620,99.969197,99.318846,29.332311,14.223806,91.943075,-0.000521,82.358735,52.729414,133.476297,92.019841,132.002020,91.747951,59.853796,89.492063,-0.000631,0.002172,32.000000,-235.787177,92.209040,-0.344377,16.417596,0.616326,515166.933300,0.990260,39.471036,12.641941,1.790210,0.065155,0.055007,151.014559,32.000000,160.975854,149.744447,153.833825,138.225288,32.000000,135.447276,66.613040,56.267994,71.386021,0.229227,44.293987,100.000000,84.748429,20.744459,72.242885,59.591746,28.159759
52.168795,81.899760,92.993609,134.884341,99.944124,99.327738,29.329405,14.220381,91.906472,-0.000763,82.386626,52.643958,133.509574,92.062092,131.968757,91.665807,59.856603,89.470681,-0.000631,0.002177,32.000000,-235.786340,92.310526,-0.344144,16.398320,0.618351,515309.631377,0.997261,39.786504,12.674086,1.796523,0.063893,0.044406,151.185643,32.000000,160.812544,150.093186,154.745606,137.659542,32.000000,135.998578,66.629332,56.249056,71.417374,0.229227,44.250337,100.000000,84.716583,20.744459,72.241904,59.587085,28.156751
51.853728,81.899760,93.311205,134.884341,99.970195,99.336552,29.327360,14.224091,91.959704,-0.000717,82.413661,52.667811,133.520742,92.028283,131.914501,91.714988,59.857266,89.441417,-0.000631,0.002206,32.000000,-235.782793,92.338710,-0.344155,16.411486,0.621678,515271.352224,0.996312,39.785786,12.629305,1.802701,0.039015,0.028765,150.997574,32.000000,161.026342,150.335494,153.192819,137.428495,32.000000,136.269079,66.610959,56.268839,71.414714,0.229227,44.255200,100.000000,84.707398,20.744459,72.242652,59.581833,28.052716
51.937283,81.900312,93.151438,134.886291,99.996421,99.337377,29.333840,14.227230,91.964968,-0.000337,82.400582,52.603864,133.474000,91.958831,131.934272,91.739152,59.834922,89.497610,-0.000630,0.002231,32.000000,-235.782276,92.209038,-0.344168,16.396930,0.610033,515157.316918,0.989135,39.430314,12.612325,1.782552,0.068376,0.043767,150.417218,32.000000,161.334000,150.466033,151.459613,137.322484,32.000000,136.207268,66.612647,56.243129,71.386043,0.229227,44.279533,100.000000,84.825082,20.744459,72.243403,59.564376,28.081843
52.038168,81.901415,93.152813,134.888519,100.004359,99.335774,29.318529,14.222949,91.880602,-0.000485,82.421505,52.577816,133.474366,91.994353,131.949355,91.695430,59.883853,89.481575,-0.000631,0.002269,32.000000,-235.786230,92.581165,-0.344159,16.355834,0.620086,515339.135512,0.995818,39.745800,12.592260,1.799508,0.063533,0.027878,150.260519,32.000000,161.524237,150.186541,150.024284,137.727154,32.000000,135.757470,66.637622,56.266308,71.387090,0.229227,44.192353,100.000000,84.596927,20.744459,72.245882,59.592533,28.188592
51.982556,81.907206,93.319262,134.893253,99.963670,99.348430,29.394942,14.227230,91.904333,-0.000742,82.362753,52.565691,133.459192,92.010705,131.949640,91.699385,59.858371,89.499732,-0.000630,0.002260,32.000000,-235.781293,92.520998,-0.344087,16.315420,0.616991,515350.456621,0.993869,39.662544,12.651857,1.793537,0.035858,0.014581,150.395126,32.000000,161.627646,149.870083,150.798570,137.981214,32.000000,135.436678,66.643345,56.261979,71.385978,0.229227,44.185222,100.000000,84.613884,20.744459,72.244923,59.574408,28.039216
51.616467,81.907206,93.228448,134.893253,99.980221,99.345858,29.342232,14.218668,91.869457,-0.000664,82.354097,52.570124,133.499710,92.016009,131.957711,91.729286,59.882593,89.435015,-0.000629,0.002269,32.000000,-235.791658,92.123139,-0.344016,16.320796,0.616338,515205.984308,0.992283,39.562591,12.592297,1.790086,0.060697,0.040741,150.780890,32.000000,161.111286,149.544218,152.846523,138.283103,32.000000,135.498315,66.680354,56.280893,71.419816,0.229227,44.217073,100.000000,84.813685,20.744459,72.262110,59.571516,27.982283
51.923412,81.904724,93.246391,134.894367,99.989691,99.312048,29.337690,14.223948,91.878660,-0.000602,82.393187,52.616500,133.515981,92.022594,131.991830,91.637757,59.880604,89.395403,-0.000630,0.002252,32.000000,-235.786214,92.325352,-0.343994,16.277313,0.621084,515352.680606,0.990993,39.624071,12.629814,1.795203,0.064927,0.040654,151.093841,32.000000,160.917470,149.758772,154.237181,138.309399,32.000000,135.526615,66.660402,56.263221,71.403769,0.229227,44.196894,100.000000,84.477559,20.744459,72.253438,59.577329,27.914639
51.937977,81.901967,93.287752,134.894924,100.004710,99.293009,29.332594,14.226089,91.891260,-0.000970,82.362005,52.603534,133.484740,91.954101,131.963235,91.732469,59.828623,89.466758,-0.000629,0.002251,32.000000,-235.784729,92.355719,-0.344193,16.274559,0.627858,515452.325862,1.000389,39.991793,12.562687,1.806176,0.032396,0.019372,151.197930,32.000000,160.636640,150.233075,154.817525,137.400555,32.000000,135.891455,66.637973,56.254009,71.405928,0.229227,44.235146,100.000000,84.615812,20.744459,72.243889,59.579787,27.943986
51.803268,81.903621,93.396875,134.891861,100.006121,99.289949,29.328176,14.224804,91.858105,-0.000896,82.438409,52.583894,133.519601,91.925574,131.963703,91.692722,59.873621,89.463025,-0.000628,0.002244,32.000000,-235.778802,92.253439,-0.344221,16.298766,0.622775,515142.311164,0.993784,39.680861,12.538405,1.795845,0.064024,0.041195,150.816445,32.000000,160.972214,150.445661,152.737380,137.459291,32.000000,136.063628,66.663888,56.264220,71.429191,0.229227,44.121260,100.000000,84.736856,20.744459,72.242935,59.560196,28.095269
52.218305,81.903621,93.235807,134.891861,100.005467,99.292391,29.333024,14.222093,91.853433,-0.000667,82.443090,52.617569,133.482806,91.927920,131.982984,91.703049,59.880560,89.420809,-0.000628,0.002220,32.000000,-235.784300,92.472624,-0.344224,16.316705,0.622908,515133.535314,0.993457,39.663502,12.637705,1.796138,0.064829,0.041405,150.489272,32.000000,161.353400,150.647066,151.221135,137.300012,32.000000,136.365145,66.686296,56.280160,71.422367,0.229227,44.212142,100.000000,84.448767,20.744459,72.247166,59.579827,28.080669
51.773577,81.904173,93.243274,134.887405,99.969873,99.298887,29.332646,14.224519,91.946893,-0.000844,82.415970,52.596929,133.444912,91.971780,131.951984,91.659841,59.863432,89.466984,-0.000627,0.002189,32.000000,-235.783513,92.568213,-0.344231,16.344557,0.626178,515093.017368,0.996384,39.800324,12.590233,1.802915,0.034290,0.035606,150.289913,32.000000,161.687274,149.859720,149.741506,137.906856,32.000000,135.748601,66.660030,56.258205,71.416240,0.229227,44.188831,100.000000,84.617341,20.744459,72.247955,59.591697,28.135108
51.889311,81.907758,93.126280,134.881278,99.889856,99.310546,29.340231,14.222236,91.947062,-0.001020,82.385023,52.616900,133.477519,91.975369,131.995499,91.662284,59.874262,89.435317,-0.000625,0.002174,32.000000,-235.784976,92.124422,-0.344231,16.369078,0.614588,514911.001813,0.987653,39.384733,12.555300,1.785500,0.066538,0.046560,150.404183,32.000000,161.737766,149.670959,151.082245,138.045524,32.000000,135.736038,66.657267,56.261734,71.421124,0.229227,44.170723,100.000000,84.611205,20.744459,72.258232,59.559980,28.146626
51.915548,81.904449,93.241961,134.879050,99.882162,99.324452,29.346439,14.224804,91.907954,-0.000839,82.337704,52.610372,133.488136,92.036174,131.979417,91.728088,59.850525,89.495673,-0.000624,0.002193,32.000000,-235.784866,92.387556,-0.344351,16.409676,0.623367,515173.056490,0.996943,39.830705,12.603046,1.800982,0.059926,0.036791,150.952755,32.000000,160.900277,149.639506,153.079029,138.281423,32.000000,135.345412,66.682459,56.271635,71.408479,0.229227,44.248398,100.000000,84.606313,20.744459,72.257335,59.571418,27.988593
51.870218,81.904449,93.370465,134.879050,99.897801,99.333333,29.374082,14.224091,91.926036,-0.000806,82.337874,52.637597,133.495581,92.050468,132.004304,91.749214,59.845243,89.561072,-0.000624,0.002204,32.000000,-235.786891,92.352089,-0.344455,16.388826,0.618637,515166.185740,0.994399,39.718095,12.571220,1.794710,0.035696,0.022439,151.041373,32.000000,160.853245,149.986881,154.379137,137.907848,32.000000,135.339584,66.685486,56.229986,71.421080,0.229227,44.255857,100.000000,84.613118,20.744459,72.246069,59.573070,28.007962
51.884829,81.904724,93.247590,134.881835,99.901372,99.347225,29.319890,14.221950,91.936643,-0.001038,82.379915,52.598584,133.461673,91.989439,131.961808,91.663465,59.840425,89.474699,-0.000623,0.002212,32.000000,-235.791327,92.285175,-0.344508,16.377549,0.617940,515268.267487,0.993775,39.688471,12.634970,1.796032,0.051127,0.032623,151.227196,32.000000,160.615266,150.264290,154.540706,137.515714,32.000000,135.741903,66.671848,56.250767,71.421298,0.229227,44.206416,100.000000,84.690170,20.744459,72.246003,59.581135,28.188666
52.066934,81.906103,93.394199,134.885455,99.918643,99.353485,29.335016,14.231226,91.907675,-0.000979,82.459395,52.641809,133.498938,92.007524,131.952678,91.758468,59.870969,89.493443,-0.000624,0.002208,32.000000,-235.776314,92.509004,-0.344170,16.400785,0.621246,515345.562386,0.993870,39.733941,12.683586,1.800079,0.057568,0.036982,150.776453,32.000000,161.194641,150.448619,152.353312,137.454205,32.000000,136.162231,66.713681,56.267396,71.432788,0.229227,44.257944,100.000000,84.499978,20.744459,72.249387,59.574742,28.118013
51.844647,81.916031,93.168339,134.894924,99.893546,99.337052,29.388165,14.224091,91.902174,-0.000734,82.441252,52.621029,133.487913,92.027304,131.960218,91.638063,59.870262,89.441417,-0.000624,0.002223,32.000000,-235.784596,92.514922,-0.344171,16.395986,0.620040,515419.462879,0.995542,39.719558,12.631168,1.797203,0.040847,0.015035,150.465901,32.000000,161.482277,150.367885,151.204813,137.533683,32.000000,136.491157,66.711379,56.268861,71.448246,0.229227,44.227193,100.000000,84.538825,20.744459,72.248474,59.584852,28.148681
51.968646,81.916031,93.347334,134.894924,99.891064,99.333123,29.333359,14.227516,91.942209,-0.000957,82.406609,52.520006,133.455876,92.011970,131.997822,91.671638,59.875588,89.488427,-0.000624,0.002207,32.000000,-235.780188,92.179139,-0.344191,16.354234,0.616909,515316.354289,0.991319,39.538494,12.613049,1.793733,0.068180,0.029873,150.337382,32.000000,161.702675,149.843756,149.890127,137.885694,32.000000,135.791405,66.750995,56.292949,71.430717,0.229227,44.243802,100.000000,84.527902,20.744459,72.278667,59.582098,28.209796
51.840239,81.913274,93.281895,134.892418,99.917301,99.355944,29.399132,14.225518,91.943153,-0.000998,82.389340,52.595491,133.451320,92.049122,131.985900,91.661003,59.895102,89.483491,-0.000623,0.002211,32.000000,-235.779727,92.425632,-0.344190,16.311564,0.619263,515341.762367,0.993990,39.771186,12.579265,1.797068,0.069527,0.043156,150.436332,32.000000,161.503079,149.852758,151.528296,137.954829,32.000000,135.511288,66.754000,56.260137,71.425942,0.229227,44.196957,100.000000,84.456782,20.744459,72.269218,59.588717,28.118233
51.895561,81.908034,93.204053,134.892139,99.960365,99.356481,29.334968,14.224519,91.913552,-0.000691,82.361470,52.630553,133.499731,92.014845,131.989874,91.624149,59.900296,89.471065,-0.000623,0.002223,32.000000,-235.783185,92.379112,-0.344179,16.306634,0.620162,515257.214340,0.993230,39.646830,12.605106,1.796224,0.077570,0.029229,150.851958,32.000000,160.855640,149.725521,153.127242,138.116510,32.000000,135.044549,66.769521,56.250545,71.455091,0.229227,44.185855,100.000000,84.552264,20.744459,72.251992,59.594451,28.207668
