OSU 80 Ton Compressor Load Stand
51.860671,81.883213,93.236575,134.892975,99.975802,99.380733,29.331712,14.232082,91.819294,-0.000909,82.369188,52.561121,133.495535,91.807245,131.955464,91.668382,59.813794,89.422637,-0.000608,0.002294,32.000000,-235.774966,92.113874,-0.343600,16.315761,0.620400,515695.996809,0.997923,39.806023,12.590536,1.797674,0.040713,0.027324,151.170482,32.000000,160.914445,150.026326,154.938126,137.751158,32.000000,136.047176,66.572952,55.862006,71.495272,0.229227,44.019327,100.000000,84.023371,20.744459,72.083876,59.586504,27.990207
51.802688,81.870528,93.086147,134.891582,99.939896,99.383263,29.320412,14.224519,91.834612,-0.000906,82.382481,52.609274,133.504424,91.898699,131.945395,91.648758,59.815783,89.435152,-0.000608,0.002285,32.000000,-235.782529,92.219217,-0.343571,16.280041,0.624615,515746.451035,1.000608,39.945102,12.637010,1.802335,0.057940,0.033364,151.170382,32.000000,160.945725,150.309483,153.797046,137.666958,32.000000,136.184488,66.584618,55.888593,71.481494,0.229227,44.019799,100.000000,83.940230,20.744459,72.043035,59.571575,27.980082
51.606862,81.874113,93.200317,134.889076,99.914746,99.401970,29.384791,14.225946,91.803678,-0.000616,82.398297,52.590884,133.484815,91.911219,131.924197,91.732001,59.823740,89.503508,-0.000608,0.002299,32.000000,-235.780447,92.222275,-0.343570,16.272016,0.622964,515626.015654,0.995928,39.722285,12.623278,1.797828,0.066598,0.043895,150.449269,32.000000,161.326566,150.524991,151.673696,137.388785,32.000000,136.306021,66.568479,55.889548,71.498869,0.229227,44.003979,100.000000,84.151277,20.744459,72.052985,59.595611,28.171645
51.777501,81.871906,92.941231,134.885734,99.902737,99.402658,29.395864,14.224804,91.781290,-0.000608,82.372244,52.561316,133.469213,91.924759,131.932574,91.671861,59.822834,89.370794,-0.000609,0.002291,32.000000,-235.782080,92.176918,-0.343574,16.270390,0.623863,515644.503817,0.997516,39.767813,12.629589,1.796937,0.049092,0.026846,150.451488,32.000000,161.616201,150.212300,150.330458,137.624319,32.000000,135.799424,66.592072,55.860694,71.487206,0.229227,43.994286,100.000000,83.968273,20.744459,72.051761,59.574073,28.136722
51.982384,81.871906,93.177701,134.885734,99.889948,99.396953,29.310754,14.220666,91.800523,-0.000735,82.372137,52.526476,133.443807,91.813283,131.953588,91.618340,59.805086,89.348209,-0.000611,0.002278,32.000000,-235.788185,92.439054,-0.343578,16.263781,0.629932,515817.652145,0.999625,39.968374,12.666949,1.805968,0.056854,0.028675,150.346541,32.000000,161.730731,149.714399,150.402598,138.082559,32.000000,135.734985,66.609263,55.893301,71.466800,0.229227,43.988730,100.000000,83.935672,20.744459,72.043624,59.579030,27.978835
51.651552,81.875492,93.045984,134.881835,99.874321,99.385909,29.362599,14.220381,91.772617,-0.000524,82.312249,52.493379,133.467016,91.907774,131.953608,91.648042,59.798168,89.381715,-0.000611,0.002271,32.000000,-235.785192,92.415763,-0.343307,16.298451,0.623221,515743.652930,0.995679,39.794495,12.579849,1.795012,0.063699,0.051625,150.808212,32.000000,161.254179,149.540499,152.582066,138.358184,32.000000,135.523086,66.605952,55.897543,71.474889,0.229227,43.986334,100.000000,84.042342,20.744459,72.053599,59.572333,28.027845
52.007953,81.869976,93.227705,134.885734,99.841243,99.386885,29.327386,14.227516,91.786616,-0.000347,82.310090,52.543885,133.479586,91.844275,131.936772,91.670172,59.790476,89.285356,-0.000610,0.002261,32.000000,-235.779532,92.117302,-0.343206,16.339233,0.621686,515658.058681,0.994243,39.588942,12.582610,1.792486,0.066871,0.038525,151.010464,32.000000,160.904632,149.663299,153.723100,138.315879,32.000000,135.422793,66.583673,55.854718,71.466888,0.229227,44.001776,100.000000,83.916000,20.744459,72.035142,59.581558,28.175900
51.760934,81.863357,93.100518,134.888240,99.854942,99.395870,29.321885,14.227088,91.769681,-0.000602,82.312741,52.614604,133.509568,91.874841,131.966041,91.638289,59.789438,89.396911,-0.000609,0.002270,32.000000,-235.782911,92.178222,-0.343064,16.356804,0.626049,515763.637172,0.999284,39.924750,12.611760,1.801417,0.040977,0.026976,151.143152,32.000000,160.767906,150.167765,155.046352,137.660416,32.000000,135.793559,66.578915,55.868890,71.513083,0.229227,43.915037,100.000000,84.089053,20.744459,72.033878,59.583947,28.179055
51.801519,81.863357,93.329168,134.888240,99.857577,99.384484,29.361450,14.229514,91.820648,-0.000585,82.396886,52.554329,133.514206,91.993903,131.946291,91.566722,59.828160,89.364077,-0.000610,0.002259,32.000000,-235.777862,92.320964,-0.343190,16.372068,0.618755,515619.312039,0.993043,39.561403,12.555498,1.792566,0.059867,0.034377,151.131843,32.000000,160.954332,150.329199,153.345631,137.516811,32.000000,136.065336,66.604329,55.897165,71.523111,0.229227,44.030471,100.000000,84.032216,20.744459,72.011876,59.577289,28.202826
51.865453,81.862530,93.081174,134.886291,99.881643,99.367806,29.321093,14.231226,91.742603,-0.000402,82.397891,52.512021,133.480948,91.972288,131.912964,91.612113,59.800643,89.360239,-0.000611,0.002258,32.000000,-235.776642,92.170287,-0.343178,16.391633,0.622082,515768.888941,0.998448,39.802594,12.630570,1.798664,0.063574,0.039937,150.515742,32.000000,161.478345,150.385184,151.595139,137.566991,32.000000,136.480188,66.580975,55.874775,71.512952,0.229227,43.896695,100.000000,83.901346,20.744459,72.007957,59.572460,28.166582
51.631686,81.873561,93.274199,134.887126,99.922919,99.354004,29.325205,14.227659,91.759792,-0.000541,82.382674,52.549550,133.479566,91.830716,131.965409,91.567149,59.807164,89.370547,-0.000610,0.002268,32.000000,-235.779554,92.408683,-0.343211,16.382427,0.623170,515617.787198,0.996141,39.761817,12.570066,1.801669,0.041218,0.015550,150.431995,32.000000,161.680990,150.050608,150.405477,137.825002,32.000000,136.056002,66.631979,55.874109,71.507372,0.229227,44.006753,100.000000,84.111906,20.744459,72.041110,59.575204,28.142958
51.859157,81.869424,93.134228,134.891582,99.921150,99.352093,29.339867,14.230798,91.754269,-0.000666,82.345955,52.553015,133.483247,91.872027,131.933082,91.579089,59.822105,89.423801,-0.000610,0.002268,32.000000,-235.776414,92.318333,-0.343096,16.376841,0.618077,515554.361482,0.996009,39.696803,12.595036,1.794666,0.068070,0.043615,150.373714,32.000000,161.818029,149.768538,150.417573,138.100417,32.000000,135.497953,66.634280,55.872642,71.514653,0.229227,43.949771,100.000000,84.008023,20.744459,72.039880,59.580348,27.979129
52.039702,81.869424,93.083290,134.891582,99.899399,99.347657,29.342633,14.226089,91.700038,-0.000466,82.290917,52.556915,133.495371,91.951654,131.947167,91.600620,59.795847,89.439987,-0.000610,0.002236,32.000000,-235.783910,92.079654,-0.342955,16.372697,0.625698,515587.136703,1.000650,39.942821,12.595355,1.806530,0.058899,0.043019,150.847882,32.000000,161.054575,149.706217,152.784417,138.057736,32.000000,135.302003,66.626102,55.891368,71.493310,0.229227,43.930533,100.000000,83.876707,20.744459,72.025690,59.582197,27.892628
51.640994,81.869976,93.201298,134.889076,99.898507,99.342532,29.350808,14.222378,91.794227,-0.000512,82.325907,52.584555,133.490020,91.841259,131.948776,91.636839,59.785415,89.331149,-0.000610,0.002233,32.000000,-235.782539,92.251992,-0.343067,16.341882,0.619301,515444.528321,0.995362,39.710016,12.615740,1.795907,0.040173,0.020047,151.000953,32.000000,160.965273,149.812052,153.829605,138.224077,32.000000,135.352319,66.617001,55.853028,71.506631,0.229227,43.937050,100.000000,84.031108,20.744459,72.026146,59.574063,27.907375
51.909618,81.869424,93.082034,134.891861,99.936968,99.334880,29.326536,14.223235,91.780701,-0.000758,82.342279,52.570304,133.532979,91.860711,131.952710,91.724563,59.796886,89.347024,-0.000611,0.002217,32.000000,-235.786764,92.302938,-0.343154,16.302490,0.614905,515393.374280,0.991477,39.529067,12.652731,1.788698,0.075732,0.057354,151.204164,32.000000,160.855643,150.170566,154.790478,137.634772,32.000000,136.034293,66.627900,55.839169,71.485636,0.229227,43.928461,100.000000,83.938821,20.744459,72.023156,59.574919,28.050735
51.905812,81.872734,93.209716,134.890468,99.942271,99.339616,29.327731,14.227230,91.755114,-0.000707,82.395305,52.553833,133.535887,91.897332,131.937036,91.615777,59.792930,89.344000,-0.000611,0.002218,32.000000,-235.782604,92.276586,-0.343169,16.298740,0.626127,515560.280862,0.999457,39.929863,12.590959,1.804793,0.060059,0.047592,151.017238,32.000000,161.126541,150.227059,152.996796,137.788203,32.000000,136.389550,66.641866,55.873153,71.517356,0.229227,43.911813,100.000000,83.978536,20.744459,72.021886,59.562173,28.174066
51.731661,81.872734,93.192698,134.890468,99.915377,99.326957,29.410648,14.225090,91.810667,-0.000417,82.360511,52.436687,133.495430,91.854900,131.935221,91.688118,59.815320,89.407319,-0.000613,0.002232,32.000000,-235.780975,92.464362,-0.343172,16.288512,0.620304,515380.300179,0.994592,39.659392,12.590024,1.793156,0.034706,0.014334,150.500529,32.000000,161.435949,150.379546,151.569778,137.492379,32.000000,136.597385,66.619501,55.867378,71.497191,0.229227,43.961475,100.000000,84.031818,20.744459,72.030985,59.569992,28.104367
51.730333,81.867770,93.221729,134.889911,99.954209,99.312017,29.327210,14.226089,91.745801,-0.000648,82.365940,52.524752,133.472323,91.900921,131.926008,91.597523,59.789438,89.392320,-0.000612,0.002235,32.000000,-235.782435,92.486735,-0.343153,16.289587,0.622042,515418.667852,0.994686,39.666520,12.591973,1.795747,0.068108,0.042910,150.403045,32.000000,161.585694,150.072010,150.272252,137.728151,32.000000,135.793946,66.639586,55.848475,71.523853,0.229227,43.930653,100.000000,84.087886,20.744459,72.014210,59.572746,28.026891
52.182034,81.868046,92.946153,134.889911,99.900158,99.312588,29.332942,14.223948,91.809852,-0.000718,82.285681,52.545190,133.466669,91.918682,131.955196,91.573054,59.804291,89.313783,-0.000612,0.002227,32.000000,-235.784247,92.182751,-0.342861,16.277733,0.625982,515386.981485,0.995378,39.841397,12.611593,1.801463,0.067272,0.043570,150.384571,32.000000,161.679331,149.948221,150.843600,138.022607,32.000000,135.326573,66.630574,55.852429,71.505780,0.229227,43.865795,100.000000,83.776159,20.744459,72.013786,59.577270,28.110163
51.850749,81.861151,93.257136,134.885734,99.862062,99.305246,29.420328,14.222521,91.804503,-0.000466,82.279760,52.483174,133.494210,91.912361,131.966529,91.600312,59.809927,89.326884,-0.000611,0.002202,32.000000,-235.784855,92.134660,-0.342653,16.277733,0.626200,515352.855557,0.998076,39.837768,12.627526,1.802071,0.034829,0.011248,150.880737,32.000000,160.962385,149.709919,152.733535,138.270739,32.000000,135.234769,66.628184,55.858871,71.510511,0.229227,43.951394,100.000000,83.964654,20.744459,72.012502,59.578155,28.149561
51.738426,81.861151,93.073180,134.885734,99.825997,99.277524,29.326253,14.227659,91.766166,-0.000316,82.283052,52.505042,133.469373,91.894009,131.956744,91.617183,59.824249,89.350142,-0.000611,0.002212,32.000000,-235.777095,92.307035,-0.342716,16.301126,0.613566,515129.761400,0.988516,39.385375,12.560556,1.781191,0.080613,0.036189,151.059597,32.000000,161.046366,149.687650,153.876826,138.306670,32.000000,135.534293,66.655986,55.833014,71.497300,0.229227,43.903899,100.000000,84.016427,20.744459,71.989618,59.563727,27.938483
52.093710,81.863909,93.185352,134.888519,99.837409,99.249552,29.332159,14.227088,91.876569,-0.000533,82.314622,52.497000,133.506597,91.843847,131.910395,91.608464,59.746027,89.383035,-0.000611,0.002202,32.000000,-235.783731,92.170390,-0.342743,16.353998,0.624367,515216.578941,0.992327,39.710181,12.563616,1.798569,0.060129,0.033697,151.228797,32.000000,160.913834,150.108170,154.869442,137.707046,32.000000,136.185322,66.627373,55.829350,71.527014,0.229227,43.934998,100.000000,84.027128,20.744459,71.996899,59.573778,28.057778
51.789312,81.860875,93.081508,134.886569,99.828821,99.234275,29.324362,14.222093,91.771551,-0.000450,82.347623,52.545122,133.503526,91.836406,131.929392,91.642421,59.765036,89.339516,-0.000610,0.002190,32.000000,-235.789873,92.339160,-0.343007,16.355231,0.623631,515094.725756,0.997576,39.823014,12.564731,1.798918,0.029142,0.017682,151.034162,32.000000,161.132991,150.376428,152.857038,137.541184,32.000000,136.200761,66.664472,55.842877,71.536649,0.229227,43.905575,100.000000,83.972125,20.744459,71.986090,59.585039,27.963281
51.645086,81.857842,93.141548,134.884620,99.849561,99.257033,29.338583,14.225946,91.751215,-0.000204,82.381413,52.546701,133.497321,91.882509,131.959577,91.720755,59.795361,89.413236,-0.000609,0.002184,32.000000,-235.785036,92.441561,-0.343014,16.358640,0.614984,514947.945969,0.989724,39.469515,12.664777,1.788802,0.067358,0.049957,150.554265,32.000000,161.384889,150.604454,151.407029,137.359995,32.000000,136.299166,66.675697,55.844964,71.524310,0.229227,43.938062,100.000000,84.073134,20.744459,71.984737,59.560128,27.897544
51.891270,81.857842,93.056446,134.884620,99.903267,99.267022,29.396794,14.230227,91.825611,-0.000375,82.361665,52.535388,133.451920,91.862484,131.954359,91.630835,59.765699,89.452777,-0.000608,0.002195,32.000000,-235.776165,92.001887,-0.343021,16.344688,0.620281,514960.399421,0.996142,39.771598,12.616891,1.797311,0.062939,0.040460,150.371695,32.000000,161.632257,150.056410,149.899453,137.835110,32.000000,135.654710,66.690496,55.827460,71.537303,0.229227,43.889235,100.000000,83.921358,20.744459,71.973879,59.574811,28.172818
52.011393,81.857842,93.195557,134.886291,99.844977,99.280984,29.334975,14.227088,91.761836,-0.000478,82.306094,52.541670,133.491442,91.875494,131.943617,91.632584,59.781304,89.298150,-0.000609,0.002192,32.000000,-235.777994,92.084569,-0.342957,16.351323,0.624140,515080.558990,0.998898,39.913609,12.635475,1.803493,0.030230,0.044348,150.515343,32.000000,161.745955,149.798229,151.017632,138.125079,32.000000,135.676957,66.683523,55.849939,71.526185,0.229227,43.885227,100.000000,83.918670,20.744459,71.972496,59.577968,28.158512
51.708395,81.859496,93.079112,134.885734,99.801156,99.292166,29.341034,14.229656,91.803139,-0.000298,82.295044,52.430695,133.474132,91.890460,131.969645,91.635805,59.790455,89.279008,-0.000608,0.002206,32.000000,-235.781817,92.357002,-0.342930,16.360371,0.618358,515081.899815,0.991890,39.666213,12.691360,1.793297,0.058643,0.054248,150.910973,32.000000,161.043181,149.516007,152.981722,138.381483,32.000000,135.509811,66.688609,55.850027,71.513673,0.229227,43.892831,100.000000,84.007316,20.744459,71.976287,59.588501,27.894096
51.849773,81.859772,92.982930,134.881278,99.805646,99.309189,29.317697,14.216956,91.795832,-0.000347,82.300644,52.644269,133.503442,91.813977,131.940152,91.537704,59.760969,89.226803,-0.000609,0.002209,32.000000,-235.791732,92.133990,-0.342885,16.332021,0.617175,515070.544651,0.991628,39.545824,12.573166,1.791830,0.076857,0.047866,151.078319,32.000000,160.915714,149.810973,154.300877,138.173365,32.000000,135.662891,66.635220,55.797627,71.525597,0.229227,43.920428,100.000000,83.984650,20.744459,71.974920,59.570484,27.962034
51.640506,81.859772,93.062240,134.881278,99.785607,99.337218,29.318817,14.223235,91.736573,-0.000616,82.308338,52.524822,133.496059,91.819767,131.928106,91.561910,59.737429,89.308499,-0.000608,0.002219,32.000000,-235.781519,92.197864,-0.342727,16.313899,0.622189,515245.172379,0.997845,39.851558,12.551305,1.800077,0.045251,0.021607,151.174718,32.000000,160.767413,150.240599,154.781521,137.534438,32.000000,135.931478,66.618929,55.789141,71.529717,0.229227,43.880500,100.000000,84.042476,20.744459,71.974417,59.562921,28.065702
52.038408,81.866942,93.032432,134.884341,99.731953,99.357947,29.421770,14.229942,91.761748,-0.000442,82.371348,52.536240,133.505090,91.856326,131.932121,91.582471,59.774873,89.323205,-0.000609,0.002206,32.000000,-235.779073,92.338198,-0.342709,16.279306,0.619166,515327.734999,0.995857,39.709783,12.546117,1.793314,0.067590,0.050660,150.767402,32.000000,161.228371,150.449665,152.654584,137.396366,32.000000,136.240766,66.626998,55.820529,71.540966,0.229227,43.890758,100.000000,84.012371,20.744459,71.995495,59.575863,28.153596
51.863223,81.859496,93.154918,134.884341,99.715621,99.348810,29.322605,14.223948,91.797595,-0.000305,82.340292,52.552987,133.486620,91.825863,131.917873,91.543229,59.787692,89.250935,-0.000609,0.002175,32.000000,-235.786050,91.990713,-0.342721,16.278179,0.625544,515610.335569,1.000480,39.920151,12.623910,1.802117,0.066242,0.048133,150.431476,32.000000,161.517420,150.371510,151.277514,137.522344,32.000000,136.453602,66.634167,55.818507,71.550296,0.229227,43.908079,100.000000,83.911786,20.744459,71.970920,59.576168,28.036062
51.763595,81.857290,93.035666,134.888797,99.751436,99.340873,29.327977,14.218668,91.734131,-0.000577,82.350124,52.524803,133.469676,91.928410,131.928778,91.555877,59.785261,89.366943,-0.000608,0.002185,32.000000,-235.786085,92.013333,-0.342733,16.268213,0.617928,515482.677801,0.988934,39.527879,12.596229,1.787765,0.026627,0.014999,150.334685,32.000000,161.726088,149.837800,150.061271,137.988165,32.000000,135.953861,66.602987,55.809710,71.540857,0.229227,43.868737,100.000000,83.961485,20.744459,71.969553,59.560255,27.978028
51.804477,81.857290,93.096830,134.888797,99.794772,99.358089,29.345135,14.219096,91.743384,-0.000707,82.324433,52.431018,133.470673,91.865708,131.948752,91.558587,59.797749,89.328357,-0.000606,0.002182,32.000000,-235.791066,92.204004,-0.342728,16.262732,0.623161,515476.413215,0.995806,39.696007,12.535425,1.796165,0.067713,0.042255,150.429177,32.000000,161.637873,149.688852,151.399960,138.117872,32.000000,135.488454,66.628224,55.809110,71.533707,0.229227,43.880976,100.000000,83.938289,20.744459,71.961274,59.576414,28.136575
51.761054,81.859772,93.023008,134.886569,99.779092,99.363392,29.315831,14.229371,91.766571,-0.000539,82.270270,52.517963,133.473805,91.870926,131.945694,91.549467,59.790035,89.387930,-0.000607,0.002166,32.000000,-235.780955,92.217216,-0.342715,16.255572,0.624308,515482.347609,0.997618,39.793852,12.614866,1.797318,0.065191,0.039993,150.902620,32.000000,160.918247,149.615480,153.280865,138.091329,32.000000,135.336077,66.598272,55.815485,71.536454,0.229227,43.880078,100.000000,83.752737,20.744459,71.967654,59.562390,27.938630
51.617649,81.855636,93.159590,134.884620,99.783955,99.336401,29.401605,14.223948,91.777165,-0.000640,82.293355,52.590998,133.499068,91.772358,131.949323,91.572402,59.738733,89.313457,-0.000606,0.002162,32.000000,-235.784575,92.361736,-0.342717,16.251402,0.624428,515529.531909,0.996354,39.752780,12.576771,1.797081,0.045283,0.023937,151.119338,32.000000,160.869377,149.927179,154.340131,138.010156,32.000000,135.595682,66.592177,55.803823,71.547157,0.229227,43.899071,100.000000,84.029508,20.744459,71.953356,59.581076,27.937383
51.786171,81.855636,93.124627,134.883784,99.778480,99.328280,29.332671,14.220951,91.714023,-0.000841,82.339630,52.571595,133.497440,91.830207,131.931814,91.552782,59.773149,89.360738,-0.000606,0.002177,32.000000,-235.785605,92.355476,-0.342853,16.275976,0.624847,515594.242045,0.998317,39.798888,12.624016,1.797162,0.066798,0.043887,151.191061,32.000000,160.835186,150.189786,154.430579,137.537619,32.000000,136.130506,66.558341,55.819350,71.564531,0.229227,43.815776,100.000000,83.872200,20.744459,71.951952,59.578656,28.139069
51.988114,81.855636,93.110080,134.883784,99.793916,99.328616,29.340643,14.228658,91.803775,-0.000688,82.332897,52.484925,133.509176,91.837913,131.899038,91.636273,59.738048,89.357507,-0.000605,0.002185,32.000000,-235.780194,91.972091,-0.342951,16.291397,0.629587,515608.607856,0.998123,39.939031,12.625898,1.804801,0.061817,0.036648,150.685875,32.000000,161.320004,150.310566,152.306904,137.603012,32.000000,136.440724,66.550161,55.814018,71.537369,0.229227,43.869716,100.000000,83.822200,20.744459,71.950548,59.558702,28.129825
51.540433,81.858393,93.061153,134.883784,99.808812,99.343494,29.322427,14.223377,91.790977,-0.000560,82.333710,52.539909,133.484666,91.785979,131.939538,91.540214,59.788444,89.278768,-0.000604,0.002183,32.000000,-235.780884,92.124585,-0.342933,16.306818,0.624449,515427.831337,0.996857,39.769514,12.622861,1.798253,0.041244,0.021963,150.529018,32.000000,161.502471,150.383746,151.254062,137.449673,32.000000,136.427094,66.573733,55.839163,71.562221,0.229227,43.837408,100.000000,83.956892,20.744459,71.957775,59.584970,28.162474
51.779879,81.858118,93.162578,134.883784,99.822963,99.348246,29.323958,14.228658,91.755397,-0.000777,82.332833,52.479402,133.446588,91.771031,131.933138,91.562607,59.750581,89.301026,-0.000604,0.002176,32.000000,-235.779702,92.260555,-0.343189,16.323550,0.619264,515408.494840,0.992389,39.566933,12.655818,1.790988,0.067893,0.039627,150.313951,32.000000,161.622670,149.765841,150.079392,137.757177,32.000000,135.517588,66.575598,55.819949,71.536890,0.229227,43.884535,100.000000,83.937071,20.744459,71.955535,59.581774,28.164161
51.803941,81.858945,93.107039,134.883506,99.860011,99.346908,29.402544,14.226232,91.720447,-0.000742,82.299939,52.546986,133.484076,91.842339,131.960634,91.457993,59.803076,89.353612,-0.000603,0.002179,32.000000,-235.783767,92.178834,-0.343233,16.369262,0.628058,515587.902504,1.002523,40.019602,12.553156,1.805595,0.060229,0.041519,150.514904,32.000000,161.475026,149.848324,151.412684,137.953803,32.000000,135.278796,66.614760,55.842318,71.560913,0.229227,43.821039,100.000000,83.950023,20.744459,71.954155,59.586406,28.065849
51.755681,81.858945,93.106306,134.883506,99.859693,99.340573,29.316888,14.225375,91.728744,-0.000531,82.256078,52.576993,133.488937,91.841972,131.972862,91.541234,59.747222,89.363693,-0.000604,0.002170,32.000000,-235.782001,92.349621,-0.343266,16.386151,0.623345,515579.512777,0.997491,39.778317,12.605797,1.799204,0.044608,0.025331,150.917448,32.000000,160.887837,149.625785,153.109682,138.135993,32.000000,135.317600,66.655828,55.827368,71.542274,0.229227,43.855997,100.000000,83.949195,20.744459,71.955367,59.565281,28.089693
51.936745,81.859496,93.084509,134.879885,99.873533,99.340527,29.333274,14.224234,91.762741,-0.000602,82.301542,52.427871,133.458934,91.800375,131.951705,91.444098,59.743000,89.267382,-0.000603,0.002176,32.000000,-235.781339,92.331184,-0.343256,16.392655,0.620429,515463.902522,0.994312,39.754972,12.588205,1.797296,0.061076,0.044249,151.098899,32.000000,160.879291,149.811395,154.326650,138.008375,32.000000,135.791736,66.662646,55.803887,71.522786,0.229227,43.835895,100.000000,84.029234,20.744459,71.955722,59.587272,28.018160
51.752019,81.857290,93.145208,134.883506,99.889969,99.340535,29.331728,14.227516,91.771417,-0.000709,82.305069,52.556555,133.468270,91.844765,131.910329,91.518439,59.730688,89.265114,-0.000602,0.002182,32.000000,-235.779368,92.102944,-0.342973,16.375740,0.620801,515558.475618,0.998162,39.803461,12.650749,1.798958,0.064178,0.040433,151.293881,32.000000,160.819120,150.100972,154.422356,137.611622,32.000000,136.199992,66.696455,55.822946,71.551234,0.229227,43.867662,100.000000,83.943600,20.744459,71.947457,59.574703,27.930413
51.592877,81.853429,93.051260,134.886012,99.860887,99.348079,29.327811,14.226517,91.732500,-0.000477,82.376243,52.510561,133.510213,91.819786,131.913244,91.542864,59.753057,89.336920,-0.000604,0.002193,32.000000,-235.780040,91.969787,-0.342803,16.371884,0.616345,515487.005531,0.993832,39.622266,12.591040,1.792267,0.064465,0.022582,150.659951,32.000000,161.232110,150.383168,152.265616,137.342450,32.000000,136.285456,66.704173,55.829500,71.534362,0.229227,43.841118,100.000000,83.770929,20.744459,71.946069,59.586898,28.170251
51.726964,81.853429,93.187697,134.886012,99.840376,99.365952,29.329513,14.225375,91.798531,-0.000364,82.349676,52.493013,133.467985,91.777700,131.884482,91.556554,59.742801,89.317006,-0.000605,0.002208,32.000000,-235.783968,92.305405,-0.342643,16.370730,0.621717,515588.430423,0.997729,39.805487,12.601845,1.799837,0.051366,0.026681,150.498371,32.000000,161.415682,150.495048,151.004287,137.390775,32.000000,136.055540,66.730306,55.830232,71.515962,0.229227,43.875556,100.000000,83.955736,20.744459,71.932584,59.579463,27.932981
51.830827,81.861427,93.099936,134.884341,99.837546,99.383176,29.340169,14.224662,91.785723,-0.000604,82.323836,52.510655,133.449515,91.912871,131.912448,91.569204,59.753455,89.297683,-0.000605,0.002204,32.000000,-235.786156,92.144796,-0.342888,16.333411,0.624321,515650.094971,1.001268,39.961779,12.627147,1.803568,0.066000,0.038490,150.330227,32.000000,161.528831,149.754138,150.036152,137.833836,32.000000,135.302027,66.724562,55.818081,71.516529,0.229227,43.811523,100.000000,83.722432,20.744459,71.956189,59.576640,28.115005
51.853188,81.853705,93.082474,134.877936,99.830562,99.399710,29.316874,14.225518,91.759286,-0.000525,82.293356,52.558780,133.521276,91.852391,131.961121,91.506662,59.798369,89.305558,-0.000604,0.002205,32.000000,-235.782514,92.324637,-0.342803,16.284447,0.623104,515703.460826,0.998575,39.826815,12.624186,1.801530,0.046974,0.026125,150.612438,32.000000,161.591767,149.699978,151.719925,138.021030,32.000000,135.529444,66.751505,55.851289,71.536389,0.229227,43.828656,100.000000,83.872146,20.744459,71.930698,59.572824,28.190573
51.590212,81.855360,93.107766,134.877100,99.807032,99.388178,29.334372,14.224376,91.750299,-0.000350,82.280189,52.520603,133.502014,91.802312,131.963505,91.504380,59.746957,89.290868,-0.000603,0.002218,32.000000,-235.784311,92.336711,-0.342840,16.255047,0.621341,515737.082747,0.996234,39.730456,12.600703,1.796227,0.046094,0.027993,150.932775,32.000000,160.969372,149.491155,153.353968,138.393651,32.000000,135.442167,66.781145,55.845447,71.522960,0.229227,43.780987,100.000000,83.792184,20.744459,71.929275,59.576139,27.967023
51.810241,81.855360,93.127413,134.877100,99.761319,99.391929,29.330690,14.225090,91.749705,-0.000515,82.318043,52.516931,133.515641,91.758002,131.975224,91.542252,59.729826,89.256974,-0.000603,0.002213,32.000000,-235.779172,92.015676,-0.342860,16.242406,0.622620,515718.112687,0.996707,39.700287,12.561019,1.795116,0.064399,0.034041,151.127230,32.000000,160.777230,150.000489,154.681332,137.783872,32.000000,135.700545,66.771258,55.818124,71.533403,0.229227,43.840020,100.000000,83.888567,20.744459,71.933036,59.582905,27.915226
51.879910,81.860048,93.057454,134.875708,99.736509,99.399898,29.321484,14.221522,91.763789,-0.000700,82.304321,52.547475,133.493105,91.846112,131.920498,91.526461,59.737894,89.353147,-0.000603,0.002212,32.000000,-235.791427,92.029729,-0.342848,16.248674,0.629774,515873.309857,1.001509,39.966394,12.602678,1.804756,0.061438,0.047481,151.196395,32.000000,160.796880,150.262777,154.408298,137.469915,32.000000,135.929695,66.776541,55.824322,71.544673,0.229227,43.804607,100.000000,83.885387,20.744459,71.946303,59.562114,28.020801
51.820676,81.855636,93.092636,134.875151,99.774055,99.408548,29.333984,14.229656,91.819973,-0.000530,82.388703,52.470492,133.510678,91.845437,131.946241,91.600602,59.766364,89.310187,-0.000604,0.002227,32.000000,-235.782965,92.248665,-0.342568,16.286073,0.625651,515828.644553,0.997059,39.745060,12.597302,1.797471,0.051492,0.033794,150.630208,32.000000,161.307525,150.511062,151.998148,137.426639,32.000000,136.162766,66.811726,55.854909,71.572749,0.229227,43.816935,100.000000,83.879535,20.744459,71.931146,59.563855,28.199524
51.777765,81.851223,93.108220,134.872644,99.792239,99.422945,29.315392,14.227659,91.777280,-0.000608,82.377547,52.467195,133.460132,91.729903,131.892491,91.635437,59.731307,89.243382,-0.000604,0.002228,32.000000,-235.786110,92.211261,-0.342706,16.306083,0.623117,515831.343045,0.996010,39.679815,12.653078,1.793709,0.066472,0.043669,150.547230,32.000000,161.560567,150.349798,150.857972,137.575787,32.000000,136.327141,66.761830,55.809838,71.532792,0.229227,43.784439,100.000000,84.012020,20.744459,71.929741,59.568526,28.066436
51.950545,81.851223,93.047811,134.872644,99.798688,99.416698,29.315296,14.223806,91.712628,-0.000826,82.325140,52.540824,133.426386,91.759981,131.914444,91.488163,59.725826,89.265811,-0.000606,0.002242,32.000000,-235.787668,92.326025,-0.343106,16.301572,0.623440,515841.403475,0.996897,39.734857,12.596097,1.796438,0.099995,0.047078,150.272560,32.000000,161.805086,149.636832,150.220984,138.050614,32.000000,135.693320,66.746704,55.832074,71.539812,0.229227,43.798941,100.000000,83.798594,20.744459,71.914512,59.575824,28.183457
51.592033,81.850947,92.995466,134.871252,99.817420,99.410253,29.345442,14.225803,91.644838,-0.000757,82.293592,52.562802,133.468939,91.707005,131.904414,91.566435,59.731838,89.328371,-0.000606,0.002256,32.000000,-235.780097,92.425265,-0.343120,16.327326,0.623882,515995.604218,0.998560,39.773547,12.586794,1.798228,0.047016,0.023678,150.595187,32.000000,161.424780,149.646956,152.176788,138.067014,32.000000,135.291631,66.723419,55.833805,71.511364,0.229227,43.784893,100.000000,83.822300,20.744459,71.912202,59.566550,28.055871
51.742144,81.849293,93.022670,134.868745,99.856360,99.403839,29.327602,14.223377,91.708768,-0.000450,82.310285,52.526589,133.490866,91.735247,131.945751,91.552763,59.729782,89.255262,-0.000606,0.002265,32.000000,-235.788260,91.948047,-0.343081,16.368868,0.619529,515898.386906,0.994897,39.600162,12.607170,1.791084,0.062222,0.035630,150.974200,32.000000,160.895199,149.770844,153.520486,138.031196,32.000000,135.293905,66.744137,55.824832,71.549513,0.229227,43.780439,100.000000,83.913072,20.744459,71.905578,59.576650,28.026524
51.706677,81.852602,93.050665,134.870416,99.816441,99.407700,29.318316,14.226660,91.647819,-0.000709,82.336746,52.617587,133.488650,91.742607,131.919907,91.525079,59.724389,89.376077,-0.000606,0.002263,32.000000,-235.781044,92.087730,-0.343079,16.354785,0.625779,516010.654731,1.001305,39.960147,12.642693,1.802516,0.059701,0.029704,151.158377,32.000000,160.884535,150.159111,154.632318,137.766334,32.000000,135.737344,66.706758,55.811860,71.537567,0.229227,43.786051,100.000000,83.794876,20.744459,71.904113,59.593045,28.170397
51.760346,81.852602,93.089824,134.870416,99.737109,99.406460,29.338534,14.222664,91.735675,-0.000798,82.341897,52.636170,133.500364,91.793585,131.917704,91.480828,59.742315,89.365878,-0.000606,0.002292,32.000000,-235.787990,92.193051,-0.343063,16.358562,0.621159,515912.377275,0.998693,39.807417,12.596208,1.797812,0.050474,0.014672,151.186726,32.000000,160.921574,150.242142,153.881373,137.619909,32.000000,136.112310,66.703139,55.809037,71.540335,0.229227,43.797732,100.000000,83.898793,20.744459,71.913015,59.583574,28.032100
51.675308,81.858393,93.081185,134.868745,99.747644,99.407496,29.326294,14.225090,91.715873,-0.000548,82.362800,52.518230,133.478722,91.766974,131.926611,91.490425,59.733695,89.295009,-0.000607,0.002298,32.000000,-235.784909,92.163334,-0.343077,16.354313,0.622829,515963.642495,0.999799,39.846391,12.681799,1.799587,0.061374,0.032495,150.552808,32.000000,161.376943,150.341541,151.925227,137.581663,32.000000,136.388905,66.728132,55.827608,71.533490,0.229227,43.760378,100.000000,83.948253,20.744459,71.929707,59.586445,28.171058
52.074347,81.855636,93.054154,134.872644,99.781785,99.403709,29.307699,14.229656,91.622214,-0.000442,82.410140,52.566492,133.465541,91.727497,131.932767,91.529054,59.713359,89.343161,-0.000607,0.002304,32.000000,-235.779359,92.396160,-0.343109,16.335692,0.621953,515899.448214,0.997974,39.792431,12.657106,1.798478,0.065255,0.042302,150.442874,32.000000,161.607289,150.296372,150.755967,137.486630,32.000000,136.249816,66.741002,55.846133,71.546156,0.229227,43.776330,100.000000,83.724808,20.744459,71.919707,59.593792,27.938777
51.666270,81.853153,93.119874,134.872366,99.755905,99.380956,29.342587,14.224804,91.758735,-0.000624,82.310221,52.473599,133.431652,91.807960,131.919721,91.543271,59.714177,89.266973,-0.000607,0.002300,32.000000,-235.784702,92.480393,-0.343099,16.286912,0.623895,515965.242054,1.000198,39.883742,12.618689,1.801270,0.040552,0.023071,150.360420,32.000000,161.704918,149.862369,150.140933,137.879911,32.000000,135.577740,66.743632,55.822209,71.516312,0.229227,43.763177,100.000000,83.947765,20.744459,71.918303,59.563176,28.122562
51.830194,81.853153,92.940144,134.872366,99.782563,99.366355,29.333597,14.224947,91.727171,-0.000470,82.262876,52.537255,133.469935,91.893255,131.905800,91.496639,59.726953,89.408809,-0.000607,0.002293,32.000000,-235.784068,92.000196,-0.342838,16.266718,0.615524,515806.965972,0.992469,39.480610,12.670987,1.786948,0.056519,0.037547,150.661411,32.000000,161.284149,149.734672,152.056475,138.113077,32.000000,135.375634,66.740738,55.816745,71.519386,0.229227,43.726668,100.000000,83.858638,20.744459,71.909122,59.579659,28.164601
52.090004,81.846535,93.126548,134.870138,99.804093,99.366277,29.330961,14.233938,91.728644,-0.000264,82.272303,52.525616,133.459479,91.745644,131.944119,91.505629,59.711502,89.232521,-0.000607,0.002291,32.000000,-235.771635,92.193393,-0.342964,16.244295,0.626955,515861.781522,0.999552,39.887597,12.619591,1.802334,0.062515,0.040130,150.986909,32.000000,161.097032,149.608119,153.579541,138.277747,32.000000,135.485229,66.740716,55.810814,71.540597,0.229227,43.767931,100.000000,83.909063,20.744459,71.886978,59.567799,27.982724
51.596582,81.849568,93.028482,134.870695,99.794909,99.365394,29.337879,14.228943,91.736234,-0.000420,82.321742,52.417473,133.523225,91.837709,131.943711,91.572508,59.710132,89.292496,-0.000607,0.002294,32.000000,-235.779417,92.182524,-0.343040,16.227589,0.621942,515691.487359,0.996282,39.722818,12.700948,1.793166,0.055854,0.024321,151.189144,32.000000,160.922642,150.004591,154.865823,137.689509,32.000000,135.972695,66.729030,55.819232,71.535518,0.229227,43.751333,100.000000,83.981228,20.744459,71.894970,59.587173,27.981770
51.777117,81.848465,93.014501,134.870695,99.840399,99.352701,29.319034,14.222093,91.684438,-0.000519,82.300560,52.473324,133.467900,91.727600,131.869292,91.506823,59.676885,89.243693,-0.000607,0.002304,32.000000,-235.782660,92.028505,-0.342728,16.244268,0.619240,515596.267213,0.990963,39.455848,12.599384,1.787801,0.060853,0.054936,151.212997,32.000000,160.960649,150.320387,153.746958,137.484402,32.000000,135.956928,66.723132,55.827606,71.496932,0.229227,43.734157,100.000000,83.837613,20.744459,71.893507,59.586868,28.177367
51.962811,81.848465,93.083980,134.870695,99.886745,99.350183,29.318031,14.227516,91.708657,-0.000272,82.359551,52.520981,133.491495,91.728945,131.871249,91.522024,59.706396,89.292212,-0.000608,0.002290,32.000000,-235.779860,92.471031,-0.342810,16.274664,0.629623,515814.710414,1.001012,39.954185,12.640583,1.802997,0.063987,0.046555,150.485958,32.000000,161.313024,150.561440,151.647124,137.278278,32.000000,136.088228,66.765226,55.839446,71.518580,0.229227,43.767371,100.000000,83.768182,20.744459,71.888588,59.590458,27.989253
51.547861,81.845156,93.111237,134.869581,99.809430,99.343796,29.337874,14.222807,91.636448,-0.000320,82.363548,52.492881,133.456631,91.735328,131.923064,91.538828,59.732369,89.292073,-0.000609,0.002292,32.000000,-235.787028,92.297289,-0.342828,16.307185,0.624742,515731.265476,0.997737,39.771439,12.641421,1.796440,0.036181,0.014689,150.422841,32.000000,161.532491,150.347240,150.319127,137.610145,32.000000,135.966445,66.778884,55.810658,71.523071,0.229227,43.746852,100.000000,83.903692,20.744459,71.876756,59.585924,28.184190
51.787409,81.841571,92.973410,134.868188,99.752694,99.331050,29.332142,14.219239,91.686651,-0.000553,82.314924,52.471445,133.426037,91.791139,131.917580,91.463876,59.730800,89.321807,-0.000608,0.002289,32.000000,-235.790432,92.009172,-0.342840,16.305637,0.620285,515581.439455,0.993878,39.585112,12.644130,1.791358,0.062480,0.040832,150.358361,32.000000,161.719112,149.666146,150.272317,138.079507,32.000000,135.720742,66.767154,55.831693,71.526907,0.229227,43.721612,100.000000,83.864471,20.744459,71.864040,59.584242,28.087859
51.743440,81.848465,93.139824,134.870416,99.794312,99.358473,29.340006,14.222378,91.707442,-0.000361,82.289916,52.469874,133.512627,91.751702,131.948969,91.463919,59.736016,89.265200,-0.000609,0.002292,32.000000,-235.785162,92.215608,-0.342861,16.333175,0.628433,515676.114485,1.001809,39.998877,12.618065,1.806307,0.059864,0.046064,150.801000,32.000000,161.416594,149.551991,152.539698,138.199424,32.000000,135.696345,66.754263,55.820319,71.546134,0.229227,43.776864,100.000000,83.908169,20.744459,71.862499,59.578686,28.170397
51.677264,81.848465,93.059337,134.870416,99.834704,99.383635,29.334670,14.229799,91.690510,-0.000310,82.299748,52.550716,133.470176,91.755045,131.924631,91.496601,59.699146,89.268540,-0.000609,0.002278,32.000000,-235.778888,92.129375,-0.342560,16.353264,0.621533,515503.403190,0.996842,39.754205,12.639373,1.795290,0.064340,0.013109,151.007630,32.000000,161.085401,149.659463,153.671195,138.130448,32.000000,135.443589,66.730168,55.822495,71.515986,0.229227,43.744702,100.000000,83.930877,20.744459,71.882559,59.590527,28.011924
51.612310,81.847086,93.091932,134.868188,99.833070,99.392636,29.348394,14.227230,91.763776,-0.000583,82.345638,52.492432,133.483093,91.747093,131.892650,91.490284,59.699566,89.323432,-0.000609,0.002252,32.000000,-235.786210,91.973111,-0.342593,16.362050,0.623567,515663.871653,0.997786,39.805286,12.596575,1.800032,0.064328,0.044023,151.220969,32.000000,160.788056,150.193829,154.935784,137.342310,32.000000,135.747899,66.724929,55.806635,71.521371,0.229227,43.722335,100.000000,83.750997,20.744459,71.876769,59.567533,27.968784
51.654023,81.846811,93.113371,134.864568,99.870334,99.389170,29.322467,14.230227,91.646320,-0.000674,82.312273,52.558617,133.518526,91.797396,131.919251,91.515283,59.702440,89.251175,-0.000610,0.002239,32.000000,-235.777149,92.381231,-0.342336,16.342957,0.623481,515893.368957,0.999607,39.871846,12.635663,1.800779,0.064210,0.049756,151.141196,32.000000,161.002175,150.382870,153.486246,137.317509,32.000000,135.951328,66.736044,55.834358,71.541186,0.229227,43.757493,100.000000,83.943388,20.744459,71.874420,59.585904,27.900552
51.671313,81.833849,93.095130,134.862618,99.879983,99.373205,29.330826,14.230798,91.697229,-0.000529,82.326209,52.587776,133.451748,91.790790,131.864337,91.494829,59.719792,89.327163,-0.000610,0.002235,32.000000,-235.775595,92.418349,-0.342176,16.342459,0.624994,515966.732584,1.000591,39.935860,12.671685,1.803677,0.036528,0.034803,150.523902,32.000000,161.441175,150.340382,151.484368,137.419974,32.000000,136.336474,66.703224,55.793929,71.495341,0.229227,43.687023,100.000000,83.846864,20.744459,71.872930,59.576847,28.158365
51.525281,81.833849,93.069950,134.862618,99.859880,99.364881,29.331133,14.222093,91.703888,-0.000731,82.327470,52.500289,133.409701,91.785510,131.930644,91.500467,59.717736,89.261160,-0.000610,0.002237,32.000000,-235.784791,92.086264,-0.342020,16.319511,0.625042,515923.703688,1.000563,39.893581,12.620836,1.802635,0.060548,0.043860,150.416064,32.000000,161.641870,150.126934,150.340082,137.736825,32.000000,135.872430,66.718724,55.815543,71.523964,0.229227,43.734482,100.000000,84.018319,20.744459,71.830829,59.583662,27.961154
51.747549,81.838261,93.020618,134.861504,99.884036,99.344777,29.348076,14.220095,91.705158,-0.000835,82.276599,52.521845,133.443000,91.778619,131.913278,91.437841,59.714266,89.308134,-0.000611,0.002221,32.000000,-235.786789,92.138761,-0.342193,16.284080,0.624350,515784.376435,0.999722,39.863219,12.653936,1.801679,0.062582,0.048302,150.401148,32.000000,161.679711,149.746777,150.646516,137.908728,32.000000,135.563815,66.691713,55.817297,71.523855,0.229227,43.699617,100.000000,83.928042,20.744459,71.843024,59.559990,28.224029
51.876109,81.836331,93.053792,134.860112,99.901345,99.343483,29.335424,14.224376,91.687539,-0.000648,82.244109,52.565273,133.459233,91.793666,131.945421,91.466406,59.727705,89.314864,-0.000612,0.002238,32.000000,-235.783983,92.060157,-0.342225,16.281745,0.628102,515807.949252,1.002701,40.010338,12.612171,1.806297,0.035009,0.020068,150.794625,32.000000,161.088962,149.688535,152.698572,138.027147,32.000000,135.275570,66.715874,55.823628,71.513915,0.229227,43.722206,100.000000,83.824019,20.744459,71.835415,59.561868,27.995123
51.759980,81.832746,93.005541,134.858998,99.885294,99.357449,29.337050,14.231083,91.720560,-0.000546,82.272731,52.561260,133.465497,91.754861,131.924590,91.498374,59.685065,89.387194,-0.000613,0.002247,32.000000,-235.775801,91.951185,-0.342244,16.281352,0.623876,515619.187653,0.997263,39.790951,12.646832,1.797585,0.056331,0.042940,151.042357,32.000000,160.992106,149.784449,153.663921,138.065355,32.000000,135.321217,66.722209,55.811055,71.514111,0.229227,43.711977,100.000000,83.968890,20.744459,71.833823,59.573768,27.891895
52.077951,81.832746,93.078348,134.858998,99.938515,99.373990,29.319519,14.226802,91.665122,-0.000752,82.336106,52.561039,133.482747,91.755637,131.974017,91.510391,59.686768,89.280398,-0.000612,0.002252,32.000000,-235.783524,92.387759,-0.342193,16.251061,0.621496,515528.823117,0.994994,39.659912,12.637860,1.793770,0.077637,0.038397,151.181693,32.000000,160.922504,150.117314,154.804039,137.525792,32.000000,136.060067,66.745800,55.824828,71.538985,0.229227,43.722849,100.000000,83.709897,20.744459,71.820998,59.558800,28.033200
51.701721,81.839916,92.895483,134.865125,99.906703,99.361381,29.325258,14.222949,91.694938,-0.000708,82.336790,52.425937,133.501277,91.802842,131.922491,91.542882,59.682435,89.320783,-0.000610,0.002243,32.000000,-235.784427,92.332347,-0.342360,16.243744,0.623590,515729.499182,0.997492,39.772942,12.728499,1.796862,0.037752,0.017413,151.068831,32.000000,161.112957,150.253980,153.242989,137.324722,32.000000,136.208352,66.746195,55.826916,71.529327,0.229227,43.713311,100.000000,83.875328,20.744459,71.841813,59.570739,28.005688
51.735055,81.835504,93.070104,134.866239,99.884917,99.343651,29.335916,14.224091,91.687417,-0.000452,82.296222,52.478084,133.491005,91.797133,131.909099,91.380068,59.686679,89.303478,-0.000610,0.002255,32.000000,-235.785088,92.129704,-0.342320,16.286283,0.618716,515671.556517,0.991642,39.454115,12.655914,1.787289,0.060256,0.025606,150.559286,32.000000,161.447127,150.515822,151.554886,137.222794,32.000000,136.278988,66.745120,55.816120,71.522330,0.229227,43.711103,100.000000,83.897051,20.744459,71.826460,59.572185,27.953303
51.794658,81.825576,93.022486,134.861504,99.891137,99.319480,29.330158,14.227373,91.666510,-0.000550,82.314497,52.446767,133.438261,91.791606,131.906593,91.598644,59.669459,89.265297,-0.000611,0.002249,32.000000,-235.789018,92.133475,-0.342240,16.303723,0.625077,515788.930958,0.999170,39.838690,12.687060,1.796758,0.065907,0.042100,150.370498,32.000000,161.540321,150.062215,150.315268,137.573135,32.000000,135.760098,66.758669,55.811700,71.520673,0.229227,43.701453,100.000000,83.909825,20.744459,71.824859,59.582836,28.073846
51.940266,81.825576,93.089293,134.861504,99.924248,99.314314,29.404336,14.222378,91.729506,-0.000800,82.298787,52.464351,133.474346,91.893622,131.955143,91.509064,59.719991,89.278423,-0.000612,0.002240,32.000000,-235.787620,92.167313,-0.341851,16.288223,0.624622,515668.055146,0.997920,39.800754,12.671328,1.798976,0.051465,0.032597,150.359221,32.000000,161.694816,149.846827,150.610896,137.960752,32.000000,135.467466,66.752158,55.817342,71.525774,0.229227,43.716198,100.000000,83.772126,20.744459,71.792154,59.589750,27.989180
51.772256,81.821991,92.971107,134.861783,99.908406,99.306916,29.339305,14.224804,91.696139,-0.000553,82.224999,52.462229,133.482725,91.857061,131.943403,91.456403,59.719704,89.257342,-0.000612,0.002227,32.000000,-235.784702,91.944416,-0.341822,16.320717,0.621929,515535.826151,0.996604,39.730927,12.663197,1.795986,0.061548,0.037920,150.800301,32.000000,161.102928,149.566179,152.578481,138.219163,32.000000,135.370152,66.751609,55.823116,71.479928,0.229227,43.677407,100.000000,83.979184,20.744459,71.779236,59.573277,27.991381
51.849368,81.822818,93.129668,134.859555,99.924607,99.292596,29.327519,14.228943,91.732801,-0.000486,82.292375,52.479687,133.499649,91.754841,131.958812,91.465920,59.700760,89.279600,-0.000611,0.002244,32.000000,-235.782039,92.330183,-0.341802,16.344426,0.620054,515349.821705,0.991014,39.584816,12.621380,1.792237,0.068165,0.046046,151.089191,32.000000,161.155307,149.584568,154.009256,138.175454,32.000000,135.789161,66.754854,55.802769,71.528347,0.229227,43.720400,100.000000,83.827023,20.744459,71.780091,59.583701,28.111116
51.951347,81.826403,93.053884,134.862618,99.919377,99.307738,29.323668,14.222378,91.634549,-0.000709,82.284893,52.565550,133.494095,91.726091,131.946276,91.580285,59.658162,89.327884,-0.000612,0.002217,32.000000,-235.784506,92.344666,-0.341616,16.336427,0.621095,515380.146407,0.996626,39.749849,12.607669,1.795771,0.047383,0.038980,151.201770,32.000000,160.937165,150.118834,154.892156,137.439566,32.000000,136.065849,66.733039,55.778133,71.521959,0.229227,43.659901,100.000000,83.841688,20.744459,71.778368,59.585137,27.968417
51.570429,81.826403,93.100865,134.862618,99.939346,99.313172,29.342564,14.223377,91.700923,-0.000604,82.315587,52.585066,133.484923,91.797398,131.907264,91.370879,59.669746,89.280401,-0.000612,0.002196,32.000000,-235.782851,92.071069,-0.341438,16.338525,0.620240,515309.612667,0.995276,39.673233,12.641392,1.796158,0.058222,0.029590,150.848546,32.000000,161.067855,150.392268,152.933466,137.272747,32.000000,136.072281,66.718570,55.796816,71.500247,0.229227,43.703385,100.000000,83.973225,20.744459,71.787877,59.591835,28.010750
52.018844,81.823094,93.029727,134.858998,99.892138,99.306023,29.338679,14.221950,91.605356,-0.000460,82.320375,52.524512,133.455326,91.795155,131.910138,91.468217,59.683518,89.279464,-0.000612,0.002198,32.000000,-235.784770,92.210448,-0.341295,16.347311,0.617547,515429.701358,0.993447,39.574537,12.716045,1.791174,0.062505,0.036997,150.462987,32.000000,161.386179,150.605759,151.347232,137.175352,32.000000,136.045316,66.734990,55.798681,71.495189,0.229227,43.628168,100.000000,83.912425,20.744459,71.775831,59.573100,28.176707
51.776284,81.818681,93.092272,134.854264,99.869554,99.315504,29.334236,14.228800,91.721545,-0.000631,82.325633,52.536560,133.457991,91.755025,131.934495,91.498210,59.739355,89.300515,-0.000612,0.002206,32.000000,-235.779068,92.085955,-0.341167,16.323209,0.626388,515602.148229,1.000820,39.957374,12.672939,1.805315,0.055455,0.040539,150.352803,32.000000,161.651163,149.965328,150.088076,137.733260,32.000000,135.783256,66.790763,55.809611,71.529131,0.229227,43.692852,100.000000,83.853670,20.744459,71.760314,59.587665,27.914712
51.831076,81.817578,93.083775,134.855099,99.879609,99.324370,29.349929,14.231369,91.693224,-0.000817,82.259008,52.601505,133.436246,91.793970,131.937105,91.609485,59.696914,89.339324,-0.000611,0.002172,32.000000,-235.776827,91.995360,-0.341146,16.276133,0.615367,515338.556446,0.991515,39.503616,12.658545,1.788385,0.047718,0.023607,150.404828,32.000000,161.734849,149.709824,150.933892,138.031379,32.000000,135.677509,66.765245,55.787975,71.500944,0.229227,43.675038,100.000000,83.955554,20.744459,71.758550,59.577466,28.064235
51.876618,81.817578,93.085710,134.855099,99.871057,99.326760,29.328516,14.225803,91.685534,-0.000610,82.242934,52.478659,133.477009,91.792320,131.921022,91.552744,59.690791,89.281847,-0.000611,0.002171,32.000000,-235.781573,92.331449,-0.341134,16.277733,0.622349,515381.572756,0.996792,39.742492,12.616685,1.797971,0.064540,0.036873,150.862255,32.000000,161.028270,149.453393,153.012157,138.161222,32.000000,135.412729,66.754195,55.785642,71.515202,0.229227,43.685630,100.000000,83.794334,20.744459,71.753330,59.590704,28.058512
51.758047,81.810684,92.951389,134.853707,99.873825,99.306958,29.313722,14.221808,91.693959,-0.000735,82.250907,52.594055,133.478800,91.762224,131.974710,91.485676,59.679296,89.282096,-0.000611,0.002133,32.000000,-235.789011,92.184689,-0.341037,16.259584,0.622900,515483.576963,0.995203,39.686357,12.684885,1.795907,0.060537,0.026220,151.047772,32.000000,160.920605,149.757381,154.295962,137.876367,32.000000,135.397522,66.756542,55.798149,71.534102,0.229227,43.636920,100.000000,83.906447,20.744459,71.729977,59.583259,27.988813
