OSU 80 Ton Compressor Load Stand
51.755350,81.809581,93.003124,134.858441,99.877358,99.294818,29.351744,14.226945,91.716748,-0.000954,82.282649,52.480288,133.517161,91.776823,131.920982,91.474516,59.684822,89.269114,-0.000611,0.002110,32.000000,-235.782070,92.035152,-0.341012,16.238263,0.621881,515487.516071,0.995004,39.640648,12.652854,1.794367,0.047058,0.011799,151.163992,32.000000,160.867956,150.207328,154.887579,137.376777,32.000000,135.928175,66.730408,55.788130,71.508073,0.229227,43.642552,100.000000,83.866687,20.744459,71.724686,59.567454,27.968564
51.888566,81.816475,93.038456,134.862340,99.864440,99.278986,29.333842,14.221950,91.673999,-0.000880,82.310906,52.496248,133.450464,91.636596,131.890936,91.515644,59.680445,89.291870,-0.000611,0.002076,32.000000,-235.784442,92.107005,-0.341071,16.238892,0.623493,515449.006353,0.997766,39.752822,12.664514,1.795883,0.063771,0.035726,150.839612,32.000000,161.235831,150.315509,152.408135,137.294287,32.000000,136.257668,66.708922,55.795060,71.508313,0.229227,43.643414,100.000000,83.831902,20.744459,71.722834,59.563875,28.026010
51.530413,81.816475,93.026535,134.862340,99.859091,99.262731,29.325128,14.221094,91.666932,-0.000612,82.318067,52.464204,133.495234,91.698380,131.914500,91.517232,59.668530,89.192743,-0.000612,0.002057,32.000000,-235.784807,91.992427,-0.341139,16.292367,0.624889,515375.050763,0.996405,39.754430,12.650368,1.796976,0.067089,0.037733,150.505650,32.000000,161.508902,150.456346,151.305344,137.397748,32.000000,136.411724,66.735933,55.804279,71.506918,0.229227,43.647844,100.000000,83.981854,20.744459,71.742583,59.574221,27.996883
51.842248,81.819509,93.041459,134.862897,99.862201,99.261668,29.342943,14.227659,91.620870,-0.000871,82.285278,52.548576,133.457665,91.757798,131.944238,91.401889,59.694682,89.146417,-0.000614,0.002039,32.000000,-235.781848,91.938786,-0.340993,16.333647,0.622253,515252.200447,0.994094,39.627559,12.669854,1.793043,0.037837,0.017609,150.415345,32.000000,161.749953,149.844846,150.039054,137.805991,32.000000,135.647895,66.748758,55.814742,71.515725,0.229227,43.583124,100.000000,83.875573,20.744459,71.750292,59.582590,28.069664
51.943433,81.807650,93.079156,134.860947,99.867902,99.266825,29.313702,14.229086,91.673290,-0.000965,82.248983,52.503221,133.435472,91.802780,131.917353,91.405761,59.704607,89.299168,-0.000615,0.002006,32.000000,-235.778290,92.269794,-0.341073,16.328087,0.627860,515346.369103,1.001725,39.987789,12.615927,1.805274,0.066767,0.050205,150.410266,32.000000,161.615179,149.831623,151.392214,137.952672,32.000000,135.438534,66.737335,55.817518,71.483264,0.229227,43.655067,100.000000,83.756183,20.744459,71.711460,59.583505,28.142885
52.022709,81.799653,92.950331,134.860112,99.867443,99.254537,29.320377,14.228372,91.709513,-0.000703,82.172092,52.472781,133.442938,91.826209,131.914765,91.402928,59.678434,89.284906,-0.000615,0.002005,32.000000,-235.781791,92.336791,-0.340990,16.356516,0.619588,515157.916519,0.994583,39.677070,12.558987,1.794703,0.067658,0.079531,150.890193,32.000000,160.953428,149.623688,153.145097,138.170030,32.000000,135.264930,66.766209,55.800769,71.472364,0.229227,43.658775,100.000000,83.932555,20.744459,71.709589,59.570759,28.018233
51.782931,81.799653,93.058470,134.860112,99.855200,99.254935,29.346941,14.227088,91.665898,-0.000632,82.201015,52.477020,133.452783,91.699317,131.921144,91.501224,59.630220,89.242648,-0.000614,0.002008,32.000000,-235.783894,92.108716,-0.341216,16.376002,0.618034,515108.090419,0.993494,39.563717,12.650538,1.791933,0.040627,0.027977,151.116543,32.000000,160.990741,149.834383,154.153138,138.035490,32.000000,135.640364,66.798479,55.783664,71.477422,0.229227,43.642419,100.000000,83.833374,20.744459,71.682661,59.579384,28.077367
51.735909,81.791931,93.003346,134.857605,99.874586,99.253649,29.334452,14.219667,91.637394,-0.000804,82.228355,52.440198,133.489233,91.772644,131.897642,91.525095,59.654294,89.284200,-0.000615,0.001988,32.000000,-235.793774,92.109780,-0.340926,16.361918,0.613664,515049.372741,0.991483,39.476305,12.667241,1.786726,0.066417,0.034965,151.241545,32.000000,160.891600,150.106595,154.636780,137.628094,32.000000,136.214560,66.787364,55.799836,71.473824,0.229227,43.666718,100.000000,83.821748,20.744459,71.656544,59.582934,28.216765
51.586741,81.791104,93.005748,134.857327,99.901484,99.254899,29.324509,14.222807,91.703620,-0.000628,82.315011,52.537876,133.482887,91.881163,131.881212,91.583321,59.662430,89.305296,-0.000615,0.001986,32.000000,-235.786045,92.148977,-0.340882,16.361761,0.619412,515247.286720,0.995568,39.716785,12.687393,1.797088,0.057975,0.045568,150.833198,32.000000,161.261049,150.260460,152.687921,137.472186,32.000000,136.461962,66.759697,55.810631,71.488889,0.229227,43.614836,100.000000,83.943715,20.744459,71.651933,59.582118,28.035181
51.611968,81.793586,93.052575,134.857884,99.923939,99.251659,29.337663,14.221808,91.661599,-0.000476,82.283205,52.501953,133.443711,91.837425,131.885719,91.435642,59.666497,89.288136,-0.000615,0.001984,32.000000,-235.786060,91.973725,-0.340861,16.335011,0.620314,515205.519097,0.996942,39.756322,12.690913,1.797656,0.031386,0.018971,150.547492,32.000000,161.414083,150.411382,151.266871,137.249767,32.000000,136.225049,66.752880,55.810477,71.490829,0.229227,43.601334,100.000000,83.836548,20.744459,71.649901,59.585698,28.122929
51.791921,81.793586,93.122862,134.857884,99.938307,99.250942,29.326953,14.221522,91.732899,-0.000624,82.258987,52.584998,133.437689,91.754272,131.916863,91.516357,59.667912,89.332252,-0.000615,0.001978,32.000000,-235.785854,92.358331,-0.340842,16.303303,0.623632,515261.134583,1.000419,39.905635,12.696783,1.802900,0.057984,0.038631,150.358842,32.000000,161.597266,149.896357,149.946145,137.667269,32.000000,135.332183,66.742224,55.812341,71.485597,0.229227,43.655214,100.000000,83.827903,20.744459,71.655645,59.573916,28.168416
51.956235,81.793586,93.025200,134.860112,99.927998,99.244444,29.321160,14.225661,91.593539,-0.000655,82.213542,52.555512,133.458601,91.808490,131.918841,91.477143,59.703236,89.383404,-0.000616,0.001987,32.000000,-235.783027,92.194742,-0.340554,16.267347,0.624613,515228.654468,0.999414,39.882703,12.681324,1.802926,0.055283,0.030440,150.444355,32.000000,161.590465,149.799394,151.140274,138.067400,32.000000,135.368792,66.756015,55.840664,71.484398,0.229227,43.598655,100.000000,83.841414,20.744459,71.653637,59.564593,28.190280
51.675327,81.791104,93.108490,134.857605,99.908254,99.235578,29.333341,14.226945,91.754829,-0.000357,82.189792,52.541690,133.441595,91.768830,131.893668,91.504015,59.660617,89.351224,-0.000617,0.002001,32.000000,-235.782890,92.084426,-0.340252,16.260581,0.622677,515144.196325,0.996004,39.701686,12.709195,1.798019,0.030792,0.008563,150.912055,32.000000,161.052781,149.478950,153.239541,138.221694,32.000000,135.494203,66.736853,55.829691,71.451893,0.229227,43.638909,100.000000,83.891189,20.744459,71.643869,59.566205,28.152129
51.898748,81.791104,93.046525,134.853428,99.864782,99.231451,29.334309,14.218954,91.680482,-0.000514,82.232032,52.494388,133.478900,91.808471,131.919819,91.530412,59.624075,89.319073,-0.000618,0.002008,32.000000,-235.787931,92.228335,-0.340326,16.269000,0.619277,514971.751297,0.992718,39.536822,12.707813,1.790453,0.067000,0.035252,151.110610,32.000000,161.001602,149.676211,154.521262,137.948886,32.000000,135.909486,66.764564,55.820205,71.475918,0.229227,43.568818,100.000000,83.976598,20.744459,71.641837,59.580308,27.948754
51.736949,81.791104,93.143168,134.853428,99.841715,99.242769,29.319187,14.229656,91.655065,-0.000719,82.273223,52.506066,133.475910,91.777250,131.901718,91.577785,59.651553,89.256807,-0.000620,0.001999,32.000000,-235.775589,92.114711,-0.340501,16.259689,0.626617,515125.694276,0.998064,39.816432,12.729079,1.801798,0.067463,0.043204,151.256528,32.000000,160.889008,150.141974,154.532412,137.459929,32.000000,136.050774,66.779669,55.849015,71.488932,0.229227,43.643987,100.000000,83.860302,20.744459,71.639805,59.593762,28.016032
51.630670,81.798274,92.961945,134.855935,99.844065,99.242975,29.381675,14.225233,91.684800,-0.000394,82.265763,52.464931,133.448409,91.836772,131.889651,91.416576,59.658539,89.321924,-0.000619,0.002004,32.000000,-235.783455,92.069171,-0.340803,16.269524,0.620636,515075.952832,0.993330,39.591974,12.744284,1.792847,0.035950,0.015121,150.670947,32.000000,161.274300,150.454306,152.235763,137.227050,32.000000,136.090135,66.794598,55.863720,71.506591,0.229227,43.608978,100.000000,83.749077,20.744459,71.660215,59.582797,27.925717
51.594025,81.795516,93.115349,134.855099,99.874255,99.251632,29.341339,14.224091,91.662248,-0.000380,82.287822,52.487668,133.464763,91.711491,131.885126,91.500509,59.671692,89.286665,-0.000618,0.002017,32.000000,-235.786399,92.377868,-0.340787,16.285706,0.625746,515152.510708,0.997328,39.754451,12.675463,1.800322,0.069867,0.050444,150.522943,32.000000,161.496089,150.482516,150.943544,137.225226,32.000000,136.110283,66.762240,55.869339,71.486011,0.229227,43.628203,100.000000,83.937231,20.744459,71.649630,59.586878,27.961080
51.749624,81.789449,93.108108,134.850922,99.881778,99.261669,29.328340,14.229514,91.685322,-0.000715,82.260056,52.521517,133.450708,91.785427,131.913255,91.559225,59.703458,89.211773,-0.000616,0.002011,32.000000,-235.777043,92.312970,-0.340857,16.344504,0.625619,515196.428148,0.997449,39.868556,12.711712,1.800518,0.036710,0.019820,150.300577,32.000000,161.714329,149.721749,150.001872,137.820290,32.000000,135.578919,66.765419,55.871294,71.508226,0.229227,43.621075,100.000000,83.842785,20.744459,71.628009,59.571152,27.906495
51.661254,81.786140,93.022007,134.847858,99.873645,99.269301,29.317409,14.224804,91.713790,-0.000619,82.204585,52.462878,133.428800,91.710084,131.920735,91.403272,59.704895,89.293745,-0.000616,0.001989,32.000000,-235.779949,92.197639,-0.340915,16.358325,0.627632,515228.872227,0.999670,39.902709,12.675151,1.804770,0.073332,0.051776,150.566263,32.000000,161.600885,149.584509,151.568266,138.185011,32.000000,135.563876,66.725561,55.895482,71.478163,0.229227,43.614353,100.000000,83.804642,20.744459,71.625961,59.582315,28.185511
51.763711,81.786140,93.013052,134.847858,99.868022,99.270558,29.330661,14.224947,91.713443,-0.000575,82.200310,52.428909,133.455020,91.896517,131.928420,91.578943,59.667293,89.275115,-0.000617,0.001980,32.000000,-235.785707,92.210997,-0.341076,16.364279,0.621920,515143.437928,0.996832,39.738476,12.594688,1.799179,0.064835,0.044898,150.918850,32.000000,160.985756,149.537384,153.345100,138.133871,32.000000,135.439692,66.723413,55.875159,71.467590,0.229227,43.581278,100.000000,83.895112,20.744459,71.614238,59.578125,28.126010
51.595342,81.783933,93.060692,134.846466,99.869691,99.270607,29.423420,14.225375,91.776467,-0.000899,82.253173,52.460850,133.472879,91.884222,131.924629,91.567147,59.643838,89.326147,-0.000618,0.001944,32.000000,-235.781181,92.331837,-0.341074,16.384866,0.622394,515215.625942,0.999229,39.825633,12.646650,1.800615,0.034158,0.018129,151.119360,32.000000,160.795734,149.877053,154.669688,137.732005,32.000000,135.634295,66.709754,55.843173,71.481324,0.229227,43.627987,100.000000,83.668392,20.744459,71.604559,59.564779,28.199597
51.766010,81.781727,93.042891,134.847023,99.877236,99.269207,29.331564,14.228229,91.830314,-0.000965,82.263669,52.489045,133.478249,91.798987,131.897478,91.576684,59.660153,89.316922,-0.000618,0.001928,32.000000,-235.778655,91.971173,-0.340889,16.375189,0.619827,515248.698828,0.996646,39.722586,12.671880,1.796878,0.063849,0.034256,151.250635,32.000000,160.832103,150.264940,154.484606,137.462867,32.000000,135.946540,66.685549,55.908964,71.492029,0.229227,43.581413,100.000000,83.831101,20.744459,71.595559,59.590409,27.979422
51.877962,81.784761,92.968295,134.854542,99.847807,99.273625,29.320514,14.225803,91.753687,-0.000699,82.287780,52.569624,133.449365,91.882692,131.862337,91.507925,59.665348,89.316944,-0.000618,0.001937,32.000000,-235.782720,92.111511,-0.340685,16.333883,0.623278,515365.302808,0.997017,39.889800,12.729217,1.803665,0.058980,0.029275,150.664191,32.000000,161.353035,150.330286,151.941299,137.412053,32.000000,136.082629,66.641500,55.906121,71.485554,0.229227,43.605514,100.000000,83.763894,20.744459,71.593436,59.562006,27.878102
51.816655,81.784761,93.101877,134.854542,99.862556,99.277504,29.342480,14.229799,91.678906,-0.000645,82.275254,52.569072,133.451968,91.853247,131.912195,91.560163,59.635172,89.306738,-0.000618,0.001936,32.000000,-235.777413,92.415882,-0.340778,16.320822,0.619689,515249.246941,0.996543,39.715863,12.706778,1.797374,0.058922,0.029934,150.499793,32.000000,161.540421,150.279657,150.849761,137.455836,32.000000,136.309557,66.643057,55.906854,71.483962,0.229227,43.550208,100.000000,83.756633,20.744459,71.601515,59.566078,28.167756
52.104864,81.791931,93.057667,134.858441,99.890984,99.273048,29.336836,14.223948,91.650011,-0.000773,82.256508,52.476642,133.425667,91.766159,131.904429,91.520086,59.686348,89.235101,-0.000619,0.001942,32.000000,-235.781953,92.336610,-0.340707,16.270835,0.617973,515217.251974,0.994636,39.606482,12.701598,1.792058,0.064000,0.040805,150.361082,32.000000,161.738981,149.649379,150.152213,137.872479,32.000000,135.481576,66.653033,55.907254,71.463186,0.229227,43.582752,100.000000,83.934884,20.744459,71.621165,59.562606,27.888080
51.755990,81.802686,93.168227,134.854264,99.843629,99.264152,29.360354,14.225946,91.716893,-0.000558,82.227373,52.530457,133.449263,91.878920,131.904062,91.560221,59.651598,89.381567,-0.000619,0.001949,32.000000,-235.780610,92.207917,-0.340736,16.234303,0.621382,515321.917569,0.995206,39.668019,12.724998,1.796756,0.065844,0.048699,150.634288,32.000000,161.435856,149.700361,151.957388,137.942932,32.000000,135.274454,66.619727,55.922469,71.455839,0.229227,43.615054,100.000000,83.820236,20.744459,71.652769,59.569067,28.056898
51.574957,81.789725,93.139065,134.852314,99.813840,99.259268,29.414103,14.226660,91.779386,-0.000456,82.212495,52.521424,133.484635,91.841625,131.915109,91.539585,59.649232,89.323187,-0.000620,0.001969,32.000000,-235.776291,92.334426,-0.341069,16.216836,0.616447,515083.950194,0.989397,39.386383,12.626252,1.785969,0.039402,0.035437,151.017941,32.000000,160.941993,149.690056,153.435080,138.236411,32.000000,135.189915,66.656607,55.916782,71.470904,0.229227,43.562029,100.000000,83.797057,20.744459,71.650849,59.563304,27.943839
51.817802,81.789725,93.115467,134.852314,99.811807,99.251686,29.326684,14.224947,91.697916,-0.000657,82.248193,52.573154,133.471739,91.869765,131.924260,91.632563,59.633227,89.327352,-0.000621,0.001968,32.000000,-235.783904,92.021407,-0.341106,16.273694,0.626750,515271.588671,0.995775,39.746893,12.758233,1.800144,0.052752,0.035366,151.267295,32.000000,160.923257,150.007872,154.579361,137.785961,32.000000,135.849173,66.677698,55.924222,71.488257,0.229227,43.589542,100.000000,83.787869,20.744459,71.608320,59.563934,27.887126
51.704085,81.782830,93.069294,134.846187,99.812932,99.232634,29.329346,14.226232,91.717342,-0.000681,82.203602,52.553321,133.449771,91.806451,131.920450,91.608259,59.627015,89.332390,-0.000620,0.001939,32.000000,-235.783603,92.058586,-0.341186,16.337764,0.631035,515312.137977,0.997660,39.916132,12.721857,1.805897,0.059762,0.041715,151.201332,32.000000,161.045382,150.077755,154.150628,137.614278,32.000000,136.180682,66.649854,55.904877,71.470947,0.229227,43.586209,100.000000,83.605288,20.744459,71.584696,59.568595,28.039730
51.787342,81.778418,93.180542,134.847023,99.807958,99.217284,29.339380,14.226089,91.705922,-0.000439,82.247530,52.483168,133.420724,91.911688,131.868880,91.539014,59.639683,89.379914,-0.000620,0.001922,32.000000,-235.784074,92.363224,-0.341036,16.345344,0.623157,515197.387126,0.995472,39.671831,12.740627,1.796978,0.060380,0.032809,150.578318,32.000000,161.471490,150.315189,152.043043,137.335159,32.000000,136.248479,66.679782,55.917893,71.448645,0.229227,43.609622,100.000000,83.790355,20.744459,71.568788,59.585010,28.211043
51.734245,81.777591,93.068646,134.843124,99.843138,99.212217,29.321220,14.228658,91.732353,-0.000585,82.291072,52.549087,133.437119,91.907731,131.912031,91.557717,59.675053,89.371056,-0.000620,0.001942,32.000000,-235.777735,92.318803,-0.341027,16.388066,0.622545,515151.320008,0.997548,39.779226,12.750183,1.800038,0.043516,0.023649,150.579537,32.000000,161.565314,150.439312,150.841507,137.406663,32.000000,135.989720,66.715783,55.936216,71.468200,0.229227,43.570839,100.000000,83.818541,20.744459,71.566633,59.578125,28.063941
51.962709,81.777591,93.163867,134.843124,99.880046,99.218692,29.334077,14.229086,91.733925,-0.000775,82.246718,52.550328,133.411325,91.843888,131.905549,91.660170,59.664884,89.291333,-0.000622,0.001934,32.000000,-235.777307,92.303731,-0.341035,16.395619,0.621616,515006.081475,0.995303,39.691119,12.769050,1.799292,0.063074,0.043218,150.271763,32.000000,161.748234,149.767845,150.047195,137.811156,32.000000,135.210223,66.700479,55.908053,71.443674,0.229227,43.594848,100.000000,83.693313,20.744459,71.561885,59.593202,27.929019
51.856713,81.778694,93.191849,134.841174,99.836238,99.223352,29.398132,14.226945,91.724266,-0.000487,82.208925,52.596106,133.486161,91.842400,131.918187,91.539055,59.649741,89.319065,-0.000622,0.001960,32.000000,-235.780267,92.394101,-0.341155,16.365144,0.619829,514934.162227,0.996976,39.743656,12.727803,1.798976,0.062080,0.044839,150.611720,32.000000,161.379792,149.673670,152.169685,138.170597,32.000000,135.336102,66.702825,55.947566,71.445309,0.229227,43.541384,100.000000,83.803969,20.744459,71.563174,59.577486,27.889914
51.904069,81.782554,93.168506,134.842845,99.794385,99.232908,29.347195,14.223520,91.686846,-0.000460,82.186265,52.487909,133.442122,91.872416,131.900392,91.529600,59.621267,89.375223,-0.000624,0.001965,32.000000,-235.784676,92.100580,-0.340884,16.346970,0.615702,514886.665355,0.991850,39.514340,12.685059,1.792899,0.042854,0.011966,150.931919,32.000000,161.093394,149.476689,153.514151,138.311716,32.000000,135.465294,66.693265,55.933661,71.454923,0.229227,43.592370,100.000000,83.714552,20.744459,71.573093,59.582315,28.181182
51.743421,81.778969,93.213885,134.844795,99.814819,99.244782,29.325557,14.225375,91.774016,-0.000735,82.231541,52.538333,133.469887,91.833979,131.929764,91.527544,59.613486,89.265258,-0.000624,0.001963,32.000000,-235.786426,91.972724,-0.340574,16.322527,0.619511,514987.714799,0.991934,39.621738,12.718612,1.797103,0.063878,0.036399,151.177718,32.000000,160.947829,149.947206,154.756524,137.732613,32.000000,136.051343,66.650291,55.916714,71.465061,0.229227,43.537825,100.000000,83.693735,20.744459,71.570978,59.594038,28.170911
51.563660,81.778969,93.145480,134.844795,99.829039,99.258226,29.327619,14.222378,91.741764,-0.000842,82.293359,52.581956,133.452415,91.822662,131.879336,91.603428,59.608954,89.343556,-0.000624,0.001962,32.000000,-235.786145,92.290497,-0.340265,16.275268,0.618953,515076.567118,0.992777,39.578088,12.784353,1.795014,0.067188,0.043850,151.168688,32.000000,160.969019,150.294654,154.112345,137.498747,32.000000,136.021415,66.596878,55.934772,71.463492,0.229227,43.580901,100.000000,83.894486,20.744459,71.557630,59.576827,27.869298
51.684040,81.796068,92.997198,134.847301,99.775972,99.273374,29.324989,14.227659,91.678727,-0.000681,82.294471,52.568556,133.458741,91.842461,131.857016,91.617672,59.610944,89.243219,-0.000623,0.001974,32.000000,-235.781357,92.212403,-0.340572,16.244688,0.624001,515217.182731,0.996967,39.735810,12.719143,1.801464,0.038580,0.004693,150.501433,32.000000,161.298193,150.479218,151.869630,137.201476,32.000000,136.111947,66.566201,55.935350,71.461312,0.229227,43.524494,100.000000,83.751770,20.744459,71.608995,59.560964,28.205320
51.655808,81.799928,93.190114,134.850086,99.752913,99.282228,29.335631,14.221522,91.652488,-0.000939,82.326254,52.480713,133.447492,91.820012,131.912744,91.593282,59.630796,89.376817,-0.000624,0.001977,32.000000,-235.786837,92.234820,-0.340680,16.260135,0.629075,515374.761210,1.000803,39.916762,12.775653,1.806417,0.077246,0.040781,150.435439,32.000000,161.602210,150.298833,150.521440,137.563797,32.000000,135.877991,66.604486,55.958514,71.490002,0.229227,43.590465,100.000000,83.846755,20.744459,71.619083,59.571585,28.168123
51.927115,81.806547,93.124770,134.855378,99.724814,99.277537,29.332815,14.221094,91.709426,-0.001045,82.307424,52.524793,133.431585,91.857755,131.906486,91.545753,59.647863,89.318275,-0.000625,0.001963,32.000000,-235.790872,92.247934,-0.340745,16.290636,0.626000,515417.920451,0.998558,39.812629,12.707047,1.799341,0.067435,0.044015,150.316394,32.000000,161.683983,149.716127,150.125835,137.994285,32.000000,135.576686,66.536092,55.923422,71.446356,0.229227,43.528737,100.000000,83.852023,20.744459,71.617136,59.575912,27.960640
51.782902,81.806547,93.178283,134.855378,99.664728,99.264157,29.395525,14.223092,91.730383,-0.000866,82.295048,52.466364,133.473101,91.767423,131.927175,91.479626,59.667824,89.332353,-0.000626,0.001955,32.000000,-235.785759,91.997362,-0.340502,16.289456,0.628328,515444.838859,0.998886,39.844902,12.775883,1.804059,0.035310,0.011639,150.704787,32.000000,161.293881,149.566600,152.296850,138.184586,32.000000,135.357077,66.585431,55.967486,71.485096,0.229227,43.580068,100.000000,83.774159,20.744459,71.635927,59.579650,28.121168
51.770753,81.827782,93.083200,134.860390,99.660124,99.243859,29.392346,14.223663,91.738472,-0.000789,82.334696,52.472945,133.471921,91.762774,131.951552,91.563805,59.627347,89.351696,-0.000626,0.001975,32.000000,-235.780763,92.012454,-0.340772,16.341016,0.620413,515277.818335,0.993290,39.578972,12.719967,1.793375,0.067620,0.045229,151.042958,32.000000,161.009516,149.616545,153.738630,138.226270,32.000000,135.305908,66.549578,55.936237,71.475831,0.229227,43.520384,100.000000,83.911032,20.744459,71.700508,59.578607,28.185071
51.771644,81.846811,93.044035,134.865125,99.656460,99.226127,29.326516,14.224947,91.723412,-0.001052,82.355172,52.596707,133.488804,91.844480,131.937101,91.559222,59.640125,89.323107,-0.000627,0.001987,32.000000,-235.783412,92.299429,-0.340810,16.363571,0.624147,515233.473445,0.994032,39.723708,12.709349,1.799402,0.082191,0.039755,151.191543,32.000000,160.842492,150.080136,154.875956,137.557031,32.000000,135.759003,66.537781,55.928930,71.483047,0.229227,43.523787,100.000000,83.783490,20.744459,71.758328,59.583318,28.012804
51.812719,81.854257,93.076737,134.868467,99.618372,99.229801,29.312564,14.229371,91.770330,-0.000946,82.361776,52.579202,133.463378,91.792462,131.898842,91.565765,59.643596,89.416008,-0.000629,0.001971,32.000000,-235.776694,92.197311,-0.340761,16.378651,0.621255,515237.872768,0.994241,39.757151,12.762664,1.797988,0.042057,0.040144,151.147232,32.000000,160.904837,150.313750,153.461272,137.421090,32.000000,136.156824,66.490369,55.943789,71.462445,0.229227,43.512864,100.000000,83.746113,20.744459,71.756838,59.577555,28.221461
51.575412,81.854257,93.079193,134.868467,99.596766,99.246330,29.392837,14.225803,91.696648,-0.000690,82.413433,52.494253,133.472227,91.886770,131.880212,91.528950,59.673086,89.332615,-0.000628,0.002006,32.000000,-235.784195,92.182974,-0.340469,16.362469,0.619858,515145.773093,0.996322,39.775283,12.730912,1.797201,0.056663,0.037784,150.509770,32.000000,161.523990,150.446151,151.520198,137.405894,32.000000,136.389435,66.508658,55.977081,71.484900,0.229227,43.530619,100.000000,83.888589,20.744459,71.778677,59.566087,27.985658
51.967968,81.864460,93.043793,134.872087,99.642509,99.242083,29.332098,14.232082,91.699658,-0.000857,82.408795,52.555436,133.491468,91.791258,131.945192,91.535718,59.647708,89.322407,-0.000629,0.001981,32.000000,-235.780703,92.347681,-0.340889,16.325176,0.618791,515150.852050,0.995994,39.741468,12.789081,1.796407,0.059603,0.037947,150.429841,32.000000,161.661880,150.207589,150.345882,137.596068,32.000000,136.142015,66.524403,55.976991,71.512892,0.229227,43.523687,100.000000,83.800683,20.744459,71.809196,59.583180,28.196589
51.707794,81.867218,93.074912,134.874872,99.702670,99.222239,29.407937,14.229514,91.729940,-0.000935,82.343866,52.514857,133.417508,91.784122,131.918716,91.494523,59.626330,89.365546,-0.000628,0.001965,32.000000,-235.778518,92.030868,-0.341324,16.315944,0.624747,515283.223501,0.998399,39.980205,12.704262,1.804720,0.048765,0.033265,150.342127,32.000000,161.752761,149.738976,150.595045,137.984323,32.000000,135.411634,66.482166,55.965443,71.477728,0.229227,43.518008,100.000000,83.817682,20.744459,71.816500,59.559754,28.165555
51.633422,81.870252,93.151774,134.877936,99.682667,99.216986,29.351564,14.229656,91.737274,-0.000627,82.323860,52.601741,133.469480,91.867949,131.948718,91.479509,59.657302,89.332061,-0.000628,0.001960,32.000000,-235.780998,92.006374,-0.341435,16.263728,0.617142,515150.864172,0.992252,39.595939,12.722863,1.790407,0.058299,0.029887,150.828562,32.000000,161.163459,149.749059,152.714193,138.183028,32.000000,135.105106,66.445278,55.974926,71.476791,0.229227,43.485853,100.000000,83.649762,20.744459,71.815208,59.570897,28.033494
51.699149,81.870252,93.038849,134.877936,99.692767,99.219502,29.318550,14.229228,91.717233,-0.000649,82.303469,52.455932,133.468320,91.788894,131.944458,91.555029,59.622351,89.347141,-0.000626,0.001968,32.000000,-235.775853,92.331284,-0.341417,16.265407,0.623433,515206.179833,0.994905,39.859884,12.772870,1.800017,0.066365,0.039866,150.996302,32.000000,161.037648,149.758282,153.708660,138.247364,32.000000,135.220194,66.409858,55.972816,71.479603,0.229227,43.498441,100.000000,83.818620,20.744459,71.823421,59.566628,27.995416
51.850693,81.859496,93.058593,134.878214,99.667228,99.229639,29.314158,14.227088,91.686001,-0.000857,82.306548,52.491639,133.451925,91.841727,131.918735,91.605693,59.605373,89.367201,-0.000627,0.001942,32.000000,-235.780616,92.192743,-0.341394,16.262600,0.627935,515156.125852,0.998328,39.937764,12.719677,1.804098,0.051917,0.034818,151.177599,32.000000,160.847518,150.062797,154.781926,137.650316,32.000000,136.046393,66.373843,55.950272,71.490198,0.229227,43.524106,100.000000,83.628992,20.744459,71.788496,59.581272,28.050588
51.811593,81.840743,93.022596,134.876265,99.642262,99.236014,29.349018,14.221950,91.705216,-0.000731,82.309454,52.623437,133.474585,91.872640,131.900390,91.542372,59.614260,89.331701,-0.000628,0.001932,32.000000,-235.784934,92.286969,-0.341397,16.249094,0.625120,515206.784029,0.998099,39.871614,12.764636,1.799621,0.051272,0.024032,151.093009,32.000000,161.118675,150.187571,153.341931,137.596190,32.000000,136.405762,66.347436,55.953071,71.493992,0.229227,43.489508,100.000000,83.738546,20.744459,71.728496,59.587576,28.206127
52.057271,81.826955,93.104714,134.873480,99.674407,99.243726,29.335529,14.228087,91.794869,-0.000567,82.294514,52.593024,133.483433,91.812710,131.906934,91.543619,59.647531,89.394481,-0.000630,0.001914,32.000000,-235.784043,92.317906,-0.341105,16.255624,0.622170,515212.243325,0.995160,39.708582,12.794925,1.794742,0.054286,0.039309,150.506412,32.000000,161.453535,150.375294,151.593609,137.348330,32.000000,136.319477,66.371146,55.963576,71.488694,0.229227,43.518000,100.000000,83.836981,20.744459,71.726947,59.567307,27.893509
51.602035,81.826955,93.016699,134.873480,99.699551,99.236144,29.327086,14.229086,91.742424,-0.000851,82.262922,52.533759,133.457295,91.841930,131.919081,91.642894,59.637119,89.337040,-0.000630,0.001919,32.000000,-235.778946,92.059482,-0.341196,16.292341,0.623148,515221.040459,0.994810,39.729085,12.762479,1.795401,0.063436,0.040945,150.463189,32.000000,161.605453,150.120496,150.352641,137.654489,32.000000,135.783379,66.390885,55.963731,71.494580,0.229227,43.478487,100.000000,83.852977,20.744459,71.682196,59.568369,28.179862
51.844910,81.818130,93.223666,134.867353,99.664854,99.217567,29.391338,14.224091,91.878966,-0.000869,82.236822,52.517719,133.443687,91.872660,131.928295,91.592754,59.644989,89.308376,-0.000629,0.001903,32.000000,-235.781810,91.937666,-0.341102,16.354575,0.618483,515073.443341,0.990215,39.469013,12.770866,1.788505,0.044941,0.030045,150.232110,32.000000,161.675443,149.827223,150.727649,137.967841,32.000000,135.326052,66.424969,55.972926,71.489087,0.229227,43.486988,100.000000,83.741300,20.744459,71.652892,59.578371,27.916473
51.949210,81.807650,93.049001,134.863732,99.647445,99.198929,29.324241,14.223520,91.699267,-0.000506,82.165808,52.498955,133.438519,91.886445,131.951387,91.534815,59.626154,89.301438,-0.000630,0.001925,32.000000,-235.780578,92.415477,-0.340966,16.358666,0.626005,515251.864792,0.999908,39.926078,12.743165,1.802578,0.059681,0.039240,150.750657,32.000000,161.167989,149.617927,152.698295,138.300746,32.000000,135.179600,66.452317,55.955047,71.480867,0.229227,43.486926,100.000000,83.650741,20.744459,71.618357,59.574211,28.176487
51.794687,81.796895,93.138373,134.862618,99.694870,99.200008,29.318329,14.221665,91.795802,-0.000731,82.203453,52.475658,133.462807,91.896987,131.997797,91.557244,59.636522,89.406016,-0.000630,0.001944,32.000000,-235.787350,92.318010,-0.341323,16.379437,0.620562,515022.346140,0.992446,39.673020,12.716269,1.798126,0.081288,0.076616,151.046695,32.000000,161.102198,149.595096,153.971667,138.347647,32.000000,135.690320,66.482669,55.959200,71.499376,0.229227,43.494204,100.000000,83.878228,20.744459,71.616486,59.583751,28.091234
52.064391,81.796895,93.069483,134.862618,99.702595,99.206563,29.344174,14.229371,91.753659,-0.000980,82.222094,52.605192,133.504871,91.826066,131.930740,91.623133,59.620937,89.296679,-0.000630,0.001940,32.000000,-235.776038,92.146405,-0.341347,16.389325,0.615985,514902.974584,0.992338,39.557926,12.730498,1.791153,0.048452,0.023788,151.223547,32.000000,160.884142,150.129076,154.939409,137.627001,32.000000,136.215779,66.491770,55.961666,71.491463,0.229227,43.484069,100.000000,83.589451,20.744459,71.580917,59.580830,28.177587
51.972563,81.791655,93.189886,134.854542,99.686338,99.221765,29.331069,14.226089,91.778979,-0.000889,82.245522,52.494864,133.490959,91.861934,131.943520,91.577314,59.638446,89.266462,-0.000630,0.001933,32.000000,-235.782926,92.278708,-0.341595,16.384263,0.619584,514943.486883,0.995736,39.702218,12.789527,1.798223,0.068884,0.040612,151.025655,32.000000,161.061843,150.367957,153.317990,137.416350,32.000000,136.201802,66.484270,55.969261,71.500859,0.229227,43.490739,100.000000,83.764924,20.744459,71.562542,59.582295,28.126964
51.664173,81.787243,93.051730,134.855656,99.690097,99.235808,29.316680,14.222807,91.803644,-0.000640,82.240093,52.523419,133.419683,91.819502,131.901144,91.561319,59.614769,89.482738,-0.000628,0.001933,32.000000,-235.789487,92.052224,-0.341757,16.394203,0.612605,514887.828918,0.989333,39.431831,12.732556,1.787584,0.062754,0.041791,150.462349,32.000000,161.376788,150.476240,151.534698,137.163803,32.000000,136.215313,66.461176,55.931526,71.479996,0.229227,43.475371,100.000000,83.795820,20.744459,71.546720,59.590527,28.061814
51.629116,81.777591,93.169615,134.847858,99.697103,99.262474,29.334805,14.227088,91.792726,-0.000976,82.214270,52.506096,133.428388,91.867827,131.942011,91.581409,59.672069,89.330961,-0.000629,0.001935,32.000000,-235.782091,92.079674,-0.341462,16.355860,0.616257,514966.414292,0.991813,39.518529,12.694982,1.793059,0.041380,0.010168,150.345127,32.000000,161.645669,150.069217,150.050597,137.745719,32.000000,135.600215,66.496396,55.935968,71.493011,0.229227,43.616055,100.000000,83.534341,20.744459,71.544650,59.587842,28.196002
51.802828,81.777591,93.049034,134.847858,99.720406,99.286624,29.355318,14.229086,91.773640,-0.001030,82.190499,52.540581,133.421065,91.884506,131.929251,91.539892,59.623966,89.354507,-0.000628,0.001909,32.000000,-235.776487,92.390531,-0.341437,16.320455,0.621098,515215.875619,0.998858,39.823796,12.862153,1.801088,0.068131,0.034535,150.316434,32.000000,161.761381,149.681175,150.731747,138.137800,32.000000,135.594064,66.492252,55.938100,71.477053,0.229227,43.466147,100.000000,83.718024,20.744459,71.512339,59.582984,28.016252
52.084191,81.770145,93.095859,134.847301,99.791810,99.299285,29.310782,14.224519,91.747173,-0.000719,82.190457,52.402166,133.448344,91.859386,131.936834,91.602146,59.673064,89.318435,-0.000627,0.001940,32.000000,-235.785807,92.236185,-0.341394,16.292813,0.624829,515245.940056,0.999222,39.849439,12.704181,1.804594,0.056639,0.042585,150.845850,32.000000,161.083149,149.545030,152.867416,138.354692,32.000000,135.460951,66.506660,55.928217,71.452156,0.229227,43.493375,100.000000,83.700955,20.744459,71.486871,59.580013,28.085144
51.590374,81.780072,93.123624,134.852036,99.796001,99.314485,29.340229,14.228800,91.724160,-0.000752,82.192787,52.414894,133.460853,91.849801,131.946658,91.654343,59.626752,89.342795,-0.000628,0.001955,32.000000,-235.780871,92.208813,-0.341411,16.291947,0.621128,515387.425106,0.995133,39.674736,12.767910,1.796215,0.040826,0.031293,151.029512,32.000000,161.036719,149.672572,154.135094,138.108322,32.000000,135.491221,66.483896,55.917400,71.481457,0.229227,43.489542,100.000000,83.822557,20.744459,71.515676,59.567986,27.975827
51.817613,81.782003,93.155417,134.852871,99.736024,99.319206,29.337993,14.226660,91.747189,-0.000907,82.235027,52.444104,133.462744,91.811610,131.924154,91.494440,59.649853,89.272746,-0.000627,0.001963,32.000000,-235.782356,92.355637,-0.341260,16.250038,0.616638,515227.316853,0.990912,39.385271,12.694872,1.787411,0.059403,0.036753,151.264101,32.000000,160.795183,150.161515,154.804539,137.509750,32.000000,135.799555,66.471351,55.914822,71.471516,0.229227,43.476584,100.000000,83.835850,20.744459,71.513537,59.559439,27.914345
51.906232,81.782003,93.042206,134.852871,99.717495,99.320469,29.315198,14.225946,91.721633,-0.000676,82.312105,52.417725,133.495533,91.815627,131.910539,91.527300,59.634644,89.419112,-0.000628,0.001949,32.000000,-235.783725,92.185238,-0.341422,16.240885,0.627940,515623.090020,1.000380,39.890944,12.757352,1.805058,0.058757,0.040043,151.027534,32.000000,161.141148,150.392271,152.839873,137.333965,32.000000,136.085776,66.483786,55.899563,71.463972,0.229227,43.454715,100.000000,83.647519,20.744459,71.517446,59.590458,28.029679
51.636411,81.795516,93.086979,134.855099,99.705876,99.310242,29.370420,14.226089,91.766067,-0.000588,82.352010,52.501199,133.466548,91.930284,131.927966,91.545859,59.642735,89.286214,-0.000627,0.001967,32.000000,-235.784402,91.971969,-0.341377,16.247284,0.624938,515505.851051,0.995750,39.664298,12.687749,1.797756,0.042564,0.027964,150.533980,32.000000,161.503012,150.446592,151.217791,137.481792,32.000000,136.350959,66.498786,55.934590,71.478993,0.229227,43.472418,100.000000,83.810918,20.744459,71.557619,59.584970,28.052129
51.938674,81.812614,93.048979,134.857884,99.698968,99.304997,29.326706,14.227801,91.732314,-0.000767,82.330979,52.462302,133.425580,91.736571,131.924481,91.589294,59.614681,89.306699,-0.000627,0.001974,32.000000,-235.780230,92.370157,-0.341290,16.286230,0.622034,515504.418969,0.994691,39.575368,12.800092,1.792505,0.066828,0.039353,150.325513,32.000000,161.726885,149.863313,150.097038,137.932425,32.000000,135.789266,66.484202,55.909270,71.467483,0.229227,43.451846,100.000000,83.629365,20.744459,71.609089,59.562891,28.142444
51.714936,81.825300,93.125883,134.864289,99.709704,99.304204,29.308293,14.223806,91.739758,-0.000790,82.309006,52.603038,133.414759,91.834529,131.902406,91.570141,59.585654,89.355267,-0.000626,0.001962,32.000000,-235.784062,92.230414,-0.341433,16.328323,0.628230,515569.509975,0.998381,39.860018,12.703810,1.802739,0.063553,0.050202,150.400691,32.000000,161.666390,149.761426,151.042377,138.096296,32.000000,135.499607,66.487119,55.903362,71.421045,0.229227,43.444221,100.000000,83.743265,20.744459,71.607267,59.583357,28.065555
51.675084,81.825300,93.071683,134.864289,99.769991,99.289599,29.347898,14.223948,91.681064,-0.000488,82.354233,52.561434,133.454324,91.856857,131.957154,91.606954,59.640414,89.310845,-0.000625,0.001970,32.000000,-235.790804,92.107698,-0.341862,16.346734,0.619631,515485.961477,0.993546,39.573451,12.745464,1.791516,0.035557,0.018796,150.869492,32.000000,160.988627,149.585912,153.102529,138.112190,32.000000,135.253602,66.510607,55.936434,71.475876,0.229227,43.453080,100.000000,83.775916,20.744459,71.645190,59.562842,28.110970
52.022830,81.837434,93.016861,134.868467,99.779608,99.281915,29.330991,14.221380,91.777211,-0.000626,82.322493,52.506723,133.449318,91.829657,131.930065,91.558099,59.629007,89.311214,-0.000624,0.001962,32.000000,-235.786980,92.299288,-0.341953,16.369445,0.623828,515652.221327,0.998861,39.810782,12.806726,1.800754,0.057801,0.033290,151.102160,32.000000,160.908816,149.890279,154.093743,138.118608,32.000000,135.381181,66.522711,55.910291,71.466698,0.229227,43.488530,100.000000,83.781816,20.744459,71.681469,59.573050,28.175460
51.716303,81.842122,93.080342,134.870138,99.772799,99.274229,29.333302,14.221665,91.802666,-0.000796,82.348484,52.480856,133.457455,91.831084,131.918855,91.535242,59.643708,89.295992,-0.000624,0.001955,32.000000,-235.785383,92.095462,-0.342051,16.363544,0.623290,515488.937835,0.998200,39.850873,12.722484,1.801094,0.060391,0.025056,151.288531,32.000000,160.894255,150.137017,154.673494,137.549214,32.000000,135.972111,66.520233,55.908625,71.469597,0.229227,43.451359,100.000000,83.746061,20.744459,71.694546,59.589514,27.944426
51.665425,81.847914,93.037523,134.872644,99.829688,99.270385,29.325662,14.224091,91.798064,-0.000441,82.373105,52.503262,133.462601,91.803658,131.894578,91.557225,59.592728,89.336290,-0.000624,0.001970,32.000000,-235.784760,92.140309,-0.341999,16.372645,0.614166,515334.459482,0.991486,39.513966,12.734136,1.788001,0.041548,0.011076,150.799804,32.000000,161.254447,150.240107,152.679366,137.503146,32.000000,136.400471,66.489947,55.872886,71.437549,0.229227,43.494551,100.000000,83.804286,20.744459,71.693010,59.584203,28.208181
51.835044,81.847914,92.988805,134.872644,99.875471,99.275629,29.346219,14.222093,91.704378,-0.000452,82.385416,52.469426,133.456763,91.831512,131.908479,91.537300,59.624784,89.223125,-0.000622,0.001981,32.000000,-235.790200,92.398713,-0.341954,16.374691,0.621775,515406.463018,0.997720,39.826229,12.709330,1.799826,0.056237,0.040379,150.486601,32.000000,161.532910,150.443394,151.405120,137.406950,32.000000,136.318425,66.535320,55.917154,71.455078,0.229227,43.411004,100.000000,83.684910,20.744459,71.709619,59.567641,28.129018
51.663242,81.857842,93.067298,134.875708,99.889294,99.293576,29.338130,14.219810,91.715496,-0.000722,82.385544,52.445051,133.438109,91.843910,131.926966,91.566145,59.638358,89.272589,-0.000622,0.002004,32.000000,-235.786419,92.248118,-0.342096,16.327221,0.622043,515513.187856,0.999021,39.883207,12.787057,1.800770,0.065441,0.038159,150.343129,32.000000,161.615282,149.957151,150.095099,137.720362,32.000000,135.595243,66.568124,55.906492,71.466807,0.229227,43.459888,100.000000,83.606120,20.744459,71.739213,59.581292,28.150075
51.550757,81.858945,93.062020,134.876265,99.910544,99.315083,29.333561,14.218097,91.746145,-0.000798,82.359705,52.464456,133.432231,91.810877,131.957479,91.511465,59.638513,89.248513,-0.000622,0.001991,32.000000,-235.789115,92.110005,-0.341975,16.291082,0.617724,515404.354800,0.994831,39.712709,12.679860,1.793937,0.042599,0.024882,150.335671,32.000000,161.607354,149.827505,151.318652,137.942733,32.000000,135.292002,66.582202,55.907669,71.425537,0.229227,43.433822,100.000000,83.836613,20.744459,71.741280,59.587478,28.035401
52.015219,81.863633,93.088911,134.882392,99.938141,99.337928,29.335509,14.224947,91.638752,-0.000589,82.338310,52.440605,133.456802,91.870743,131.937564,91.583180,59.638226,89.342370,-0.000621,0.001984,32.000000,-235.780462,92.186687,-0.341836,16.243298,0.624329,515559.674465,0.998900,39.895333,12.699140,1.801422,0.067199,0.035563,150.877765,32.000000,161.009619,149.615128,153.067995,138.210989,32.000000,135.300998,66.581193,55.872885,71.428981,0.229227,43.456143,100.000000,83.693873,20.744459,71.739907,59.586721,28.027111
51.723589,81.863633,93.041727,134.882392,99.944390,99.335552,29.343339,14.223377,91.756818,-0.000866,82.377530,52.566061,133.512230,91.943396,131.959414,91.494580,59.623348,89.282197,-0.000619,0.001992,32.000000,-235.788096,92.061116,-0.341728,16.254575,0.628267,515721.941304,1.001640,40.009744,12.682995,1.805250,0.076725,0.043635,151.110712,32.000000,161.024911,149.653025,154.456951,138.181249,32.000000,135.847797,66.595533,55.886567,71.433778,0.229227,43.417024,100.000000,83.737849,20.744459,71.753224,59.560029,27.983384
51.570354,81.871906,93.093528,134.880721,99.926685,99.321108,29.340192,14.223663,91.773774,-0.000994,82.433930,52.530448,133.474967,91.789853,131.936015,91.565924,59.629604,89.289828,-0.000619,0.001967,32.000000,-235.788795,91.985533,-0.341876,16.261735,0.620334,515645.287233,0.992114,39.547785,12.745595,1.789648,0.058882,0.025055,151.210504,32.000000,160.946587,150.103660,154.583925,137.607801,32.000000,136.237022,66.616189,55.878372,71.453617,0.229227,43.443387,100.000000,83.614639,20.744459,71.777792,59.559951,28.077661
51.704008,81.882938,93.071700,134.884341,99.884119,99.309061,29.397901,14.228515,91.732864,-0.000732,82.410165,52.473898,133.462294,91.885567,131.899306,91.587074,59.605021,89.290925,-0.000620,0.001951,32.000000,-235.779025,92.297286,-0.341982,16.271753,0.625753,515788.013299,0.997895,39.840414,12.720529,1.798826,0.057279,0.036860,150.675347,32.000000,161.233324,150.346026,152.548900,137.409909,32.000000,136.247773,66.602945,55.855671,71.414047,0.229227,43.418198,100.000000,83.754538,20.744459,71.811037,59.574467,28.198864
51.639191,81.893693,93.052588,134.885734,99.878860,99.329589,29.364734,14.227230,91.682221,-0.000671,82.453527,52.509487,133.455947,91.831103,131.904951,91.530377,59.606612,89.308087,-0.000621,0.001943,32.000000,-235.781949,92.410540,-0.341778,16.299868,0.629391,515778.529432,1.001093,40.002953,12.719340,1.805175,0.065940,0.035203,150.534740,32.000000,161.454982,150.551110,151.167749,137.247016,32.000000,136.129399,66.639430,55.882924,71.442957,0.229227,43.436618,100.000000,83.529222,20.744459,71.809898,59.588373,28.106274
51.721231,81.893693,93.109654,134.885734,99.887024,99.343738,29.335832,14.223806,91.682882,-0.000921,82.431237,52.518733,133.444535,91.769605,131.925272,91.499082,59.652020,89.239366,-0.000622,0.001948,32.000000,-235.784226,92.150629,-0.341635,16.331575,0.625734,515718.926399,0.996233,39.879411,12.744652,1.800087,0.055334,0.033368,150.254048,32.000000,161.596559,149.827606,149.963292,137.832020,32.000000,135.557506,66.654625,55.884389,71.420631,0.229227,43.427787,100.000000,83.736297,20.744459,71.842457,59.565999,28.168930
51.708044,81.895348,93.032353,134.891025,99.837578,99.331021,29.398273,14.229371,91.740421,-0.000811,82.356564,52.535506,133.461317,91.804207,131.934343,91.564950,59.633164,89.278069,-0.000622,0.001959,32.000000,-235.778333,92.226353,-0.341599,16.378388,0.626012,515864.893834,0.998948,39.955396,12.754453,1.801976,0.039346,0.021935,150.534441,32.000000,161.684363,149.795578,151.337630,138.194329,32.000000,135.602918,66.673547,55.873173,71.439730,0.229227,43.421095,100.000000,83.756455,20.744459,71.846602,59.577093,28.040464
52.163965,81.878525,93.142503,134.891304,99.834816,99.323349,29.323114,14.227516,91.687410,-0.000551,82.315933,52.592129,133.489835,91.778209,131.963307,91.608240,59.660443,89.302169,-0.000623,0.001973,32.000000,-235.780844,92.049755,-0.341572,16.382716,0.623737,515814.759100,0.998355,39.872845,12.663413,1.800221,0.056669,0.046974,150.971506,32.000000,161.084239,149.493283,153.222001,138.406956,32.000000,135.637954,66.687624,55.876039,71.463320,0.229227,43.434796,100.000000,83.485802,20.744459,71.792986,59.571428,28.140610
51.691597,81.860600,93.067665,134.889076,99.862132,99.325777,29.355788,14.224234,91.700471,-0.000688,82.303172,52.583648,133.490811,91.808531,131.955765,91.653525,59.626664,89.281257,-0.000623,0.001967,32.000000,-235.783962,92.118752,-0.341566,16.376448,0.621275,515793.021786,0.996386,39.887762,12.707972,1.799185,0.052668,0.030691,151.129273,32.000000,160.923776,149.899703,154.533353,137.973109,32.000000,135.841608,66.689925,55.844608,71.444505,0.229227,43.419278,100.000000,83.762482,20.744459,71.791804,59.579984,28.109282
51.869749,81.860600,93.163428,134.889076,99.798479,99.323216,29.323858,14.226802,91.695358,-0.000891,82.289792,52.511983,133.463473,91.919253,131.923723,91.622846,59.638027,89.244811,-0.000621,0.001979,32.000000,-235.782377,92.400322,-0.341837,16.371176,0.612363,515481.259667,0.989352,39.413905,12.696694,1.785572,0.048141,0.025986,151.206728,32.000000,160.879516,150.250547,154.380227,137.511798,32.000000,136.075350,66.671705,55.864554,71.453225,0.229227,43.436640,100.000000,83.645157,20.744459,71.734460,59.565222,28.100038
52.085271,81.841571,93.083931,134.882392,99.794996,99.311363,29.321204,14.228943,91.715967,-0.000543,82.352631,52.651059,133.502852,91.878817,131.885342,91.601192,59.643797,89.339836,-0.000621,0.001952,32.000000,-235.778925,92.268999,-0.341745,16.387279,0.622039,515740.883158,0.998036,39.869557,12.716588,1.800441,0.062010,0.045860,150.670909,32.000000,161.256921,150.540816,152.088158,137.238505,32.000000,136.148633,66.651665,55.851849,71.451874,0.229227,43.431784,100.000000,83.653434,20.744459,71.673546,59.576601,28.165555
51.814952,81.827506,93.182623,134.880164,99.817620,99.321518,29.343069,14.227801,91.804553,-0.000544,82.246656,52.547419,133.465385,91.897088,131.903565,91.625964,59.644239,89.430599,-0.000621,0.001938,32.000000,-235.781050,92.129009,-0.341699,16.389639,0.619413,515627.697119,0.995374,39.690562,12.681022,1.796103,0.054023,0.036177,150.486721,32.000000,161.541256,150.381556,150.861616,137.445528,32.000000,136.369379,66.605860,55.834989,71.453967,0.229227,43.435881,100.000000,83.663352,20.744459,71.628030,59.586268,28.155650
51.871211,81.801583,93.074950,134.873201,99.797156,99.340958,29.337287,14.226232,91.746434,-0.000728,82.234644,52.508326,133.431455,91.916235,131.907905,91.597177,59.653237,89.247342,-0.000622,0.001953,32.000000,-235.781636,92.335303,-0.341951,16.374218,0.613107,515437.623689,0.990830,39.455618,12.738343,1.787145,0.046238,0.034381,150.320875,32.000000,161.711804,149.676997,150.078741,137.988154,32.000000,135.678145,66.622611,55.852803,71.447100,0.229227,43.416279,100.000000,83.792204,20.744459,71.626352,59.575529,28.018967
51.949172,81.801583,93.178869,134.873201,99.813915,99.353819,29.337234,14.224662,91.754343,-0.000573,82.214635,52.578229,133.429441,91.902268,131.925251,91.624780,59.613223,89.359061,-0.000622,0.001934,32.000000,-235.783862,92.112164,-0.341909,16.364017,0.620077,515589.998791,0.995767,39.712474,12.798114,1.798373,0.058898,0.040591,150.500836,32.000000,161.593041,149.636640,151.658234,138.172363,32.000000,135.413101,66.655018,55.851448,71.443262,0.229227,43.434088,100.000000,83.578077,20.744459,71.543455,59.576945,28.133860
51.571461,81.805168,93.113790,134.870416,99.836716,99.348639,29.354726,14.224376,91.853918,-0.000358,82.171154,52.573233,133.467989,91.893336,131.926312,91.663121,59.625382,89.349308,-0.000621,0.001940,32.000000,-235.781033,92.097847,-0.341767,16.347861,0.618267,515613.544870,0.994923,39.630078,12.667494,1.794347,0.050989,0.044378,150.882482,32.000000,160.980162,149.637800,153.410289,138.177000,32.000000,135.335965,66.682821,55.870752,71.452354,0.229227,43.397004,100.000000,83.721525,20.744459,71.552746,59.587399,28.027845
51.678201,81.781727,93.196444,134.862618,99.845541,99.351073,29.309580,14.221950,91.779416,-0.000648,82.226179,52.544329,133.501753,91.812283,131.954337,91.595666,59.602479,89.378877,-0.000620,0.001946,32.000000,-235.786737,92.257764,-0.341588,16.362705,0.618233,515724.107667,0.993433,39.551899,12.781675,1.793655,0.044451,0.033720,151.145376,32.000000,160.942295,150.071201,154.449466,137.848163,32.000000,135.564816,66.699636,55.876814,71.462492,0.229227,43.435459,100.000000,83.732387,20.744459,71.477559,59.573463,28.031953
