OSU 80 Ton Compressor Load Stand
51.678664,81.781176,93.117039,134.862897,99.853020,99.364940,29.381898,14.230085,91.820238,-0.000782,82.216196,52.604606,133.455052,91.917315,131.950139,91.572509,59.643399,89.351915,-0.000619,0.001958,32.000000,-235.780570,92.357267,-0.341606,16.322501,0.626356,515843.279117,1.000689,39.935099,12.763043,1.805529,0.065777,0.045553,151.127695,32.000000,160.983110,150.165278,154.240442,137.631341,32.000000,136.008881,66.696371,55.869285,71.453138,0.229227,43.384438,100.000000,83.669278,20.744459,71.475436,59.590232,28.193068
51.818637,81.781176,93.181473,134.862897,99.852248,99.366217,29.338846,14.228372,91.764428,-0.000532,82.244498,52.590224,133.466604,91.904510,131.907110,91.593939,59.624786,89.335510,-0.000619,0.001953,32.000000,-235.781299,92.133332,-0.341941,16.317413,0.624370,515823.172430,0.999953,39.804165,12.805566,1.803400,0.049047,0.028861,150.606626,32.000000,161.489490,150.380877,151.997118,137.352448,32.000000,136.456553,66.708823,55.899203,71.455908,0.229227,43.423095,100.000000,83.656240,20.744459,71.471585,59.580131,28.165262
51.744240,81.783106,93.052365,134.867353,99.816374,99.355285,29.330694,14.222949,91.676633,-0.000784,82.296760,52.574730,133.428240,91.796807,131.900811,91.602695,59.622133,89.297440,-0.000619,0.001937,32.000000,-235.786722,92.245057,-0.341940,16.295252,0.625065,515815.736769,0.997620,39.803147,12.746756,1.801847,0.042944,0.027579,150.533961,32.000000,161.573783,150.324792,150.935117,137.478472,32.000000,136.173425,66.653724,55.861531,71.431751,0.229227,43.355747,100.000000,83.702778,20.744459,71.475498,59.579217,28.168270
52.087250,81.804617,93.107902,134.870695,99.832021,99.328827,29.331373,14.221808,91.774697,-0.001016,82.322345,52.602664,133.417052,91.889300,131.919420,91.606117,59.648174,89.339067,-0.000619,0.001908,32.000000,-235.787371,92.132642,-0.341665,16.280172,0.622934,515796.888870,0.996169,39.662443,12.754483,1.798223,0.062594,0.030627,150.271845,32.000000,161.634917,149.767210,150.065181,137.860922,32.000000,135.458032,66.650829,55.880123,71.447492,0.229227,43.391841,100.000000,83.496578,20.744459,71.540644,59.584980,27.888447
51.672668,81.815923,93.152699,134.870695,99.904553,99.325880,29.345198,14.221237,91.730816,-0.000912,82.286222,52.610215,133.452589,91.883019,131.941474,91.609784,59.654917,89.347474,-0.000618,0.001901,32.000000,-235.786139,92.060118,-0.341942,16.274796,0.623857,515779.420834,0.997895,39.739122,12.731864,1.798313,0.050488,0.026811,150.525625,32.000000,161.495996,149.753606,151.973723,138.184167,32.000000,135.216220,66.619562,55.904999,71.421417,0.229227,43.355654,100.000000,83.719611,20.744459,71.538743,59.573365,28.179715
51.782767,81.815923,93.218860,134.870695,99.977768,99.316915,29.326504,14.222236,91.663334,-0.000635,82.297893,52.548188,133.462942,91.857918,131.934810,91.604915,59.626665,89.345861,-0.000619,0.001891,32.000000,-235.781862,92.405219,-0.342208,16.274140,0.617425,515471.007230,0.990531,39.416683,12.733454,1.787537,0.048772,0.028240,150.928065,32.000000,161.082836,149.584635,153.318693,138.348218,32.000000,135.383093,66.642388,55.898159,71.429179,0.229227,43.426473,100.000000,83.664887,20.744459,71.572268,59.580751,28.133567
51.744005,81.830540,93.148086,134.870138,99.931066,99.313078,29.382808,14.221665,91.719476,-0.000884,82.323158,52.556227,133.475248,91.819176,131.940944,91.636451,59.622553,89.347902,-0.000619,0.001885,32.000000,-235.786039,92.275100,-0.342151,16.259611,0.627252,515638.401502,0.998685,39.843929,12.732291,1.802746,0.063458,0.043497,151.149092,32.000000,160.946352,149.840812,154.689224,137.940043,32.000000,135.916432,66.673149,55.907375,71.446250,0.229227,43.398961,100.000000,83.534934,20.744459,71.616224,59.573404,28.040537
51.985782,81.837158,93.082061,134.873201,99.913909,99.314319,29.340118,14.218097,91.701363,-0.000943,82.339573,52.618446,133.477831,91.776621,131.907129,91.627342,59.627350,89.362781,-0.000618,0.001890,32.000000,-235.786984,92.139373,-0.342126,16.254706,0.625553,515597.999997,0.996927,39.733222,12.759474,1.800191,0.048457,0.027993,151.189488,32.000000,161.048811,150.169759,154.032970,137.536192,32.000000,136.289421,66.651772,55.903444,71.458437,0.229227,43.370190,100.000000,83.540052,20.744459,71.635270,59.583574,28.035695
51.800817,81.840743,93.057899,134.873201,99.914210,99.320669,29.337524,14.226517,91.739691,-0.000632,82.385759,52.575211,133.473742,91.840993,131.875534,91.561933,59.597417,89.337083,-0.000618,0.001880,32.000000,-235.783810,92.178467,-0.342046,16.256149,0.626146,515621.752799,0.995822,39.786793,12.764940,1.800172,0.057444,0.037431,150.518828,32.000000,161.376318,150.303678,151.944320,137.200672,32.000000,136.118081,66.646114,55.918814,71.421875,0.229227,43.366956,100.000000,83.645923,20.744459,71.633686,59.576847,28.184704
51.779074,81.840743,93.098145,134.873201,99.920629,99.314276,29.331961,14.222378,91.778537,-0.000704,82.393176,52.577895,133.439040,91.836691,131.903113,91.645640,59.628191,89.329190,-0.000617,0.001882,32.000000,-235.785653,92.118202,-0.341896,16.282401,0.620279,515522.014036,0.992268,39.550790,12.770015,1.790529,0.087459,0.050893,150.492720,32.000000,161.488542,150.391695,150.757834,137.389205,32.000000,135.935995,66.654117,55.924810,71.445182,0.229227,43.370838,100.000000,83.645713,20.744459,71.643335,59.583888,28.171791
51.930024,81.849017,93.079780,134.874315,99.960162,99.300618,29.331566,14.219382,91.751188,-0.000819,82.364066,52.560766,133.447929,91.806126,131.921315,91.563598,59.636724,89.361943,-0.000615,0.001882,32.000000,-235.789634,92.042110,-0.341919,16.272042,0.624045,515697.370042,0.996273,39.739908,12.782896,1.796456,0.037475,0.018285,150.286183,32.000000,161.627722,149.770573,150.043082,137.898185,32.000000,135.366160,66.628288,55.924388,71.427500,0.229227,43.364519,100.000000,83.757653,20.744459,71.667680,59.566796,27.927184
51.967540,81.861151,93.129371,134.878214,99.982215,99.315806,29.329393,14.226802,91.715298,-0.000619,82.365349,52.482095,133.466236,91.889890,131.953213,91.593673,59.640151,89.359243,-0.000615,0.001903,32.000000,-235.785655,92.330653,-0.341963,16.278834,0.623947,515615.153903,0.996852,39.761751,12.746884,1.797988,0.068631,0.038896,150.652421,32.000000,161.507090,149.662573,151.979234,138.232836,32.000000,135.538549,66.604694,55.947331,71.430465,0.229227,43.372614,100.000000,83.541542,20.744459,71.704151,59.567218,28.186758
51.816019,81.868046,93.044415,134.880999,99.967648,99.326029,29.317198,14.226802,91.705982,-0.000558,82.377724,52.544958,133.485153,91.808653,131.934991,91.546246,59.626909,89.278439,-0.000614,0.001882,32.000000,-235.780574,92.392001,-0.341942,16.300182,0.620736,515472.690653,0.993605,39.618524,12.760086,1.792408,0.070062,0.048152,150.909681,32.000000,161.198060,149.484861,153.515473,138.481116,32.000000,135.628254,66.623003,55.946043,71.449717,0.229227,43.341717,100.000000,83.697900,20.744459,71.702800,59.578450,27.994169
51.951293,81.868046,93.177154,134.880999,99.973894,99.318491,29.336233,14.227373,91.771764,-0.000718,82.393176,52.640880,133.472439,91.902858,131.925737,91.555292,59.611389,89.410255,-0.000613,0.001869,32.000000,-235.780495,92.108349,-0.341875,16.317098,0.620349,515544.450670,0.993082,39.593060,12.754868,1.792068,0.042738,0.014695,151.193664,32.000000,160.833080,149.916709,154.894852,137.605900,32.000000,135.846908,66.591800,55.962965,71.450153,0.229227,43.384055,100.000000,83.543789,20.744459,71.723051,59.569008,28.151909
51.528608,81.877974,93.127841,134.883506,99.972074,99.311712,29.336554,14.225518,91.759776,-0.000719,82.417369,52.594354,133.480514,91.917968,131.888130,91.565497,59.595251,89.306048,-0.000613,0.001875,32.000000,-235.780547,92.136352,-0.341875,16.337948,0.621950,515696.787466,0.996767,39.751943,12.714474,1.795669,0.071841,0.038857,151.231461,32.000000,160.871664,150.305299,153.983287,137.385579,32.000000,135.963978,66.557175,55.948152,71.433409,0.229227,43.335525,100.000000,83.627097,20.744459,71.752841,59.562478,28.157191
51.954662,81.890660,93.239899,134.885177,99.904790,99.298983,29.358648,14.223235,91.773673,-0.000352,82.463723,52.613675,133.472703,91.937381,131.921742,91.548057,59.631021,89.406933,-0.000613,0.001865,32.000000,-235.785453,92.273569,-0.341853,16.336164,0.619833,515630.064766,0.993230,39.616234,12.817471,1.793548,0.057925,0.035594,150.467550,32.000000,161.350333,150.474947,151.763703,137.216784,32.000000,135.981165,66.560004,55.961145,71.432646,0.229227,43.404761,100.000000,83.536396,20.744459,71.791318,59.591304,27.966656
51.708763,81.893969,93.031933,134.890190,99.879683,99.290119,29.394284,14.219239,91.782752,-0.000530,82.442309,52.553963,133.470282,91.885752,131.922026,91.580405,59.637432,89.333560,-0.000613,0.001877,32.000000,-235.787645,92.115552,-0.341719,16.335902,0.627727,515821.445791,1.002017,40.051108,12.764463,1.807304,0.034379,0.012661,150.496899,32.000000,161.619063,150.349688,150.375141,137.534876,32.000000,136.056058,66.556561,55.966518,71.446425,0.229227,43.337559,100.000000,83.581307,20.744459,71.790254,59.576473,28.085951
51.592791,81.893969,93.133901,134.890190,99.876440,99.270299,29.383400,14.226660,91.718751,-0.000693,82.400443,52.519800,133.433138,91.864626,131.939412,91.514812,59.630247,89.327595,-0.000613,0.001877,32.000000,-235.782028,92.268347,-0.341530,16.324809,0.619663,515518.745606,0.992262,39.635473,12.795636,1.794640,0.068470,0.040819,150.291343,32.000000,161.916125,149.627198,150.351168,138.117803,32.000000,135.557815,66.579847,55.967317,71.411171,0.229227,43.355279,100.000000,83.739210,20.744459,71.799559,59.573493,28.154843
52.068410,81.884317,93.137550,134.889076,99.812870,99.270263,29.337669,14.226374,91.758017,-0.000357,82.350709,52.481017,133.473698,91.849333,131.955269,91.562116,59.643489,89.316209,-0.000611,0.001883,32.000000,-235.782313,92.445741,-0.341817,16.343193,0.622621,515571.402184,0.996093,39.885659,12.740542,1.799152,0.067165,0.042223,150.654301,32.000000,161.375014,149.600785,152.470456,138.136086,32.000000,135.465830,66.593158,55.967717,71.390262,0.229227,43.341413,100.000000,83.720033,20.744459,71.768317,59.576601,28.172158
51.879164,81.878801,93.163729,134.887962,99.801715,99.255040,29.333216,14.228087,91.659216,-0.000330,82.319525,52.570608,133.481978,91.921026,131.926001,91.623479,59.617536,89.329838,-0.000610,0.001876,32.000000,-235.780109,92.174326,-0.341761,16.363754,0.626647,515532.669289,0.998692,40.002406,12.743767,1.805173,0.045193,0.015717,150.937658,32.000000,161.036805,149.663534,153.799811,138.170342,32.000000,135.343562,66.614998,55.939200,71.395320,0.229227,43.361061,100.000000,83.573753,20.744459,71.749947,59.562114,27.952056
51.744786,81.863633,93.200800,134.885734,99.842762,99.255946,29.337220,14.227659,91.754235,-0.000658,82.346178,52.552474,133.502684,91.974593,131.963789,91.549221,59.629982,89.361732,-0.000608,0.001888,32.000000,-235.782832,92.315030,-0.341792,16.366901,0.615556,515286.939599,0.990316,39.515231,12.722969,1.788753,0.062269,0.042880,151.172508,32.000000,160.782742,150.177060,155.012874,137.502017,32.000000,135.845407,66.650233,55.965607,71.411324,0.229227,43.335959,100.000000,83.632927,20.744459,71.748768,59.589474,28.003560
51.766530,81.863633,93.165876,134.885734,99.866185,99.231374,29.325980,14.224947,91.820004,-0.000752,82.348358,52.505255,133.500059,91.877431,131.946831,91.619524,59.646938,89.322618,-0.000606,0.001917,32.000000,-235.783412,92.228455,-0.341907,16.355414,0.619102,515333.134192,0.994222,39.699317,12.757969,1.795783,0.062778,0.043482,151.193904,32.000000,161.019238,150.289943,153.587124,137.489740,32.000000,136.012394,66.628657,55.965695,71.409405,0.229227,43.359701,100.000000,83.628865,20.744459,71.700066,59.571742,28.116179
51.895478,81.841295,93.178676,134.885455,99.833995,99.213063,29.324117,14.230370,91.778357,-0.000577,82.355390,52.529683,133.469670,91.927225,131.954718,91.565786,59.641190,89.411293,-0.000605,0.001917,32.000000,-235.779957,92.088177,-0.342173,16.387646,0.622322,515353.295541,0.996860,39.819102,12.766687,1.801163,0.045794,0.017078,150.388998,32.000000,161.460583,150.341771,151.742619,137.375955,32.000000,136.352913,66.636726,55.999608,71.424035,0.229227,43.322804,100.000000,83.659084,20.744459,71.628824,59.584144,28.049341
51.818736,81.828333,93.190013,134.884898,99.858821,99.230423,29.323460,14.233224,91.783335,-0.000900,82.302405,52.598974,133.471726,91.945576,131.925022,91.652574,59.629231,89.423615,-0.000605,0.001884,32.000000,-235.772841,92.408049,-0.342130,16.407053,0.621739,515183.433095,0.996541,39.797247,12.723773,1.799732,0.061959,0.057857,150.451117,32.000000,161.668491,150.168681,150.669732,137.714838,32.000000,136.128754,66.639358,55.985395,71.405612,0.229227,43.360470,100.000000,83.599142,20.744459,71.586755,59.568585,28.005101
51.798420,81.815923,93.228768,134.883227,99.856059,99.224916,29.335050,14.228087,91.782938,-0.000996,82.248518,52.613816,133.459541,91.863769,131.959284,91.628531,59.624323,89.356936,-0.000604,0.001872,32.000000,-235.779617,92.496565,-0.342119,16.393337,0.617700,515015.417434,0.993680,39.645445,12.788359,1.795507,0.060430,0.033619,150.278386,32.000000,161.759234,149.730701,150.523348,137.880913,32.000000,135.425611,66.649136,55.972513,71.395801,0.229227,43.320867,100.000000,83.485018,20.744459,71.585085,59.584616,28.035328
51.571449,81.815923,93.146999,134.883227,99.784837,99.208474,29.332867,14.221808,91.820296,-0.000782,82.212350,52.540126,133.483237,91.910017,131.964053,91.623230,59.635642,89.459702,-0.000602,0.001890,32.000000,-235.789338,92.216016,-0.342123,16.371386,0.618852,515145.052704,0.995442,39.709502,12.808491,1.798385,0.037676,0.007708,150.727337,32.000000,161.182931,149.671819,152.548865,138.052549,32.000000,135.299887,66.648434,55.985727,71.401578,0.229227,43.342992,100.000000,83.723228,20.744459,71.544533,59.579866,28.183016
52.003523,81.800480,93.220423,134.877100,99.817945,99.193205,29.335689,14.229086,91.747817,-0.000713,82.173978,52.485028,133.462367,91.893804,131.956694,91.579659,59.614861,89.398092,-0.000603,0.001882,32.000000,-235.780093,92.136656,-0.342163,16.389534,0.620202,515117.842225,0.995387,39.717497,12.769164,1.799838,0.056181,0.035016,150.970550,32.000000,161.075282,149.665576,153.714388,138.229335,32.000000,135.288535,66.655515,55.962096,71.393926,0.229227,43.327600,100.000000,83.503447,20.744459,71.494407,59.583741,28.171058
51.755762,81.789449,93.154483,134.874872,99.830116,99.200122,29.334908,14.228800,91.859486,-0.000908,82.228960,52.620540,133.487528,91.875412,131.932337,91.612458,59.593174,89.407601,-0.000602,0.001880,32.000000,-235.777265,92.301324,-0.342136,16.376867,0.624971,515111.586973,1.000048,39.945866,12.826009,1.806174,0.060758,0.040323,151.120644,32.000000,160.979039,150.014103,154.970962,137.586374,32.000000,136.055979,66.648894,55.961718,71.401121,0.229227,43.338000,100.000000,83.613451,20.744459,71.457976,59.572037,27.943766
51.559489,81.775384,93.231330,134.869581,99.783735,99.204033,29.333554,14.227944,91.856015,-0.000781,82.256321,52.506790,133.539659,91.878797,131.976444,91.582102,59.623152,89.383075,-0.000602,0.001906,32.000000,-235.785005,92.154115,-0.341897,16.359270,0.615564,514862.456925,0.990752,39.496342,12.805931,1.792579,0.047791,0.019271,151.113571,32.000000,161.090040,150.246772,153.556971,137.454468,32.000000,136.216457,66.651349,55.990790,71.421571,0.229227,43.330814,100.000000,83.609865,20.744459,71.455928,59.568172,28.216252
51.967545,81.775384,93.135706,134.869581,99.780823,99.199319,29.336142,14.218383,91.769965,-0.000529,82.315337,52.548234,133.468429,91.893378,131.924817,91.580364,59.647226,89.365842,-0.000602,0.001887,32.000000,-235.792436,92.407892,-0.341878,16.356647,0.620717,515033.399453,0.995969,39.733884,12.833926,1.799886,0.065145,0.055128,150.455616,32.000000,161.464500,150.374224,151.758714,137.265624,32.000000,136.284090,66.614140,55.968293,71.410518,0.229227,43.331474,100.000000,83.489403,20.744459,71.409814,59.587980,28.000699
51.630824,81.795516,93.267330,134.869024,99.770784,99.187934,29.347012,14.220666,91.830269,-0.000694,82.350282,52.538497,133.449429,91.925840,131.927853,91.574987,59.653129,89.414648,-0.000602,0.001880,32.000000,-235.787694,92.472339,-0.341762,16.358929,0.626576,515064.208949,1.000133,39.917382,12.787678,1.808228,0.055663,0.030464,150.353829,32.000000,161.582092,150.178181,150.601371,137.431554,32.000000,135.648717,66.619490,55.994387,71.434151,0.229227,43.336035,100.000000,83.473349,20.744459,71.470638,59.579059,28.079128
51.797097,81.812890,93.110506,134.873480,99.747540,99.174026,29.332172,14.225518,91.778244,-0.000826,82.260169,52.526618,133.439909,91.932160,131.934966,91.646987,59.631752,89.462106,-0.000602,0.001857,32.000000,-235.784972,92.249421,-0.341917,16.337345,0.616616,514815.395200,0.991481,39.507288,12.752170,1.792190,0.054175,0.025253,150.301442,32.000000,161.773449,149.823771,150.525948,137.987431,32.000000,135.343382,66.597979,55.958252,71.394428,0.229227,43.314823,100.000000,83.580054,20.744459,71.522971,59.568605,27.982137
51.720108,81.826127,93.237003,134.877100,99.760856,99.156237,29.360205,14.224519,91.797021,-0.000494,82.267265,52.621944,133.459742,91.889075,131.969167,91.595627,59.631531,89.401524,-0.000603,0.001847,32.000000,-235.781874,92.301938,-0.342060,16.322579,0.625359,514918.464130,0.998063,39.865643,12.778646,1.806427,0.059516,0.043172,150.818174,32.000000,161.244011,149.521466,152.740472,138.168927,32.000000,135.332499,66.617274,55.970623,71.382610,0.229227,43.332227,100.000000,83.566468,20.744459,71.521151,59.574791,28.002606
52.100585,81.826127,93.126779,134.877100,99.802712,99.133426,29.332236,14.224947,91.836511,-0.000529,82.289388,52.553824,133.473939,91.865686,131.944279,91.594426,59.604427,89.526179,-0.000602,0.001851,32.000000,-235.784068,92.314440,-0.341904,16.331680,0.620680,514837.482017,0.994994,39.715792,12.831492,1.797601,0.055090,0.027380,150.937958,32.000000,161.131167,149.584860,153.803619,138.262678,32.000000,135.622086,66.631745,55.962071,71.387363,0.229227,43.318397,100.000000,83.400650,20.744459,71.560805,59.569687,28.213977
51.778228,81.835504,93.254679,134.879885,99.791943,99.123213,29.348830,14.226089,91.838143,-0.000638,82.358148,52.570397,133.533698,91.861445,131.953044,91.663040,59.623042,89.324902,-0.000603,0.001833,32.000000,-235.783746,92.100375,-0.341722,16.302962,0.624293,514795.789831,0.995503,39.806407,12.791539,1.802723,0.054410,0.031451,151.170791,32.000000,161.024284,150.055286,155.147679,137.565732,32.000000,135.982873,66.637841,55.982593,71.438033,0.229227,43.308826,100.000000,83.662414,20.744459,71.588460,59.581272,28.136868
51.976562,81.841571,93.116117,134.882392,99.800791,99.111060,29.335234,14.226089,91.739100,-0.000448,82.372425,52.583392,133.492367,91.899616,131.930990,91.631911,59.614707,89.439007,-0.000603,0.001835,32.000000,-235.783254,92.571578,-0.341557,16.277392,0.614217,514564.479062,0.988330,39.424858,12.901285,1.787442,0.062271,0.042597,151.050895,32.000000,161.064503,150.363808,153.335821,137.276244,32.000000,135.971693,66.617033,55.991898,71.417800,0.229227,43.306276,100.000000,83.467815,20.744459,71.605830,59.576276,28.003413
51.603850,81.850671,93.243836,134.884341,99.793360,99.117923,29.332625,14.226802,91.840491,-0.000280,82.391105,52.549831,133.458662,91.850413,131.923550,91.669132,59.623109,89.428620,-0.000603,0.001860,32.000000,-235.777623,92.546023,-0.341562,16.278021,0.623778,514626.064556,0.994367,39.757361,12.749185,1.801040,0.048325,0.036289,150.439882,32.000000,161.430112,150.435565,151.599930,137.268118,32.000000,136.134721,66.608612,55.967756,71.421115,0.229227,43.296874,100.000000,83.571176,20.744459,71.604289,59.593035,28.005394
51.616226,81.850671,93.118381,134.884341,99.757409,99.115474,29.331495,14.228229,91.785205,-0.000612,82.403864,52.574324,133.451420,91.991640,131.920553,91.608138,59.617825,89.346795,-0.000602,0.001856,32.000000,-235.779966,92.049979,-0.341579,16.288879,0.618747,514501.573226,0.990603,39.564438,12.833220,1.791502,0.047368,0.019836,150.291124,32.000000,161.676125,150.065067,150.210979,137.793082,32.000000,135.798854,66.587473,55.962803,71.410933,0.229227,43.303968,100.000000,83.666241,20.744459,71.631261,59.575480,28.168416
51.834537,81.861151,93.240488,134.885734,99.739757,99.115386,29.340033,14.228372,91.776032,-0.000744,82.360436,52.586000,133.464419,91.904184,131.935515,91.647559,59.657330,89.392155,-0.000601,0.001866,32.000000,-235.781954,92.154869,-0.341446,16.259060,0.628440,514695.614007,0.998548,39.947966,12.817932,1.806916,0.056289,0.032145,150.354969,32.000000,161.880293,149.645669,150.852730,138.209964,32.000000,135.583498,66.586487,55.973620,71.393556,0.229227,43.294527,100.000000,83.462540,20.744459,71.662608,59.576345,28.167463
51.721595,81.866942,93.147976,134.891025,99.762355,99.116987,29.326346,14.227088,91.773113,-0.000487,82.329572,52.502360,133.494054,91.870926,131.974505,91.555007,59.633388,89.494039,-0.000600,0.001863,32.000000,-235.780452,92.323107,-0.341320,16.244347,0.626283,514686.752761,0.998302,39.935499,12.768934,1.804052,0.034791,0.019775,150.819094,32.000000,161.181845,149.499254,152.997991,138.195307,32.000000,135.508630,66.556773,55.985723,71.411369,0.229227,43.309276,100.000000,83.601488,20.744459,71.679365,59.572667,28.183603
51.836376,81.879353,93.184395,134.892975,99.781664,99.120832,29.337619,14.221950,91.782685,-0.000788,82.388348,52.440694,133.525032,91.973126,131.962561,91.624676,59.642939,89.478291,-0.000599,0.001867,32.000000,-235.784278,92.095584,-0.341286,16.256044,0.624051,514529.909503,0.993477,39.726454,12.759524,1.798810,0.066791,0.028433,151.093493,32.000000,161.054929,149.709616,154.245766,138.101570,32.000000,135.429675,66.570588,55.985789,71.421202,0.229227,43.275782,100.000000,83.647296,20.744459,71.678071,59.574516,27.980743
51.876485,81.879353,93.192246,134.892975,99.766751,99.119611,29.330392,14.225375,91.777775,-0.001014,82.393243,52.590800,133.493138,91.931855,131.979396,91.586216,59.655142,89.498693,-0.000598,0.001870,32.000000,-235.787246,92.378663,-0.341164,16.249619,0.626058,514641.191012,0.996326,39.845727,12.851024,1.800949,0.056619,0.039873,151.211187,32.000000,160.847133,150.187422,155.045117,137.342364,32.000000,135.785358,66.528287,56.008775,71.428681,0.229227,43.320089,100.000000,83.514506,20.744459,71.715659,59.576247,28.168636
51.793936,81.879628,93.198490,134.892139,99.808713,99.127250,29.327253,14.222521,91.765114,-0.000913,82.422287,52.549124,133.515003,91.914972,131.931986,91.625084,59.630581,89.341086,-0.000598,0.001880,32.000000,-235.786822,92.482189,-0.341316,16.246786,0.623541,514609.365562,0.993619,39.742809,12.831035,1.797664,0.042325,0.019891,150.985138,32.000000,161.132929,150.401438,152.930487,137.459131,32.000000,136.135554,66.536444,56.004377,71.420614,0.229227,43.275047,100.000000,83.629408,20.744459,71.715348,59.580446,28.191307
51.874622,81.877146,93.189809,134.893810,99.790249,99.147542,29.338286,14.229086,91.887393,-0.000683,82.419530,52.559911,133.478594,91.975368,131.938101,91.655932,59.645790,89.468123,-0.000598,0.001916,32.000000,-235.777799,92.208283,-0.341131,16.270206,0.622988,514562.062820,0.993018,39.702556,12.832355,1.796426,0.058550,0.036169,150.526108,32.000000,161.537823,150.394420,151.457898,137.462413,32.000000,136.333485,66.532607,56.002178,71.406202,0.229227,43.312448,100.000000,83.514900,20.744459,71.706417,59.565596,27.865042
51.965038,81.883765,93.262227,134.896038,99.707737,99.140067,29.330607,14.224662,91.856819,-0.000945,82.436862,52.552726,133.453290,91.859855,131.936756,91.709529,59.613316,89.356939,-0.000598,0.001922,32.000000,-235.784845,92.226212,-0.341113,16.290085,0.625034,514682.889979,0.994919,39.785705,12.752388,1.799409,0.063851,0.037970,150.364547,32.000000,161.720134,149.841278,150.200402,137.920123,32.000000,135.881819,66.569907,56.005775,71.423056,0.229227,43.291798,100.000000,83.551256,20.744459,71.705222,59.584508,28.162840
51.591699,81.883765,93.142154,134.896038,99.719627,99.129956,29.335906,14.219667,91.818646,-0.001004,82.381488,52.594351,133.477272,91.928919,131.937938,91.665908,59.631222,89.373982,-0.000598,0.001933,32.000000,-235.786070,92.366918,-0.341075,16.284447,0.622386,514722.836288,0.993064,39.702220,12.821443,1.796443,0.037562,0.034824,150.442282,32.000000,161.807156,149.823674,151.160725,138.063506,32.000000,135.641454,66.571595,56.010861,71.425803,0.229227,43.296195,100.000000,83.655054,20.744459,71.724764,59.573208,28.180962
51.733071,81.886799,93.255680,134.894924,99.694590,99.135067,29.326448,14.222664,91.858907,-0.000702,82.392303,52.628536,133.529016,91.912830,131.973911,91.635169,59.659630,89.467741,-0.000597,0.001957,32.000000,-235.786515,92.267288,-0.341115,16.304746,0.620448,514713.793671,0.991390,39.618180,12.780175,1.794711,0.056021,0.038048,150.871675,32.000000,160.980882,149.652214,153.079570,138.135038,32.000000,135.269959,66.590715,56.009972,71.414051,0.229227,43.297307,100.000000,83.624844,20.744459,71.733128,59.578656,28.145893
51.952529,81.899760,93.157030,134.897709,99.683727,99.136785,29.306894,14.227659,91.753745,-0.000806,82.408545,52.599419,133.487157,91.932180,131.963720,91.692805,59.616367,89.376750,-0.000596,0.001959,32.000000,-235.778078,92.414883,-0.341148,16.335719,0.627416,514789.725100,0.998893,39.993301,12.773576,1.805371,0.066626,0.040537,151.015190,32.000000,160.994137,149.816152,154.169803,137.976256,32.000000,135.494968,66.546837,55.981989,71.410737,0.229227,43.292625,100.000000,83.463427,20.744459,71.772553,59.582197,28.173405
51.710440,81.897278,93.295766,134.906621,99.728526,99.135545,29.339846,14.229799,91.833028,-0.000913,82.390486,52.595387,133.481318,91.978854,131.950899,91.623235,59.624149,89.440432,-0.000595,0.001951,32.000000,-235.779544,92.454061,-0.341187,16.339076,0.624868,514705.835610,0.996312,39.854045,12.807349,1.802632,0.046709,0.010626,151.223413,32.000000,160.882235,150.143107,154.940515,137.529979,32.000000,136.062719,66.570541,55.984898,71.408470,0.229227,43.306507,100.000000,83.597039,20.744459,71.771578,59.569126,27.946553
52.091735,81.897278,93.108117,134.906621,99.791172,99.138699,29.331856,14.227801,91.890358,-0.000646,82.426626,52.620516,133.514635,92.025468,131.916514,91.640143,59.637590,89.426518,-0.000595,0.001957,32.000000,-235.776624,92.141409,-0.341465,16.330159,0.617771,514717.146181,0.992457,39.646710,12.790267,1.793118,0.058267,0.034857,150.991472,32.000000,161.283373,150.273531,152.808212,137.344534,32.000000,136.306813,66.563962,56.017055,71.425040,0.229227,43.272508,100.000000,83.376770,20.744459,71.762827,59.584616,28.183824
51.813070,81.892590,93.239535,134.903001,99.804488,99.141030,29.338781,14.222378,91.818252,-0.000610,82.449685,52.514544,133.479610,92.019067,131.934859,91.634394,59.628260,89.357757,-0.000594,0.001965,32.000000,-235.785817,92.244650,-0.341606,16.344242,0.624530,514798.656905,0.996360,39.887282,12.824724,1.804196,0.058905,0.035418,150.537224,32.000000,161.521927,150.412155,151.488137,137.406089,32.000000,136.305616,66.593281,56.013836,71.433652,0.229227,43.321191,100.000000,83.530464,20.744459,71.747154,59.566373,28.178248
51.686564,81.890660,93.143629,134.906064,99.848271,99.140166,29.325559,14.227659,91.871256,-0.000776,82.429297,52.581875,133.481725,91.933648,131.940463,91.646845,59.672275,89.355365,-0.000595,0.001969,32.000000,-235.780537,92.332162,-0.341440,16.373222,0.614402,514623.454210,0.988750,39.504859,12.802056,1.787388,0.031386,0.011598,150.354810,32.000000,161.642300,150.013367,150.294167,137.751119,32.000000,135.568986,66.602227,56.022896,71.431908,0.229227,43.279294,100.000000,83.597023,20.744459,71.740073,59.570523,28.064822
51.775418,81.880731,93.202051,134.906621,99.860591,99.166829,29.337325,14.223377,91.835105,-0.000748,82.331241,52.595138,133.492586,91.935566,131.954833,91.715416,59.676696,89.467638,-0.000596,0.001993,32.000000,-235.783179,92.251033,-0.341483,16.360528,0.621467,514767.829000,0.994299,39.779448,12.765772,1.799537,0.059248,0.042419,150.446561,32.000000,161.755957,149.912495,151.238799,137.979902,32.000000,135.407201,66.600604,56.016611,71.424670,0.229227,43.330247,100.000000,83.521345,20.744459,71.739010,59.583603,28.216032
51.673389,81.880731,93.208238,134.906621,99.845819,99.190956,29.387820,14.223663,91.804827,-0.000381,82.311684,52.590550,133.483615,91.993925,131.946618,91.774699,59.639668,89.472984,-0.000597,0.001982,32.000000,-235.782894,92.487083,-0.341483,16.346550,0.622026,514731.933011,0.997376,39.904681,12.720170,1.802086,0.058547,0.041140,150.907166,32.000000,161.123812,149.602132,153.097856,138.285921,32.000000,135.542799,66.628012,56.016943,71.413420,0.229227,43.302233,100.000000,83.599090,20.744459,71.706840,59.577545,28.198277
51.984793,81.860875,93.213863,134.905786,99.900379,99.209597,29.340722,14.221665,91.827835,-0.000559,82.305550,52.605283,133.565564,91.950819,132.017892,91.669862,59.660205,89.519305,-0.000597,0.001988,32.000000,-235.786367,92.607944,-0.341437,16.346183,0.621378,514811.673479,0.995363,39.805413,12.790216,1.800122,0.037075,0.016381,151.147438,32.000000,161.129133,149.826856,154.353014,138.151358,32.000000,135.831329,66.654696,56.030890,71.441131,0.229227,43.333868,100.000000,83.540330,20.744459,71.643533,59.579286,28.105614
52.007679,81.843225,93.275021,134.895760,99.933414,99.220762,29.328977,14.227373,91.957429,-0.000684,82.279067,52.641205,133.508714,91.981485,131.940788,91.788188,59.615174,89.466737,-0.000596,0.001966,32.000000,-235.779511,92.152402,-0.341111,16.361210,0.624368,515051.975364,0.996024,39.908011,12.830787,1.803796,0.058571,0.042240,151.207333,32.000000,160.947646,150.136649,154.803238,137.498802,32.000000,135.983688,66.617573,56.004683,71.417432,0.229227,43.321582,100.000000,83.405899,20.744459,71.586995,59.564514,28.143251
51.637976,81.842950,93.229673,134.891582,99.939522,99.220303,29.332151,14.219524,91.940264,-0.000290,82.287146,52.678189,133.520247,92.008546,131.908196,91.709607,59.642432,89.441911,-0.000596,0.001990,32.000000,-235.788671,92.295801,-0.341184,16.358352,0.617720,514948.886289,0.991279,39.575499,12.840952,1.793099,0.063777,0.045094,150.791576,32.000000,161.274731,150.492347,152.799118,137.284860,32.000000,136.149556,66.630006,56.025714,71.423187,0.229227,43.339448,100.000000,83.379642,20.744459,71.585470,59.565910,28.051029
51.805848,81.842950,93.307163,134.891582,99.956326,99.228414,29.329590,14.225090,91.872773,-0.000326,82.293046,52.640383,133.485526,91.962074,131.939239,91.672146,59.646013,89.422990,-0.000597,0.001996,32.000000,-235.781303,92.393878,-0.340920,16.380618,0.617405,515059.648840,0.991271,39.534928,12.851141,1.793486,0.041294,0.020726,150.481868,32.000000,161.476507,150.580087,151.250606,137.358009,32.000000,136.049714,66.629655,56.007215,71.451988,0.229227,43.333286,100.000000,83.504183,20.744459,71.583081,59.560511,28.156384
51.847783,81.821715,93.255948,134.887683,100.000819,99.238714,29.349617,14.226374,91.943192,-0.000622,82.248222,52.645566,133.458676,91.978692,131.964614,91.708797,59.670220,89.473736,-0.000597,0.001996,32.000000,-235.781985,92.371667,-0.340849,16.350117,0.625071,515165.318620,0.998860,39.905875,12.807422,1.805448,0.060177,0.044357,150.321420,32.000000,161.710726,149.935139,150.189745,137.926646,32.000000,135.764193,66.614876,56.041192,71.449765,0.229227,43.324937,100.000000,83.320723,20.744459,71.515091,59.585206,28.180229
51.815747,81.801583,93.220917,134.883784,100.042964,99.238116,29.355158,14.224662,91.900293,-0.000636,82.206261,52.652788,133.488659,92.006505,131.950123,91.726479,59.699907,89.424358,-0.000597,0.001987,32.000000,-235.781403,92.565256,-0.340682,16.337082,0.621482,515127.041843,0.995518,39.737062,12.791293,1.801093,0.052329,0.046172,150.467174,32.000000,161.793439,149.737570,151.189756,138.250253,32.000000,135.694474,66.610951,56.035952,71.456261,0.229227,43.299016,100.000000,83.481338,20.744459,71.450413,59.568605,28.145526
51.727623,81.795240,93.216741,134.877657,100.073716,99.259471,29.364176,14.223806,91.815267,-0.000267,82.210152,52.559017,133.473951,91.956385,131.964430,91.755285,59.655630,89.562093,-0.000597,0.002003,32.000000,-235.782915,92.499299,-0.340794,16.327693,0.621170,515089.858701,0.994017,39.673722,12.800736,1.798649,0.055393,0.029487,150.909445,32.000000,161.111014,149.513906,153.327772,138.262824,32.000000,135.567465,66.655505,56.008924,71.453602,0.229227,43.368507,100.000000,83.577005,20.744459,71.448483,59.585177,28.178027
52.134902,81.795240,93.253573,134.877657,100.130646,99.268722,29.337635,14.226089,91.971508,-0.000476,82.212396,52.604671,133.488678,92.060296,131.982284,91.793260,59.639470,89.526504,-0.000597,0.002012,32.000000,-235.781451,92.139370,-0.341125,16.341567,0.621933,515017.666806,0.994442,39.685754,12.738306,1.799085,0.057385,0.037479,151.074794,32.000000,160.988343,149.880230,154.621027,137.867594,32.000000,135.566166,66.658881,56.034285,71.461690,0.229227,43.305408,100.000000,83.305511,20.744459,71.426680,59.580899,28.156531
51.876144,81.788346,93.260616,134.875986,100.162877,99.275092,29.319023,14.227230,91.946990,-0.000576,82.233623,52.651458,133.504503,91.976775,131.964063,91.681621,59.640841,89.557682,-0.000596,0.002042,32.000000,-235.776867,92.290455,-0.340851,16.292551,0.624306,515244.347598,0.996173,39.767964,12.873876,1.802069,0.037415,0.007905,151.190292,32.000000,160.862471,150.334380,154.671396,137.293006,32.000000,135.904814,66.615116,56.022448,71.470498,0.229227,43.339635,100.000000,83.522708,20.744459,71.403109,59.574880,28.128871
51.776793,81.794689,93.213180,134.874594,100.171723,99.294063,29.351693,14.222949,91.875699,-0.000338,82.312561,52.627034,133.517988,91.984402,131.936527,91.580041,59.659057,89.519284,-0.000594,0.002037,32.000000,-235.786066,92.419964,-0.340792,16.265433,0.615355,515145.486087,0.988716,39.359663,12.866457,1.788698,0.076476,0.036998,150.656983,32.000000,161.329298,150.535729,152.214286,137.311892,32.000000,135.983101,66.647984,56.057847,71.473136,0.229227,43.290273,100.000000,83.490623,20.744459,71.420882,59.571664,27.923443
52.167687,81.817302,93.213092,134.881278,100.119981,99.313204,29.343471,14.224091,91.801823,-0.000376,82.322265,52.558003,133.479423,91.914257,131.931961,91.707980,59.651872,89.548666,-0.000592,0.002063,32.000000,-235.781482,92.218462,-0.341051,16.284001,0.622979,515279.520365,0.994748,39.611891,12.885743,1.797755,0.058424,0.042711,150.478430,32.000000,161.587554,150.469777,150.955110,137.470642,32.000000,136.234579,66.638907,56.045700,71.464808,0.229227,43.310846,100.000000,83.488761,20.744459,71.418885,59.581085,28.015079
51.630259,81.817302,93.257347,134.881278,100.106746,99.344825,29.312792,14.221380,91.868736,-0.000524,82.288558,52.611982,133.445778,91.934873,131.930390,91.667784,59.668673,89.366227,-0.000592,0.002081,32.000000,-235.787308,92.461305,-0.341077,16.285653,0.625779,515394.587735,0.995915,39.717988,12.842086,1.800289,0.034269,0.018897,150.260753,32.000000,161.782666,149.774943,149.977526,137.993795,32.000000,135.767868,66.697206,56.046098,71.475992,0.229227,43.304940,100.000000,83.557087,20.744459,71.487739,59.572441,28.049048
51.845087,81.825576,93.164484,134.881835,100.108570,99.351302,29.359292,14.224662,91.872018,-0.000386,82.308479,52.543467,133.461258,91.949085,131.947450,91.683289,59.690115,89.472677,-0.000591,0.002094,32.000000,-235.784190,92.605067,-0.341287,16.294098,0.616652,515367.036331,0.988340,39.348963,12.868738,1.786798,0.055470,0.043681,150.527070,32.000000,161.739433,149.735750,151.675577,138.058772,32.000000,135.640178,66.692229,56.052871,71.458202,0.229227,43.336768,100.000000,83.498967,20.744459,71.511856,59.579630,28.192628
51.890701,81.843225,93.258585,134.887962,100.133489,99.337301,29.332205,14.227659,91.877303,-0.000159,82.307004,52.612414,133.480419,91.992374,131.917855,91.710733,59.653729,89.468654,-0.000591,0.002091,32.000000,-235.783160,92.233451,-0.341459,16.308548,0.629102,515731.393205,1.000874,39.887998,12.730979,1.806254,0.055099,0.043765,150.909245,32.000000,161.055428,149.641693,153.378944,138.077845,32.000000,135.350332,66.712466,56.059023,71.478237,0.229227,43.299527,100.000000,83.413042,20.744459,71.565344,59.588009,28.161667
51.708488,81.855084,93.243840,134.892696,100.163441,99.330722,29.315132,14.225946,91.861208,-0.000373,82.331777,52.648224,133.481110,91.960157,131.989803,91.737868,59.653309,89.431519,-0.000592,0.002102,32.000000,-235.785200,92.344481,-0.341751,16.313794,0.623026,515641.857209,0.994883,39.680288,12.780136,1.796978,0.041886,0.017594,151.111977,32.000000,160.910947,150.088532,154.549951,137.736032,32.000000,135.620204,66.722791,56.063575,71.494806,0.229227,43.312731,100.000000,83.305434,20.744459,71.563819,59.590438,28.034154
51.671251,81.855084,93.270057,134.892696,100.171854,99.348869,29.359570,14.224376,91.926321,-0.000507,82.373177,52.618066,133.457371,91.990723,131.943169,91.691153,59.656228,89.466188,-0.000592,0.002071,32.000000,-235.787753,92.440317,-0.341758,16.292419,0.622497,515642.073722,0.994754,39.652167,12.813857,1.797212,0.055930,0.040812,151.143843,32.000000,161.026447,150.277474,154.419907,137.560634,32.000000,135.982392,66.704286,56.054114,71.481944,0.229227,43.300657,100.000000,83.525783,20.744459,71.599448,59.587881,28.156311
51.854100,81.856739,93.258972,134.897152,100.196571,99.356192,29.400068,14.224234,91.911632,-0.000083,82.401965,52.702228,133.507469,91.897924,131.931020,91.637390,59.681804,89.453639,-0.000593,0.002062,32.000000,-235.784945,92.320090,-0.342093,16.309152,0.626109,515702.807962,0.999102,39.847052,12.789654,1.803260,0.054480,0.030839,150.587541,32.000000,161.439650,150.425075,152.258152,137.321397,32.000000,136.267078,66.678305,56.067881,71.477344,0.229227,43.272122,100.000000,83.312004,20.744459,71.603217,59.576670,28.161446
51.971824,81.867770,93.289366,134.902165,100.184387,99.359036,29.309854,14.227088,91.830970,-0.000110,82.391536,52.629224,133.460320,92.009584,131.966261,91.738357,59.652116,89.450617,-0.000595,0.002063,32.000000,-235.781272,92.550877,-0.342174,16.342380,0.628160,515808.304965,0.998552,39.884515,12.809724,1.805067,0.042179,0.021188,150.459278,32.000000,161.642125,150.448986,150.890666,137.430710,32.000000,136.363408,66.689136,56.061974,71.475818,0.229227,43.307911,100.000000,83.339526,20.744459,71.636314,59.567710,27.887126
51.823981,81.882662,93.220939,134.908292,100.187838,99.362160,29.356050,14.228372,91.918549,-0.000255,82.380999,52.610203,133.480010,91.964540,131.955398,91.666627,59.695819,89.516381,-0.000597,0.002048,32.000000,-235.779987,92.543350,-0.342474,16.335640,0.623422,515719.330883,0.993440,39.702406,12.775826,1.798488,0.065732,0.035000,150.292907,32.000000,161.769640,149.888714,149.931661,137.858098,32.000000,135.512290,66.711192,56.052248,71.504835,0.229227,43.286135,100.000000,83.549781,20.744459,71.635028,59.583947,28.185144
51.801064,81.882662,93.249739,134.908292,100.179509,99.373608,29.322606,14.230370,91.872823,-0.000052,82.382773,52.629095,133.467012,92.061804,131.964447,91.768694,59.695974,89.498137,-0.000598,0.002063,32.000000,-235.776842,92.226862,-0.342390,16.310987,0.619966,515754.129896,0.994103,39.595384,12.803511,1.794999,0.076531,0.033797,150.391062,32.000000,161.535653,149.824139,151.865834,138.132066,32.000000,135.316363,66.712178,56.092908,71.476407,0.229227,43.284181,100.000000,83.440348,20.744459,71.680400,59.565035,28.171865
51.758356,81.881007,93.199823,134.910799,100.197698,99.393878,29.337649,14.222378,91.834269,-0.000015,82.361999,52.565062,133.503156,91.962951,131.982077,91.700890,59.666928,89.529487,-0.000601,0.002042,32.000000,-235.789259,92.260313,-0.342330,16.339941,0.622706,515771.297998,0.995679,39.758564,12.803400,1.798799,0.059216,0.040092,151.090120,32.000000,160.961676,149.948664,154.849122,137.771802,32.000000,135.981886,66.712813,56.060219,71.489597,0.229227,43.270122,100.000000,83.452795,20.744459,71.673694,59.558013,28.093875
52.074143,81.877974,93.254534,134.912470,100.163355,99.396413,29.340457,14.230370,91.944899,-0.000279,82.361999,52.696831,133.503156,92.029994,131.982077,91.704155,59.666928,89.455695,-0.000602,0.002044,32.000000,-235.779137,92.372074,-0.342356,16.362679,0.624555,515840.023108,0.997408,39.781579,12.791154,1.800151,0.058575,0.035950,151.090120,32.000000,160.961676,149.948664,154.849122,137.771802,32.000000,135.981886,66.712813,56.060219,71.489597,0.229227,43.285469,100.000000,83.278130,20.744459,71.663437,59.585344,28.057045
51.750343,81.882662,93.273266,134.911077,100.208108,99.383797,29.340359,14.221808,91.844158,-0.000342,82.411776,52.553771,133.479297,91.957323,131.926025,91.738945,59.689011,89.455784,-0.000602,0.002023,32.000000,-235.790158,92.264800,-0.342696,16.384315,0.623946,516017.461044,0.997989,39.822836,12.840976,1.800672,0.054372,0.042251,150.626342,32.000000,161.289251,150.603119,152.218240,137.155348,32.000000,136.243852,66.686262,56.079738,71.489837,0.229227,43.292167,100.000000,83.451545,20.744459,71.676513,59.592091,28.191234
52.017797,81.882662,93.314131,134.911077,100.228391,99.386364,29.318955,14.224804,91.883275,-0.000082,82.411776,52.650494,133.479297,92.038458,131.926025,91.733141,59.689011,89.410788,-0.000602,0.002039,32.000000,-235.787489,92.506172,-0.342653,16.362627,0.616809,515888.163728,0.991346,39.503152,12.792067,1.790803,0.052682,0.029358,150.626342,32.000000,161.289251,150.603119,152.218240,137.155348,32.000000,136.243852,66.686262,56.079738,71.489837,0.229227,43.306306,100.000000,83.299362,20.744459,71.675752,59.579728,27.929826
52.069266,81.888178,93.257017,134.911077,100.214612,99.404111,29.405302,14.229656,91.881753,-0.000370,82.473003,52.616361,133.539096,91.930426,131.986722,91.718598,59.685143,89.442085,-0.000602,0.002017,32.000000,-235.782145,92.566661,-0.342567,16.403198,0.623213,515927.927929,0.997967,39.832544,12.770040,1.802370,0.062629,0.044228,150.386584,32.000000,161.613082,150.529774,151.046588,137.409417,32.000000,136.067654,66.730724,56.088909,71.511288,0.229227,43.278644,100.000000,83.419118,20.744459,71.691874,59.569185,28.064968
52.136570,81.896727,93.192046,134.905786,100.253751,99.400356,29.315782,14.220381,91.901896,-0.000564,82.381213,52.609359,133.516437,91.958669,131.984541,91.720242,59.701501,89.497126,-0.000603,0.002031,32.000000,-235.785848,92.582022,-0.342416,16.399736,0.618673,515823.772361,0.993150,39.564232,12.740202,1.793889,0.063883,0.044129,150.558256,32.000000,161.546905,149.708943,151.968985,138.247058,32.000000,135.647691,66.715881,56.077250,71.455348,0.229227,43.318511,100.000000,83.447465,20.744459,71.717181,59.571575,28.087272
51.788020,81.900863,93.261424,134.907178,100.274462,99.383851,29.336425,14.221522,91.898461,-0.000289,82.386664,52.561282,133.479173,91.975308,132.001029,91.758869,59.689078,89.439664,-0.000604,0.002023,32.000000,-235.788476,92.250973,-0.342407,16.399894,0.615491,515908.439623,0.989362,39.518235,12.764826,1.791018,0.061395,0.046332,150.920697,32.000000,161.178648,149.552671,153.594747,138.382803,32.000000,135.617974,66.740282,56.053866,71.455522,0.229227,43.283593,100.000000,83.397178,20.744459,71.729111,59.586485,28.160786
51.793613,81.904724,93.149364,134.908849,100.237409,99.376227,29.395991,14.228229,91.878201,-0.000345,82.431972,52.624518,133.519853,91.975327,131.978670,91.829952,59.619178,89.566680,-0.000605,0.002015,32.000000,-235.780622,92.439928,-0.342395,16.406791,0.613394,515839.959220,0.990975,39.459481,12.784958,1.787460,0.035885,0.018102,151.165401,32.000000,160.839186,150.011812,155.204616,137.660260,32.000000,135.813069,66.728728,56.024019,71.470674,0.229227,43.295753,100.000000,83.420056,20.744459,71.728146,59.573247,28.185071
52.194175,81.904724,93.240264,134.908849,100.182876,99.373752,29.312354,14.224091,91.857882,-0.000598,82.407822,52.570023,133.523495,91.944110,131.960246,91.711729,59.687862,89.417584,-0.000607,0.002037,32.000000,-235.782793,92.366447,-0.342357,16.409414,0.621686,515935.299421,0.997358,39.812884,12.759286,1.800830,0.060682,0.035314,151.247588,32.000000,160.917815,150.394486,154.106586,137.445543,32.000000,135.889475,66.744733,56.079892,71.499473,0.229227,43.271273,100.000000,83.163936,20.744459,71.739279,59.574831,28.146700
51.655777,81.915204,93.226197,134.913027,100.201918,99.389642,29.319722,14.221950,91.869470,-0.000471,82.448449,52.594523,133.511188,91.943927,131.924678,91.670147,59.677384,89.386223,-0.000607,0.002045,32.000000,-235.787557,92.175695,-0.342369,16.395698,0.619979,516032.508561,0.995153,39.811125,12.913366,1.798472,0.062848,0.038111,150.503782,32.000000,161.389422,150.530035,151.843376,137.224496,32.000000,136.062907,66.731884,56.058439,71.477956,0.229227,43.302130,100.000000,83.373362,20.744459,71.771152,59.562763,28.151982
51.844146,81.915756,93.258557,134.917483,100.233613,99.408754,29.327292,14.229228,91.889170,-0.000265,82.465524,52.640461,133.500164,92.015966,131.946936,91.718985,59.695047,89.523604,-0.000609,0.002043,32.000000,-235.777328,92.546654,-0.342704,16.366639,0.612193,515712.891165,0.989658,39.409929,12.745858,1.786411,0.041035,0.008602,150.347675,32.000000,161.699699,150.318028,150.525438,137.617499,32.000000,136.271401,66.731249,56.066656,71.473007,0.229227,43.273612,100.000000,83.353144,20.744459,71.772052,59.599221,28.160566
51.883138,81.922374,93.185146,134.919711,100.171739,99.396091,29.334678,14.227373,91.844330,-0.000513,82.453300,52.722586,133.452932,91.923575,131.986353,91.724464,59.704243,89.479469,-0.000608,0.002023,32.000000,-235.777052,92.563073,-0.342427,16.342275,0.624393,516063.142080,1.000791,39.960209,12.735535,1.804758,0.063591,0.035084,150.295208,32.000000,161.879787,149.694198,150.314029,138.125974,32.000000,135.748042,66.738242,56.080490,71.471307,0.229227,43.276866,100.000000,83.325324,20.744459,71.771232,59.591451,28.160493
51.980083,81.922374,93.281078,134.919711,100.141373,99.373259,29.335356,14.216956,91.850747,-0.000630,82.357063,52.667498,133.492068,91.981671,131.981034,91.770274,59.687443,89.441791,-0.000609,0.002027,32.000000,-235.794682,92.174290,-0.342191,16.331680,0.621862,516048.628161,0.996782,39.771413,12.808958,1.798825,0.064361,0.036377,150.655686,32.000000,161.458794,149.714446,152.405242,138.016052,32.000000,135.627820,66.722522,56.081445,71.479591,0.229227,43.283444,100.000000,83.257068,20.744459,71.791150,59.575824,28.071498
51.775800,81.923202,93.235137,134.918597,100.139196,99.361907,29.340419,14.220809,91.880096,-0.000341,82.352682,52.669239,133.512692,91.929572,131.971107,91.746746,59.693831,89.449235,-0.000609,0.002022,32.000000,-235.790010,92.349460,-0.342161,16.316023,0.621016,515956.577559,0.995608,39.738903,12.770512,1.796058,0.036374,0.020046,151.022188,32.000000,161.043107,149.703742,153.713780,138.119475,32.000000,135.386294,66.738088,56.065567,71.503703,0.229227,43.265532,100.000000,83.454170,20.744459,71.792985,59.577810,27.921609
52.005459,81.908310,93.369930,134.913862,100.155617,99.355486,29.404282,14.224662,91.875777,-0.000518,82.378500,52.704768,133.524408,91.951042,131.987495,91.705943,59.650393,89.478880,-0.000610,0.002030,32.000000,-235.786156,92.326391,-0.342418,16.293285,0.620271,515827.183984,0.993342,39.641716,12.762332,1.794554,0.084924,0.040206,151.148440,32.000000,160.884220,150.136374,155.048767,137.512766,32.000000,135.725838,66.732388,56.045448,71.504357,0.229227,43.309789,100.000000,83.243694,20.744459,71.745675,59.567051,28.079202
51.673949,81.893417,93.226796,134.907178,100.159520,99.337742,29.395623,14.228943,91.891826,-0.000636,82.338170,52.631079,133.548286,92.029057,132.002515,91.765474,59.686382,89.509116,-0.000610,0.002035,32.000000,-235.782695,92.280909,-0.342407,16.298687,0.624745,515846.341758,0.997311,39.847500,12.760879,1.800747,0.071622,0.048019,151.223097,32.000000,161.069556,150.285335,153.918352,137.423095,32.000000,136.205087,66.732300,56.088817,71.495942,0.229227,43.272181,100.000000,83.370970,20.744459,71.744783,59.584891,28.055064
