OSU 80 Ton Compressor Load Stand
51.728670,81.893417,93.361637,134.907178,100.156086,99.322475,29.327171,14.223377,91.846055,-0.000439,82.388417,52.662549,133.514787,91.946985,131.970883,91.747685,59.721131,89.490328,-0.000611,0.002039,32.000000,-235.785146,92.505234,-0.342649,16.289613,0.622056,515777.077652,0.990278,39.602233,12.823971,1.795387,0.026805,0.022869,150.525113,32.000000,161.534054,150.412641,151.839564,137.383099,32.000000,136.463341,66.751592,56.101185,71.513644,0.229227,43.303896,100.000000,83.395418,20.744459,71.697233,59.584891,28.179935
51.832819,81.869149,93.323677,134.900773,100.142437,99.336429,29.401281,14.225375,91.848380,-0.000280,82.322417,52.710029,133.466153,91.985034,131.984110,91.732082,59.705790,89.576722,-0.000611,0.002053,32.000000,-235.782165,92.436584,-0.342578,16.292865,0.627361,515741.844961,0.997252,39.920134,12.808024,1.804135,0.052739,0.039270,150.347516,32.000000,161.687778,150.229605,150.440072,137.681489,32.000000,136.150474,66.763321,56.075515,71.522538,0.229227,43.255458,100.000000,83.096190,20.744459,71.620238,59.589435,28.175166
51.865175,81.854257,93.318759,134.901051,100.124714,99.358702,29.330038,14.225375,91.858349,-0.000699,82.299525,52.716852,133.475855,92.077853,131.970597,91.647496,59.719495,89.575579,-0.000612,0.002049,32.000000,-235.782984,92.370016,-0.342541,16.284840,0.627953,515572.313832,0.998279,39.865088,12.760822,1.804834,0.063081,0.043571,150.364471,32.000000,161.740543,149.830003,150.586869,137.902938,32.000000,135.485880,66.782525,56.074715,71.518244,0.229227,43.289499,100.000000,83.294810,20.744459,71.572403,59.566205,28.142885
51.880502,81.845707,93.396291,134.898266,100.109413,99.352927,29.331396,14.226802,91.941822,-0.000820,82.242689,52.664837,133.461596,92.037846,131.989613,91.776372,59.678778,89.487877,-0.000613,0.002055,32.000000,-235.782213,92.454817,-0.342520,16.308627,0.625159,515597.833070,0.993673,39.736178,12.833405,1.800475,0.043903,0.011706,150.709374,32.000000,161.247541,149.756942,152.549974,138.042902,32.000000,135.372387,66.809643,56.069274,71.503355,0.229227,43.267754,100.000000,83.328211,20.744459,71.570986,59.585708,28.118233
52.116849,81.845707,93.287467,134.898266,100.069271,99.331300,29.323272,14.225803,91.993123,-0.000538,82.273598,52.730600,133.479659,92.101282,131.983703,91.799657,59.703182,89.550705,-0.000613,0.002039,32.000000,-235.785343,92.362123,-0.342489,16.319957,0.624818,515654.337960,0.995600,39.688809,12.818944,1.799257,0.058114,0.032135,151.005204,32.000000,161.102533,149.668048,153.736160,138.443363,32.000000,135.570718,66.839106,56.065788,71.514582,0.229227,43.272557,100.000000,83.146987,20.744459,71.542783,59.569372,28.176340
51.656059,81.831919,93.388433,134.895481,99.992126,99.322418,29.325961,14.228658,91.899876,-0.000868,82.272679,52.659058,133.518284,92.066617,132.008078,91.766656,59.675772,89.565312,-0.000614,0.002025,32.000000,-235.781997,92.301345,-0.342770,16.374035,0.624410,515683.012347,0.995156,39.664880,12.801550,1.800219,0.063297,0.036641,151.216166,32.000000,161.007122,150.028054,154.970475,137.680942,32.000000,136.161490,66.829920,56.058170,71.515715,0.229227,43.268673,100.000000,83.133657,20.744459,71.498124,59.577338,28.179128
51.776475,81.817027,93.321089,134.896595,99.974270,99.316086,29.326880,14.222664,91.975111,-0.001080,82.262120,52.683440,133.513667,92.020005,131.952721,91.756914,59.705592,89.566338,-0.000615,0.002051,32.000000,-235.783729,92.494079,-0.342766,16.381981,0.617415,515422.006680,0.990318,39.428177,12.818779,1.789968,0.036972,0.016507,151.140250,32.000000,160.988051,150.280077,153.727611,137.435475,32.000000,136.279151,66.793705,56.069162,71.499976,0.229227,43.286629,100.000000,83.316708,20.744459,71.449928,59.580436,28.169297
52.123183,81.812338,93.408873,134.892696,99.992367,99.308548,29.326393,14.222664,91.915946,-0.000895,82.303224,52.681815,133.499835,91.981507,131.963646,91.793095,59.678800,89.505939,-0.000616,0.002052,32.000000,-235.784876,92.559995,-0.342770,16.395357,0.626529,515611.274885,0.999693,39.876641,12.855867,1.807889,0.058474,0.034332,150.474294,32.000000,161.429252,150.507247,151.815687,137.241824,32.000000,136.360856,66.792126,56.054062,71.515388,0.229227,43.302928,100.000000,83.303644,20.744459,71.448148,59.584557,28.143618
51.590091,81.812338,93.247050,134.892696,99.987668,99.306102,29.328214,14.231369,91.825118,-0.000679,82.325731,52.606540,133.468511,92.049590,131.988410,91.753558,59.687378,89.519868,-0.000617,0.002035,32.000000,-235.778630,92.513063,-0.342741,16.387148,0.622743,515450.159581,0.997040,39.740646,12.826725,1.802384,0.065458,0.038960,150.418235,32.000000,161.574253,150.283097,150.405805,137.597507,32.000000,135.755208,66.812514,56.059525,71.529232,0.229227,43.252797,100.000000,83.416369,20.744459,71.431679,59.565950,28.110016
52.123014,81.829712,93.336492,134.897709,99.967100,99.312391,29.328982,14.223806,91.837657,-0.001024,82.324299,52.622043,133.456448,92.054424,131.956185,91.732305,59.685896,89.574499,-0.000618,0.002036,32.000000,-235.790947,92.493752,-0.342676,16.375136,0.615638,515303.701117,0.989774,39.388474,12.813499,1.792079,0.039495,0.027518,150.374729,32.000000,161.816653,149.853050,150.378953,138.057461,32.000000,135.425177,66.817423,56.037916,71.495463,0.229227,43.306669,100.000000,83.283022,20.744459,71.484232,59.571634,27.959833
51.874506,81.844880,93.231938,134.894089,99.948212,99.331353,29.318633,14.225233,92.025730,-0.001110,82.290570,52.582211,133.498391,92.009523,131.991242,91.730798,59.679574,89.555684,-0.000619,0.002009,32.000000,-235.783455,92.238530,-0.342638,16.383791,0.625718,515507.993657,1.000790,39.923495,12.814152,1.807460,0.061728,0.034563,150.709335,32.000000,161.249322,149.538626,152.647667,138.349751,32.000000,135.501899,66.830972,56.074003,71.483429,0.229227,43.250587,100.000000,83.237159,20.744459,71.530000,59.578037,28.065629
51.750039,81.862254,93.333026,134.896595,99.870835,99.333791,29.323550,14.224519,91.870568,-0.000793,82.334152,52.628279,133.487101,92.037357,132.005488,91.785660,59.671727,89.597413,-0.000619,0.002016,32.000000,-235.782857,92.169453,-0.342652,16.370285,0.615630,515333.346128,0.989771,39.406019,12.851826,1.790696,0.066823,0.045643,151.050801,32.000000,161.074385,149.622849,153.948577,138.275341,32.000000,135.551860,66.845877,56.052395,71.498058,0.229227,43.288068,100.000000,83.107386,20.744459,71.528491,59.571664,28.176780
51.621805,81.862254,93.234408,134.896595,99.817075,99.331833,29.328605,14.227088,91.954856,-0.000960,82.390235,52.563112,133.494281,92.013010,131.977055,91.771442,59.646150,89.615653,-0.000618,0.002033,32.000000,-235.775863,92.618751,-0.342568,16.350458,0.619653,515571.865079,0.995496,39.670069,12.845685,1.797259,0.054128,0.027365,151.248609,32.000000,160.783804,150.139376,154.880455,137.538901,32.000000,135.988768,66.823210,56.050529,71.500172,0.229227,43.245938,100.000000,83.371781,20.744459,71.581417,59.590763,28.061887
51.872412,81.876043,93.301957,134.897988,99.844707,99.325891,29.392628,14.221237,91.877582,-0.001052,82.399425,52.571555,133.508763,92.020046,131.991180,91.722239,59.683797,89.505818,-0.000617,0.002025,32.000000,-235.786795,92.512068,-0.342513,16.299527,0.624090,515677.042124,0.997993,39.812442,12.881172,1.803535,0.055689,0.026726,151.035136,32.000000,161.023187,150.404865,153.360471,137.402552,32.000000,136.122072,66.821325,56.062121,71.519073,0.229227,43.278942,100.000000,83.218979,20.744459,71.623235,59.584537,28.157925
51.935960,81.885420,93.231736,134.904672,99.910485,99.326890,29.324462,14.224662,91.870874,-0.000756,82.417249,52.662696,133.506831,92.016130,131.957102,91.800471,59.714832,89.557725,-0.000617,0.002019,32.000000,-235.786484,92.351028,-0.342472,16.275110,0.626523,515771.431149,1.000491,39.941464,12.918826,1.806105,0.073974,0.037097,150.565375,32.000000,161.472796,150.432376,151.472287,137.430046,32.000000,136.254830,66.825074,56.095031,71.514888,0.229227,43.244131,100.000000,83.185423,20.744459,71.651346,59.588107,28.171278
51.649059,81.886799,93.290345,134.908292,99.875635,99.338368,29.336234,14.219952,91.909966,-0.000764,82.431738,52.637845,133.470340,91.970150,131.987531,91.738882,59.708820,89.549098,-0.000616,0.002034,32.000000,-235.786276,92.522041,-0.342464,16.269419,0.623719,515576.177222,0.993054,39.703334,12.808422,1.798682,0.052332,0.022546,150.349496,32.000000,161.745665,149.981511,150.142255,137.857008,32.000000,136.054529,66.840308,56.084305,71.513100,0.229227,43.297514,100.000000,83.308193,20.744459,71.650231,59.582443,28.067023
52.033851,81.886799,93.311343,134.908292,99.867918,99.329389,29.328113,14.225090,91.843191,-0.000944,82.421758,52.644607,133.459255,92.034339,131.987267,91.796988,59.690097,89.478002,-0.000615,0.002024,32.000000,-235.784909,92.264330,-0.342489,16.282008,0.622470,515507.228292,0.994074,39.648976,12.811781,1.795129,0.046550,0.018307,150.379288,32.000000,161.787337,149.673992,150.800140,138.171307,32.000000,135.676254,66.828362,56.059124,71.488422,0.229227,43.274610,100.000000,83.123236,20.744459,71.653437,59.567277,28.156311
51.749516,81.896175,93.224612,134.911913,99.880608,99.314144,29.390908,14.227373,91.898265,-0.000842,82.363861,52.618951,133.502864,91.947881,131.985269,91.837082,59.709594,89.613653,-0.000615,0.002022,32.000000,-235.778200,92.186176,-0.342788,16.258929,0.629757,515705.311728,0.999783,39.938568,12.812076,1.806235,0.067743,0.030624,150.897859,32.000000,161.148763,149.618628,152.888477,138.300301,32.000000,135.247448,66.836209,56.071714,71.501851,0.229227,43.267169,100.000000,83.087138,20.744459,71.681683,59.563501,28.160566
51.840276,81.904449,93.323201,134.914976,99.898129,99.319245,29.320524,14.226374,91.857551,-0.000432,82.451828,52.667008,133.476238,92.048184,131.961687,91.644094,59.695159,89.498386,-0.000612,0.002005,32.000000,-235.781330,92.599274,-0.342699,16.246262,0.621000,515525.711313,0.991949,39.552297,12.783686,1.793282,0.047500,0.022085,151.110702,32.000000,160.958792,149.829064,154.030515,138.316292,32.000000,135.309016,66.880817,56.063742,71.496314,0.229227,43.274548,100.000000,83.217438,20.744459,71.706541,59.560698,28.166656
51.951578,81.915756,93.230922,134.915533,99.885901,99.328133,29.336263,14.227659,91.980596,-0.000690,82.425926,52.590160,133.528492,92.019290,131.974548,91.752618,59.694408,89.500323,-0.000612,0.001973,32.000000,-235.781029,92.417168,-0.342552,16.258640,0.627051,515547.070939,0.995602,39.846889,12.854060,1.801459,0.047174,0.034957,151.300567,32.000000,160.812911,150.211349,154.748623,137.667615,32.000000,135.954618,66.892566,56.084926,71.527881,0.229227,43.272112,100.000000,83.235634,20.744459,71.705611,59.588648,28.180082
51.797026,81.915756,93.364272,134.915533,99.886288,99.334503,29.336151,14.229086,91.834439,-0.000816,82.446763,52.624074,133.523142,92.003589,131.928912,91.721613,59.706721,89.516279,-0.000613,0.001913,32.000000,-235.777963,92.562174,-0.342171,16.278310,0.626730,515570.314661,0.996168,39.763992,12.792134,1.800206,0.062714,0.036705,150.988281,32.000000,161.212474,150.280118,153.168665,137.703792,32.000000,136.392113,66.913039,56.077820,71.491562,0.229227,43.283623,100.000000,83.237119,20.744459,71.740108,59.585098,28.162767
51.994761,81.919617,93.246839,134.918597,99.897544,99.326863,29.399611,14.224519,91.892305,-0.000443,82.458623,52.636564,133.498999,92.053669,131.962808,91.776533,59.703029,89.452619,-0.000613,0.001913,32.000000,-235.783021,92.612103,-0.342292,16.286256,0.622803,515583.956659,0.993435,39.663658,12.794169,1.794573,0.047994,0.025929,150.548244,32.000000,161.559661,150.449171,151.518661,137.546762,32.000000,136.615988,66.901181,56.100826,71.506975,0.229227,43.286360,100.000000,83.258625,20.744459,71.751373,59.577574,28.128798
51.834892,81.924305,93.339316,134.919432,99.885053,99.329406,29.332184,14.224662,91.896371,-0.000501,82.459201,52.640767,133.472068,92.061153,132.009787,91.669110,59.679686,89.516915,-0.000613,0.001883,32.000000,-235.784517,92.231596,-0.342449,16.279936,0.627036,515661.618406,0.996720,39.818729,12.792430,1.802503,0.057675,0.037267,150.342519,32.000000,161.668978,150.075697,150.185892,137.823856,32.000000,135.891386,66.894649,56.089567,71.515433,0.229227,43.276564,100.000000,83.200076,20.744459,71.765250,59.574949,28.151248
51.700539,81.925960,93.305847,134.921660,99.859035,99.363651,29.333867,14.229799,91.938118,-0.000834,82.404811,52.635021,133.479106,92.067432,131.955654,91.723141,59.670048,89.472264,-0.000612,0.001870,32.000000,-235.778396,92.203449,-0.342508,16.340964,0.620985,515547.111473,0.990398,39.624256,12.753926,1.793389,0.064014,0.044129,150.385087,32.000000,161.690429,149.867473,151.068570,137.901623,32.000000,135.311351,66.858502,56.072779,71.496816,0.229227,43.253111,100.000000,83.293833,20.744459,71.764513,59.574044,28.083677
51.774005,81.925960,93.354355,134.921660,99.869323,99.402852,29.403724,14.224947,91.908097,-0.000874,82.394360,52.721947,133.512301,91.959974,131.977686,91.782666,59.705438,89.501529,-0.000612,0.001869,32.000000,-235.784560,92.465688,-0.342221,16.343534,0.625823,515681.073703,0.996034,39.789252,12.819888,1.800704,0.048389,0.031279,150.868662,32.000000,161.086373,149.720891,152.991161,138.306839,32.000000,135.218510,66.845963,56.087080,71.480770,0.229227,43.279636,100.000000,83.236143,20.744459,71.768961,59.576660,28.170764
51.762014,81.923478,93.314421,134.923331,99.911817,99.410797,29.325689,14.224234,91.926669,-0.000679,82.426461,52.681436,133.531197,92.035603,132.003204,91.756365,59.713441,89.560562,-0.000613,0.001868,32.000000,-235.779864,92.438380,-0.342173,16.370468,0.626270,515937.526864,0.999133,39.925923,12.799930,1.804736,0.055755,0.040457,151.106346,32.000000,161.049321,149.722191,154.224226,138.251232,32.000000,135.577824,66.855916,56.089145,71.520142,0.229227,43.212703,100.000000,83.208137,20.744459,71.760473,59.578076,28.195269
51.759993,81.928993,93.327875,134.927230,99.947854,99.411069,29.312084,14.221950,91.884343,-0.001062,82.407354,52.698970,133.528776,92.054690,131.987999,91.804931,59.688219,89.500328,-0.000612,0.001832,32.000000,-235.787884,92.570866,-0.342266,16.374114,0.625365,516041.835688,0.995618,39.852062,12.783938,1.803112,0.061864,0.037520,151.242597,32.000000,160.953232,150.129377,154.812640,137.812798,32.000000,136.169445,66.821652,56.097472,71.522191,0.229227,43.267860,100.000000,83.239091,20.744459,71.776974,59.592091,28.029679
51.815535,81.926787,93.416970,134.930015,99.942148,99.379321,29.337249,14.226089,91.964970,-0.001095,82.428790,52.678093,133.549990,92.078893,131.986796,91.720409,59.698210,89.613675,-0.000611,0.001817,32.000000,-235.786041,92.709447,-0.341827,16.396117,0.624188,516070.825088,0.998592,39.861629,12.815050,1.802759,0.036669,0.009988,150.878835,32.000000,161.135549,150.396489,153.096427,137.553812,32.000000,136.334813,66.829522,56.107553,71.522933,0.229227,43.239990,100.000000,83.037730,20.744459,71.776283,59.566963,28.038409
51.789864,81.926787,93.320397,134.930015,99.941102,99.367763,29.373674,14.225661,91.889198,-0.000809,82.430051,52.656873,133.512281,92.078138,131.991607,91.840422,59.719254,89.560683,-0.000610,0.001823,32.000000,-235.779748,92.207632,-0.341720,16.388748,0.624257,516127.400249,0.999114,39.869177,12.800362,1.803089,0.058938,0.028673,150.557220,32.000000,161.503011,150.596246,151.503184,137.492954,32.000000,136.362520,66.845942,56.131780,71.542443,0.229227,43.265368,100.000000,83.205751,20.744459,71.768680,59.570729,28.083677
51.826160,81.905276,93.415490,134.928901,99.924639,99.365119,29.326481,14.226945,91.919247,-0.000832,82.342040,52.668716,133.461715,92.096061,131.992442,91.788738,59.730704,89.586617,-0.000610,0.001798,32.000000,-235.782070,92.275485,-0.341690,16.390400,0.623028,515917.602139,0.996772,39.811170,12.865456,1.802876,0.064117,0.033842,150.322564,32.000000,161.681493,149.996774,150.085698,137.933254,32.000000,135.707187,66.852671,56.133534,71.511488,0.229227,43.253472,100.000000,83.193134,20.744459,71.700641,59.578086,28.186611
52.030494,81.884041,93.276347,134.918597,99.905841,99.387870,29.342431,14.224519,91.920580,-0.001019,82.298266,52.658330,133.495886,92.034584,131.969370,91.742145,59.703073,89.591210,-0.000610,0.001780,32.000000,-235.784660,92.513881,-0.341754,16.412299,0.622686,515828.114771,0.995956,39.836955,12.809317,1.801905,0.049605,0.012310,150.434711,32.000000,161.793268,149.778450,151.005470,138.289694,32.000000,135.725535,66.840768,56.113882,71.494178,0.229227,43.245884,100.000000,83.064773,20.744459,71.633325,59.573188,28.185217
51.696723,81.871906,93.408799,134.911077,99.915800,99.419669,29.314153,14.229228,91.922347,-0.000881,82.258039,52.659466,133.507521,92.059684,132.015493,91.802430,59.714391,89.512014,-0.000610,0.001779,32.000000,-235.775361,92.461975,-0.341792,16.405008,0.622866,515749.282097,0.996722,39.778991,12.815045,1.802478,0.058191,0.034814,150.900677,32.000000,161.146903,149.541468,153.101810,138.346088,32.000000,135.634764,66.827483,56.119411,71.511139,0.229227,43.251031,100.000000,83.128934,20.744459,71.632197,59.559528,28.037822
51.792464,81.871906,93.317062,134.911077,99.919654,99.449352,29.321697,14.232653,91.966468,-0.000679,82.281316,52.693267,133.516735,92.091819,131.987163,91.771629,59.717884,89.529967,-0.000610,0.001753,32.000000,-235.774231,92.539310,-0.341837,16.395173,0.616103,515803.549391,0.992111,39.552899,12.845717,1.792725,0.068777,0.039610,151.084169,32.000000,161.072624,149.824823,154.293854,138.060053,32.000000,135.547354,66.806175,56.093608,71.511684,0.229227,43.254891,100.000000,83.195488,20.744459,71.593051,59.579138,28.146773
52.008963,81.857014,93.424055,134.904393,99.903023,99.456134,29.407207,14.231083,91.946103,-0.000917,82.271975,52.675616,133.470258,92.138208,131.971959,91.798255,59.678824,89.587164,-0.000611,0.001758,32.000000,-235.778915,92.649341,-0.341900,16.396983,0.625363,516075.820885,1.000318,39.875709,12.781933,1.806861,0.037713,0.022714,151.314950,32.000000,160.831907,150.323628,154.628917,137.529643,32.000000,135.903927,66.800651,56.087169,71.514169,0.229227,43.294980,100.000000,83.047184,20.744459,71.545195,59.567199,27.900846
51.939104,81.842122,93.279379,134.901608,99.908455,99.449765,29.327241,14.228658,91.919325,-0.001007,82.332037,52.777962,133.516309,92.089128,131.985575,91.810660,59.723719,89.528910,-0.000610,0.001713,32.000000,-235.779374,92.388961,-0.341969,16.431444,0.622774,516181.592251,0.998353,39.779463,12.790339,1.801750,0.060784,0.037463,150.788363,32.000000,161.204147,150.461646,152.507719,137.606745,32.000000,136.136903,66.768229,56.105379,71.524066,0.229227,43.241679,100.000000,83.091765,20.744459,71.497242,59.577928,28.154990
51.963960,81.832470,93.471513,134.895203,99.892366,99.424283,29.341312,14.223092,91.980279,-0.000580,82.290678,52.627989,133.462142,92.037398,131.966537,91.866700,59.719166,89.623900,-0.000609,0.001722,32.000000,-235.787235,92.341464,-0.342246,16.435928,0.619226,516178.669132,0.990986,39.547430,12.867287,1.796307,0.065616,0.035242,150.459902,32.000000,161.555469,150.442653,151.155779,137.645617,32.000000,136.337328,66.767329,56.095185,71.519161,0.229227,43.282613,100.000000,83.234624,20.744459,71.495707,59.577093,28.169003
52.115001,81.832470,93.272603,134.895203,99.894251,99.404125,29.341060,14.223235,91.946753,-0.000641,82.303867,52.698305,133.437935,92.108011,131.979846,91.829195,59.725665,89.581437,-0.000607,0.001713,32.000000,-235.784305,92.512434,-0.342243,16.419852,0.617718,516070.343227,0.995039,39.602529,12.783801,1.795937,0.043149,0.018946,150.282293,32.000000,161.825766,149.740638,149.892679,138.058332,32.000000,135.996418,66.782894,56.099981,71.530127,0.229227,43.241112,100.000000,82.977027,20.744459,71.463929,59.583397,28.042078
51.768137,81.831367,93.381838,134.894924,99.935634,99.412962,29.320805,14.220095,91.975484,-0.000749,82.270351,52.643998,133.504735,92.082034,131.972428,91.839420,59.738043,89.661224,-0.000608,0.001721,32.000000,-235.787937,92.433099,-0.341969,16.420455,0.619045,515924.037342,0.993767,39.567965,12.851272,1.798776,0.059747,0.043872,150.516099,32.000000,161.843952,149.746879,151.444605,138.138509,32.000000,135.654169,66.798240,56.111306,71.503814,0.229227,43.290895,100.000000,83.083217,20.744459,71.458847,59.579315,28.159906
51.754607,81.836055,93.312267,134.896038,100.001760,99.419274,29.323938,14.224662,91.950632,-0.000479,82.266803,52.670818,133.501927,92.209435,131.968840,91.867944,59.680195,89.581069,-0.000607,0.001722,32.000000,-235.777141,92.595277,-0.341954,16.433122,0.613968,515740.667268,0.990449,39.416786,12.816653,1.789746,0.058084,0.032783,150.947218,32.000000,161.040062,149.615125,153.252102,138.174444,32.000000,135.390113,66.779802,56.083348,71.509722,0.229227,43.256022,100.000000,83.163936,20.744459,71.471865,59.569667,28.088152
52.096072,81.852602,93.394243,134.900773,99.978838,99.425768,29.341714,14.222664,91.910553,-0.000342,82.349927,52.642506,133.522613,92.086887,132.004283,91.757728,59.694762,89.583642,-0.000607,0.001718,32.000000,-235.782909,92.788417,-0.341963,16.436033,0.622789,515914.442794,0.998428,39.763366,12.857101,1.803848,0.036092,0.017348,151.135776,32.000000,160.941401,150.014055,154.440999,137.978836,32.000000,135.438151,66.830837,56.086524,71.509591,0.229227,43.292840,100.000000,83.121913,20.744459,71.470270,59.586996,28.192481
51.778162,81.852602,93.304563,134.900773,99.989546,99.439847,29.403131,14.228515,91.996815,-0.000744,82.350953,52.606448,133.525563,92.015742,131.949539,91.732288,59.692463,89.621324,-0.000607,0.001697,32.000000,-235.778533,92.461424,-0.342067,16.439338,0.621857,516068.475169,0.998680,39.781651,12.861880,1.802975,0.057870,0.056664,151.287803,32.000000,160.836893,150.244704,154.635448,137.593253,32.000000,135.933717,66.810691,56.066117,71.529277,0.229227,43.250297,100.000000,83.140105,20.744459,71.520518,59.571379,28.162254
51.880376,81.865288,93.411993,134.905507,100.010137,99.430943,29.328900,14.225661,91.931201,-0.000829,82.396733,52.681076,133.501623,92.042250,131.925161,91.744753,59.700753,89.581415,-0.000607,0.001693,32.000000,-235.786797,92.332122,-0.341983,16.407866,0.615329,515946.622758,0.991082,39.455845,12.849016,1.792731,0.062361,0.042702,150.720889,32.000000,161.394468,150.224388,152.505245,137.618859,32.000000,136.346375,66.802799,56.056435,71.509286,0.229227,43.280402,100.000000,83.100181,20.744459,71.558790,59.592297,28.167683
51.890427,81.874940,93.303597,134.908571,100.018317,99.432150,29.329696,14.225090,91.978517,-0.000528,82.448644,52.657277,133.529712,92.153911,131.983516,91.805951,59.746885,89.538238,-0.000608,0.001693,32.000000,-235.781303,92.449515,-0.341974,16.400287,0.621180,516163.525754,0.995744,39.774526,12.876268,1.802006,0.046346,0.024007,150.563597,32.000000,161.652667,150.458887,151.210718,137.525429,32.000000,136.481738,66.862645,56.098916,71.533244,0.229227,43.248687,100.000000,83.068450,20.744459,71.587658,59.572273,28.170177
51.636141,81.890108,93.337465,134.912470,100.035550,99.428346,29.342809,14.221950,92.019016,-0.000865,82.376045,52.607680,133.470094,92.066924,131.977604,91.788307,59.742773,89.557463,-0.000607,0.001715,32.000000,-235.789360,92.320417,-0.341797,16.393101,0.621332,516072.630207,0.996072,39.684587,12.841551,1.800527,0.065225,0.039137,150.341459,32.000000,161.794197,149.789273,150.146136,138.047155,32.000000,135.683683,66.854205,56.066738,71.530432,0.229227,43.279641,100.000000,83.040331,20.744459,71.586442,59.569107,28.113611
51.962784,81.890108,93.281767,134.912470,100.068087,99.444956,29.313309,14.226374,91.932405,-0.001073,82.377327,52.689587,133.492145,92.020779,131.985758,91.835757,59.721841,89.549643,-0.000607,0.001736,32.000000,-235.781658,92.731106,-0.341670,16.396747,0.620180,515998.393303,0.995871,39.684157,12.766817,1.798089,0.073551,0.057054,150.485492,32.000000,161.682363,149.786712,151.661943,137.969926,32.000000,135.458535,66.888796,56.097562,71.523042,0.229227,43.240870,100.000000,83.017794,20.744459,71.632748,59.564907,27.949415
52.073983,81.893417,93.391560,134.914141,100.094336,99.437540,29.319263,14.226374,91.944990,-0.000938,82.368650,52.655962,133.521474,92.151117,131.988427,91.831520,59.750245,89.604492,-0.000607,0.001718,32.000000,-235.782969,92.729964,-0.341696,16.399055,0.626410,516117.374560,1.000744,39.954882,12.783665,1.807600,0.047299,0.027868,150.971437,32.000000,161.100042,149.586832,153.312927,138.301212,32.000000,135.303919,66.864179,56.078530,71.511292,0.229227,43.291921,100.000000,83.034427,20.744459,71.642037,59.580033,28.214198
51.847016,81.904449,93.350104,134.917204,100.077042,99.435158,29.349189,14.230655,91.980651,-0.000696,82.392117,52.704751,133.548932,92.096836,132.009745,91.840201,59.695138,89.547232,-0.000607,0.001752,32.000000,-235.775409,92.428159,-0.341710,16.389613,0.618591,516100.773477,0.995087,39.626782,12.799417,1.795165,0.067148,0.043998,151.139152,32.000000,161.012228,149.851550,154.565247,138.052096,32.000000,135.893781,66.838794,56.079396,71.522388,0.229227,43.262869,100.000000,83.066445,20.744459,71.675491,59.569156,28.136208
52.041103,81.911895,93.364603,134.917483,99.993426,99.438846,29.413952,14.224376,91.909650,-0.001033,82.457941,52.618715,133.535020,92.002958,131.972183,91.782747,59.715762,89.506182,-0.000608,0.001735,32.000000,-235.786114,92.354496,-0.341732,16.383214,0.617290,515964.427293,0.992514,39.518756,12.807343,1.793440,0.063012,0.038874,151.321762,32.000000,161.060992,150.145975,154.384685,137.656434,32.000000,136.187825,66.775484,56.081506,71.531958,0.229227,43.294087,100.000000,83.182045,20.744459,71.674561,59.572588,28.180889
51.939927,81.911895,93.298890,134.917483,99.976807,99.435038,29.322251,14.231940,91.975398,-0.001055,82.456787,52.681183,133.528145,92.044941,131.926954,91.743372,59.729268,89.571696,-0.000608,0.001740,32.000000,-235.779206,92.484591,-0.341683,16.379673,0.622134,516169.795941,0.996216,39.757226,12.824521,1.800491,0.053162,0.031864,150.665783,32.000000,161.327287,150.457727,152.226286,137.374509,32.000000,136.286718,66.704757,56.075265,71.512971,0.229227,43.243232,100.000000,83.004226,20.744459,71.696961,59.585973,28.037089
51.804780,81.920168,93.392567,134.922774,99.983163,99.445178,29.325024,14.225661,91.990202,-0.000742,82.494120,52.754011,133.507459,92.176667,131.962378,91.830806,59.704047,89.516935,-0.000609,0.001761,32.000000,-235.785158,92.315317,-0.341653,16.371281,0.618331,516074.539161,0.990055,39.570133,12.776698,1.794055,0.064750,0.047210,150.561318,32.000000,161.618068,150.491514,151.040996,137.523079,32.000000,136.132520,66.760356,56.101623,71.538215,0.229227,43.244745,100.000000,82.978783,20.744459,71.721999,59.588058,28.167976
51.664316,81.921271,93.351676,134.930572,100.021400,99.460543,29.328808,14.227801,92.006725,-0.000920,82.439369,52.660800,133.494828,92.075059,131.972570,91.806055,59.688993,89.557600,-0.000609,0.001749,32.000000,-235.784328,92.694843,-0.341613,16.367216,0.619898,516073.921481,0.995213,39.671475,12.806599,1.796285,0.052264,0.032714,150.336881,32.000000,161.737402,149.773608,150.062077,138.023607,32.000000,135.650820,66.738828,56.070957,71.510115,0.229227,43.260383,100.000000,83.148734,20.744459,71.724671,59.557954,28.101138
52.162254,81.922926,93.400671,134.931686,100.009155,99.466908,29.334672,14.223806,91.951573,-0.001011,82.415391,52.619282,133.524403,92.093248,131.981681,91.815098,59.707871,89.614493,-0.000609,0.001752,32.000000,-235.783079,92.722011,-0.341636,16.351271,0.624324,516243.472020,0.998058,39.815353,12.795539,1.802779,0.049713,0.030497,150.635421,32.000000,161.707431,149.679794,151.646668,138.261029,32.000000,135.668256,66.746545,56.085947,71.520863,0.229227,43.285637,100.000000,83.053945,20.744459,71.723906,59.591451,28.125570
51.842167,81.922926,93.348322,134.931686,100.018436,99.470722,29.335336,14.226660,91.959331,-0.000693,82.425948,52.568044,133.508864,92.219100,131.958364,91.857067,59.672171,89.580781,-0.000610,0.001762,32.000000,-235.782192,92.221683,-0.341679,16.342065,0.627195,516415.394343,1.001030,39.957681,12.837535,1.806889,0.067239,0.034011,150.967680,32.000000,161.114304,149.538146,153.314422,138.341190,32.000000,135.610182,66.737294,56.085859,71.519205,0.229227,43.260173,100.000000,83.032516,20.744459,71.728324,59.576109,28.118673
51.871024,81.930096,93.316256,134.932522,100.068541,99.460241,29.342918,14.225946,91.947340,-0.000712,82.477986,52.647899,133.544661,92.077445,132.003142,91.878844,59.687357,89.550684,-0.000612,0.001797,32.000000,-235.778316,92.432913,-0.341971,16.329792,0.617505,516197.364209,0.990534,39.460014,12.856337,1.790580,0.051858,0.037885,151.230052,32.000000,161.010012,149.900240,154.633377,137.885158,32.000000,135.803207,66.739639,56.071779,71.544537,0.229227,43.290939,100.000000,83.049352,20.744459,71.750017,59.567720,28.107815
52.123748,81.942507,93.272270,134.937256,100.075758,99.455170,29.330034,14.224376,91.987937,-0.000867,82.477836,52.627974,133.528776,92.093167,131.956244,91.771012,59.722062,89.643141,-0.000613,0.001826,32.000000,-235.785131,92.371627,-0.341990,16.331208,0.624277,516424.779561,0.997189,39.780570,12.869714,1.800625,0.057454,0.038553,151.333527,32.000000,160.945140,150.294455,154.153020,137.514327,32.000000,136.011960,66.745844,56.095362,71.556809,0.229227,43.233705,100.000000,82.858697,20.744459,71.788139,59.576257,28.180375
51.761536,81.942507,93.299836,134.938092,100.063464,99.445318,29.317832,14.227230,92.033775,-0.000782,82.475486,52.728778,133.528593,92.072694,131.920820,91.869535,59.722570,89.513117,-0.000614,0.001843,32.000000,-235.779162,92.320313,-0.341738,16.300261,0.623693,516337.744850,0.996242,39.758779,12.834590,1.799005,0.064895,0.033950,150.580729,32.000000,161.345204,150.440133,151.957290,137.526827,32.000000,136.111217,66.738982,56.089678,71.525833,0.229227,43.272787,100.000000,83.028210,20.744459,71.787579,59.568635,28.050955
51.911026,81.942507,93.327961,134.938092,100.058970,99.417761,29.372489,14.225233,91.904459,-0.000357,82.486748,52.617460,133.543603,92.197771,131.973813,91.839016,59.765718,89.529239,-0.000616,0.001855,32.000000,-235.783127,92.594706,-0.341649,16.277235,0.617590,516152.148898,0.991415,39.518078,12.861112,1.789439,0.038156,0.028722,150.596201,32.000000,161.694996,150.436735,150.693870,137.671950,32.000000,136.281606,66.766824,56.113237,71.565486,0.229227,43.253321,100.000000,82.965190,20.744459,71.787020,59.584891,28.006861
51.989251,81.943334,93.320974,134.936142,100.036849,99.386329,29.381359,14.228943,91.946578,-0.000622,82.460762,52.683221,133.537705,92.062824,132.005853,91.769060,59.696421,89.488711,-0.000617,0.001837,32.000000,-235.776466,92.710180,-0.341550,16.309519,0.626968,516256.305778,0.999263,39.881138,12.774487,1.802494,0.064706,0.053739,150.418817,32.000000,161.858599,149.660205,149.925904,138.215824,32.000000,135.886698,66.780877,56.090344,71.562172,0.229227,43.275543,100.000000,82.954316,20.744459,71.789050,59.592268,28.195269
51.882374,81.944161,93.397213,134.935307,100.016000,99.382489,29.336126,14.222807,92.028861,-0.000711,82.397973,52.707948,133.522633,92.072185,132.025602,91.854028,59.769232,89.595701,-0.000616,0.001842,32.000000,-235.788503,92.267104,-0.341770,16.327038,0.624712,515965.779726,0.994012,39.731063,12.742022,1.797845,0.068186,0.041313,150.701161,32.000000,161.617593,149.567962,152.096098,138.302891,32.000000,135.726813,66.802952,56.107642,71.568951,0.229227,43.276371,100.000000,82.966512,20.744459,71.791086,59.577378,28.167903
51.866772,81.938094,93.307275,134.933357,100.013397,99.393894,29.331708,14.223235,91.940869,-0.000302,82.379465,52.695706,133.545535,92.084032,132.012537,91.924700,59.729511,89.530996,-0.000617,0.001845,32.000000,-235.785125,92.482086,-0.341765,16.310437,0.621477,515901.736692,0.991778,39.653492,12.784460,1.795005,0.031669,0.019368,151.118974,32.000000,161.072011,149.663787,153.635366,138.316757,32.000000,135.454149,66.805977,56.118722,71.578238,0.229227,43.260396,100.000000,83.068813,20.744459,71.790543,59.577250,28.197176
52.190993,81.938094,93.431814,134.933357,100.030515,99.420514,29.319565,14.228515,91.978837,-0.000403,82.369526,52.688154,133.566200,92.082950,132.040602,91.909608,59.734772,89.631445,-0.000617,0.001846,32.000000,-235.780664,92.481819,-0.342024,16.298583,0.624018,515791.660017,0.995491,39.761457,12.782533,1.800172,0.064207,0.046116,151.251267,32.000000,160.868808,150.131436,154.835491,137.771400,32.000000,135.704243,66.801177,56.069137,71.592537,0.229227,43.287647,100.000000,82.784858,20.744459,71.770990,59.571978,28.184410
52.040535,81.916859,93.294470,134.933636,100.044013,99.445787,29.323061,14.226660,92.018168,-0.000745,82.363841,52.644065,133.551678,92.104748,131.988875,91.866356,59.719653,89.509772,-0.000618,0.001842,32.000000,-235.780553,92.334100,-0.342373,16.292787,0.624010,515924.809616,0.996066,39.771044,12.779391,1.798980,0.062256,0.031646,151.292638,32.000000,160.989180,150.357960,154.164055,137.646407,32.000000,136.157738,66.779693,56.085769,71.594608,0.229227,43.280115,100.000000,82.936011,20.744459,71.703925,59.575371,28.156824
51.666744,81.895072,93.409743,134.929737,100.044031,99.448376,29.320396,14.220951,91.941855,-0.000792,82.380705,52.711128,133.545658,92.019760,131.982843,91.866352,59.749693,89.610986,-0.000617,0.001871,32.000000,-235.787244,92.521572,-0.342454,16.308811,0.618973,515912.963413,0.990026,39.446475,12.840660,1.790190,0.028229,0.000000,150.643616,32.000000,161.510960,150.415122,151.918662,137.576926,32.000000,136.265459,66.781118,56.096073,71.596069,0.229227,43.281319,100.000000,83.052879,20.744459,71.634997,59.579492,28.103340
52.148457,81.878525,93.381700,134.921939,100.093918,99.464423,29.343737,14.227088,91.960086,-0.000444,82.369206,52.655701,133.522633,92.158192,131.986878,91.901336,59.757539,89.553132,-0.000617,0.001868,32.000000,-235.782255,92.637677,-0.342717,16.316442,0.621026,516109.379882,0.993217,39.575668,12.775187,1.792727,0.066885,0.033021,150.433452,32.000000,161.698199,150.267880,150.963668,137.814925,32.000000,136.558112,66.781293,56.098782,71.602978,0.229227,43.322255,100.000000,83.010982,20.744459,71.633977,59.565704,28.193875
51.804091,81.878525,93.402592,134.921939,100.118215,99.478414,29.364246,14.220809,91.962632,-0.000678,82.321159,52.715696,133.514823,92.082911,132.029005,91.858061,59.779664,89.624882,-0.000618,0.001855,32.000000,-235.787059,92.357944,-0.342738,16.316836,0.629934,516202.226690,1.001080,39.929039,12.812193,1.807928,0.054825,0.038866,150.460302,32.000000,161.826655,149.793614,150.383372,138.031159,32.000000,135.593211,66.813278,56.106288,71.631009,0.229227,43.277119,100.000000,82.967587,20.744459,71.581113,59.564593,28.114785
51.817659,81.869700,93.306172,134.918875,100.096536,99.468402,29.321732,14.222378,91.984958,-0.000721,82.227258,52.685753,133.524830,92.131135,132.033611,91.852134,59.759418,89.641633,-0.000618,0.001865,32.000000,-235.786965,92.467688,-0.342654,16.300602,0.618826,516037.817181,0.990380,39.429401,12.766030,1.790690,0.036044,0.019041,150.715833,32.000000,161.425258,149.663787,152.378226,138.272143,32.000000,135.417502,66.808236,56.108353,71.611044,0.229227,43.283685,100.000000,82.895584,20.744459,71.552310,59.585609,28.151102
52.068726,81.853153,93.470136,134.913305,100.055812,99.465086,29.337455,14.223806,91.950266,-0.000440,82.222192,52.725353,133.514661,92.024898,132.008319,91.825691,59.712181,89.631470,-0.000617,0.001852,32.000000,-235.784390,92.483147,-0.342627,16.290820,0.626691,516219.414079,0.996971,39.774402,12.791423,1.802996,0.063341,0.046762,151.028144,32.000000,161.027223,149.674752,153.572448,138.299005,32.000000,135.322925,66.809354,56.073201,71.588483,0.229227,43.303861,100.000000,82.804195,20.744459,71.499307,59.580122,28.125496
51.712057,81.833849,93.404471,134.907178,100.126117,99.468894,29.405381,14.229942,92.037140,-0.000485,82.242392,52.711022,133.538864,92.112108,132.003916,91.886262,59.704511,89.704535,-0.000616,0.001899,32.000000,-235.777762,92.284029,-0.342564,16.293075,0.625825,516188.686208,0.998011,39.751951,12.822759,1.800664,0.059216,0.041224,151.251627,32.000000,160.939798,150.018135,154.984428,137.763643,32.000000,136.008024,66.795455,56.061231,71.600384,0.229227,43.314260,100.000000,82.928661,20.744459,71.497879,59.569176,28.048534
51.819177,81.833849,93.467071,134.907178,100.159667,99.480316,29.371540,14.222093,91.956071,-0.000672,82.292923,52.705448,133.539272,92.079954,132.032206,91.978156,59.767685,89.725580,-0.000616,0.001887,32.000000,-235.785447,92.788173,-0.342549,16.317439,0.622531,516130.414369,0.992185,39.483751,12.863267,1.795130,0.038227,0.017295,151.236225,32.000000,161.096243,150.235185,153.936901,137.803360,32.000000,136.305299,66.837962,56.112306,71.631206,0.229227,43.302291,100.000000,82.936637,20.744459,71.435967,59.573513,28.183897
52.029153,81.821439,93.407953,134.901608,100.106880,99.499336,29.325380,14.230227,91.988558,-0.000528,82.350398,52.608647,133.518912,92.071775,131.963786,91.823801,59.752787,89.645401,-0.000616,0.001872,32.000000,-235.778624,92.703959,-0.342560,16.346130,0.629514,516296.784387,0.997295,39.822226,12.919295,1.806242,0.063638,0.038872,150.515379,32.000000,161.410822,150.461646,151.998112,137.535923,32.000000,136.341567,66.791861,56.103579,71.619413,0.229227,43.290320,100.000000,82.865083,20.744459,71.395510,59.570130,28.179715
51.887035,81.832470,93.440423,134.900494,100.074937,99.492981,29.342917,14.224091,91.967222,-0.000333,82.400581,52.751954,133.528451,92.076568,132.007810,91.816035,59.776128,89.651834,-0.000616,0.001893,32.000000,-235.782138,92.395653,-0.342794,16.338630,0.627021,516188.390379,0.996319,39.714575,12.870042,1.803716,0.075152,0.045323,150.450266,32.000000,161.535618,150.451070,150.707442,137.694555,32.000000,135.967341,66.834630,56.112728,71.637462,0.229227,43.290594,100.000000,82.884698,20.744459,71.428263,59.573178,28.145012
51.979742,81.854808,93.379192,134.908849,100.069162,99.480268,29.320426,14.228515,91.967887,-0.000588,82.339070,52.654691,133.505344,92.092411,131.966455,91.869026,59.751572,89.604511,-0.000616,0.001905,32.000000,-235.778370,92.513145,-0.342830,16.361053,0.620732,516207.060319,0.993678,39.491640,12.831883,1.795300,0.042356,0.019003,150.404122,32.000000,161.765908,149.891018,150.411204,138.011255,32.000000,135.572100,66.828053,56.108597,71.628155,0.229227,43.289588,100.000000,83.053076,20.744459,71.426633,59.563698,28.194388
52.086847,81.854808,93.487973,134.908849,100.102679,99.472271,29.343823,14.222093,92.009352,-0.000657,82.357494,52.598077,133.558126,92.002958,132.031736,91.946539,59.765585,89.660284,-0.000615,0.001896,32.000000,-235.785447,92.450597,-0.342893,16.383948,0.624483,516206.185173,0.995999,39.645089,12.812801,1.800843,0.067643,0.049032,150.790142,32.000000,161.306263,149.643759,152.392373,138.309572,32.000000,135.559574,66.860365,56.119811,71.622923,0.229227,43.309065,100.000000,82.763436,20.744459,71.494991,59.562989,28.135915
52.085149,81.868046,93.364254,134.917204,100.063861,99.456964,29.329754,14.216528,92.011958,-0.000248,82.348731,52.740817,133.523366,92.133277,132.017816,91.856061,59.722925,89.538491,-0.000613,0.001913,32.000000,-235.789046,92.206820,-0.342799,16.399763,0.620853,516175.110152,0.994761,39.574490,12.806027,1.796454,0.064174,0.034777,151.079614,32.000000,161.099428,149.653503,153.737953,138.525553,32.000000,135.748795,66.852473,56.100425,71.652916,0.229227,43.275190,100.000000,82.856555,20.744459,71.535010,59.566864,28.182209
51.786817,81.876595,93.414454,134.922496,100.025301,99.461623,29.312631,14.221237,91.983817,-0.000337,82.369056,52.633769,133.560709,92.087906,131.991729,91.825893,59.701107,89.581562,-0.000613,0.001946,32.000000,-235.788762,92.735758,-0.342782,16.400235,0.618848,516060.377776,0.991670,39.467278,12.828937,1.794848,0.034144,0.012711,151.248550,32.000000,160.955527,150.066717,155.188541,137.623112,32.000000,135.974808,66.830246,56.083394,71.631816,0.229227,43.281329,100.000000,82.909540,20.744459,71.560457,59.577456,28.142298
52.233853,81.883489,93.349584,134.928066,100.083654,99.470385,29.384603,14.224234,91.966711,-0.000433,82.392032,52.677537,133.536180,92.052079,131.981865,91.843558,59.742509,89.596801,-0.000612,0.001949,32.000000,-235.785273,92.688502,-0.342674,16.393075,0.616789,516078.941450,0.992060,39.482213,12.790944,1.792531,0.064070,0.035188,151.222960,32.000000,160.916689,150.410064,153.773861,137.458633,32.000000,136.137369,66.835047,56.104712,71.626672,0.229227,43.279760,100.000000,82.875936,20.744459,71.559256,59.588816,28.198204
51.814071,81.883489,93.496849,134.928066,100.111609,99.471859,29.331617,14.221380,92.040182,-0.000158,82.447683,52.623840,133.556458,92.085439,131.974690,91.786432,59.727832,89.608149,-0.000612,0.001962,32.000000,-235.787308,92.336488,-0.342654,16.393836,0.623897,516286.694761,0.998915,39.789823,12.841294,1.803827,0.059955,0.037835,150.591564,32.000000,161.371586,150.672663,151.687283,137.325575,32.000000,136.223082,66.814835,56.127694,71.656512,0.229227,43.315763,100.000000,82.869561,20.744459,71.579657,59.589317,28.092628
51.806759,81.894796,93.364210,134.928066,100.077772,99.472831,29.337928,14.233081,92.034559,0.000016,82.436421,52.675339,133.536749,92.141348,131.980112,91.894291,59.777499,89.603854,-0.000610,0.001968,32.000000,-235.775770,92.541207,-0.342876,16.371439,0.613751,516067.264616,0.987319,39.349079,12.809985,1.787147,0.045428,0.025703,150.430613,32.000000,161.588766,150.332726,150.371856,137.743227,32.000000,136.066602,66.816084,56.113349,71.642126,0.229227,43.275013,100.000000,82.824379,20.744459,71.613913,59.567464,28.193068
51.718758,81.904449,93.435263,134.930851,100.021654,99.474146,29.326035,14.223235,92.091395,-0.000389,82.446978,52.583787,133.510227,92.128728,131.983353,91.817460,59.747261,89.631063,-0.000609,0.001980,32.000000,-235.786928,92.477028,-0.342896,16.350799,0.624574,516286.094978,0.997818,39.769343,12.832177,1.804468,0.060518,0.040612,150.438590,32.000000,161.876073,149.731114,150.553007,138.218720,32.000000,135.674812,66.810824,56.100426,71.618106,0.229227,43.290510,100.000000,82.918647,20.744459,71.643069,59.579886,28.200625
51.914351,81.918238,93.369866,134.932522,100.098736,99.482643,29.343931,14.233081,92.084081,-0.000449,82.378568,52.625146,133.548262,92.075608,132.028048,91.787540,59.747482,89.567451,-0.000607,0.001999,32.000000,-235.775114,92.382780,-0.342804,16.314135,0.624089,516213.926335,0.997793,39.787994,12.779666,1.802163,0.069404,0.040926,150.880474,32.000000,161.277902,149.664868,152.757976,138.377847,32.000000,135.605675,66.827243,56.122964,71.601344,0.229227,43.282439,100.000000,82.791571,20.744459,71.642139,59.576257,28.145232
51.767267,81.918238,93.416672,134.932522,100.197734,99.494122,29.400023,14.228372,92.038512,-0.000185,82.440994,52.633594,133.548810,92.105808,132.027436,91.853075,59.725953,89.585595,-0.000606,0.002014,32.000000,-235.779496,92.705693,-0.342547,16.303880,0.627647,516329.651384,1.000077,39.886086,12.827918,1.806603,0.054864,0.020917,151.078176,32.000000,161.013533,149.730474,153.929690,138.204225,32.000000,135.506386,66.826584,56.101625,71.617387,0.229227,43.281178,100.000000,82.884072,20.744459,71.684413,59.567307,28.054183
51.857176,81.923202,93.333390,134.936699,100.185754,99.491890,29.305404,14.225375,91.974063,-0.000569,82.423790,52.728385,133.555685,92.136742,131.983984,91.814223,59.703959,89.618185,-0.000606,0.002035,32.000000,-235.784623,92.637922,-0.342578,16.285837,0.624081,516305.356852,0.995501,39.703461,12.785573,1.798537,0.070777,0.039731,151.327415,32.000000,160.786139,150.283077,154.919486,137.484323,32.000000,135.934873,66.820666,56.084238,71.626759,0.229227,43.249273,100.000000,82.828015,20.744459,71.699154,59.572805,28.207374
51.935914,81.928717,93.427111,134.935028,100.138085,99.487207,29.411079,14.226517,91.970628,-0.000779,82.424090,52.646521,133.557170,92.102158,131.984698,91.893920,59.724008,89.630590,-0.000605,0.002025,32.000000,-235.781187,92.358757,-0.342547,16.306188,0.628318,516470.714310,0.996780,39.851109,12.819119,1.804551,0.060469,0.039989,151.106787,32.000000,161.055710,150.407345,153.467093,137.522472,32.000000,136.099146,66.832263,56.113705,71.617954,0.229227,43.283619,100.000000,82.781112,20.744459,71.715653,59.579128,28.069957
51.620031,81.934509,93.359852,134.938092,100.153713,99.489666,29.328092,14.223806,92.010738,-0.000644,82.500724,52.613434,133.523732,92.058339,131.965905,91.867251,59.761695,89.599801,-0.000603,0.002059,32.000000,-235.783079,92.439910,-0.342636,16.292288,0.626068,516468.421617,0.998107,39.765782,12.862694,1.799816,0.037163,0.034070,150.570155,32.000000,161.488358,150.560163,151.576416,137.598034,32.000000,136.439979,66.817881,56.121076,71.631097,0.229227,43.258490,100.000000,82.657610,20.744459,71.714959,59.578951,28.130045
51.699336,81.934509,93.394216,134.938092,100.172477,99.505188,29.326349,14.219810,92.048745,-0.000417,82.481833,52.531468,133.517407,92.047492,131.986674,91.867655,59.748035,89.620455,-0.000603,0.002071,32.000000,-235.786583,92.241918,-0.342750,16.299500,0.624612,516378.959965,0.992851,39.692321,12.850858,1.798892,0.063940,0.032003,150.476136,32.000000,161.663956,150.124576,150.479419,137.991472,32.000000,136.084010,66.769412,56.090122,71.621768,0.229227,43.276333,100.000000,82.893779,20.744459,71.732411,59.580810,28.184851
52.046889,81.941403,93.402765,134.941991,100.098895,99.495851,29.341326,14.222949,92.076237,-0.000771,82.424752,52.558648,133.524668,92.141656,131.995887,91.805767,59.765430,89.657875,-0.000602,0.002083,32.000000,-235.785082,92.265452,-0.342679,16.320901,0.631352,516464.508451,1.002311,40.015506,12.792786,1.808597,0.082967,0.034231,150.431473,32.000000,161.739358,149.896079,150.659731,138.018301,32.000000,135.514364,66.738500,56.097628,71.618629,0.229227,43.269649,100.000000,82.748144,20.744459,71.753353,59.579945,28.194168
51.767232,81.940852,93.425006,134.947561,100.058544,99.499931,29.380731,14.225518,92.037946,-0.000787,82.373844,52.633664,133.550825,92.013561,132.026357,91.835716,59.768216,89.562010,-0.000602,0.002082,32.000000,-235.781202,92.807587,-0.342371,16.341567,0.629824,516536.794638,1.000859,39.935682,12.820120,1.806488,0.053888,0.033383,150.878716,32.000000,161.085542,149.701803,152.898249,138.200986,32.000000,135.400144,66.719624,56.108465,71.604810,0.229227,43.285501,100.000000,82.843882,20.744459,71.751058,59.579099,28.205320
52.032289,81.941955,93.397795,134.954245,100.063295,99.507534,29.316905,14.225233,92.020010,-0.000471,82.455761,52.512363,133.567746,92.084398,132.018530,91.857595,59.752566,89.527280,-0.000602,0.002076,32.000000,-235.786241,92.639085,-0.342465,16.385705,0.621414,516312.418063,0.993026,39.593853,12.827498,1.794589,0.038846,0.021468,151.069584,32.000000,161.016125,149.825843,153.991728,138.222262,32.000000,135.511746,66.711620,56.093608,71.622923,0.229227,43.254859,100.000000,82.911600,20.744459,71.750483,59.572510,28.176413
51.870507,81.941955,93.445253,134.954245,100.060260,99.517744,29.343195,14.225233,91.990101,-0.000685,82.443965,52.596505,133.503047,92.006098,131.993197,91.801368,59.734485,89.574783,-0.000600,0.002078,32.000000,-235.781980,92.325983,-0.342617,16.393521,0.627037,516448.688561,0.997548,39.873760,12.761234,1.804713,0.055688,0.038924,151.297692,32.000000,160.906243,150.180293,154.842140,137.609216,32.000000,136.170986,66.680619,56.076554,71.631599,0.229227,43.290402,100.000000,82.781803,20.744459,71.753364,59.570739,28.219260
51.740877,81.943610,93.427983,134.954523,100.088228,99.538216,29.409682,14.228372,91.965456,-0.000736,82.497946,52.579340,133.572221,91.970576,131.969187,91.825857,59.791998,89.622324,-0.000598,0.002086,32.000000,-235.782774,92.564724,-0.342422,16.403329,0.619293,516403.740209,0.994274,39.609017,12.753876,1.794997,0.058817,0.043929,151.102951,32.000000,161.152897,150.344124,153.113156,137.647785,32.000000,136.334874,66.696865,56.104823,71.630334,0.229227,43.246016,100.000000,82.839839,20.744459,71.757978,59.580535,28.126744
