OSU 80 Ton Compressor Load Stand
52.099350,81.945264,93.371431,134.957308,100.155876,99.550456,29.325322,14.227516,92.032916,-0.000439,82.485744,52.648982,133.551760,92.011970,131.981212,91.890519,59.774758,89.612816,-0.000597,0.002129,32.000000,-235.785269,92.366772,-0.342722,16.398766,0.623140,516562.464305,0.996848,39.771158,12.803426,1.801510,0.046152,0.020046,150.575512,32.000000,161.455356,150.507048,151.641736,137.436044,32.000000,136.563730,66.657312,56.114127,71.630313,0.229227,43.264058,100.000000,82.644451,20.744459,71.762603,59.573345,28.206421
51.735775,81.943610,93.474690,134.958701,100.140842,99.571255,29.338357,14.230941,92.112013,-0.000483,82.501173,52.649158,133.518464,92.097937,131.991607,91.841138,59.792816,89.608243,-0.000596,0.002110,32.000000,-235.776599,92.087443,-0.342738,16.416311,0.625529,516618.183065,0.997507,39.903008,12.777395,1.805690,0.060467,0.042253,150.436871,32.000000,161.628428,150.140316,150.201871,137.804636,32.000000,135.746806,66.660996,56.120389,71.626171,0.229227,43.247341,100.000000,82.771323,20.744459,71.762071,59.585167,28.083530
51.716282,81.943610,93.445606,134.958701,100.099272,99.576713,29.317253,14.224234,91.963932,-0.000663,82.420948,52.523384,133.538966,92.037235,131.993175,91.858226,59.781234,89.637448,-0.000594,0.002101,32.000000,-235.788552,92.571028,-0.342702,16.414580,0.617305,516559.975692,0.993036,39.545230,12.788341,1.792180,0.067884,0.035626,150.417657,32.000000,161.719056,149.960670,150.858696,138.105224,32.000000,135.521673,66.687678,56.110706,71.625517,0.229227,43.290706,100.000000,82.850340,20.744459,71.756354,59.577604,28.185731
51.557491,81.946368,93.421500,134.957587,100.090367,99.556403,29.322939,14.225946,91.969731,-0.000623,82.426141,52.608427,133.558309,92.071083,132.042375,91.792791,59.784506,89.686664,-0.000593,0.002087,32.000000,-235.782250,92.600314,-0.342594,16.405742,0.625892,516789.744278,1.000371,39.908136,12.767253,1.806771,0.043238,0.021627,150.939006,32.000000,161.162095,149.602840,152.885245,138.328559,32.000000,135.618728,66.698948,56.104401,71.646965,0.229227,43.242622,100.000000,82.654114,20.744459,71.764437,59.572549,28.155577
51.870862,81.953538,93.443468,134.958701,100.091723,99.538585,29.345049,14.233652,92.004077,-0.000201,82.399064,52.694753,133.572322,92.166388,132.040154,91.883943,59.762381,89.614219,-0.000591,0.002080,32.000000,-235.777822,92.457425,-0.342492,16.367269,0.626079,516849.507321,1.001555,39.927738,12.798173,1.806889,0.061951,0.047484,151.060993,32.000000,161.188561,149.688158,154.112386,138.378333,32.000000,135.809398,66.676562,56.077931,71.629288,0.229227,43.287971,100.000000,82.761484,20.744459,71.786335,59.571457,28.150515
52.200824,81.949677,93.464277,134.959815,100.054819,99.548996,29.339324,14.227659,92.035674,-0.000581,82.406929,52.639378,133.568031,92.070022,132.038564,91.866540,59.755816,89.635323,-0.000591,0.002097,32.000000,-235.779226,92.597132,-0.342326,16.358562,0.629519,516811.554674,1.004508,40.090379,12.827474,1.811987,0.069697,0.045370,151.340878,32.000000,160.977271,150.130117,155.058421,137.629595,32.000000,136.227628,66.680268,56.073245,71.640623,0.229227,43.276160,100.000000,82.560102,20.744459,71.785883,59.581626,28.131072
51.906898,81.949677,93.460312,134.959815,100.024299,99.559255,29.324897,14.225661,92.069959,-0.000767,82.402633,52.745889,133.573969,92.073734,132.020119,91.883122,59.759772,89.697805,-0.000591,0.002088,32.000000,-235.785649,92.382049,-0.342397,16.337502,0.624248,516632.576555,0.997014,39.782384,12.801647,1.801464,0.033472,0.009595,151.126966,32.000000,161.172460,150.446712,153.106736,137.481528,32.000000,136.174943,66.641678,56.077620,71.622989,0.229227,43.296461,100.000000,82.707693,20.744459,71.773334,59.575598,28.122048
51.879694,81.929821,93.474538,134.957587,100.046969,99.554869,29.327504,14.224519,92.073557,-0.000591,82.389467,52.654269,133.549990,92.066556,132.013903,91.886870,59.732297,89.638060,-0.000591,0.002121,32.000000,-235.784988,92.331959,-0.342383,16.329424,0.617682,516550.336123,0.990464,39.448241,12.822183,1.790475,0.054669,0.033254,150.581169,32.000000,161.447802,150.552587,151.503962,137.350925,32.000000,136.227262,66.599579,56.053126,71.637309,0.229227,43.269982,100.000000,82.520932,20.744459,71.710697,59.584026,28.176780
51.875278,81.908310,93.391476,134.948118,100.017376,99.549507,29.332995,14.226660,92.080928,-0.000697,82.379252,52.625059,133.532783,92.040802,132.019896,91.899930,59.766249,89.598574,-0.000591,0.002164,32.000000,-235.787273,92.823087,-0.342151,16.307604,0.624921,516724.808592,0.997146,39.742374,12.859580,1.800537,0.060257,0.037064,150.423476,32.000000,161.665875,150.083198,150.103338,137.861080,32.000000,135.767894,66.626023,56.039402,71.618194,0.229227,43.271098,100.000000,82.702755,20.744459,71.642757,59.573345,28.185217
51.864248,81.895348,93.514924,134.946447,99.988583,99.546986,29.320029,14.232939,92.111559,-0.001012,82.314598,52.654730,133.564248,92.049039,132.037484,91.877525,59.766160,89.723693,-0.000589,0.002166,32.000000,-235.772798,92.599638,-0.342107,16.288197,0.625936,516740.425507,0.997532,39.749805,12.847515,1.801756,0.045472,0.018796,150.493669,32.000000,161.828791,149.724312,151.136281,138.252993,32.000000,135.704934,66.622449,56.050972,71.622662,0.229227,43.273836,100.000000,82.680106,20.744459,71.641865,59.581125,28.101138
51.979083,81.895348,93.458432,134.946447,99.962727,99.546999,29.328476,14.232511,92.083837,-0.001038,82.273516,52.755175,133.552817,92.162963,132.058556,91.897632,59.775333,89.662376,-0.000588,0.002156,32.000000,-235.777980,92.497725,-0.342122,16.314344,0.625839,516620.818583,0.997332,39.732724,12.787418,1.800308,0.063226,0.035958,150.966022,32.000000,161.139763,149.568083,153.122269,138.406467,32.000000,135.636693,66.620124,56.066338,71.627566,0.229227,43.295615,100.000000,82.633091,20.744459,71.600363,59.579974,28.128578
51.741028,81.883213,93.557458,134.942548,99.975070,99.548228,29.331826,14.230227,92.088418,-0.000698,82.301880,52.603449,133.564837,92.070470,132.052014,91.896327,59.759728,89.755752,-0.000589,0.002155,32.000000,-235.778952,92.705754,-0.341947,16.341987,0.628212,516597.187419,0.997946,39.730831,12.870319,1.803071,0.061129,0.043023,151.194873,32.000000,161.026789,149.840808,154.369172,138.182017,32.000000,135.725556,66.585588,56.041911,71.622117,0.229227,43.327310,100.000000,82.503393,20.744459,71.561366,59.581144,28.076194
51.875995,81.871079,93.400399,134.937535,100.020947,99.539290,29.332950,14.220951,92.162332,-0.000972,82.300469,52.620001,133.545638,92.114537,132.000636,91.879554,59.723411,89.729336,-0.000591,0.002180,32.000000,-235.787408,92.322518,-0.341914,16.345842,0.624034,516529.139308,0.995267,39.615690,12.820575,1.798001,0.037247,0.019892,151.379529,32.000000,160.843503,150.269621,154.871679,137.443358,32.000000,136.023771,66.592387,56.012930,71.617779,0.229227,43.279032,100.000000,82.667090,20.744459,71.522291,59.566805,28.072525
51.893730,81.866667,93.541264,134.933079,100.017542,99.557039,29.333640,14.223377,92.021914,-0.001000,82.367176,52.595950,133.577386,92.140779,131.999922,91.854925,59.768039,89.695196,-0.000590,0.002179,32.000000,-235.788916,92.290517,-0.341818,16.377890,0.629343,516654.732526,1.000105,39.842461,12.897955,1.808187,0.078204,0.044119,150.879316,32.000000,161.329562,150.445592,152.878664,137.451523,32.000000,136.136802,66.614950,56.057301,71.641081,0.229227,43.310125,100.000000,82.533677,20.744459,71.521037,59.577732,28.155871
52.146843,81.866667,93.418257,134.933079,100.034929,99.572255,29.357646,14.222949,92.040771,-0.000708,82.360166,52.684862,133.542241,92.155033,131.993747,91.839014,59.775908,89.572663,-0.000589,0.002164,32.000000,-235.785902,92.780708,-0.341820,16.383476,0.624339,516602.914422,0.997126,39.694774,12.916801,1.800455,0.062687,0.043423,150.573134,32.000000,161.603003,150.537815,151.402303,137.576542,32.000000,136.421158,66.581642,56.018504,71.628961,0.229227,43.288082,100.000000,82.491997,20.744459,71.505958,59.576778,28.125496
51.721751,81.859221,93.459444,134.931408,100.073550,99.574965,29.320127,14.222949,92.023283,-0.000757,82.341016,52.657248,133.499120,92.124691,132.014820,91.894916,59.801039,89.619513,-0.000590,0.002166,32.000000,-235.789344,92.753950,-0.341689,16.408942,0.624457,516595.692448,0.996899,39.672570,12.849587,1.802554,0.035822,0.017146,150.370612,32.000000,161.730187,149.873495,150.284658,138.043146,32.000000,135.862062,66.600565,56.033872,71.634694,0.229227,43.303121,100.000000,82.719329,20.744459,71.481356,59.577388,28.042225
52.021122,81.863909,93.460887,134.926673,100.106926,99.579911,29.327859,14.225375,92.063790,-0.000920,82.348133,52.684852,133.548525,92.162842,132.032572,91.848774,59.779842,89.619817,-0.000592,0.002160,32.000000,-235.786426,92.607085,-0.341505,16.414790,0.617396,516547.500567,0.990989,39.419155,12.760600,1.791446,0.065063,0.038301,150.560740,32.000000,161.673882,149.817662,151.751258,138.142822,32.000000,135.576729,66.602582,56.028742,71.632013,0.229227,43.303536,100.000000,82.554319,20.744459,71.494645,59.571821,28.136722
51.882837,81.875492,93.508566,134.930015,100.077827,99.576311,29.334178,14.226089,92.056168,-0.000770,82.312738,52.684591,133.522206,92.109234,132.041050,91.889254,59.770117,89.568294,-0.000591,0.002135,32.000000,-235.783418,92.653483,-0.341557,16.422658,0.626194,516690.714157,1.001119,39.837848,12.766494,1.806966,0.064972,0.040429,150.902077,32.000000,160.982158,149.686959,153.374426,138.271355,32.000000,135.277828,66.575875,56.039668,71.623665,0.229227,43.300105,100.000000,82.505492,20.744459,71.493321,59.582620,28.182063
51.835729,81.875492,93.315538,134.930015,100.030143,99.565380,29.335716,14.226089,92.098008,-0.000584,82.401244,52.665910,133.551109,92.035664,132.028578,91.845739,59.781014,89.675380,-0.000592,0.002141,32.000000,-235.782435,92.233676,-0.341410,16.406031,0.619488,516631.436197,0.994668,39.542151,12.787892,1.796595,0.042255,0.022776,151.180708,32.000000,160.968665,149.908222,154.373096,138.191775,32.000000,135.761948,66.540373,56.010043,71.648077,0.229227,43.249354,100.000000,82.638267,20.744459,71.528287,59.571615,28.070544
51.853526,81.886799,93.438491,134.932800,100.061172,99.570342,29.313145,14.225233,92.077867,-0.000831,82.389788,52.677562,133.568865,92.139372,132.032042,91.942018,59.802763,89.622286,-0.000592,0.002134,32.000000,-235.779849,92.222867,-0.341662,16.363413,0.622742,516706.179785,0.997323,39.692323,12.763496,1.802302,0.057313,0.033445,151.210994,32.000000,160.952046,150.214050,154.727104,137.673045,32.000000,136.293494,66.537017,56.020148,71.650889,0.229227,43.282836,100.000000,82.571557,20.744459,71.562465,59.579030,28.054330
51.854991,81.894520,93.360425,134.935307,100.074445,99.578562,29.314877,14.227944,92.078126,-0.000892,82.429775,52.694730,133.554464,92.017944,131.981599,91.814510,59.760966,89.641159,-0.000594,0.002122,32.000000,-235.782055,92.647670,-0.341594,16.355231,0.622130,516650.766899,0.998144,39.739600,12.823500,1.800217,0.066689,0.040163,150.777992,32.000000,161.362095,150.340965,152.673481,137.549133,32.000000,136.577906,66.521491,56.018348,71.641146,0.229227,43.263257,100.000000,82.618925,20.744459,71.585507,59.582934,28.193508
51.776745,81.900863,93.399185,134.940320,100.079504,99.581067,29.335769,14.221950,92.065432,-0.000421,82.403702,52.660797,133.560851,92.049143,132.004650,91.772498,59.779776,89.539669,-0.000595,0.002084,32.000000,-235.787065,92.407054,-0.341385,16.324389,0.624826,516641.165197,0.998618,39.733042,12.766606,1.801970,0.049684,0.027083,150.630564,32.000000,161.548372,150.487137,151.566452,137.354654,32.000000,136.404811,66.548793,56.024056,71.646443,0.229227,43.309930,100.000000,82.597004,20.744459,71.584481,59.581980,28.191527
52.074773,81.900863,93.383474,134.940320,100.049671,99.581050,29.325742,14.224804,91.984606,-0.000516,82.419453,52.714169,133.517873,92.114964,131.996049,91.731837,59.798586,89.598025,-0.000595,0.002039,32.000000,-235.789456,92.609451,-0.341389,16.300235,0.624269,516773.335876,0.998630,39.739293,12.820896,1.800413,0.072339,0.033605,150.342561,32.000000,161.643811,149.976512,150.079118,137.757284,32.000000,135.516152,66.511622,56.017637,71.635174,0.229227,43.275010,100.000000,82.480533,20.744459,71.603329,59.572844,28.034374
51.823256,81.903897,93.389628,134.944497,100.055915,99.559738,29.336165,14.227516,92.012160,-0.000564,82.409600,52.657429,133.534715,92.121754,132.007116,91.869005,59.791336,89.583596,-0.000595,0.002045,32.000000,-235.779532,92.769122,-0.341551,16.269891,0.627645,516791.618663,0.999595,39.824211,12.734874,1.803883,0.067698,0.039875,150.515680,32.000000,161.555431,149.914464,151.389920,138.131161,32.000000,135.321627,66.494780,56.029696,71.645418,0.229227,43.294812,100.000000,82.704698,20.744459,71.611859,59.571015,28.086465
52.020684,81.912722,93.370255,134.944497,100.067341,99.540921,29.339320,14.225233,92.043054,-0.000297,82.382030,52.657095,133.512402,92.122407,132.017286,91.808539,59.788861,89.607105,-0.000595,0.002015,32.000000,-235.780340,92.283073,-0.341649,16.281064,0.621830,516626.039950,0.993728,39.525411,12.754718,1.793257,0.057740,0.058781,150.973316,32.000000,161.077037,149.568884,153.224591,138.364590,32.000000,135.493638,66.516973,56.026010,71.627654,0.229227,43.269766,100.000000,82.501331,20.744459,71.638517,59.573886,28.166876
52.162821,81.920444,93.339215,134.941991,100.076269,99.538199,29.350452,14.228372,92.083294,-0.000096,82.415093,52.670630,133.540491,92.169591,132.006708,91.814612,59.757541,89.574985,-0.000595,0.001995,32.000000,-235.778348,92.336954,-0.341764,16.290689,0.628468,516643.031448,0.998402,39.780528,12.752413,1.802080,0.049642,0.036329,151.184545,32.000000,160.944766,149.841488,154.482219,138.216170,32.000000,135.863524,66.500592,55.995496,71.629485,0.229227,43.293898,100.000000,82.650128,20.744459,71.637668,59.580663,28.166435
51.921534,81.920444,93.415328,134.941991,100.097682,99.527924,29.327732,14.226660,91.998556,-0.000487,82.440845,52.613364,133.546104,92.133785,132.015818,91.743308,59.777035,89.598411,-0.000596,0.001965,32.000000,-235.780389,92.568396,-0.341755,16.310306,0.623372,516475.473029,0.994017,39.591401,12.770457,1.794868,0.063562,0.048110,151.312235,32.000000,160.880345,150.244545,154.818732,137.658906,32.000000,136.180279,66.501644,56.021035,71.656992,0.229227,43.285206,100.000000,82.538316,20.744459,71.661012,59.576375,28.176267
51.835513,81.922099,93.373493,134.945054,100.112978,99.503646,29.334684,14.229086,92.058675,-0.000517,82.458284,52.637881,133.559650,92.072591,131.974016,91.788760,59.756855,89.652585,-0.000596,0.001966,32.000000,-235.777471,92.490221,-0.341365,16.355860,0.619524,516468.678354,0.990693,39.456967,12.780504,1.789382,0.052654,0.040732,150.814526,32.000000,161.250569,150.497552,152.480246,137.535357,32.000000,136.273940,66.492082,56.026542,71.630880,0.229227,43.297128,100.000000,82.657747,20.744459,71.665417,59.594412,28.168196
52.061080,81.933682,93.420432,134.948396,100.103065,99.494955,29.321772,14.234223,92.036518,-0.000213,82.493459,52.724725,133.558268,92.133029,131.999351,91.885817,59.764260,89.642704,-0.000597,0.001957,32.000000,-235.771350,92.714481,-0.341228,16.377130,0.624882,516483.571238,0.996360,39.698464,12.776524,1.799163,0.039692,0.019557,150.571715,32.000000,161.525080,150.638684,151.210480,137.471683,32.000000,136.379762,66.546008,56.042333,71.672141,0.229227,43.285973,100.000000,82.453528,20.744459,71.700875,59.575794,28.136868
52.115580,81.933682,93.325598,134.955080,100.145115,99.497477,29.331982,14.230370,92.069112,-0.000610,82.404792,52.648912,133.500319,92.067840,132.019894,91.911137,59.758646,89.580411,-0.000596,0.001960,32.000000,-235.776023,92.763165,-0.341417,16.407237,0.624385,516436.673859,0.997678,39.786423,12.832571,1.801342,0.061627,0.036322,150.386208,32.000000,161.801433,149.863113,150.002975,138.035331,32.000000,135.746645,66.541029,56.042354,71.635959,0.229227,43.298091,100.000000,82.537899,20.744459,71.700230,59.567887,28.073479
51.591520,81.933682,93.425278,134.955080,100.193882,99.505722,29.340514,14.228372,92.089341,-0.000805,82.425180,52.750062,133.534796,92.235167,132.010682,91.891538,59.783932,89.670644,-0.000595,0.001943,32.000000,-235.777201,92.270059,-0.341533,16.441593,0.619158,516293.704010,0.993366,39.571929,12.818626,1.794439,0.061151,0.035665,150.577352,32.000000,161.642862,149.758904,151.784422,138.273763,32.000000,135.800570,66.566116,56.039912,71.645985,0.229227,43.286940,100.000000,82.697251,20.744459,71.699585,59.581430,28.177147
52.002183,81.930096,93.332949,134.957587,100.187130,99.527068,29.342185,14.227516,92.069690,-0.000673,82.409985,52.599438,133.558674,92.104462,132.013312,91.889541,59.791734,89.682847,-0.000594,0.001926,32.000000,-235.780844,92.347519,-0.341658,16.434958,0.615769,516293.019838,0.991919,39.517418,12.782992,1.790743,0.037250,0.009832,151.045769,32.000000,161.063288,149.640519,153.482303,138.318986,32.000000,135.404693,66.544780,56.040245,71.646225,0.229227,43.294615,100.000000,82.627906,20.744459,71.687718,59.573759,28.120361
51.901425,81.938370,93.467748,134.959536,100.122706,99.524977,29.331806,14.226089,91.994226,-0.000481,82.455677,52.574295,133.565976,92.140065,132.021790,91.839872,59.744919,89.690071,-0.000596,0.001947,32.000000,-235.783910,92.576799,-0.341878,16.410358,0.627100,516517.829215,1.002647,40.043398,12.817448,1.810865,0.063244,0.035480,151.185663,32.000000,160.815821,150.080918,154.712971,137.913410,32.000000,135.562722,66.532653,56.061297,71.644786,0.229227,43.304960,100.000000,82.514694,20.744459,71.712906,59.571231,28.153743
51.684100,81.945540,93.383478,134.965942,100.131149,99.530252,29.399156,14.223948,91.995027,-0.000800,82.438559,52.713476,133.551413,92.066312,132.010682,91.808721,59.768371,89.697562,-0.000596,0.001927,32.000000,-235.784739,92.347541,-0.341793,16.375477,0.617442,516429.913050,0.994208,39.627301,12.817720,1.794789,0.057145,0.041946,151.293777,32.000000,160.939226,150.419922,154.441459,137.621432,32.000000,135.926474,66.501535,56.049194,71.652590,0.229227,43.277733,100.000000,82.513223,20.744459,71.712307,59.580545,28.137969
51.749098,81.945540,93.414590,134.965942,100.188642,99.509414,29.330444,14.226660,92.022908,-0.000793,82.464524,52.654136,133.538151,92.148792,131.957506,91.832946,59.777588,89.666319,-0.000595,0.001927,32.000000,-235.786453,92.669391,-0.341756,16.378913,0.622112,516563.250083,0.996654,39.736555,12.869316,1.800871,0.034376,0.019285,150.709098,32.000000,161.430104,150.506209,152.170786,137.558371,32.000000,136.369053,66.469735,56.071001,71.658780,0.229227,43.281913,100.000000,82.598525,20.744459,71.734173,59.591628,28.195049
51.726464,81.957399,93.415339,134.969562,100.158855,99.494044,29.335153,14.228515,91.972299,-0.000458,82.495681,52.692702,133.527901,92.159782,131.993318,91.823392,59.783357,89.594879,-0.000596,0.001920,32.000000,-235.784434,92.711547,-0.341639,16.354156,0.627291,516649.976294,0.998978,39.962042,12.850821,1.806813,0.067822,0.041715,150.548726,32.000000,161.612553,150.400468,151.151585,137.796070,32.000000,136.536151,66.482016,56.064450,71.659913,0.229227,43.268205,100.000000,82.371210,20.744459,71.770759,59.581203,28.203266
51.839541,81.957399,93.494445,134.968448,100.169290,99.496461,29.325443,14.230655,92.029518,-0.000656,82.487390,52.586172,133.518301,92.179378,132.008869,91.831400,59.799558,89.648604,-0.000595,0.001926,32.000000,-235.777540,92.304811,-0.341456,16.330342,0.625957,516495.474782,0.999745,39.896675,12.820929,1.805144,0.066455,0.041756,150.331284,32.000000,161.896414,149.755504,150.076659,138.030675,32.000000,135.873083,66.506667,56.053970,71.659739,0.229227,43.312239,100.000000,82.535087,20.744459,71.770345,59.572677,27.898498
52.059427,81.967051,93.414953,134.963157,100.227733,99.499999,29.334641,14.223948,92.037848,-0.000714,82.453347,52.675952,133.539310,92.133194,132.021015,91.832190,59.781987,89.668179,-0.000597,0.001971,32.000000,-235.786870,92.462079,-0.341714,16.307158,0.627327,516428.821578,0.999933,39.931287,12.767864,1.805949,0.032602,0.020468,150.654970,32.000000,161.562609,149.847990,151.732211,138.114275,32.000000,135.475590,66.512236,56.076064,71.637441,0.229227,43.282922,100.000000,82.463254,20.744459,71.769930,59.577034,28.152055
51.872005,81.967051,93.466070,134.963157,100.257158,99.491188,29.333059,14.225518,92.074556,-0.000402,82.436080,52.660954,133.531500,92.077832,132.017836,91.850058,59.749849,89.669422,-0.000597,0.001956,32.000000,-235.782350,92.543270,-0.341961,16.297061,0.626682,516361.854763,0.997922,39.817678,12.787232,1.803535,0.066671,0.042631,150.999932,32.000000,160.984294,149.787194,153.507616,138.215077,32.000000,135.312815,66.506315,56.065427,71.660415,0.229227,43.304496,100.000000,82.494465,20.744459,71.799758,59.577201,28.059319
51.891837,81.980841,93.383546,134.962043,100.223757,99.482420,29.334127,14.222664,92.101284,-0.000265,82.415841,52.689288,133.579277,92.115434,132.030085,91.843292,59.778053,89.664446,-0.000596,0.001961,32.000000,-235.785532,92.165314,-0.341670,16.305664,0.621868,516330.241505,0.993096,39.606953,12.817760,1.794391,0.057264,0.042968,151.267230,32.000000,160.986907,150.089319,154.614286,137.987323,32.000000,135.815752,66.526578,56.042488,71.651783,0.229227,43.256619,100.000000,82.620110,20.744459,71.842596,59.567976,28.159686
52.004649,81.967327,93.436372,134.959815,100.247262,99.471302,29.388311,14.226802,91.987911,-0.000470,82.429476,52.756127,133.561358,92.106685,132.031490,91.854602,59.750578,89.704660,-0.000596,0.001946,32.000000,-235.782869,92.654523,-0.341627,16.324756,0.626903,516427.890484,0.996956,39.794749,12.850721,1.801860,0.043771,0.029403,151.242778,32.000000,160.990566,150.255264,154.218810,137.689777,32.000000,136.225072,66.531007,56.074398,71.681012,0.229227,43.294741,100.000000,82.410732,20.744459,71.800158,59.571379,28.134521
51.859704,81.947195,93.425809,134.956194,100.272111,99.472309,29.348485,14.228658,92.097472,-0.000406,82.436293,52.689758,133.574822,92.148669,131.983799,91.854664,59.804244,89.654115,-0.000596,0.001928,32.000000,-235.777899,92.671226,-0.341584,16.375268,0.625149,516337.960242,0.996452,39.788643,12.819225,1.799581,0.061609,0.025793,150.658768,32.000000,161.407896,150.456409,152.236725,137.633769,32.000000,136.511592,66.530942,56.064206,71.665602,0.229227,43.281100,100.000000,82.313082,20.744459,71.799840,59.579699,28.162840
51.872970,81.947195,93.501615,134.956194,100.246076,99.481219,29.407783,14.230941,92.093054,0.000017,82.428215,52.756042,133.575901,92.257801,132.013923,91.850265,59.833264,89.627831,-0.000595,0.001917,32.000000,-235.778402,92.399892,-0.341669,16.387620,0.622460,516266.372847,0.992130,39.662062,12.873311,1.796693,0.062182,0.036082,150.547147,32.000000,161.599366,150.529200,150.964010,137.593600,32.000000,136.206997,66.554186,56.079728,71.693806,0.229227,43.316945,100.000000,82.466021,20.744459,71.736446,59.589779,28.115298
51.900791,81.935888,93.441966,134.952017,100.259784,99.473669,29.324049,14.230798,92.016586,-0.000375,82.373225,52.684102,133.532579,92.156030,132.012333,91.901787,59.814610,89.698698,-0.000594,0.001910,32.000000,-235.779528,92.714809,-0.341370,16.393363,0.623563,516205.899466,0.996451,39.787237,12.786195,1.801511,0.132178,0.030625,150.464561,32.000000,161.648557,149.891620,150.076319,137.941457,32.000000,135.431920,66.513311,56.059853,71.672925,0.229227,43.289487,100.000000,82.277029,20.744459,71.700543,59.583957,28.175826
51.994682,81.916583,93.536605,134.944776,100.280386,99.468620,29.338351,14.228800,92.093855,-0.000559,82.314085,52.775506,133.569108,92.193183,132.035384,91.868660,59.803006,89.654421,-0.000594,0.001921,32.000000,-235.780215,92.337872,-0.341465,16.418357,0.623735,516190.571551,0.994255,39.773926,12.739776,1.802511,0.034253,0.021243,150.651193,32.000000,161.504338,149.773450,151.886184,138.273481,32.000000,135.684598,66.516864,56.081594,71.661068,0.229227,43.331559,100.000000,82.374075,20.744459,71.639561,59.578587,28.137015
51.792170,81.905828,93.487749,134.941712,100.258871,99.466476,29.342149,14.225803,92.123383,-0.000421,82.302736,52.693239,133.552247,92.091494,132.020812,91.862241,59.806808,89.745614,-0.000593,0.001906,32.000000,-235.784851,92.319538,-0.341415,16.408365,0.622150,516161.039873,0.996411,39.734710,12.805333,1.800396,0.062693,0.038489,151.019914,32.000000,161.140812,149.612486,153.488462,138.496756,32.000000,135.661681,66.482850,56.045463,71.658606,0.229227,43.305557,100.000000,82.545146,20.744459,71.638749,59.578538,28.169590
51.889328,81.905828,93.505927,134.941712,100.230150,99.466591,29.318024,14.221237,92.031704,-0.000555,82.292049,52.605505,133.590138,92.142391,132.054521,91.907871,59.781899,89.712317,-0.000593,0.001886,32.000000,-235.784172,92.801185,-0.341229,16.379097,0.620182,516090.242726,0.993877,39.621301,12.787636,1.798965,0.074006,0.043831,151.251728,32.000000,160.926030,150.039558,154.866584,137.773408,32.000000,136.077175,66.484122,56.035359,71.668414,0.229227,43.324530,100.000000,82.422433,20.744459,71.604240,59.567051,28.037382
51.804803,81.887626,93.502399,134.935028,100.218137,99.479305,29.331210,14.225946,92.096395,-0.000920,82.303142,52.828043,133.544009,92.220833,132.022625,91.917959,59.758513,89.727474,-0.000594,0.001879,32.000000,-235.783397,92.707020,-0.341253,16.340439,0.624389,516147.298590,0.997917,39.813678,12.844172,1.805056,0.035222,0.023024,151.287525,32.000000,160.918413,150.366219,154.325162,137.494657,32.000000,136.171515,66.465633,56.036047,71.646182,0.229227,43.296227,100.000000,82.455076,20.744459,71.546355,59.581823,28.148460
51.887876,81.873010,93.475812,134.930851,100.188693,99.499598,29.338979,14.223948,92.160589,-0.000965,82.314705,52.744826,133.521696,92.186862,131.994458,92.008696,59.775091,89.735597,-0.000594,0.001884,32.000000,-235.784575,92.535826,-0.341257,16.345317,0.623593,516152.572047,0.996711,39.716146,12.847055,1.802026,0.066594,0.050231,150.599361,32.000000,161.347184,150.635466,151.908463,137.314433,32.000000,136.055424,66.454076,56.051347,71.665014,0.229227,43.312056,100.000000,82.417946,20.744459,71.499562,59.588009,28.144058
51.979091,81.854257,93.597477,134.927787,100.247523,99.509043,29.317969,14.234223,92.134908,-0.000616,82.271807,52.739669,133.545433,92.223727,132.049996,91.924769,59.805482,89.695267,-0.000593,0.001909,32.000000,-235.772170,92.703223,-0.341616,16.335037,0.626925,516276.970834,0.998110,39.782788,12.880468,1.804898,0.052802,0.032092,150.555063,32.000000,161.587680,150.464966,150.660572,137.640130,32.000000,136.179590,66.475503,56.071778,71.695397,0.229227,43.354473,100.000000,82.354204,20.744459,71.439282,59.579895,28.173185
51.795478,81.843501,93.514211,134.932522,100.277405,99.514149,29.401973,14.232225,92.095646,-0.000949,82.262380,52.767885,133.523486,92.262511,132.037299,91.973946,59.810853,89.681679,-0.000594,0.001905,32.000000,-235.775315,92.930953,-0.341600,16.307788,0.624713,516295.544620,0.996280,39.684785,12.869264,1.801496,0.072247,0.051636,150.426976,32.000000,161.905170,149.803899,150.068799,138.151205,32.000000,135.661499,66.476424,56.043175,71.660110,0.229227,43.317382,100.000000,82.529832,20.744459,71.437864,59.579109,28.201799
51.948369,81.843501,93.550189,134.932522,100.296633,99.509122,29.332347,14.221237,92.066516,-0.000934,82.302308,52.707191,133.556029,92.189861,132.029636,91.943238,59.794188,89.659264,-0.000594,0.001878,32.000000,-235.789254,92.363104,-0.341575,16.317413,0.624653,516220.157300,0.994437,39.586031,12.804636,1.800851,0.058236,0.033910,150.716893,32.000000,161.534532,149.564502,152.377031,138.443225,32.000000,135.697466,66.441092,56.050859,71.644917,0.229227,43.344964,100.000000,82.356937,20.744459,71.402749,59.574299,28.168930
51.966172,81.856187,93.436980,134.937256,100.270235,99.501490,29.335247,14.224091,92.071005,-0.000661,82.323533,52.713131,133.541344,92.189615,132.013372,91.982436,59.780440,89.667995,-0.000595,0.001874,32.000000,-235.785580,92.816113,-0.341562,16.298897,0.628675,516303.888960,0.996144,39.748030,12.797829,1.805451,0.062384,0.034030,151.081874,32.000000,161.109222,149.690401,153.731918,138.310606,32.000000,135.555983,66.453177,56.034825,71.686854,0.229227,43.303355,100.000000,82.340418,20.744459,71.441398,59.572313,28.030119
51.643181,81.872458,93.533198,134.941991,100.268369,99.483189,29.336772,14.229942,92.025373,-0.000876,82.357218,52.675449,133.575005,92.206232,132.006055,91.893759,59.745141,89.698822,-0.000595,0.001897,32.000000,-235.778746,92.717216,-0.341430,16.301599,0.625332,516243.067589,0.995270,39.594620,12.799659,1.800830,0.061127,0.035908,151.223062,32.000000,160.871917,150.247427,154.879084,137.645660,32.000000,135.856666,66.395715,56.012928,71.663227,0.229227,43.337729,100.000000,82.517498,20.744459,71.490406,59.575430,28.187785
51.847484,81.889556,93.413572,134.946725,100.236392,99.478459,29.330194,14.225518,92.193702,-0.000959,82.426891,52.673949,133.573967,92.125139,132.019343,91.967565,59.795359,89.762959,-0.000593,0.001919,32.000000,-235.782678,92.457285,-0.341656,16.307919,0.624315,516237.874886,0.994756,39.589466,12.819186,1.798035,0.057181,0.035655,151.258580,32.000000,161.035693,150.408007,153.752503,137.539694,32.000000,136.050474,66.418765,56.041753,71.670921,0.229227,43.310788,100.000000,82.240341,20.744459,71.489165,59.578686,28.176413
51.846973,81.889556,93.492706,134.946725,100.212357,99.482396,29.338165,14.226089,92.110266,-0.000673,82.407571,52.728124,133.525886,92.174974,131.980456,91.927391,59.793437,89.714558,-0.000594,0.001941,32.000000,-235.783418,92.712547,-0.341758,16.331522,0.632352,516373.254324,1.001311,39.930144,12.874885,1.811143,0.044339,0.018187,150.573414,32.000000,161.474005,150.519825,151.809281,137.474784,32.000000,136.354349,66.363166,56.056344,71.657429,0.229227,43.324010,100.000000,82.389059,20.744459,71.541495,59.575430,28.116252
51.698597,81.901139,93.457394,134.949789,100.241517,99.489705,29.349634,14.223235,92.105778,-0.000651,82.489442,52.687422,133.532191,92.158091,132.039825,91.939531,59.796221,89.567235,-0.000594,0.001927,32.000000,-235.785453,92.268185,-0.341739,16.300995,0.626220,516186.353979,0.997249,39.741864,12.867091,1.801699,0.038601,0.024455,150.516301,32.000000,161.722142,150.350224,150.743341,137.824830,32.000000,136.180726,66.403720,56.042131,71.698274,0.229227,43.313396,100.000000,82.467203,20.744459,71.576994,59.577102,28.123369
52.299538,81.911343,93.461102,134.952295,100.226086,99.504370,29.326149,14.231369,92.124045,-0.000966,82.425779,52.657708,133.515166,92.200156,131.999919,91.960052,59.790431,89.740732,-0.000594,0.001963,32.000000,-235.774532,92.326409,-0.341711,16.320717,0.626262,516209.865970,0.997029,39.742377,12.837000,1.803243,0.056764,0.051081,150.297572,32.000000,161.761166,149.828446,150.330429,138.047947,32.000000,135.614284,66.383694,56.039576,71.660677,0.229227,43.314111,100.000000,82.129596,20.744459,71.607616,59.592592,28.180302
51.854517,81.920444,93.543233,134.956194,100.186586,99.515802,29.333533,14.226945,92.055881,-0.000874,82.396992,52.594319,133.538130,92.110743,132.051972,91.823453,59.812732,89.646363,-0.000593,0.001977,32.000000,-235.778300,92.361959,-0.341583,16.375031,0.630355,516321.322909,0.999844,39.903055,12.736690,1.807736,0.039900,0.022423,150.743156,32.000000,161.214533,149.844050,152.613337,138.195299,32.000000,135.421444,66.376786,56.049459,71.649953,0.229227,43.297671,100.000000,82.342130,20.744459,71.606753,59.572972,28.099524
51.771211,81.920444,93.456065,134.956194,100.160351,99.519860,29.344545,14.230513,92.043431,-0.000453,82.418812,52.646781,133.534346,92.194732,132.056699,91.878032,59.789104,89.609447,-0.000592,0.001976,32.000000,-235.779322,92.622012,-0.341521,16.400576,0.616586,516160.900508,0.988342,39.311408,12.857321,1.787035,0.063565,0.044013,151.066928,32.000000,161.068492,149.868915,153.744272,138.365461,32.000000,135.476382,66.382707,56.036467,71.648601,0.229227,43.310245,100.000000,82.411050,20.744459,71.634405,59.572559,28.163207
52.163124,81.930924,93.583626,134.960093,100.146655,99.523844,29.316710,14.230085,92.070788,-0.000741,82.448048,52.688586,133.549927,92.192509,132.050627,91.883634,59.769367,89.667785,-0.000591,0.001956,32.000000,-235.777619,92.436888,-0.341807,16.419353,0.625265,516382.753413,0.997438,39.765692,12.772575,1.803955,0.076287,0.035544,151.284430,32.000000,160.957350,150.192814,154.854981,137.812011,32.000000,135.965497,66.377839,56.027319,71.653571,0.229227,43.293734,100.000000,82.409717,20.744459,71.666431,59.573818,28.166215
52.083912,81.938370,93.432071,134.967891,100.154731,99.535683,29.341203,14.230370,92.032012,-0.000784,82.482070,52.624709,133.579397,92.196873,132.015877,91.841383,59.805814,89.736632,-0.000590,0.001959,32.000000,-235.781268,92.693333,-0.341859,16.414607,0.625142,516484.611359,0.998845,39.849354,12.771763,1.805174,0.055533,0.038270,151.273722,32.000000,161.053913,150.342087,153.619784,137.632251,32.000000,136.391771,66.412119,56.057386,71.675847,0.229227,43.362231,100.000000,82.175095,20.744459,71.665983,59.584360,28.205540
51.771862,81.939197,93.512905,134.974297,100.160554,99.538464,29.343445,14.227230,92.042601,-0.000374,82.505961,52.678423,133.540793,92.127504,131.998879,91.922177,59.823385,89.673257,-0.000591,0.001959,32.000000,-235.784571,92.689052,-0.341878,16.426330,0.617386,516386.190650,0.991709,39.467144,12.830121,1.794057,0.065669,0.037574,150.608856,32.000000,161.460163,150.486459,151.765337,137.370906,32.000000,136.409904,66.426747,56.054477,71.640995,0.229227,43.317719,100.000000,82.442556,20.744459,71.688441,59.569982,28.077588
51.965658,81.939197,93.380777,134.974297,100.112280,99.532755,29.394292,14.231083,92.076036,-0.000498,82.488929,52.761220,133.535383,92.188941,132.032956,91.993340,59.842304,89.686414,-0.000591,0.001979,32.000000,-235.776948,92.309971,-0.341938,16.432126,0.617638,516423.158531,0.992654,39.553776,12.839224,1.793876,0.062486,0.033643,150.507845,32.000000,161.550451,150.295498,150.635088,137.682426,32.000000,136.004538,66.474667,56.052367,71.658824,0.229227,43.285838,100.000000,82.275015,20.744459,71.690433,59.560855,28.059906
51.634420,81.952986,93.506224,134.981538,100.126171,99.531461,29.330292,14.223377,92.066859,-0.000812,82.456703,52.630549,133.510955,92.111253,132.009641,91.909849,59.822833,89.648672,-0.000591,0.001984,32.000000,-235.781048,92.470482,-0.342049,16.415813,0.624941,516540.820227,0.999102,39.867452,12.779722,1.806250,0.039279,0.020285,150.353858,32.000000,161.769984,149.951011,150.517126,137.999271,32.000000,135.515728,66.494997,56.041730,71.668196,0.229227,43.316606,100.000000,82.377907,20.744459,71.733000,59.567936,28.042738
51.944385,81.953262,93.408100,134.978196,100.194722,99.522912,29.340854,14.229514,92.091627,-0.000828,82.418834,52.609233,133.552753,92.182314,132.045327,91.881760,59.826502,89.717003,-0.000591,0.001968,32.000000,-235.780157,92.546776,-0.342080,16.425490,0.618952,516390.609888,0.993281,39.672991,12.769512,1.796971,0.066178,0.033817,150.866487,32.000000,161.200807,149.806981,152.474782,138.376635,32.000000,135.567820,66.557144,56.047282,71.654007,0.229227,43.297849,100.000000,82.281249,20.744459,71.733405,59.571624,28.093362
51.836155,81.956296,93.499435,134.974018,100.185806,99.508743,29.418032,14.228515,92.098963,-0.000540,82.443047,52.548945,133.536786,92.172670,132.012289,91.825185,59.767554,89.738368,-0.000591,0.001982,32.000000,-235.780009,92.339545,-0.342089,16.420665,0.628266,516583.293636,1.002399,40.019492,12.764003,1.810928,0.063838,0.038867,151.041753,32.000000,161.161287,149.709229,153.727954,138.514628,32.000000,135.594372,66.566595,56.011282,71.633562,0.229227,43.338889,100.000000,82.160330,20.744459,71.732951,59.589071,28.181476
52.034196,81.956296,93.419947,134.974018,100.175454,99.517732,29.318054,14.228943,92.078962,-0.000857,82.470765,52.721232,133.610392,92.107684,132.057779,91.886078,59.813859,89.624364,-0.000591,0.001997,32.000000,-235.776794,92.679996,-0.341950,16.407368,0.619934,516397.122602,0.995468,39.708373,12.805552,1.798233,0.058303,0.032316,151.228995,32.000000,160.946489,150.206913,155.095896,137.691986,32.000000,136.268526,66.596790,56.027517,71.647752,0.229227,43.301570,100.000000,82.212561,20.744459,71.742001,59.590969,28.171865
51.768065,81.957950,93.431175,134.970676,100.196007,99.521419,29.338812,14.221237,92.013072,-0.000900,82.484634,52.637505,133.537091,92.077629,132.002914,91.817418,59.808467,89.710032,-0.000592,0.002012,32.000000,-235.786795,92.850133,-0.341904,16.402884,0.623447,516487.857941,0.994972,39.819976,12.878633,1.803749,0.060196,0.034568,151.263595,32.000000,161.041391,150.398192,153.437517,137.437749,32.000000,136.265240,66.576507,56.025540,71.634565,0.229227,43.330370,100.000000,82.383954,20.744459,71.746754,59.570149,28.162107
52.263797,81.966500,93.428505,134.970398,100.186698,99.535269,29.328398,14.222378,92.071253,-0.000598,82.513975,52.604859,133.547200,92.203400,131.996392,91.898256,59.818656,89.680974,-0.000593,0.002001,32.000000,-235.785489,92.312850,-0.341879,16.438472,0.618767,516357.813660,0.994332,39.621448,12.756884,1.795357,0.051943,0.033793,150.564319,32.000000,161.481105,150.647402,151.689743,137.338467,32.000000,136.423676,66.573656,56.024763,71.652068,0.229227,43.307667,100.000000,82.069716,20.744459,71.773076,59.569766,28.100625
51.768337,81.966776,93.424152,134.972069,100.147637,99.540634,29.393812,14.228229,92.107504,-0.000665,82.540857,52.750894,133.526006,92.079239,132.039823,91.919916,59.825043,89.759957,-0.000593,0.001969,32.000000,-235.783081,92.516939,-0.341676,16.429477,0.624906,516506.930466,0.999213,39.890021,12.818975,1.804803,0.053950,0.042677,150.484255,32.000000,161.707652,150.326452,150.392933,137.752265,32.000000,135.929926,66.578721,56.047192,71.674104,0.229227,43.334914,100.000000,82.323950,20.744459,71.772750,59.584193,28.162474
51.685708,81.966776,93.443011,134.972069,100.099309,99.545663,29.348298,14.226802,92.111307,-0.000819,82.478437,52.681081,133.531700,92.163943,132.000997,91.818746,59.831033,89.693397,-0.000592,0.001954,32.000000,-235.783360,92.493159,-0.341660,16.417229,0.612846,516353.924145,0.989441,39.402212,12.789560,1.787633,0.060484,0.056945,150.459285,32.000000,161.873132,149.849393,150.684480,138.101847,32.000000,135.645952,66.555279,56.006573,71.636113,0.229227,43.316938,100.000000,82.376835,20.744459,71.773288,59.580594,28.187345
52.299812,81.975325,93.433155,134.977082,100.104614,99.545709,29.332899,14.226660,92.235213,-0.000651,82.486750,52.699781,133.557470,92.150424,131.998552,91.931874,59.828293,89.659463,-0.000594,0.001946,32.000000,-235.782847,92.328716,-0.341910,16.422737,0.623938,516587.227276,0.997552,39.898573,12.835421,1.804658,0.041140,0.024310,150.875700,32.000000,161.324582,149.682820,152.849769,138.380240,32.000000,135.495834,66.570980,56.031335,71.628854,0.229227,43.331716,100.000000,82.348452,20.744459,71.799723,59.582108,28.136281
51.888734,81.986356,93.461851,134.985994,100.098632,99.545006,29.313458,14.225233,92.031777,-0.000447,82.492926,52.771288,133.558466,92.135457,132.049116,91.942018,59.827541,89.661138,-0.000594,0.001928,32.000000,-235.780340,92.732085,-0.341726,16.433070,0.626465,516637.370047,1.000882,39.981659,12.785402,1.807908,0.060899,0.040364,151.144570,32.000000,161.078524,149.833070,154.105280,138.376111,32.000000,135.493236,66.563721,56.004152,71.654204,0.229227,43.323115,100.000000,82.248655,20.744459,71.833974,59.581695,28.034154
51.859637,81.975049,93.448618,134.986551,100.132195,99.540876,29.328555,14.228229,92.128424,-0.000692,82.450955,52.727990,133.567233,92.143184,132.032730,91.956260,59.820667,89.685356,-0.000594,0.001930,32.000000,-235.779311,92.697556,-0.341924,16.429739,0.612783,516384.490977,0.988674,39.375118,12.765687,1.786491,0.059903,0.030684,151.345215,32.000000,160.827657,150.323133,154.909440,137.639606,32.000000,135.914991,66.557340,56.014990,71.655708,0.229227,43.339202,100.000000,82.282811,20.744459,71.833841,59.571408,28.191967
51.834863,81.975049,93.439915,134.986551,100.198615,99.552482,29.342597,14.223092,92.145187,-0.000751,82.435525,52.692477,133.569815,92.233150,131.993884,91.955361,59.801770,89.777347,-0.000596,0.001942,32.000000,-235.788054,92.384538,-0.341840,16.433463,0.621662,516576.871825,0.997860,39.797271,12.767546,1.801197,0.027360,0.011399,151.105331,32.000000,161.192343,150.512390,153.288152,137.636223,32.000000,136.176448,66.514293,55.998822,71.652809,0.229227,43.315996,100.000000,82.269141,20.744459,71.798282,59.581272,28.204220
51.814247,81.955744,93.609324,134.985158,100.153458,99.561601,29.327338,14.233652,92.103937,-0.000301,82.427362,52.677535,133.556635,92.246973,132.018626,91.842872,59.835741,89.728487,-0.000596,0.001951,32.000000,-235.773724,92.664310,-0.342104,16.430998,0.622231,516566.388652,0.997885,39.815160,12.790447,1.801953,0.063486,0.040128,150.539891,32.000000,161.627741,150.448875,151.520643,137.588032,32.000000,136.603359,66.527999,56.027892,71.683825,0.229227,43.318669,100.000000,82.120841,20.744459,71.737618,59.576453,28.037236
51.705036,81.931475,93.523307,134.978196,100.082025,99.575587,29.320404,14.228658,92.116104,-0.000387,82.368482,52.761393,133.536459,92.175748,132.011575,91.917574,59.828602,89.722350,-0.000596,0.001934,32.000000,-235.776260,92.499093,-0.342257,16.407421,0.622611,516674.660664,0.998041,39.840027,12.870195,1.802646,0.067006,0.045869,150.435054,32.000000,161.841012,150.039601,150.370161,137.970843,32.000000,136.139667,66.547910,56.022318,71.682582,0.229227,43.345036,100.000000,82.334236,20.744459,71.661308,59.580928,28.208181
52.009744,81.920168,93.612299,134.977082,100.126851,99.587464,29.328904,14.224947,92.179076,-0.000438,82.333110,52.643164,133.547158,92.181010,132.014551,91.890395,59.872230,89.726965,-0.000596,0.001950,32.000000,-235.780462,92.306608,-0.342329,16.411512,0.625119,516640.883415,0.999036,39.841422,12.803910,1.806633,0.035756,0.012689,150.481357,32.000000,161.833737,149.802302,150.966271,138.169975,32.000000,135.704614,66.552779,56.001510,71.686680,0.229227,43.381311,100.000000,82.297566,20.744459,71.660641,59.584498,28.201872
51.786348,81.920168,93.415411,134.977082,100.204173,99.571701,29.336203,14.226374,92.168245,-0.000132,82.265503,52.817263,133.544086,92.125832,132.009923,91.941856,59.833399,89.764958,-0.000595,0.001973,32.000000,-235.785100,92.851680,-0.342614,16.409597,0.627476,516743.444109,1.001643,39.926915,12.806988,1.808785,0.070641,0.051455,150.867787,32.000000,161.077456,149.779916,153.006422,138.258869,32.000000,135.384515,66.519051,55.992247,71.659566,0.229227,43.310498,100.000000,82.276142,20.744459,71.624548,59.574231,28.166656
51.984928,81.894520,93.483507,134.973183,100.180319,99.533581,29.324132,14.229799,92.131138,0.000032,82.285296,52.795672,133.576221,92.154868,132.026248,92.004442,59.802213,89.715003,-0.000595,0.001968,32.000000,-235.778396,92.754273,-0.342487,16.387777,0.621723,516573.203116,0.995081,39.609802,12.766413,1.799899,0.067264,0.042321,151.200628,32.000000,161.045587,149.809645,154.039564,138.233949,32.000000,135.545065,66.554532,56.007926,71.688446,0.229227,43.358736,100.000000,82.072097,20.744459,71.543498,59.580249,28.175313
51.960289,81.880731,93.433021,134.967613,100.167422,99.515586,29.330565,14.232796,92.049147,-0.000362,82.278990,52.684150,133.590499,92.234371,132.004542,91.910956,59.791913,89.818393,-0.000595,0.001978,32.000000,-235.776055,92.492790,-0.342343,16.373405,0.624333,516664.389948,0.999332,39.833868,12.830374,1.803862,0.035031,0.018327,151.383746,32.000000,161.013539,150.171719,154.779523,137.777178,32.000000,136.176165,66.524928,56.005373,71.678703,0.229227,43.315826,100.000000,82.161016,20.744459,71.499359,59.568428,28.095049
52.184178,81.866667,93.486095,134.958979,100.162443,99.509942,29.330275,14.224519,92.203327,-0.000408,82.309556,52.713722,133.595563,92.214839,131.999936,92.032247,59.836537,89.790364,-0.000597,0.001953,32.000000,-235.785152,92.657624,-0.342182,16.369367,0.621321,516405.093894,0.995157,39.609009,12.828518,1.798281,0.061949,0.040496,151.074123,32.000000,161.314358,150.315876,153.040660,137.748094,32.000000,136.431852,66.564970,56.015122,71.689994,0.229227,43.361689,100.000000,82.188012,20.744459,71.498199,59.580908,28.194755
51.844752,81.866667,93.397044,134.958979,100.199736,99.513772,29.323238,14.227801,92.228510,-0.000104,82.356663,52.676882,133.527794,92.170488,131.984691,91.940675,59.855014,89.740266,-0.000598,0.001961,32.000000,-235.785476,92.400342,-0.342189,16.368291,0.621691,516325.372914,0.995238,39.619905,12.907187,1.798162,0.055835,0.042494,150.620372,32.000000,161.524214,150.420167,151.606177,137.535079,32.000000,136.620090,66.547734,55.999354,71.688751,0.229227,43.307093,100.000000,82.197941,20.744459,71.452972,59.571497,28.166729
51.842108,81.862806,93.480053,134.956473,100.195129,99.523745,29.333643,14.227944,92.114573,-0.000495,82.330502,52.657694,133.543759,92.133275,132.008821,91.945870,59.851897,89.649810,-0.000599,0.001971,32.000000,-235.779760,92.290026,-0.342216,16.336820,0.617512,516094.893319,0.990523,39.381854,12.844033,1.791464,0.027951,0.016766,150.499050,32.000000,161.739068,150.039442,150.162940,137.850636,32.000000,135.897013,66.580779,56.037884,71.715908,0.229227,43.370893,100.000000,82.244468,20.744459,71.439591,59.580928,28.174359
51.865765,81.877974,93.479026,134.959258,100.192174,99.542849,29.320246,14.220523,92.061553,-0.000700,82.353094,52.729868,133.497974,92.202850,131.976496,91.921826,59.812270,89.665080,-0.000599,0.001981,32.000000,-235.788328,92.849093,-0.342244,16.317124,0.623969,516226.708826,0.997841,39.721717,12.792430,1.801475,0.058451,0.033649,150.473840,32.000000,161.736953,149.850316,150.783758,138.108935,32.000000,135.486822,66.575581,56.018274,71.657365,0.229227,43.340172,100.000000,82.178021,20.744459,71.485681,59.573286,28.131292
51.777408,81.898657,93.435167,134.965106,100.240474,99.545431,29.308810,14.226089,92.153414,-0.000567,82.336679,52.688976,133.564993,92.206294,132.029712,91.932933,59.853666,89.666075,-0.000599,0.001953,32.000000,-235.777681,92.683015,-0.342237,16.303802,0.626233,516279.604722,0.997633,39.720510,12.735692,1.803168,0.062688,0.034125,151.000014,32.000000,161.160973,149.609309,152.876157,138.533534,32.000000,135.461363,66.626585,56.068241,71.670029,0.229227,43.367948,100.000000,82.152466,20.744459,71.484494,59.574113,28.061080
51.979218,81.898657,93.480903,134.965106,100.299108,99.538618,29.343690,14.226089,92.120399,-0.000437,82.364187,52.720652,133.550023,92.192755,131.998447,92.006762,59.789305,89.739370,-0.000599,0.001920,32.000000,-235.775550,92.646957,-0.342260,16.312273,0.626599,516463.829846,0.997823,39.711934,12.785427,1.802326,0.030662,0.009557,151.227678,32.000000,161.034312,149.647707,154.066059,138.369332,32.000000,135.666557,66.625028,56.039660,71.674061,0.229227,43.340115,100.000000,82.107192,20.744459,71.548110,59.578361,28.170544
52.054219,81.906379,93.454750,134.963992,100.320918,99.537235,29.339747,14.227230,92.086892,-0.000725,82.436744,52.617996,133.556918,92.130440,132.008842,91.922177,59.821928,89.633426,-0.000599,0.001922,32.000000,-235.780801,92.664578,-0.342234,16.324127,0.628610,516464.063259,1.000137,39.821339,12.744690,1.804555,0.061324,0.033250,151.378233,32.000000,160.959491,150.115564,154.824610,137.769565,32.000000,136.190124,66.626212,56.054361,71.689253,0.229227,43.347487,100.000000,82.108188,20.744459,71.571293,59.574280,28.153816
51.786362,81.919341,93.417548,134.971512,100.329625,99.533355,29.329254,14.229371,92.153264,-0.000701,82.460317,52.696482,133.573312,92.229641,132.008618,92.000754,59.826990,89.603408,-0.000599,0.001929,32.000000,-235.778825,92.407948,-0.342215,16.317518,0.624332,516464.126771,0.994673,39.618864,12.857544,1.798428,0.062490,0.041224,151.006269,32.000000,161.175868,150.354807,152.794923,137.724803,32.000000,136.186533,66.549729,56.057493,71.668569,0.229227,43.321104,100.000000,82.189170,20.744459,71.610909,59.572136,28.047654
