OSU 80 Ton Compressor Load Stand
52.017197,81.903897,93.708890,135.028048,100.130684,99.633292,29.328325,14.229942,92.357968,-0.000463,82.456113,52.864039,133.622269,92.367891,132.072004,92.100090,59.974225,89.895364,-0.000590,0.002351,32.000000,-235.779729,92.935848,-0.342031,16.452110,0.624161,516504.641986,0.997683,39.672449,12.800486,1.806465,0.063773,0.041092,150.733510,32.000000,161.615534,150.636700,151.624799,137.606316,32.000000,136.461372,66.343753,56.224010,71.736750,0.229227,43.569428,100.000000,81.510410,20.744459,71.511236,59.577506,28.074359
52.080510,81.920996,93.717948,135.030276,100.125221,99.600734,29.328144,14.229656,92.347876,-0.000778,82.445107,52.794230,133.561803,92.398110,132.084985,92.153262,59.998533,89.955640,-0.000591,0.002430,32.000000,-235.777884,92.618709,-0.342006,16.463072,0.626579,516717.979459,1.000146,39.834908,12.805127,1.809113,0.036367,0.020760,150.528004,32.000000,161.817579,150.033752,150.406862,138.012243,32.000000,135.741627,66.335637,56.204404,71.740020,0.229227,43.571523,100.000000,81.383139,20.744459,71.563762,59.575844,28.192041
52.150248,81.936439,93.712565,135.034453,100.069865,99.607036,29.327699,14.224519,92.341595,-0.000775,82.449232,52.740686,133.615577,92.481877,132.074592,92.110965,59.999859,89.883085,-0.000590,0.002517,32.000000,-235.784988,92.526445,-0.341906,16.440649,0.621398,516593.877324,0.995364,39.586068,12.775736,1.801498,0.064475,0.042669,150.696314,32.000000,161.852409,150.041253,151.416341,138.307949,32.000000,135.561804,66.362374,56.197721,71.728905,0.229227,43.571809,100.000000,81.631544,20.744459,71.562993,59.574575,28.186245
51.742162,81.936439,93.679310,135.034453,100.039665,99.623713,29.339147,14.232082,92.361579,-0.000522,82.430981,52.844250,133.621028,92.479816,132.095929,92.167259,59.981827,89.978798,-0.000591,0.002600,32.000000,-235.780867,93.074879,-0.341842,16.458037,0.619527,516373.703818,0.993773,39.539805,12.791235,1.799482,0.067236,0.042895,151.083240,32.000000,161.231756,149.743255,153.407033,138.576731,32.000000,135.609996,66.315325,56.208734,71.728927,0.229227,43.564321,100.000000,81.554962,20.744459,71.610612,59.580938,28.122268
51.839539,81.952435,93.755649,135.034175,100.002533,99.635133,29.326409,14.230227,92.240578,-0.000681,82.487805,52.782293,133.622857,92.365403,132.096988,92.176812,59.936040,89.945111,-0.000592,0.002692,32.000000,-235.775838,92.829918,-0.341868,16.475818,0.618864,516392.307408,0.992446,39.485524,12.741991,1.796973,0.037329,0.015037,151.279843,32.000000,161.180190,149.935503,154.754711,138.337462,32.000000,135.980101,66.321883,56.190482,71.737601,0.229227,43.593577,100.000000,81.511479,20.744459,71.660057,59.573434,28.055284
51.786792,81.963190,93.624587,135.039467,100.001042,99.654190,29.325978,14.230227,92.325076,-0.000858,82.476586,52.800324,133.633697,92.437179,132.091974,92.074462,59.958868,89.925848,-0.000592,0.002790,32.000000,-235.780591,92.772486,-0.341848,16.452792,0.626826,516693.478308,1.000720,39.894545,12.823228,1.810502,0.072459,0.037817,151.508441,32.000000,161.043996,150.277356,154.807144,137.781038,32.000000,136.274078,66.303567,56.199363,71.723674,0.229227,43.547748,100.000000,81.527432,20.744459,71.693223,59.578410,28.340243
51.792753,81.975876,93.707063,135.044758,99.981879,99.667014,29.339979,14.226517,92.303060,-0.000645,82.546122,52.807821,133.619359,92.408510,132.074897,92.021043,59.961077,89.906957,-0.000593,0.002862,32.000000,-235.780040,93.006824,-0.341863,16.443377,0.624992,516817.346849,0.999268,39.812716,12.846776,1.808574,0.063873,0.039147,150.883761,32.000000,161.362031,150.576033,152.758312,137.579475,32.000000,136.244501,66.321027,56.200163,71.735378,0.229227,43.580866,100.000000,81.234165,20.744459,71.692865,59.574319,28.029238
51.862444,81.975876,93.620914,135.044758,100.000425,99.669537,29.326084,14.223235,92.422029,-0.000511,82.501931,52.691808,133.578520,92.483529,132.075406,92.128097,59.969961,89.981704,-0.000592,0.002947,32.000000,-235.780699,92.507865,-0.341851,16.464934,0.625655,516909.616803,1.000604,39.876444,12.811228,1.807885,0.042094,0.025920,150.740287,32.000000,161.599677,150.734602,151.527206,137.670509,32.000000,136.286330,66.344913,56.194811,71.738756,0.229227,43.555947,100.000000,81.458834,20.744459,71.732254,59.577968,28.161006
51.862412,81.982219,93.636864,135.048100,99.964828,99.681979,29.344100,14.225661,92.376405,-0.000724,82.517167,52.785199,133.603272,92.447946,132.092463,92.060932,59.989076,89.966010,-0.000593,0.003042,32.000000,-235.781388,92.537539,-0.341962,16.474559,0.626928,516985.688003,1.000161,39.883141,12.796540,1.809270,0.059790,0.037602,150.514890,32.000000,161.811412,149.968608,150.298432,138.190193,32.000000,135.634254,66.359105,56.200318,71.742701,0.229227,43.567654,100.000000,81.368519,20.744459,71.751872,59.577338,28.032540
52.100147,81.991320,93.690408,135.051721,99.911006,99.707340,29.326557,14.229656,92.266648,-0.000711,82.496354,52.826068,133.618077,92.407898,132.102652,92.057430,60.019614,89.907811,-0.000593,0.003097,32.000000,-235.777392,93.107696,-0.341854,16.445894,0.623613,516951.720532,0.999202,39.813168,12.837013,1.805177,0.040520,0.022510,150.740007,32.000000,161.896094,149.848307,151.669549,138.452288,32.000000,135.885864,66.375488,56.247276,71.748389,0.229227,43.583150,100.000000,81.313105,20.744459,71.780154,59.582433,28.177000
51.910606,81.987184,93.608984,135.054227,99.889751,99.707016,29.344687,14.224091,92.281839,-0.000290,82.479044,52.763162,133.595645,92.313265,132.077077,92.105159,59.978204,89.927874,-0.000595,0.003172,32.000000,-235.784105,92.844992,-0.341728,16.426094,0.623524,516987.971223,0.998729,39.819545,12.807537,1.805486,0.066825,0.027910,151.100464,32.000000,161.234110,149.683674,153.473788,138.517618,32.000000,135.807934,66.367132,56.223630,71.736948,0.229227,43.588093,100.000000,81.502379,20.744459,71.780069,59.576778,28.153963
52.308976,81.987184,93.682937,135.054227,99.906778,99.685455,29.325455,14.228087,92.385695,-0.000390,82.466180,52.683989,133.653749,92.362610,132.136073,92.078189,59.977497,89.945092,-0.000595,0.003233,32.000000,-235.780109,92.728903,-0.341791,16.426041,0.620211,516968.291440,0.994654,39.590488,12.738569,1.798275,0.061100,0.042859,151.315041,32.000000,161.100929,150.068555,154.825477,138.146726,32.000000,135.813576,66.376870,56.206068,71.763994,0.229227,43.586382,100.000000,81.176590,20.744459,71.767024,59.573198,28.189106
51.895555,81.982495,93.593767,135.051999,99.882101,99.665045,29.344967,14.230513,92.265379,-0.000660,82.489665,52.830173,133.604227,92.401740,132.063993,92.087460,59.974491,89.932011,-0.000596,0.003295,32.000000,-235.775060,92.971172,-0.341700,16.403775,0.624156,517123.897531,0.997966,39.776162,12.793229,1.803273,0.041626,0.023863,151.438320,32.000000,160.900207,150.445830,154.964644,137.652685,32.000000,136.126250,66.346382,56.212329,71.745709,0.229227,43.559977,100.000000,81.399673,20.744459,71.752226,59.570228,28.165335
51.851700,81.999042,93.717689,135.048379,99.857513,99.672606,29.339336,14.232225,92.348157,-0.000375,82.523365,52.828312,133.598288,92.402963,132.065398,92.135621,60.015217,89.910706,-0.000596,0.003380,32.000000,-235.774495,92.649830,-0.341632,16.394911,0.616190,516839.040899,0.990153,39.377840,12.805307,1.790953,0.067702,0.037756,150.900069,32.000000,161.481792,150.622270,152.675593,137.624022,32.000000,136.284486,66.330808,56.230312,71.783390,0.229227,43.601364,100.000000,81.415115,20.744459,71.803792,59.573857,28.050148
52.312038,82.000146,93.711081,135.048379,99.928366,99.681552,29.324755,14.226232,92.353931,-0.000267,82.499303,52.697891,133.626863,92.451127,132.083577,92.223666,60.007969,89.921689,-0.000596,0.003424,32.000000,-235.781636,92.552141,-0.341557,16.384420,0.624890,516913.894648,0.997839,39.786568,12.799674,1.803503,0.062430,0.043058,150.712765,32.000000,161.711996,150.611556,151.219047,137.792888,32.000000,136.463605,66.294528,56.223119,71.772930,0.229227,43.558547,100.000000,81.431644,20.744459,71.803783,59.575883,28.179862
51.959444,82.000146,93.724006,135.048379,99.964032,99.687882,29.409811,14.227230,92.386800,-0.000596,82.480199,52.778647,133.588606,92.511667,132.071572,92.097216,59.975199,89.997779,-0.000596,0.003505,32.000000,-235.783260,92.955327,-0.341512,16.376789,0.627685,516915.040780,0.999062,39.847118,12.744878,1.807418,0.039281,0.019524,150.476127,32.000000,161.963178,149.751239,150.289355,138.323699,32.000000,135.761559,66.289526,56.221430,71.760900,0.229227,43.611802,100.000000,81.327032,20.744459,71.807229,59.572755,28.080009
51.752361,81.987184,93.687117,135.042809,99.950713,99.709640,29.321623,14.228087,92.361506,-0.000549,82.438248,52.839767,133.615412,92.408612,132.096884,92.123008,59.993960,89.980026,-0.000595,0.003565,32.000000,-235.779945,92.825330,-0.341351,16.343088,0.618008,516775.520547,0.990107,39.387749,12.759379,1.791387,0.066495,0.039916,150.739208,32.000000,161.762191,149.860270,152.177609,138.359021,32.000000,135.876794,66.298432,56.262083,71.764495,0.229227,43.603481,100.000000,81.371497,20.744459,71.766662,59.571487,28.158659
52.023725,81.970637,93.746507,135.038909,99.963371,99.705837,29.308913,14.230798,92.450022,-0.000368,82.423930,52.750864,133.604959,92.377882,132.083312,92.196452,60.017781,89.916462,-0.000594,0.003613,32.000000,-235.776742,92.898526,-0.341168,16.361499,0.626182,517026.525311,0.994581,39.740165,12.842386,1.803792,0.066035,0.033108,151.091833,32.000000,161.183832,149.755221,153.785497,138.440024,32.000000,135.602467,66.286741,56.226626,71.756106,0.229227,43.624182,100.000000,81.282387,20.744459,71.714801,59.581744,28.147360
52.085676,81.959605,93.795581,135.036403,100.003394,99.693165,29.343490,14.219382,92.341034,-0.000554,82.414399,52.734899,133.627147,92.456349,132.107481,92.193021,59.994910,89.982585,-0.000595,0.003692,32.000000,-235.787011,93.109005,-0.341151,16.356936,0.631715,517176.891673,1.002091,39.935037,12.811907,1.810296,0.053588,0.024043,151.333438,32.000000,161.093968,150.187671,154.845323,138.009189,32.000000,135.821858,66.301503,56.209086,71.767918,0.229227,43.579244,100.000000,81.415008,20.744459,71.714515,59.584164,28.153376
51.946408,81.959605,93.767762,135.036403,100.059200,99.686500,29.388538,14.229799,92.349326,-0.000745,82.413886,52.750677,133.645348,92.437240,132.092808,92.185674,59.994800,89.936521,-0.000596,0.003752,32.000000,-235.774463,92.676283,-0.341173,16.347573,0.625678,516970.711203,0.996775,39.646272,12.746115,1.801995,0.064356,0.038287,151.381157,32.000000,161.057985,150.392169,154.703592,137.739946,32.000000,136.245640,66.328219,56.235285,71.786442,0.229227,43.638045,100.000000,81.307069,20.744459,71.679667,59.583308,28.087932
51.869597,81.947195,93.809169,135.037238,100.057730,99.676233,29.326879,14.226945,92.369844,-0.000579,82.426366,52.849184,133.625315,92.525411,132.078154,92.222750,59.975796,90.010879,-0.000596,0.003807,32.000000,-235.781906,92.747993,-0.340964,16.351428,0.624964,516907.959234,0.994162,39.573247,12.812645,1.800794,0.033776,0.013146,150.765311,32.000000,161.506490,150.473280,152.499618,137.660484,32.000000,136.578411,66.333285,56.257707,71.790473,0.229227,43.614571,100.000000,81.072897,20.744459,71.640432,59.572893,28.192481
52.023715,81.930096,93.761211,135.036403,100.046197,99.674069,29.345011,14.228658,92.376460,-0.000683,82.419314,52.757007,133.596598,92.576877,132.076096,92.234078,60.001672,90.018958,-0.000595,0.003897,32.000000,-235.778391,92.844827,-0.340834,16.364908,0.628019,516933.741551,0.995460,39.712689,12.782343,1.805087,0.081055,0.038285,150.684283,32.000000,161.754600,150.507267,151.355842,137.836918,32.000000,136.495751,66.326069,56.260106,71.779141,0.229227,43.637992,100.000000,81.165642,20.744459,71.586231,59.577938,28.163281
52.040327,81.923753,93.819650,135.033061,100.063645,99.679179,29.314995,14.228943,92.480528,-0.000814,82.343207,52.832501,133.578761,92.499188,132.089586,92.232245,60.026266,89.970435,-0.000594,0.003946,32.000000,-235.778597,92.910213,-0.340886,16.388144,0.629943,516935.332804,0.999023,39.777310,12.850434,1.808558,0.058518,0.042901,150.595253,32.000000,161.807619,149.946147,150.258882,138.137071,32.000000,135.628430,66.315166,56.255820,71.771928,0.229227,43.645789,100.000000,81.219710,20.744459,71.585777,59.572382,28.099818
51.899278,81.923753,93.663129,135.033061,100.048983,99.693201,29.320084,14.222664,92.410018,-0.000724,82.298193,52.788050,133.633470,92.564195,132.094457,92.278119,60.024653,89.993376,-0.000595,0.004015,32.000000,-235.789302,92.971318,-0.341115,16.369576,0.625455,516784.884637,0.995133,39.605741,12.829888,1.802278,0.038880,0.013421,150.778362,32.000000,161.542854,149.940886,152.200022,138.283296,32.000000,135.588765,66.312907,56.262392,71.771165,0.229227,43.615461,100.000000,81.273349,20.744459,71.565224,59.576650,28.181696
51.982936,81.911619,93.859964,135.031947,100.019431,99.711308,29.337603,14.231512,92.396638,-0.000506,82.290136,52.914827,133.629667,92.566681,132.083289,92.308480,59.993651,90.028505,-0.000596,0.004071,32.000000,-235.775537,93.154256,-0.341011,16.418436,0.624903,516748.567545,0.995843,39.582770,12.773268,1.802826,0.059318,0.046531,151.096589,32.000000,161.190914,149.780250,153.700630,138.394970,32.000000,135.631333,66.297136,56.270051,71.763777,0.229227,43.650782,100.000000,81.239057,20.744459,71.526503,59.580623,28.157485
51.908383,81.893142,93.754051,135.030554,100.040810,99.745983,29.391888,14.230227,92.437357,-0.000767,82.304457,52.765075,133.638777,92.574695,132.103260,92.241352,60.033227,90.012366,-0.000595,0.004184,32.000000,-235.779280,93.115119,-0.341102,16.431234,0.626993,516886.730839,0.998747,39.724091,12.790025,1.804710,0.048623,0.025810,151.328226,32.000000,161.160730,150.070497,154.917038,138.165618,32.000000,136.262742,66.326550,56.282949,71.810262,0.229227,43.650420,100.000000,81.233278,20.744459,71.467526,59.579059,28.094169
52.343777,81.881835,93.764987,135.029997,100.046962,99.758452,29.356851,14.227516,92.407515,-0.000739,82.356822,52.814993,133.613681,92.516683,132.083146,92.239292,59.993740,90.014878,-0.000595,0.004282,32.000000,-235.779696,92.739916,-0.341100,16.440990,0.625639,516987.610819,0.996559,39.628102,12.844209,1.805592,0.061253,0.046993,151.450784,32.000000,161.134362,150.317410,154.386656,137.789285,32.000000,136.328586,66.333657,56.256397,71.797818,0.229227,43.663417,100.000000,80.993540,20.744459,71.431133,59.582315,28.109576
51.666690,81.896175,93.770638,135.028326,100.013131,99.744484,29.341802,14.228372,92.407881,-0.000390,82.415575,52.753636,133.616202,92.495354,132.069022,92.221895,60.037690,90.027978,-0.000595,0.004388,32.000000,-235.780971,92.827410,-0.340980,16.455729,0.625762,517100.135497,0.996571,39.684350,12.793984,1.806145,0.041248,0.016168,150.733953,32.000000,161.482486,150.514725,152.375314,137.565075,32.000000,136.523739,66.334292,56.272226,71.806383,0.229227,43.648072,100.000000,81.267372,20.744459,71.429984,59.578705,28.035548
52.118413,81.896175,93.770781,135.028326,99.991954,99.744045,29.322638,14.228515,92.387267,-0.000409,82.448828,52.775707,133.617280,92.552755,132.059648,92.255774,60.028410,89.959559,-0.000595,0.004440,32.000000,-235.782140,92.820373,-0.341069,16.483686,0.616108,517034.430896,0.988850,39.237803,12.835129,1.791330,0.054076,0.032618,150.654541,32.000000,161.641062,150.583892,151.241504,137.574354,32.000000,136.165367,66.355459,56.305460,71.826627,0.229227,43.670651,100.000000,81.360517,20.744459,71.474102,59.582934,28.148607
52.155171,81.913549,93.741513,135.034175,99.987051,99.761133,29.324056,14.225803,92.406293,-0.000559,82.393797,52.743432,133.597532,92.491318,132.057284,92.186242,60.017693,89.956848,-0.000595,0.004564,32.000000,-235.782884,92.589729,-0.341143,16.477234,0.630302,517193.994571,1.003332,39.930196,12.799822,1.814915,0.057408,0.035354,150.504316,32.000000,161.780004,149.990413,150.310732,138.131099,32.000000,135.456586,66.332911,56.267031,71.805707,0.229227,43.639584,100.000000,81.221051,20.744459,71.527134,59.573542,28.052716
51.752513,81.927890,93.739038,135.042530,99.961860,99.753567,29.327402,14.232796,92.396288,-0.000395,82.365799,52.734993,133.616852,92.477593,132.083226,92.139777,60.039967,90.041380,-0.000596,0.004621,32.000000,-235.772449,93.073635,-0.341124,16.472802,0.619386,517010.436575,0.994544,39.477080,12.763945,1.799187,0.065568,0.031568,150.863600,32.000000,161.655634,149.828845,152.280109,138.292994,32.000000,135.768564,66.331243,56.283059,71.791237,0.229227,43.666940,100.000000,81.060043,20.744459,71.526573,59.577948,28.030706
51.749248,81.927890,93.735864,135.042530,99.933328,99.732514,29.337501,14.228515,92.351801,-0.000089,82.387215,52.760601,133.647014,92.464992,132.096025,92.133378,60.049092,89.906016,-0.000597,0.004702,32.000000,-235.781812,92.636820,-0.341007,16.482217,0.618631,517126.281049,0.993947,39.457715,12.772872,1.797358,0.032817,0.011555,151.149374,32.000000,161.244853,149.691120,153.712189,138.584748,32.000000,135.808932,66.356687,56.278442,71.821354,0.229227,43.667033,100.000000,81.286373,20.744459,71.570663,59.579699,28.156971
51.898328,81.931751,93.757118,135.047265,99.938533,99.750210,29.330428,14.227516,92.409803,-0.000572,82.469772,52.741084,133.655331,92.506896,132.102424,92.266347,60.016478,89.907303,-0.000596,0.004809,32.000000,-235.778713,92.741548,-0.341020,16.462364,0.627512,517240.216166,1.002187,39.875590,12.806388,1.811294,0.059312,0.033605,151.350278,32.000000,161.143304,150.167255,155.193676,137.926188,32.000000,136.298830,66.369825,56.309034,71.835977,0.229227,43.680795,100.000000,81.186907,20.744459,71.581825,59.579905,28.067756
51.792432,81.940025,93.772405,135.056734,99.947263,99.763700,29.331252,14.223377,92.347154,-0.000498,82.483406,52.786489,133.630173,92.472253,132.055143,92.266935,60.030156,89.927487,-0.000596,0.004810,32.000000,-235.782687,92.889636,-0.340915,16.431050,0.627067,517113.859976,1.001699,39.878872,12.707905,1.811347,0.047756,0.025256,151.496601,32.000000,161.095929,150.384933,154.382774,137.686049,32.000000,136.273758,66.345609,56.311098,71.814686,0.229227,43.665100,100.000000,81.180603,20.744459,71.607056,59.569412,28.227550
52.242605,81.953538,93.699581,135.060911,99.976297,99.779066,29.324094,14.231083,92.374146,-0.000287,82.505609,52.729058,133.634648,92.514215,132.079374,92.253943,60.074524,90.024649,-0.000596,0.004803,32.000000,-235.778096,92.735163,-0.340916,16.402123,0.624918,517207.455155,0.999005,39.733043,12.741368,1.806554,0.074361,0.039802,150.716005,32.000000,161.558239,150.679801,152.256502,137.499499,32.000000,136.295077,66.395026,56.307124,71.818282,0.229227,43.662236,100.000000,80.984842,20.744459,71.648724,59.573650,28.177294
51.788564,81.960708,93.752086,135.065368,100.008674,99.780443,29.363248,14.225803,92.448950,-0.000650,82.505652,52.739859,133.629299,92.522148,132.058526,92.207918,60.009076,89.983619,-0.000596,0.004809,32.000000,-235.779934,92.562971,-0.340881,16.366849,0.628699,517308.886365,1.001349,39.847612,12.741021,1.810543,0.049853,0.024517,150.662497,32.000000,161.759584,150.573459,150.900044,137.801620,32.000000,136.160175,66.342999,56.291584,71.818740,0.229227,43.672901,100.000000,81.068389,20.744459,71.648272,59.580584,28.186611
51.972578,81.960708,93.673520,135.065368,100.041515,99.781852,29.326572,14.222236,92.354511,-0.000763,82.483833,52.694545,133.592304,92.474700,132.072180,92.219507,60.018843,89.989846,-0.000596,0.004804,32.000000,-235.783993,93.048227,-0.340802,16.359715,0.619250,517124.557129,0.992415,39.410394,12.760792,1.793547,0.062374,0.039435,150.551316,32.000000,161.981484,149.870496,150.465147,138.199368,32.000000,135.770331,66.333523,56.276509,71.808497,0.229227,43.664053,100.000000,81.104708,20.744459,71.670285,59.582698,28.168196
52.193911,81.965121,93.705283,135.065925,100.073217,99.762267,29.306291,14.226089,92.380592,-0.000601,82.424338,52.683941,133.592406,92.548208,132.073056,92.266713,60.020722,89.877635,-0.000596,0.004794,32.000000,-235.785549,93.046207,-0.340803,16.372435,0.631154,517465.142496,1.000557,39.872182,12.799162,1.810285,0.064614,0.038112,150.882266,32.000000,161.469259,149.779392,152.636797,138.439480,32.000000,135.807471,66.336133,56.292649,71.796272,0.229227,43.688149,100.000000,81.169118,20.744459,71.683714,59.560973,28.109943
51.874977,81.972567,93.650595,135.065089,100.102189,99.741951,29.403741,14.225375,92.365986,-0.000555,82.447376,52.675105,133.632572,92.492194,132.078456,92.189399,60.016412,90.023348,-0.000596,0.004784,32.000000,-235.781837,92.742507,-0.340792,16.365118,0.626487,517372.956462,0.997974,39.687568,12.793506,1.802364,0.033052,0.013902,151.172589,32.000000,161.209332,149.790516,154.037928,138.443043,32.000000,135.662189,66.320274,56.258458,71.796577,0.229227,43.657678,100.000000,81.141785,20.744459,71.706656,59.583131,28.193141
51.897960,81.979737,93.758626,135.065368,100.147838,99.731847,29.332980,14.233081,92.419945,-0.000847,82.480372,52.744538,133.645466,92.501532,132.083633,92.206232,60.003928,89.893443,-0.000596,0.004766,32.000000,-235.776917,92.969499,-0.340948,16.386178,0.621422,517175.047771,0.993885,39.470588,12.717528,1.795330,0.062470,0.044648,151.391685,32.000000,160.954322,150.247506,155.076930,137.816608,32.000000,136.089227,66.351684,56.251865,71.802897,0.229227,43.694152,100.000000,81.136089,20.744459,71.706389,59.587832,28.161080
52.069892,81.979737,93.699043,135.065368,100.145810,99.721734,29.404121,14.228087,92.347451,-0.000823,82.532385,52.784213,133.664135,92.466196,132.101566,92.186895,60.032941,89.962559,-0.000596,0.004761,32.000000,-235.779125,92.660866,-0.340929,16.373405,0.627928,517229.343557,0.997018,39.797284,12.818046,1.805313,0.061569,0.035977,151.408423,32.000000,161.054784,150.487319,154.131710,137.664317,32.000000,136.218075,66.345148,56.262965,71.807495,0.229227,43.681122,100.000000,81.019349,20.744459,71.728588,59.576148,28.167976
52.225297,81.981392,93.754787,135.068710,100.142135,99.721747,29.328625,14.226660,92.369722,-0.000760,82.564993,52.751111,133.610872,92.503103,132.063681,92.203233,60.049866,89.913139,-0.000596,0.004741,32.000000,-235.776455,92.613101,-0.341008,16.372278,0.627804,517198.388610,0.998859,39.781398,12.744764,1.806596,0.042702,0.023611,150.685344,32.000000,161.543510,150.621615,151.949627,137.619125,32.000000,136.581700,66.322292,56.271890,71.802657,0.229227,43.685483,100.000000,81.123708,20.744459,71.733570,59.580092,28.349120
51.661306,81.992699,93.708927,135.074280,100.158723,99.714151,29.335918,14.226660,92.314807,-0.001034,82.563454,52.739091,133.629948,92.471294,132.071955,92.190032,60.046596,89.938768,-0.000594,0.004762,32.000000,-235.779897,93.075167,-0.341100,16.408443,0.623783,517016.037251,0.992771,39.609169,12.761395,1.799486,0.068945,0.033408,150.723780,32.000000,161.783999,150.376697,150.887516,137.892432,32.000000,136.307412,66.328280,56.270358,71.817651,0.229227,43.691866,100.000000,81.222976,20.744459,71.768742,59.572795,28.183897
52.085611,81.998491,93.793818,135.078736,100.150575,99.709075,29.333998,14.231512,92.371959,-0.001081,82.528987,52.760999,133.596858,92.408611,132.093006,92.178097,60.038244,89.972840,-0.000595,0.004753,32.000000,-235.774881,92.978208,-0.341206,16.434879,0.621078,516917.171519,0.992116,39.455523,12.711836,1.795199,0.040518,0.022379,150.602671,32.000000,161.824010,149.939170,150.640505,138.204248,32.000000,135.767126,66.343853,56.266295,71.812726,0.229227,43.699912,100.000000,81.140754,20.744459,71.768671,59.587576,28.203339
51.874933,81.998491,93.683771,135.078736,100.184146,99.740356,29.325394,14.225233,92.370256,-0.000803,82.499220,52.795979,133.626571,92.516847,132.099160,92.176707,60.066240,89.919058,-0.000596,0.004789,32.000000,-235.780177,92.809260,-0.341185,16.430893,0.631499,517146.479636,1.003576,40.032140,12.732031,1.813909,0.055642,0.035674,150.923432,32.000000,161.333183,149.826466,152.665923,138.415578,32.000000,135.481134,66.368812,56.264984,71.806384,0.229227,43.690365,100.000000,81.089057,20.744459,71.786745,59.578666,28.100772
51.869996,82.005110,93.745972,135.084027,100.169004,99.753093,29.355310,14.223377,92.311361,-0.000731,82.499199,52.795910,133.656914,92.498842,132.113690,92.083258,60.028853,89.957523,-0.000595,0.004802,32.000000,-235.787277,92.932710,-0.341030,16.443822,0.622149,516957.847435,0.994738,39.612197,12.762878,1.800763,0.064699,0.036631,151.225211,32.000000,161.108175,149.915886,153.987527,138.431062,32.000000,135.638989,66.388618,56.259301,71.810089,0.229227,43.694515,100.000000,81.073198,20.744459,71.807447,59.584951,28.167389
51.744956,82.006764,93.700826,135.084306,100.158298,99.753057,29.335900,14.224091,92.346724,-0.000893,82.487040,52.864198,133.653254,92.493194,132.111184,92.202294,60.019639,89.896369,-0.000594,0.004781,32.000000,-235.784596,92.652464,-0.341054,16.459873,0.625831,517158.004854,0.999729,39.823253,12.699372,1.805955,0.042462,0.015325,151.305695,32.000000,161.060699,150.324252,155.142719,137.804296,32.000000,136.156687,66.418009,56.258258,71.827915,0.229227,43.702991,100.000000,81.149999,20.744459,71.812670,59.574516,28.177367
52.153903,81.991596,93.784316,135.086256,100.185406,99.760656,29.326697,14.230370,92.395333,-0.000693,82.503473,52.812649,133.661652,92.415789,132.075072,92.158050,60.055104,89.930399,-0.000595,0.004778,32.000000,-235.776350,92.598048,-0.341049,16.454759,0.626254,517307.220395,0.998957,39.834823,12.762158,1.807326,0.061137,0.047952,151.469440,32.000000,161.192599,150.405529,153.758362,137.796964,32.000000,136.533578,66.402480,56.258146,71.817346,0.229227,43.687506,100.000000,81.114595,20.744459,71.812736,59.571575,28.168196
52.002756,81.991596,93.711832,135.086256,100.196720,99.768280,29.321204,14.223663,92.315733,-0.000419,82.488237,52.731221,133.657340,92.471886,132.110245,92.216534,60.069996,89.974459,-0.000595,0.004785,32.000000,-235.783549,92.923206,-0.341207,16.443245,0.627854,517380.612892,1.002243,39.962062,12.730986,1.810820,0.063257,0.040819,150.717605,32.000000,161.631476,150.585595,152.042988,137.621495,32.000000,136.758981,66.419498,56.288028,71.836589,0.229227,43.713223,100.000000,80.988445,20.744459,71.765278,59.575489,28.115152
52.021766,81.975601,93.752802,135.079014,100.178713,99.777553,29.312299,14.230085,92.464018,-0.000716,82.453147,52.779551,133.650223,92.609298,132.105823,92.285539,60.055126,89.901546,-0.000595,0.004823,32.000000,-235.774833,92.979555,-0.341270,16.468554,0.620116,517153.376785,0.994068,39.537029,12.717996,1.798222,0.038556,0.022524,150.712888,32.000000,161.705221,150.407949,150.859139,137.848669,32.000000,135.970226,66.424740,56.269291,71.838071,0.229227,43.712296,100.000000,81.087527,20.744459,71.715133,59.577368,28.142151
51.894238,81.961811,93.690964,135.073444,100.155979,99.802938,29.332124,14.229228,92.353659,-0.000767,82.371914,52.783893,133.613717,92.491154,132.122676,92.230085,60.057203,89.851554,-0.000595,0.004860,32.000000,-235.779623,92.839524,-0.341335,16.458535,0.623061,517231.236695,0.997468,39.688229,12.732195,1.802055,0.061329,0.047642,150.563612,32.000000,161.779335,150.065741,150.933678,138.095024,32.000000,135.598229,66.450795,56.268247,71.827698,0.229227,43.708697,100.000000,81.035928,20.744459,71.671782,59.581784,28.094242
52.224788,81.944713,93.698336,135.068153,100.214664,99.824506,29.328239,14.230085,92.351900,-0.000597,82.338037,52.785886,133.665312,92.383857,132.155017,92.219696,60.081795,89.978269,-0.000594,0.004867,32.000000,-235.776472,92.961281,-0.341051,16.440623,0.622179,517278.147938,0.997429,39.653196,12.698918,1.802184,0.040289,0.033878,151.019127,32.000000,161.350984,149.968375,152.780899,138.378418,32.000000,135.504036,66.471016,56.292935,71.850710,0.229227,43.739228,100.000000,80.906459,20.744459,71.671410,59.574309,28.121388
52.205990,81.944713,93.648160,135.068153,100.203929,99.838492,29.332974,14.224662,92.415938,-0.000680,82.383412,52.822697,133.679852,92.459997,132.148291,92.212806,60.098897,89.914243,-0.000593,0.004881,32.000000,-235.784190,92.600498,-0.341001,16.437790,0.624769,517442.828096,0.999634,39.767205,12.663813,1.805421,0.057502,0.045259,151.267282,32.000000,161.283504,149.872759,153.932464,138.523555,32.000000,135.754889,66.493779,56.305855,71.861366,0.229227,43.699885,100.000000,80.826816,20.744459,71.617467,59.576650,28.174212
51.853073,81.932303,93.694612,135.065089,100.179219,99.832163,29.336818,14.228943,92.418095,-0.000910,82.354752,52.779709,133.644792,92.523820,132.111997,92.212850,60.051636,89.956559,-0.000593,0.004875,32.000000,-235.781875,92.555016,-0.340877,16.430840,0.618452,517342.036594,0.993073,39.419351,12.722911,1.794135,0.062350,0.034425,151.435188,32.000000,161.069543,150.218833,155.125527,137.903389,32.000000,136.430147,66.475554,56.276017,71.825105,0.229227,43.741995,100.000000,80.950122,20.744459,71.578087,59.579738,28.156237
52.189757,81.915756,93.709915,135.062025,100.173387,99.836881,29.338409,14.225803,92.384229,-0.000740,82.350135,52.765686,133.638304,92.514318,132.096591,92.226497,60.053580,89.908202,-0.000594,0.004897,32.000000,-235.779278,93.124890,-0.340732,16.373510,0.618467,517389.024198,0.993440,39.438118,12.663534,1.793820,0.029500,0.010471,151.348143,32.000000,161.216831,150.471807,153.963344,137.709792,32.000000,136.536459,66.484809,56.298461,71.858075,0.229227,43.729446,100.000000,80.811393,20.744459,71.525692,59.576335,28.097103
51.961025,81.908310,93.674884,135.061747,100.183907,99.830464,29.316869,14.224091,92.348848,-0.000634,82.404891,52.752603,133.651421,92.503797,132.096183,92.163831,60.071565,89.948443,-0.000595,0.004929,32.000000,-235.788530,92.919882,-0.340426,16.345894,0.626912,517586.279253,1.000556,39.779001,12.738739,1.806925,0.085050,0.037594,150.703075,32.000000,161.535187,150.750679,151.945397,137.555174,32.000000,136.387818,66.505621,56.316999,71.849729,0.229227,43.770196,100.000000,81.013617,20.744459,71.524873,59.576709,28.316178
51.904645,81.908310,93.677029,135.061747,100.202257,99.831708,29.348820,14.225375,92.340490,-0.000910,82.349387,52.808954,133.612617,92.478818,132.114992,92.210586,60.075476,89.861577,-0.000595,0.004956,32.000000,-235.782493,92.807934,-0.340275,16.365695,0.621913,517436.989215,0.993505,39.425372,12.704861,1.795561,0.059976,0.039113,150.590019,32.000000,161.718112,150.370462,150.642046,137.914589,32.000000,135.941048,66.525444,56.311759,71.843650,0.229227,43.720444,100.000000,80.956160,20.744459,71.500724,59.577397,28.320360
51.685964,81.900036,93.690942,135.059519,100.152700,99.818666,29.346516,14.225518,92.384597,-0.000902,82.330301,52.752893,133.649285,92.394787,132.124630,92.220019,60.051128,90.010105,-0.000595,0.004951,32.000000,-235.786120,92.977762,-0.340334,16.343822,0.627523,517460.774741,0.998905,39.646745,12.713450,1.802791,0.039740,0.019275,150.571029,32.000000,161.824803,149.996219,150.860040,138.318909,32.000000,135.669601,66.522900,56.318040,71.834955,0.229227,43.770164,100.000000,80.815091,20.744459,71.473937,59.580456,28.147800
51.828426,81.895072,93.706995,135.061190,100.089301,99.805518,29.318896,14.227801,92.384756,-0.000722,82.302237,52.665836,133.641618,92.458243,132.147536,92.211709,60.075432,89.995738,-0.000595,0.004949,32.000000,-235.779247,92.651606,-0.340189,16.341724,0.628034,517483.406321,0.999006,39.703265,12.652162,1.804791,0.059419,0.047331,150.915420,32.000000,161.418302,149.735821,152.909422,138.560752,32.000000,135.624823,66.523800,56.315999,71.850231,0.229227,43.736116,100.000000,80.987303,20.744459,71.457444,59.569038,28.163868
51.966936,81.902794,93.711786,135.060633,100.139537,99.816961,29.330840,14.228658,92.413560,-0.000896,82.324231,52.675301,133.641435,92.571657,132.138447,92.179154,60.067103,90.027610,-0.000595,0.004927,32.000000,-235.780522,92.586710,-0.340288,16.372173,0.633761,517549.358882,1.003520,39.914662,12.774591,1.812696,0.057660,0.029097,151.254478,32.000000,161.238746,149.796320,154.224610,138.517747,32.000000,135.842382,66.519435,56.310737,71.854023,0.229227,43.772163,100.000000,80.897835,20.744459,71.456424,59.585010,28.112290
52.016995,81.902794,93.764194,135.060633,100.187698,99.835994,29.335671,14.226232,92.477980,-0.001035,82.366422,52.663129,133.647332,92.531385,132.126159,92.309393,60.044808,89.941278,-0.000594,0.004915,32.000000,-235.780489,92.960854,-0.340518,16.381640,0.630793,517365.406869,1.001326,39.766512,12.740804,1.808023,0.055456,0.033892,151.440022,32.000000,160.944928,150.337551,155.274282,137.791599,32.000000,136.210267,66.524544,56.298615,71.856463,0.229227,43.765702,100.000000,80.861131,20.744459,71.479596,59.577250,28.161080
51.903870,81.912722,93.722170,135.062025,100.198987,99.837279,29.310366,14.225518,92.323472,-0.000794,82.411774,52.743472,133.644058,92.445683,132.097322,92.198343,60.078681,90.006351,-0.000593,0.004930,32.000000,-235.781694,92.815419,-0.340419,16.414738,0.626711,517390.339939,0.998157,39.635308,12.770167,1.803296,0.069466,0.045526,151.206494,32.000000,161.163979,150.593872,153.547781,137.766890,32.000000,136.236010,66.508930,56.342704,71.855919,0.229227,43.758208,100.000000,81.074680,20.744459,71.509725,59.583829,28.203779
52.131447,81.924305,93.764521,135.064253,100.168351,99.833585,29.306429,14.230370,92.346138,-0.000730,82.449537,52.762456,133.668584,92.521495,132.091311,92.169784,60.080780,89.877182,-0.000593,0.004922,32.000000,-235.779465,92.928282,-0.340383,16.429975,0.625970,517508.617533,0.997141,39.585167,12.735477,1.802568,0.035789,0.014663,150.710271,32.000000,161.583790,150.752719,151.747910,137.581105,32.000000,136.386035,66.509961,56.360197,71.871238,0.229227,43.772315,100.000000,80.786063,20.744459,71.545091,59.575057,28.061373
51.904508,81.939197,93.691047,135.070938,100.215835,99.823338,29.329625,14.228943,92.441956,-0.000956,82.448533,52.717983,133.618676,92.495599,132.128033,92.131361,60.068827,89.896487,-0.000592,0.004837,32.000000,-235.777614,92.926692,-0.340367,16.467032,0.626735,517513.341121,1.000399,39.708455,12.744559,1.805688,0.061317,0.040545,150.647429,32.000000,161.773387,150.216655,150.399394,137.987367,32.000000,136.100329,66.501144,56.339884,71.853653,0.229227,43.756696,100.000000,80.908044,20.744459,71.544354,59.571438,28.165188
51.788975,81.939197,93.786799,135.070938,100.258054,99.818916,29.324797,14.229656,92.377785,-0.000917,82.436394,52.695143,133.634458,92.459935,132.124874,92.219105,60.082305,89.929685,-0.000591,0.004753,32.000000,-235.778211,92.631925,-0.340187,16.446078,0.621651,517404.221096,0.995785,39.492180,12.657169,1.798617,0.062400,0.040552,150.531248,32.000000,161.875110,149.876481,150.924568,138.362348,32.000000,135.785658,66.494412,56.371451,71.855767,0.229227,43.786470,100.000000,80.960886,20.744459,71.590277,59.584115,28.335400
52.095363,81.951883,93.721237,135.075672,100.249238,99.801144,29.322820,14.227659,92.344898,-0.000596,82.447421,52.730668,133.686378,92.459569,132.170317,92.246117,60.077753,89.912996,-0.000593,0.004640,32.000000,-235.778078,92.564663,-0.339950,16.458273,0.624326,517493.155316,0.999654,39.734290,12.681875,1.805066,0.027520,0.013662,151.042426,32.000000,161.270412,149.830251,153.113800,138.500546,32.000000,135.551704,66.514565,56.382994,71.870323,0.229227,43.761527,100.000000,80.809157,20.744459,71.629391,59.582315,28.125937
51.861852,81.972291,93.830292,135.085977,100.220972,99.782519,29.333094,14.227659,92.365818,-0.000767,82.466890,52.712313,133.673667,92.520089,132.168034,92.209936,60.068496,89.929973,-0.000592,0.004548,32.000000,-235.782832,92.926060,-0.339985,16.492682,0.628708,517495.952954,1.002194,39.850258,12.690325,1.810941,0.057768,0.028374,151.206015,32.000000,161.180457,149.956296,154.320686,138.438109,32.000000,135.593218,66.529609,56.372072,71.876098,0.229227,43.811066,100.000000,80.895841,20.744459,71.692731,59.579109,28.170324
52.091822,81.981392,93.769400,135.090712,100.255541,99.783274,29.320043,14.230085,92.401258,-0.000742,82.500505,52.701256,133.697074,92.438504,132.148512,92.162328,60.053294,90.013693,-0.000591,0.004470,32.000000,-235.773685,92.786375,-0.339711,16.450877,0.620724,517293.530386,0.995720,39.555837,12.683853,1.799032,0.057330,0.036141,151.498921,32.000000,160.944850,150.464352,155.053412,137.672220,32.000000,136.192071,66.555265,56.357975,71.879737,0.229227,43.765954,100.000000,80.918330,20.744459,71.692462,59.581823,28.179201
52.114197,81.981392,93.705083,135.090712,100.317411,99.786715,29.321563,14.229086,92.304321,-0.000455,82.554611,52.740217,133.670657,92.446967,132.127849,92.126125,60.077754,89.810602,-0.000591,0.004381,32.000000,-235.778946,92.880497,-0.339789,16.434591,0.625663,517344.021944,1.000099,39.810177,12.704323,1.809235,0.061919,0.020736,151.184779,32.000000,161.342244,150.497538,153.014219,137.745097,32.000000,136.335205,66.536779,56.395780,71.857075,0.229227,43.771225,100.000000,80.735199,20.744459,71.720706,59.573267,28.182796
51.727970,81.987735,93.727822,135.091547,100.334550,99.793348,29.344753,14.218383,92.290350,-0.000373,82.545252,52.690367,133.664902,92.463832,132.089170,92.119986,60.025254,89.957099,-0.000590,0.004298,32.000000,-235.791452,92.922331,-0.339884,16.449487,0.621560,517288.893549,0.995781,39.588887,12.774792,1.800079,0.065079,0.039307,150.705994,32.000000,161.731399,150.623578,151.610172,137.615726,32.000000,136.727010,66.554322,56.377266,71.870302,0.229227,43.744758,100.000000,80.916582,20.744459,71.740378,59.576453,28.163647
51.781761,81.992975,93.726004,135.089598,100.347864,99.789107,29.373805,14.229228,92.379972,-0.000686,82.532666,52.751406,133.660183,92.453961,132.118902,92.157560,60.063458,89.894650,-0.000589,0.004211,32.000000,-235.779951,92.459853,-0.339953,16.434958,0.620971,517248.129836,0.995300,39.566511,12.616196,1.798072,0.030977,0.012914,150.629279,32.000000,161.901044,150.188879,150.300201,138.093508,32.000000,135.954564,66.588398,56.378864,71.874028,0.229227,43.782600,100.000000,80.915543,20.744459,71.756642,59.579138,28.051836
51.788053,81.991320,93.763476,135.093497,100.332922,99.829116,29.338245,14.226374,92.384636,-0.000571,82.516938,52.646866,133.698741,92.441482,132.119208,92.122436,60.097153,89.883144,-0.000588,0.004139,32.000000,-235.784772,92.525852,-0.339938,16.397874,0.629161,517562.293889,1.002655,39.960110,12.765476,1.811937,0.066076,0.046593,150.605832,32.000000,161.740018,149.989480,151.367295,138.296705,32.000000,135.715982,66.635805,56.394380,71.867513,0.229227,43.756582,100.000000,80.758674,20.744459,71.756574,59.581725,28.153229
51.687993,81.991320,93.714117,135.093497,100.318066,99.836740,29.354709,14.229514,92.323872,-0.000403,82.488218,52.669985,133.687352,92.437281,132.163163,92.125902,60.082151,89.929542,-0.000586,0.004068,32.000000,-235.777862,92.924162,-0.340022,16.390977,0.628505,517449.596955,1.000505,39.911283,12.686031,1.810020,0.069032,0.044600,151.082847,32.000000,161.185739,149.938074,153.220131,138.399674,32.000000,135.268432,66.648938,56.383214,71.862240,0.229227,43.784787,100.000000,80.956112,20.744459,71.751321,59.576158,28.222928
51.867146,82.002076,93.761546,135.095446,100.325609,99.822742,29.329476,14.231083,92.345871,-0.000700,82.477853,52.738641,133.687129,92.515357,132.136224,92.150940,60.039529,89.978779,-0.000586,0.003996,32.000000,-235.779899,92.700084,-0.340223,16.374271,0.630466,517587.591622,1.001984,39.903307,12.644736,1.810523,0.034995,0.021287,151.226132,32.000000,161.162260,150.007061,154.229332,138.389108,32.000000,135.793981,66.621618,56.371161,71.859123,0.229227,43.758707,100.000000,80.754411,20.744459,71.784900,59.572598,28.063354
51.987261,82.007592,93.596371,135.099624,100.348764,99.834149,29.322874,14.226232,92.329088,-0.000692,82.519930,52.745322,133.706671,92.444439,132.129091,92.180803,60.066243,89.940625,-0.000585,0.003932,32.000000,-235.783931,92.844522,-0.340072,16.372042,0.632413,517700.584236,1.003601,40.003905,12.690383,1.813073,0.068695,0.042511,151.512901,32.000000,161.146891,150.339572,154.878154,137.832126,32.000000,136.421591,66.626858,56.405989,71.892093,0.229227,43.748349,100.000000,80.771264,20.744459,71.802166,59.574968,28.174946
51.775544,82.014762,93.676844,135.104916,100.340047,99.825244,29.454819,14.229371,92.244298,-0.000595,82.584911,52.693071,133.685908,92.411854,132.108284,92.206759,60.067944,89.911443,-0.000585,0.003855,32.000000,-235.776530,93.173816,-0.339991,16.368318,0.629585,517645.629642,1.000587,39.834650,12.765514,1.807725,0.069044,0.044352,150.761698,32.000000,161.673711,150.653362,151.708216,137.610115,32.000000,136.523361,66.607803,56.436466,71.879694,0.229227,43.777511,100.000000,80.891699,20.744459,71.824659,59.576670,28.148607
51.852643,82.018899,93.751968,135.109093,100.374126,99.844592,29.316473,14.232939,92.422908,-0.000747,82.537538,52.773147,133.682959,92.435486,132.154889,92.224017,60.105439,89.909624,-0.000584,0.003734,32.000000,-235.776240,93.094172,-0.340005,16.366560,0.625213,517607.506064,0.998431,39.719742,12.713611,1.800371,0.030695,0.006757,150.603834,32.000000,161.774831,150.218876,150.536842,137.918054,32.000000,135.920230,66.628370,56.428186,71.911290,0.229227,43.811771,100.000000,80.834460,20.744459,71.837785,59.572883,28.160786
51.940274,82.000973,93.683703,135.108536,100.358211,99.839296,29.332324,14.226517,92.354870,-0.000751,82.465887,52.819355,133.661524,92.431511,132.134184,92.140018,60.073756,89.970294,-0.000585,0.003632,32.000000,-235.783154,92.893918,-0.340097,16.365590,0.630891,517660.151234,0.998298,39.939318,12.692638,1.809288,0.060805,0.034381,150.656065,32.000000,161.828186,150.112885,151.125420,138.135055,32.000000,135.488712,66.617340,56.407742,71.873005,0.229227,43.806197,100.000000,80.866040,20.744459,71.837969,59.576975,28.130559
52.241719,82.000973,93.741662,135.108536,100.365722,99.854530,29.377434,14.228658,92.268918,-0.000539,82.399872,52.766429,133.683508,92.485037,132.138403,92.158782,60.077711,89.912036,-0.000584,0.003546,32.000000,-235.780030,92.806648,-0.340152,16.374927,0.630254,517659.481333,1.001595,39.866028,12.653941,1.808046,0.063538,0.042481,151.077313,32.000000,161.216477,149.846016,153.298461,138.543026,32.000000,135.665665,66.631878,56.409806,71.885186,0.229227,43.811311,100.000000,80.605914,20.744459,71.781988,59.576571,28.068637
51.835619,81.986632,93.691001,135.105751,100.368419,99.853352,29.335243,14.225946,92.316218,-0.000599,82.404189,52.699230,133.669313,92.497659,132.182642,92.199260,60.095607,89.883532,-0.000584,0.003464,32.000000,-235.784380,93.027953,-0.340157,16.376736,0.621332,517570.604401,0.991495,39.458713,12.683262,1.794383,0.041099,0.018460,151.259754,32.000000,161.253998,149.949716,154.387162,138.419914,32.000000,135.977170,66.637403,56.412447,71.881721,0.229227,43.808655,100.000000,80.800257,20.744459,71.737113,59.581548,28.126597
52.074524,81.976152,93.748494,135.103523,100.325530,99.843224,29.331038,14.222949,92.401641,-0.000701,82.446803,52.787360,133.705287,92.468725,132.139706,92.268788,60.104401,89.924610,-0.000583,0.003383,32.000000,-235.786230,92.650344,-0.340102,16.343062,0.621332,517570.604401,0.991495,39.458713,12.683262,1.794383,0.066493,0.036352,151.452906,32.000000,161.078290,150.358368,155.170999,137.874251,32.000000,136.448749,66.640780,56.432735,71.910266,0.229227,43.821680,100.000000,80.677078,20.744459,71.704216,59.571811,28.163061
52.109974,81.956020,93.769940,135.100181,100.269571,99.819182,29.328144,14.220666,92.308486,-0.000619,82.416285,52.668284,133.702969,92.487811,132.147837,92.225435,60.067812,89.971299,-0.000582,0.003297,32.000000,-235.784251,92.571376,-0.339925,16.373956,0.629548,517689.080613,1.001320,39.850850,12.646538,1.807464,0.056939,0.041197,151.159847,32.000000,161.373276,150.592716,153.019366,137.557892,32.000000,136.267598,66.614117,56.415444,71.901507,0.229227,43.815716,100.000000,80.765784,20.744459,71.703984,59.589750,28.156017
51.681944,81.956020,93.809999,135.100181,100.277026,99.783101,29.328902,14.232939,92.331546,-0.000438,82.402800,52.710933,133.680395,92.480509,132.132574,92.239500,60.091233,90.026831,-0.000581,0.003195,32.000000,-235.775913,93.058278,-0.340040,16.391318,0.626163,517501.407043,0.996352,39.600949,12.664877,1.800276,0.066400,0.027848,150.761879,32.000000,161.597197,150.777664,151.592999,137.493995,32.000000,136.442948,66.594360,56.422857,71.898108,0.229227,43.850017,100.000000,80.877348,20.744459,71.640676,59.574388,28.343031
52.221575,81.939473,93.800571,135.097953,100.326502,99.764135,29.322592,14.225233,92.379245,-0.000488,82.411028,52.740263,133.651559,92.474760,132.157496,92.178989,60.117790,89.905836,-0.000582,0.003107,32.000000,-235.784930,92.832428,-0.340058,16.394649,0.624279,517406.087346,0.995426,39.545362,12.732293,1.799462,0.066010,0.034584,150.558037,32.000000,161.861790,150.091026,150.204639,138.052914,32.000000,135.755014,66.601597,56.430604,71.921815,0.229227,43.816094,100.000000,80.798843,20.744459,71.588458,59.581233,28.180155
51.850911,81.925132,93.843708,135.087648,100.254520,99.734976,29.373877,14.236649,92.351110,-0.000463,82.346676,52.707821,133.684544,92.484545,132.145249,92.206540,60.090305,90.000015,-0.000583,0.003018,32.000000,-235.768760,92.825571,-0.340203,16.394675,0.633232,517362.758684,1.003986,39.974691,12.745522,1.815141,0.037313,0.020931,150.700659,32.000000,161.939015,149.990561,151.333839,138.351643,32.000000,135.818113,66.535504,56.392802,71.881460,0.229227,43.868444,100.000000,80.768254,20.744459,71.543031,59.570572,28.184557
51.751431,81.926511,93.869249,135.086534,100.240413,99.712740,29.340340,14.223092,92.354714,-0.000253,82.347637,52.754366,133.689445,92.498883,132.134285,92.231120,60.115647,89.967522,-0.000583,0.002936,32.000000,-235.783956,92.958367,-0.340264,16.397612,0.621039,516953.447642,0.992717,39.417319,12.639088,1.796203,0.070766,0.038666,151.113137,32.000000,161.282598,149.823571,153.351848,138.622213,32.000000,135.575397,66.556621,56.403212,71.894861,0.229227,43.837714,100.000000,80.746044,20.744459,71.542303,59.573483,28.094976
51.822519,81.926511,93.731497,135.086534,100.269718,99.699982,29.324188,14.228943,92.423815,-0.000288,82.366767,52.676886,133.700243,92.533934,132.178403,92.284398,60.111494,89.960477,-0.000583,0.002870,32.000000,-235.779744,92.674611,-0.340497,16.394727,0.629426,517000.225829,0.998349,39.774000,12.728754,1.809876,0.058739,0.036468,151.293095,32.000000,161.130751,150.074386,154.615687,138.201480,32.000000,135.859980,66.585347,56.421325,71.914777,0.229227,43.834907,100.000000,80.775546,20.744459,71.545895,59.584783,28.182503
51.892691,81.914101,93.808603,135.087927,100.311402,99.687186,29.319678,14.225518,92.316117,-0.000540,82.344773,52.747046,133.670552,92.518764,132.132777,92.197039,60.055174,89.972560,-0.000585,0.002758,32.000000,-235.780055,92.600375,-0.340866,16.412351,0.631647,516881.778490,1.001354,39.875300,12.681965,1.813848,0.034981,0.016086,151.408786,32.000000,161.059220,150.452678,155.049354,137.795470,32.000000,136.092723,66.549582,56.403678,71.897737,0.229227,43.839230,100.000000,80.485134,20.744459,71.506338,59.573886,28.105761
51.834475,81.908310,93.718291,135.088762,100.265884,99.687250,29.329553,14.226802,92.369538,-0.000391,82.427014,52.759538,133.700792,92.455287,132.148753,92.164261,60.089819,89.990658,-0.000584,0.002632,32.000000,-235.781393,92.951309,-0.340950,16.420403,0.628546,516792.262721,1.000287,39.803882,12.681467,1.808702,0.057558,0.030485,151.031319,32.000000,161.377014,150.684985,152.788582,137.634850,32.000000,136.396686,66.580106,56.412224,71.914516,0.229227,43.836767,100.000000,80.744832,20.744459,71.487395,59.568064,28.032907
51.805071,81.914653,93.778538,135.086534,100.274616,99.679628,29.317966,14.222378,92.383909,-0.000329,82.428446,52.672109,133.678585,92.474842,132.104818,92.187054,60.099276,90.028350,-0.000585,0.002508,32.000000,-235.784342,92.840016,-0.340827,16.415315,0.627108,516787.158672,0.998815,39.721047,12.745765,1.807742,0.062685,0.036064,150.772572,32.000000,161.770918,150.693919,151.377264,137.725108,32.000000,136.504400,66.577826,56.404433,71.885753,0.229227,43.840164,100.000000,80.794019,20.744459,71.486503,59.582177,28.160199
