OSU 80 Ton Compressor Load Stand
52.184726,81.914653,93.697293,135.086534,100.320913,99.668218,29.324409,14.229656,92.327120,-0.000614,82.426758,52.639752,133.660079,92.474290,132.108343,92.158966,60.156300,89.930991,-0.000585,0.002430,32.000000,-235.780014,92.955795,-0.340842,16.386833,0.627034,516738.922549,0.999682,39.773676,12.723064,1.808030,0.038359,0.017693,150.609971,32.000000,161.852401,150.034784,150.352810,138.153317,32.000000,135.915036,66.589535,56.392246,71.912184,0.229227,43.834074,100.000000,80.542243,20.744459,71.505484,59.580417,28.124323
51.830059,81.930372,93.837724,135.087648,100.337489,99.664696,29.332893,14.228943,92.385734,-0.000517,82.372195,52.642937,133.657312,92.506855,132.131513,92.180743,60.117106,89.934195,-0.000586,0.002349,32.000000,-235.777122,93.072392,-0.340802,16.402464,0.628523,516703.387125,1.000632,39.809544,12.738481,1.810219,0.056696,0.052161,150.702498,32.000000,161.838604,149.923153,151.907752,138.311120,32.000000,135.756273,66.591968,56.382478,71.893816,0.229227,43.849912,100.000000,80.749847,20.744459,71.553854,59.580987,28.044646
51.980718,81.941128,93.668005,135.089319,100.295572,99.645948,29.331459,14.226802,92.409253,-0.000429,82.398847,52.739396,133.662539,92.403902,132.154948,92.100536,60.135003,90.007472,-0.000587,0.002267,32.000000,-235.783032,92.666760,-0.340747,16.422212,0.620310,516367.239918,0.992402,39.429293,12.617192,1.795493,0.058547,0.038841,151.156452,32.000000,161.082306,149.884406,153.559782,138.391133,32.000000,135.440413,66.648431,56.406319,71.897804,0.229227,43.832981,100.000000,80.636441,20.744459,71.586806,59.577132,28.094389
51.851945,81.954365,93.753605,135.090712,100.263435,99.634472,29.351087,14.233224,92.320064,-0.000550,82.463537,52.791463,133.706709,92.411465,132.165524,92.172964,60.066708,89.963289,-0.000588,0.002163,32.000000,-235.775791,92.661924,-0.340627,16.426303,0.629083,516600.313950,0.999488,39.800172,12.658501,1.810488,0.039911,0.023397,151.366083,32.000000,161.117359,150.256531,154.714929,138.175081,32.000000,135.729786,66.645229,56.384099,71.912010,0.229227,43.851021,100.000000,80.660376,20.744459,71.586233,59.578774,28.151248
51.637315,81.954365,93.670778,135.090712,100.276210,99.629852,29.330415,14.225518,92.285718,-0.000709,82.492302,52.698477,133.689545,92.460527,132.126255,92.178948,60.098128,90.054833,-0.000588,0.002062,32.000000,-235.783989,92.949698,-0.340477,16.440990,0.622989,516417.270643,0.996232,39.659832,12.688978,1.801976,0.061788,0.041524,151.536029,32.000000,160.997953,150.508896,154.768757,137.746599,32.000000,136.228021,66.627972,56.405009,71.916913,0.229227,43.840302,100.000000,80.815752,20.744459,71.627135,59.577447,28.084337
51.924643,81.969809,93.744617,135.099902,100.308143,99.601616,29.322483,14.227801,92.390640,-0.000672,82.527945,52.704334,133.733897,92.397234,132.110686,92.210079,60.095101,89.961947,-0.000589,0.001968,32.000000,-235.781050,92.789965,-0.340330,16.443586,0.626573,516561.823865,0.998166,39.802194,12.728108,1.808102,0.052718,0.036115,150.931689,32.000000,161.484314,150.514674,152.601574,137.759379,32.000000,136.634267,66.606638,56.382989,71.928418,0.229227,43.866597,100.000000,80.546379,20.744459,71.675028,59.579443,28.038263
52.090902,81.978634,93.666499,135.101852,100.285548,99.609207,29.316004,14.224804,92.351196,-0.000626,82.517646,52.733012,133.676936,92.433224,132.107037,92.185080,60.099984,89.936750,-0.000590,0.001973,32.000000,-235.784702,92.987490,-0.340376,16.450064,0.629734,516572.781177,1.003328,40.017957,12.757102,1.814013,0.047224,0.024998,150.830171,32.000000,161.832160,150.599373,151.478987,137.841343,32.000000,136.711704,66.618543,56.403898,71.917502,0.229227,43.844023,100.000000,80.544834,20.744459,71.702328,59.570769,28.326816
51.908558,81.985529,93.761849,135.103244,100.240943,99.619478,29.342327,14.227944,92.307429,-0.000790,82.537198,52.760842,133.663046,92.399171,132.145389,92.156439,60.095432,89.982169,-0.000591,0.001986,32.000000,-235.782710,93.112509,-0.340665,16.457932,0.624050,516325.213543,0.997331,39.744713,12.698830,1.805397,0.059208,0.043067,150.591741,32.000000,161.814468,150.032125,150.411313,138.161780,32.000000,135.752315,66.632730,56.402655,71.914255,0.229227,43.893387,100.000000,80.788952,20.744459,71.702120,59.573159,28.053450
52.115686,81.985529,93.629270,135.103244,100.228257,99.624681,29.328301,14.232082,92.386585,-0.000753,82.439431,52.745326,133.659406,92.440829,132.140581,92.100601,60.108954,89.945823,-0.000590,0.001996,32.000000,-235.771360,92.517039,-0.340676,16.446419,0.619347,516293.097111,0.994194,39.587049,12.677310,1.798135,0.050153,0.040612,150.816261,32.000000,161.665033,150.031045,151.766222,138.251464,32.000000,135.368986,66.615474,56.381390,71.890744,0.229227,43.834481,100.000000,80.520929,20.744459,71.723513,59.583947,28.149414
51.845124,81.991045,93.770792,135.109372,100.236741,99.608209,29.398287,14.230370,92.294165,-0.000515,82.475847,52.668080,133.728284,92.398008,132.156557,92.136700,60.110081,89.890405,-0.000591,0.002018,32.000000,-235.778317,92.692028,-0.340448,16.452425,0.624186,516444.548594,0.997209,39.776561,12.711848,1.806289,0.045616,0.015546,151.224257,32.000000,161.072713,149.954138,153.497100,138.485917,32.000000,135.530088,66.646829,56.403432,71.901792,0.229227,43.877523,100.000000,80.729578,20.744459,71.740636,59.573808,28.148827
51.879921,81.999042,93.606369,135.111321,100.194022,99.598304,29.331065,14.226517,92.314501,-0.000763,82.511705,52.737648,133.741116,92.382736,132.138440,92.115245,60.050601,89.894224,-0.000594,0.002018,32.000000,-235.779384,92.899629,-0.340564,16.453526,0.618624,516354.919517,0.993435,39.569159,12.674332,1.796566,0.064976,0.030871,151.404653,32.000000,161.046422,150.109967,154.806559,138.145180,32.000000,136.024470,66.624836,56.374419,71.908961,0.229227,43.833524,100.000000,80.638856,20.744459,71.765555,59.578892,28.181843
52.052084,82.002352,93.749640,135.115777,100.133512,99.585595,29.325096,14.231226,92.374615,-0.000748,82.511000,52.682581,133.680048,92.365913,132.131838,92.106264,60.081358,89.957700,-0.000594,0.002019,32.000000,-235.779428,92.785395,-0.340634,16.446576,0.625821,516392.492684,0.996532,39.845721,12.636604,1.808671,0.036557,0.023021,151.536050,32.000000,161.121435,150.328657,154.414883,137.923037,32.000000,136.603952,66.603151,56.371866,71.897891,0.229227,43.861928,100.000000,80.568092,20.744459,71.765546,59.574742,28.050808
51.675300,82.002352,93.659629,135.115777,100.146827,99.572889,29.317795,14.225803,92.328333,-0.000521,82.558139,52.647594,133.721573,92.362448,132.097173,92.167988,60.101973,89.964030,-0.000595,0.002025,32.000000,-235.780589,92.974131,-0.340657,16.453657,0.623083,516450.046846,0.998009,39.818799,12.698607,1.804289,0.061013,0.031537,150.983085,32.000000,161.578969,150.582263,152.512098,137.590792,32.000000,136.767158,66.590015,56.412555,71.913253,0.229227,43.859075,100.000000,80.734312,20.744459,71.775905,59.570995,28.137015
52.009746,82.007316,93.746215,135.118841,100.159999,99.595331,29.344118,14.227801,92.291106,-0.000461,82.552113,52.746892,133.709534,92.359225,132.127314,92.149777,60.132683,90.006186,-0.000596,0.002011,32.000000,-235.781050,93.006966,-0.340561,16.449225,0.621159,516255.002310,0.994511,39.649601,12.709768,1.801074,0.064602,0.037038,150.798235,32.000000,161.649415,150.673232,151.321296,137.642183,32.000000,136.482255,66.581617,56.430623,71.954718,0.229227,43.875667,100.000000,80.626442,20.744459,71.791465,59.573267,28.132466
52.075901,82.006489,93.660029,135.122462,100.179584,99.583231,29.338660,14.227801,92.369556,-0.000569,82.487494,52.749004,133.696642,92.442909,132.153887,92.131197,60.130518,89.961947,-0.000598,0.001996,32.000000,-235.778427,92.670859,-0.340676,16.447730,0.628013,516315.072810,1.002503,40.027708,12.693333,1.812464,0.050118,0.023018,150.597659,32.000000,161.770584,150.054987,150.382883,138.167612,32.000000,135.637839,66.593130,56.417394,71.917807,0.229227,43.863827,100.000000,80.497742,20.744459,71.788950,59.583869,28.155577
52.151396,81.993527,93.693655,135.122740,100.164279,99.583971,29.334926,14.231797,92.379599,-0.000446,82.447681,52.703619,133.722040,92.422599,132.161528,92.225972,60.134693,89.914359,-0.000599,0.001993,32.000000,-235.777218,92.739466,-0.340664,16.459742,0.622019,516232.387998,0.994854,39.696948,12.690449,1.802474,0.071588,0.040584,150.910168,32.000000,161.771434,150.000744,151.773151,138.297720,32.000000,135.740139,66.554272,56.402100,71.938071,0.229227,43.914800,100.000000,80.671307,20.744459,71.789013,59.580072,28.149341
51.864884,81.993527,93.769169,135.122740,100.126891,99.583967,29.363153,14.231083,92.404709,-0.000232,82.418787,52.755048,133.695035,92.458426,132.154987,92.165119,60.122454,89.945967,-0.000598,0.001996,32.000000,-235.778096,92.817884,-0.340550,16.474953,0.619576,516143.182844,0.993545,39.629908,12.663413,1.798529,0.070753,0.048574,151.206977,32.000000,161.198638,149.740927,153.494091,138.517853,32.000000,135.747242,66.550150,56.414796,71.905300,0.229227,43.907808,100.000000,80.600107,20.744459,71.748465,59.578017,28.110676
51.724372,81.979462,93.735673,135.121626,100.133534,99.566128,29.345441,14.229799,92.378909,-0.000469,82.451143,52.768708,133.732675,92.440340,132.183800,92.076642,60.082861,89.975046,-0.000600,0.001987,32.000000,-235.777085,92.718868,-0.340662,16.487699,0.617855,516088.538705,0.992086,39.541465,12.627815,1.796570,0.033475,0.013770,151.431538,32.000000,161.129921,150.110787,154.948813,138.231787,32.000000,136.164464,66.512826,56.433952,71.944499,0.229227,43.918457,100.000000,80.532057,20.744459,71.704380,59.572716,28.272891
52.002713,81.966776,93.787328,135.116056,100.152066,99.567357,29.315292,14.226374,92.306186,-0.000476,82.449584,52.788674,133.699752,92.388792,132.179073,92.182901,60.127845,89.988271,-0.000601,0.001977,32.000000,-235.783297,93.133456,-0.340655,16.470704,0.624363,516238.461015,0.997076,39.828370,12.660927,1.807951,0.068608,0.045860,151.576930,32.000000,161.140425,150.449660,154.578138,137.806266,32.000000,136.279690,66.498572,56.444407,71.947463,0.229227,43.925074,100.000000,80.506383,20.744459,71.664516,59.568959,28.115225
51.851219,81.946368,93.674284,135.113271,100.126279,99.554681,29.346996,14.225090,92.390543,-0.000306,82.433170,52.814516,133.713906,92.421438,132.137502,92.210301,60.093245,89.966582,-0.000601,0.002000,32.000000,-235.785564,93.188624,-0.340543,16.475084,0.626428,516265.265625,1.000404,39.955454,12.719717,1.812215,0.061987,0.039113,150.900017,32.000000,161.476642,150.696818,152.299275,137.540613,32.000000,136.374781,66.458834,56.423165,71.936111,0.229227,43.934459,100.000000,80.426302,20.744459,71.664192,59.578725,28.160933
51.896897,81.946368,93.786957,135.113271,100.127724,99.537525,29.340645,14.222807,92.425197,-0.000389,82.450289,52.757979,133.701684,92.363039,132.185267,92.233279,60.128994,89.924794,-0.000601,0.002002,32.000000,-235.785553,92.696212,-0.340313,16.481404,0.621586,516047.191651,0.995601,39.663450,12.683463,1.803508,0.036810,0.011533,150.794518,32.000000,161.763724,150.634236,151.365062,137.810480,32.000000,136.495864,66.465237,56.449468,71.965984,0.229227,43.931005,100.000000,80.545262,20.744459,71.599929,59.583426,28.145599
52.194632,81.947746,93.734880,135.109093,100.157479,99.507048,29.327788,14.228515,92.404591,-0.000610,82.406606,52.814368,133.711872,92.432204,132.152887,92.263760,60.120775,89.980128,-0.000603,0.001986,32.000000,-235.777714,92.783173,-0.340475,16.488223,0.623318,516087.300464,0.997502,39.794926,12.703746,1.806598,0.058334,0.029297,150.740375,32.000000,162.056100,149.959319,150.242415,138.261566,32.000000,135.926767,66.468307,56.452997,71.936765,0.229227,43.913862,100.000000,80.502066,20.744459,71.603723,59.567671,28.043985
51.874100,81.936715,93.855384,135.111043,100.179366,99.481524,29.342371,14.229514,92.407552,-0.000488,82.362088,52.730574,133.715837,92.463218,132.176219,92.231675,60.136462,90.066501,-0.000603,0.001984,32.000000,-235.780321,92.857104,-0.340502,16.474349,0.623254,515909.651259,0.996593,39.749094,12.640404,1.807179,0.057878,0.036892,150.913666,32.000000,161.677292,149.836696,152.396754,138.395548,32.000000,135.829744,66.423413,56.463229,71.917459,0.229227,43.963734,100.000000,80.533333,20.744459,71.568724,59.585187,28.184117
52.218403,81.915204,93.793276,135.104080,100.196510,99.498925,29.330842,14.229371,92.500405,-0.000499,82.335521,52.745051,133.681531,92.517723,132.189078,92.227131,60.134606,89.938541,-0.000604,0.001982,32.000000,-235.778005,92.732961,-0.340771,16.481221,0.615767,515639.511684,0.990559,39.452494,12.685158,1.795872,0.044603,0.026974,151.217585,32.000000,161.226013,149.794085,153.767794,138.540864,32.000000,135.580961,66.439753,56.447293,71.911903,0.229227,43.946999,100.000000,80.547628,20.744459,71.568108,59.585747,28.165702
51.986658,81.915204,93.802901,135.104080,100.241734,99.514315,29.313594,14.230513,92.399398,-0.000764,82.379977,52.794436,133.735827,92.505325,132.160244,92.206760,60.116335,89.881243,-0.000605,0.001963,32.000000,-235.780797,93.107083,-0.340764,16.462469,0.624436,515604.017179,0.996426,39.762312,12.726465,1.809292,0.063730,0.041855,151.461037,32.000000,161.095106,150.303563,155.068440,137.867226,32.000000,135.977639,66.468307,56.485469,71.970058,0.229227,43.951414,100.000000,80.448820,20.744459,71.500096,59.578568,28.134007
51.688305,81.911067,93.775363,135.102409,100.254737,99.525961,29.321762,14.226089,92.370459,-0.000725,82.341698,52.729098,133.734709,92.515256,132.177320,92.265898,60.103630,89.995985,-0.000605,0.001989,32.000000,-235.779484,93.228781,-0.340771,16.464148,0.616079,515517.627753,0.989807,39.396216,12.643872,1.796173,0.059457,0.037647,151.504196,32.000000,161.126321,150.506058,154.072417,137.920729,32.000000,136.242486,66.460851,56.505755,71.952976,0.229227,43.916575,100.000000,80.490166,20.744459,71.486324,59.566766,28.099524
51.904130,81.900863,93.840297,135.099902,100.233710,99.522358,29.348190,14.222664,92.422276,-0.000472,82.367089,52.662323,133.704266,92.543315,132.130552,92.287897,60.125261,90.027167,-0.000605,0.001990,32.000000,-235.785368,92.746812,-0.340513,16.484551,0.622010,515733.200671,0.995336,39.627959,12.624298,1.804365,0.055163,0.027022,150.758104,32.000000,161.675691,150.633336,152.116068,137.777629,32.000000,136.721883,66.487606,56.509218,71.961059,0.229227,43.974042,100.000000,80.482801,20.744459,71.453555,59.581154,28.175606
51.883184,81.893417,93.871642,135.101295,100.223011,99.541345,29.322303,14.227944,92.413173,-0.000710,82.402375,52.748172,133.720087,92.499331,132.181252,92.233038,60.137390,90.089255,-0.000605,0.001990,32.000000,-235.780579,92.861571,-0.340508,16.501362,0.628212,515944.884096,1.001399,39.923337,12.712768,1.814247,0.059648,0.046018,150.810087,32.000000,161.894841,150.436766,151.085363,137.977126,32.000000,136.746336,66.490917,56.502026,71.964742,0.229227,43.961260,100.000000,80.312911,20.744459,71.452591,59.573552,28.274359
51.973282,81.893417,93.847285,135.101295,100.196962,99.571238,29.375285,14.230513,92.372921,-0.000823,82.385448,52.743431,133.695989,92.442848,132.164848,92.240171,60.136683,90.055094,-0.000604,0.001981,32.000000,-235.777519,92.874419,-0.340499,16.484630,0.623422,515776.749614,0.995924,39.696336,12.711717,1.807954,0.051851,0.031534,150.644255,32.000000,161.991315,149.941257,150.543462,138.287518,32.000000,135.959721,66.488263,56.513256,71.967770,0.229227,43.982698,100.000000,80.424563,20.744459,71.428297,59.578873,28.026451
51.678340,81.910792,93.836714,135.106587,100.179307,99.597957,29.342255,14.226089,92.381082,-0.000596,82.365550,52.697748,133.691760,92.425863,132.169515,92.304198,60.124510,90.058995,-0.000605,0.001988,32.000000,-235.781779,92.659031,-0.340305,16.471937,0.623711,515852.512177,0.997412,39.709899,12.740543,1.809288,0.055372,0.030472,150.992457,32.000000,161.525306,149.964560,152.361655,138.271100,32.000000,135.658685,66.449534,56.489242,71.942103,0.229227,43.942435,100.000000,80.523067,20.744459,71.481639,59.576178,28.086758
52.387098,81.925684,93.789961,135.110486,100.154827,99.591611,29.328777,14.228515,92.409985,-0.000388,82.397160,52.805109,133.674921,92.563358,132.170840,92.344761,60.129481,90.014571,-0.000605,0.002008,32.000000,-235.781484,93.202328,-0.340330,16.507316,0.622290,515968.601474,0.994039,39.619572,12.718720,1.805683,0.063876,0.039628,151.252045,32.000000,161.185840,149.948057,153.672422,138.344782,32.000000,135.392377,66.478044,56.496589,71.940382,0.229227,43.967696,100.000000,80.183849,20.744459,71.527334,59.579709,28.182209
51.808473,81.939749,93.792463,135.112435,100.174211,99.592315,29.318217,14.227944,92.304651,-0.000588,82.404940,52.798203,133.710813,92.494763,132.173508,92.243469,60.085469,90.047302,-0.000605,0.002013,32.000000,-235.778121,93.153789,-0.340468,16.491632,0.629276,516282.786514,1.001633,39.933089,12.733467,1.815784,0.043648,0.022083,151.421372,32.000000,161.043396,150.302204,154.896926,137.892399,32.000000,136.121981,66.468832,56.472506,71.933409,0.229227,43.945814,100.000000,80.503795,20.744459,71.526611,59.580102,28.202312
51.831855,81.939749,93.714104,135.112435,100.179355,99.601184,29.335219,14.232082,92.383317,-0.000522,82.445588,52.692858,133.711343,92.514562,132.146162,92.141183,60.108602,90.044747,-0.000606,0.002017,32.000000,-235.784145,92.743667,-0.340578,16.483712,0.612021,515948.374405,0.987359,39.238499,12.699185,1.790326,0.051098,0.021668,151.493512,32.000000,161.260962,150.371306,154.038075,137.942377,32.000000,136.396748,66.487737,56.505977,71.949185,0.229227,43.946437,100.000000,80.477134,20.744459,71.569955,59.576266,28.137529
52.278077,81.948574,93.831539,135.113828,100.225868,99.602384,29.352585,14.224234,92.416327,-0.000257,82.517562,52.739589,133.702781,92.535913,132.156167,92.207652,60.127603,89.985804,-0.000606,0.002031,32.000000,-235.785601,92.952493,-0.340659,16.470547,0.625196,516308.316278,0.999737,39.831224,12.764793,1.810369,0.066908,0.035089,150.841104,32.000000,161.704713,150.609508,151.988361,137.881624,32.000000,136.885312,66.519754,56.523199,71.945982,0.229227,43.971872,100.000000,80.473644,20.744459,71.596990,59.568045,28.068637
51.868951,81.965397,93.772827,135.113271,100.235436,99.608211,29.322497,14.229086,92.386530,-0.000416,82.535213,52.732745,133.705912,92.505040,132.204216,92.243633,60.138296,89.982984,-0.000607,0.002021,32.000000,-235.778618,92.859939,-0.340708,16.476867,0.624148,516299.653503,0.998757,39.807745,12.739975,1.808041,0.044949,0.031384,150.836728,32.000000,161.813500,150.463135,150.924172,137.878405,32.000000,136.453679,66.557296,56.524930,71.989646,0.229227,43.974805,100.000000,80.436000,20.744459,71.649089,59.584193,28.153303
51.946497,81.965397,93.855586,135.113271,100.224482,99.622296,29.343150,14.230085,92.395538,-0.000555,82.501300,52.788323,133.694423,92.454980,132.212836,92.240231,60.151508,90.061849,-0.000607,0.002031,32.000000,-235.778111,92.784254,-0.340820,16.459506,0.616312,516085.184716,0.988955,39.370040,12.682076,1.794854,0.056433,0.044479,150.697543,32.000000,161.991157,150.033826,150.473411,138.245047,32.000000,135.855456,66.552824,56.536427,71.979492,0.229227,43.985023,100.000000,80.491956,20.744459,71.648752,59.577201,28.084851
51.885572,81.972843,93.765015,135.121905,100.212867,99.623340,29.330228,14.233938,92.358205,-0.000401,82.482794,52.772196,133.713661,92.492437,132.196881,92.165203,60.154204,89.975429,-0.000607,0.002043,32.000000,-235.774586,93.278236,-0.340957,16.488826,0.624353,516295.798248,0.998548,39.796160,12.669522,1.807880,0.062749,0.040284,151.018553,32.000000,161.528193,149.952278,152.603011,138.409047,32.000000,135.540928,66.547320,56.528327,71.947377,0.229227,43.977930,100.000000,80.418528,20.744459,71.671721,59.578774,28.054330
51.746695,81.988011,93.834184,135.128032,100.181495,99.627362,29.316328,14.231797,92.404115,-0.000418,82.456679,52.686400,133.673802,92.497474,132.187527,92.270628,60.127625,90.024546,-0.000607,0.002062,32.000000,-235.778366,93.047346,-0.341092,16.466718,0.624346,516310.419657,0.996370,39.718393,12.708350,1.806774,0.042396,0.022416,151.233288,32.000000,161.375552,149.879586,153.676907,138.646579,32.000000,135.628380,66.559752,56.535428,71.964633,0.229227,44.000911,100.000000,80.186521,20.744459,71.718931,59.577270,28.177000
51.768137,81.992148,93.779721,135.130538,100.162836,99.644803,29.346660,14.227373,92.350986,-0.000734,82.513481,52.753611,133.724743,92.484568,132.183595,92.177381,60.106592,90.038895,-0.000607,0.002083,32.000000,-235.781478,92.876501,-0.341363,16.462338,0.623561,516345.796024,0.998107,39.786931,12.648628,1.807150,0.069439,0.037942,151.479173,32.000000,161.196324,150.229216,154.945290,138.082416,32.000000,136.263400,66.560103,56.503734,71.953412,0.229227,43.994366,100.000000,80.460814,20.744459,71.731749,59.572893,28.165115
51.988632,81.996285,93.843621,135.133602,100.141919,99.652515,29.328256,14.229799,92.342299,-0.000556,82.562244,52.777317,133.734768,92.529896,132.182800,92.241413,60.117971,90.015366,-0.000608,0.002057,32.000000,-235.777905,92.976495,-0.341238,16.468816,0.628268,516498.877795,1.001566,39.941559,12.707623,1.813337,0.076193,0.042976,151.490976,32.000000,161.195829,150.522750,154.131059,137.978805,32.000000,136.445566,66.577164,56.547568,71.974569,0.229227,44.013624,100.000000,80.204680,20.744459,71.731672,59.569746,28.094242
52.021889,81.996285,93.761237,135.133602,100.152606,99.645288,29.327560,14.223520,92.417248,-0.000439,82.566624,52.696154,133.740564,92.512524,132.174282,92.245727,60.159440,90.017739,-0.000608,0.002045,32.000000,-235.782381,92.660052,-0.341137,16.491475,0.627450,516625.328546,1.000266,39.924147,12.738124,1.811534,0.038509,0.035772,150.722188,32.000000,161.649494,150.686605,152.097964,137.728857,32.000000,136.602168,66.562581,56.540400,71.960406,0.229227,43.996001,100.000000,80.293213,20.744459,71.744557,59.582138,28.144645
51.859502,82.013107,93.784057,135.140008,100.151693,99.622381,29.343585,14.224947,92.468197,-0.000678,82.563483,52.832079,133.711443,92.511994,132.183818,92.153442,60.115054,89.989946,-0.000608,0.002059,32.000000,-235.783412,92.679100,-0.340844,16.471832,0.623174,516552.386937,0.996376,39.707062,12.711221,1.805080,0.068682,0.042839,150.710895,32.000000,161.827654,150.529488,150.759258,137.929072,32.000000,136.299407,66.572010,56.530545,71.940230,0.229227,44.000831,100.000000,80.501422,20.744459,71.797174,59.573168,28.209429
51.960191,82.021381,93.790643,135.142236,100.153212,99.617262,29.323778,14.235222,92.390215,-0.000714,82.530789,52.785014,133.673151,92.400413,132.178746,92.254985,60.112314,90.042663,-0.000609,0.002054,32.000000,-235.769040,92.764917,-0.341041,16.474402,0.620623,516420.825576,0.995636,39.673758,12.671316,1.802342,0.032847,0.001159,150.626765,32.000000,162.012166,149.938416,150.458197,138.337334,32.000000,135.849652,66.573217,56.512790,71.937942,0.229227,43.987407,100.000000,80.164752,20.744459,71.823239,59.571457,28.170471
51.905586,82.024690,93.804778,135.147249,100.161508,99.630113,29.336096,14.228087,92.373601,-0.000579,82.471938,52.722812,133.696842,92.495721,132.203645,92.179887,60.145919,90.051852,-0.000609,0.002062,32.000000,-235.780109,93.034499,-0.340821,16.455231,0.625037,516479.683180,0.998285,39.853353,12.697359,1.808426,0.055224,0.030459,151.056238,32.000000,161.605977,149.706375,152.424109,138.605176,32.000000,135.904221,66.583346,56.539067,71.956180,0.229227,44.024035,100.000000,80.329672,20.744459,71.833795,59.583623,28.124763
51.885469,82.021657,93.805535,135.150034,100.167391,99.637763,29.336234,14.228229,92.394336,-0.000752,82.475293,52.723767,133.724214,92.489665,132.181129,92.294767,60.159462,90.042037,-0.000609,0.002047,32.000000,-235.781114,92.924183,-0.340715,16.428218,0.622803,516425.428766,0.996828,39.760654,12.734888,1.805048,0.059580,0.033084,151.287124,32.000000,161.361332,149.844678,153.880270,138.632029,32.000000,135.905317,66.569115,56.526350,71.938073,0.229227,44.003243,100.000000,80.365316,20.744459,71.833955,59.576011,28.173992
52.367842,82.021657,93.857257,135.150034,100.168443,99.652614,29.313487,14.227944,92.496690,-0.000865,82.482281,52.818345,133.763603,92.552347,132.189239,92.361140,60.156192,89.999962,-0.000611,0.002043,32.000000,-235.779104,93.035172,-0.340739,16.415026,0.624963,516456.576566,0.997684,39.818703,12.707345,1.807219,0.043810,0.014462,151.430660,32.000000,161.137458,150.396898,155.184392,137.903273,32.000000,136.241188,66.538678,56.536027,71.963827,0.229227,44.048332,100.000000,80.058106,20.744459,71.824690,59.573759,28.103046
51.815357,82.010074,93.905084,135.151148,100.149358,99.647723,29.335472,14.227944,92.456157,-0.000731,82.481683,52.702040,133.753212,92.553326,132.187731,92.334085,60.147179,90.026407,-0.000611,0.002049,32.000000,-235.779104,93.184462,-0.340777,16.406713,0.626491,516474.634328,0.998168,39.835847,12.687326,1.807935,0.059214,0.036228,151.417198,32.000000,161.183961,150.526709,153.594043,137.761567,32.000000,136.231450,66.499556,56.510348,71.950384,0.229227,44.010043,100.000000,80.342159,20.744459,71.788648,59.578961,28.170104
52.000417,81.992975,93.783269,135.148920,100.145248,99.650296,29.327854,14.230798,92.411778,-0.000656,82.493479,52.770356,133.730173,92.578039,132.169677,92.287394,60.140484,90.087375,-0.000611,0.002056,32.000000,-235.777070,92.703551,-0.340754,16.394780,0.617172,516345.904120,0.989106,39.353651,12.662832,1.792269,0.062617,0.046198,150.763901,32.000000,161.608132,150.680108,151.793735,137.811937,32.000000,136.584404,66.508460,56.525263,71.949992,0.229227,44.026138,100.000000,80.248023,20.744459,71.735284,59.582728,28.196663
52.118899,81.977531,93.908026,135.145578,100.162667,99.639412,29.330173,14.229656,92.491211,-0.000815,82.464779,52.775225,133.712074,92.618657,132.191419,92.302713,60.167482,90.086070,-0.000611,0.002060,32.000000,-235.778211,92.855615,-0.340485,16.392393,0.630030,516565.660894,0.999731,39.894635,12.689297,1.812302,0.079576,0.027524,150.781109,32.000000,161.925477,150.338215,150.562332,138.103148,32.000000,136.388228,66.513942,56.507618,71.960886,0.229227,44.053798,100.000000,80.275013,20.744459,71.735216,59.577978,28.150588
51.703603,81.977531,93.830669,135.145578,100.207705,99.646544,29.318296,14.225946,92.477531,-0.000804,82.395024,52.838276,133.686288,92.602386,132.200426,92.312693,60.195694,90.083339,-0.000612,0.002056,32.000000,-235.784544,93.063685,-0.340565,16.385443,0.625023,516489.154991,0.996114,39.691949,12.736211,1.803510,0.061526,0.048544,150.643716,32.000000,162.088886,149.867843,150.871515,138.480513,32.000000,136.055656,66.542384,56.531344,71.947312,0.229227,44.055775,100.000000,80.387823,20.744459,71.686760,59.575706,28.183677
52.082178,81.959329,93.943373,135.140565,100.209005,99.665711,29.326681,14.233652,92.521520,-0.000581,82.346379,52.771261,133.721020,92.491663,132.194577,92.359025,60.150028,90.127611,-0.000612,0.002066,32.000000,-235.777166,92.985896,-0.340532,16.386282,0.623870,516309.157006,0.993432,39.557950,12.708353,1.801804,0.072592,0.035978,151.114618,32.000000,161.553422,149.791183,152.861541,138.491785,32.000000,135.754264,66.546506,56.500093,71.905585,0.229227,44.077197,100.000000,80.166577,20.744459,71.629573,59.578460,28.148387
51.925431,81.943334,93.815371,135.136666,100.255185,99.667021,29.333466,14.228229,92.440753,-0.000608,82.368223,52.779158,133.734057,92.563072,132.201445,92.374789,60.145323,90.095906,-0.000612,0.002085,32.000000,-235.780786,93.214443,-0.340571,16.416128,0.632394,516474.108180,1.002571,39.974411,12.678339,1.814780,0.047490,0.023247,151.330131,32.000000,161.268477,149.963979,153.943068,138.411274,32.000000,135.654625,66.590145,56.509682,71.937376,0.229227,44.058593,100.000000,80.243130,20.744459,71.579165,59.579443,28.213244
52.055757,81.936164,93.976145,135.138058,100.311624,99.675697,29.320644,14.224376,92.492468,-0.000809,82.370210,52.806818,133.719720,92.628222,132.185918,92.375825,60.180119,90.126824,-0.000612,0.002093,32.000000,-235.784311,93.277485,-0.340357,16.455519,0.625436,516471.579407,0.994529,39.576469,12.753197,1.803753,0.050541,0.023715,151.546776,32.000000,160.985411,150.443422,155.082867,137.866517,32.000000,136.010083,66.618014,56.518494,71.917874,0.229227,44.101507,100.000000,80.353148,20.744459,71.578614,59.572283,28.044352
52.315825,81.936164,93.816981,135.138058,100.336626,99.703412,29.330690,14.230085,92.512722,-0.000628,82.373951,52.828608,133.736842,92.575857,132.175199,92.329218,60.142848,90.126492,-0.000611,0.002085,32.000000,-235.778767,92.841849,-0.340652,16.458666,0.626254,516534.998961,0.997532,39.717446,12.736997,1.806733,0.065398,0.029466,151.340418,32.000000,161.346400,150.545040,153.675929,137.928282,32.000000,136.354883,66.636476,56.515253,71.901815,0.229227,44.067516,100.000000,80.008239,20.744459,71.555597,59.575568,28.352275
51.991276,81.919617,93.968672,135.135830,100.311397,99.735982,29.410364,14.227230,92.614632,-0.000597,82.403615,52.830627,133.708942,92.660602,132.168149,92.370042,60.178130,90.192036,-0.000610,0.002111,32.000000,-235.782932,92.895121,-0.340458,16.467531,0.623784,516447.508411,0.995326,39.579738,12.722588,1.805298,0.067091,0.031431,150.823018,32.000000,161.826783,150.597734,151.833226,137.933567,32.000000,136.700795,66.668883,56.527815,71.915913,0.229227,44.103280,100.000000,80.178287,20.744459,71.503187,59.579492,28.104293
51.860107,81.912722,93.801867,135.133045,100.289958,99.761401,29.315896,14.228372,92.512317,-0.000874,82.360336,52.812925,133.702251,92.563541,132.185448,92.354397,60.173690,90.033201,-0.000610,0.002113,32.000000,-235.780971,93.047185,-0.340584,16.502831,0.616393,516548.027078,0.989891,39.319990,12.759639,1.793281,0.034293,0.011365,150.678875,32.000000,161.926406,150.232396,150.850371,138.193343,32.000000,136.406138,66.653337,56.540754,71.883381,0.229227,44.075846,100.000000,80.229620,20.744459,71.480848,59.575263,28.160713
51.770324,81.905000,93.914937,135.132766,100.285947,99.763111,29.391013,14.232511,92.527570,-0.000726,82.351915,52.775642,133.731617,92.613681,132.190095,92.347453,60.163726,90.114553,-0.000611,0.002135,32.000000,-235.777816,92.836443,-0.340539,16.500077,0.625004,516770.994726,0.994186,39.627746,12.767557,1.807393,0.061957,0.042184,150.702141,32.000000,162.079716,150.048206,151.233522,138.328447,32.000000,135.927882,66.684999,56.544128,71.892598,0.229227,44.131952,100.000000,80.165742,20.744459,71.479999,59.585649,28.180889
52.008128,81.905000,93.815808,135.132766,100.267972,99.759832,29.380288,14.234937,92.476061,-0.000635,82.346829,52.680281,133.748454,92.599632,132.229809,92.348086,60.194987,90.132813,-0.000609,0.002155,32.000000,-235.774898,93.129618,-0.340508,16.476762,0.624763,516957.891218,1.000366,39.752359,12.667269,1.808748,0.072899,0.040281,151.097956,32.000000,161.350712,149.975701,153.124670,138.397368,32.000000,135.529215,66.714816,56.562926,71.886998,0.229227,44.084910,100.000000,80.142408,20.744459,71.454957,59.580633,28.320800
52.039156,81.913274,93.879699,135.133602,100.214882,99.766275,29.312121,14.231083,92.434291,-0.000765,82.425735,52.709240,133.760166,92.604261,132.230705,92.282790,60.175811,90.167811,-0.000610,0.002151,32.000000,-235.772523,93.347498,-0.340635,16.442564,0.628121,517016.314865,0.999685,39.834801,12.730890,1.814069,0.033083,0.019948,151.349347,32.000000,161.355438,149.968700,154.222921,138.496805,32.000000,135.761611,66.721612,56.560950,71.895823,0.229227,44.136831,100.000000,80.065821,20.744459,71.479927,59.578499,28.195929
51.828478,81.930648,93.826331,135.133045,100.191403,99.772126,29.389267,14.224804,92.470179,-0.000856,82.476575,52.786454,133.755509,92.596351,132.197002,92.382121,60.169603,90.137046,-0.000609,0.002169,32.000000,-235.785850,92.757926,-0.340769,16.443927,0.622671,516835.181256,0.995056,39.596251,12.711669,1.803868,0.065321,0.046786,151.530819,32.000000,161.259577,150.408274,155.056579,137.959042,32.000000,136.379912,66.696180,56.578217,71.891770,0.229227,44.102734,100.000000,80.209862,20.744459,71.533406,59.581105,28.157485
52.043665,81.948850,93.853061,135.141122,100.236272,99.784780,29.382625,14.234937,92.553694,-0.000797,82.513053,52.843206,133.750975,92.621817,132.172712,92.326247,60.185067,90.093146,-0.000610,0.002187,32.000000,-235.768997,92.936601,-0.341157,16.404850,0.624065,516902.967732,0.996809,39.573462,12.753914,1.804020,0.065248,0.049472,151.320903,32.000000,161.434681,150.536664,153.325615,138.018291,32.000000,136.453131,66.697955,56.562725,71.895845,0.229227,44.142307,100.000000,80.296400,20.744459,71.532732,59.570995,28.079935
51.902071,81.948850,93.836351,135.141122,100.301758,99.791094,29.326667,14.228800,92.539713,-0.000816,82.497582,52.749028,133.714657,92.576693,132.178521,92.357106,60.163615,90.016163,-0.000609,0.002196,32.000000,-235.779068,93.021670,-0.341071,16.399500,0.628071,517060.001161,0.998680,39.802035,12.739843,1.810324,0.048367,0.023626,150.776851,32.000000,161.781831,150.691661,151.933484,137.727438,32.000000,136.715556,66.713786,56.588448,71.878412,0.229227,44.114237,100.000000,80.159795,20.744459,71.589085,59.564966,28.267536
52.231950,81.968154,93.865404,135.148363,100.286170,99.765576,29.328548,14.233509,92.532328,-0.000968,82.502647,52.817251,133.699608,92.635071,132.170411,92.339325,60.183963,90.099717,-0.000609,0.002196,32.000000,-235.771736,92.799100,-0.341047,16.394649,0.625265,517024.464309,0.994595,39.604525,12.695433,1.803352,0.056390,0.033120,150.735260,32.000000,161.897963,150.279608,150.523490,138.048804,32.000000,135.974148,66.689230,56.579194,71.895583,0.229227,44.173619,100.000000,80.110651,20.744459,71.649009,59.583731,28.279274
51.929502,81.983323,93.926571,135.155883,100.292651,99.767763,29.330361,14.229514,92.493847,-0.000942,82.473819,52.809681,133.686532,92.546087,132.176279,92.372325,60.191938,90.120861,-0.000609,0.002212,32.000000,-235.777207,93.330591,-0.340793,16.388538,0.628430,517159.607955,0.999506,39.746387,12.666101,1.807950,0.144746,0.032849,150.713234,32.000000,162.025604,150.045505,151.127578,138.318406,32.000000,135.763579,66.708041,56.570405,71.879023,0.229227,44.156918,100.000000,80.118967,20.744459,71.696124,59.573404,28.144132
52.005999,81.995457,93.911865,135.159503,100.308635,99.777163,29.318885,14.228087,92.537365,-0.000749,82.476169,52.746853,133.768362,92.594087,132.239692,92.297558,60.186393,90.120087,-0.000609,0.002232,32.000000,-235.777978,93.160458,-0.340823,16.404247,0.621603,516869.541915,0.992385,39.435645,12.700872,1.797088,0.083426,0.028619,151.157753,32.000000,161.334376,149.896848,152.992267,138.465252,32.000000,135.748094,66.696290,56.578750,71.866515,0.229227,44.193337,100.000000,80.061643,20.744459,71.695962,59.577476,28.274652
52.175032,81.995457,93.918035,135.159503,100.324132,99.767012,29.329177,14.231797,92.523261,-0.000963,82.498309,52.790360,133.733833,92.602202,132.184961,92.360103,60.177799,90.099637,-0.000609,0.002234,32.000000,-235.775251,92.904093,-0.340946,16.435561,0.629184,517018.369130,0.998658,39.753354,12.706838,1.808732,0.041092,0.016205,151.374675,32.000000,161.414470,149.990782,154.087854,138.512995,32.000000,135.959842,66.677391,56.571427,71.887434,0.229227,44.161811,100.000000,79.961180,20.744459,71.733819,59.578971,28.339803
51.944902,81.999594,93.821336,135.163681,100.304771,99.755610,29.346678,14.227801,92.519265,-0.000999,82.522092,52.805857,133.769785,92.595596,132.200467,92.303139,60.222115,90.108701,-0.000608,0.002250,32.000000,-235.781542,93.023772,-0.341009,16.432126,0.626819,517059.983430,0.997577,39.688841,12.711872,1.805789,0.063681,0.030222,151.607504,32.000000,161.224825,150.351110,155.107065,137.866516,32.000000,136.301880,66.664915,56.582412,71.893056,0.229227,44.159646,100.000000,80.230424,20.744459,71.746722,59.584134,28.244425
52.247636,81.999318,93.847625,135.165909,100.293101,99.755871,29.399732,14.232082,92.601015,-0.000786,82.547029,52.855621,133.733223,92.530222,132.188608,92.330075,60.183255,90.086700,-0.000605,0.002252,32.000000,-235.775294,92.957079,-0.341018,16.430027,0.621951,516948.932705,0.993620,39.519781,12.706981,1.800057,0.058266,0.034187,151.286625,32.000000,161.426018,150.676410,153.520260,137.825121,32.000000,136.389141,66.619242,56.604072,71.884949,0.229227,44.144872,100.000000,79.902091,20.744459,71.745856,59.576453,28.077514
51.908045,81.997939,93.825565,135.168137,100.352227,99.731503,29.335805,14.218383,92.491868,-0.000739,82.566239,52.737636,133.743960,92.559261,132.191624,92.370647,60.235016,90.119687,-0.000605,0.002259,32.000000,-235.788502,92.784462,-0.340845,16.448464,0.625928,516911.688590,0.997699,39.754188,12.668643,1.806170,0.043249,0.020257,150.808029,32.000000,161.689508,150.788956,151.767798,137.705198,32.000000,136.462886,66.612072,56.596815,71.877214,0.229227,44.171582,100.000000,80.054860,20.744459,71.745849,59.581951,28.185438
51.702658,81.997939,93.866502,135.168137,100.392579,99.726207,29.314500,14.227230,92.495486,-0.000820,82.563761,52.819256,133.711443,92.604649,132.189239,92.371997,60.229935,90.161999,-0.000604,0.002244,32.000000,-235.783260,93.262391,-0.340666,16.478388,0.619717,516854.332201,0.989639,39.451154,12.692993,1.796208,0.076140,0.041573,150.717231,32.000000,161.901382,150.382222,150.491623,138.097316,32.000000,136.021222,66.622421,56.616565,71.895387,0.229227,44.165059,100.000000,80.179985,20.744459,71.741522,59.581666,28.053156
51.942798,82.008419,93.916107,135.170922,100.360143,99.708673,29.327698,14.224091,92.546444,-0.000651,82.546218,52.811081,133.725963,92.568558,132.199917,92.370977,60.217675,90.104990,-0.000604,0.002235,32.000000,-235.785744,93.157278,-0.340394,16.491475,0.626008,516776.455273,0.998593,39.789486,12.662985,1.807534,0.080012,0.040054,150.727785,32.000000,162.043035,150.008803,151.216561,138.470474,32.000000,135.943425,66.613914,56.604160,71.883294,0.229227,44.198009,100.000000,79.965813,20.744459,71.774303,59.568635,28.268930
51.916013,82.017796,93.929506,135.170922,100.316362,99.708124,29.341695,14.228515,92.540735,-0.000517,82.519186,52.742733,133.748414,92.607565,132.248739,92.337753,60.207778,90.115128,-0.000603,0.002260,32.000000,-235.778370,92.838647,-0.340435,16.510725,0.629790,516849.441950,1.003572,39.995769,12.695959,1.815506,0.036676,0.023860,151.217706,32.000000,161.414074,149.831893,153.365822,138.510283,32.000000,135.959435,66.599377,56.598302,71.859868,0.229227,44.193823,100.000000,80.050370,20.744459,71.803702,59.565940,28.186611
51.853320,82.022208,93.814159,135.170644,100.302485,99.700554,29.337373,14.232796,92.505954,-0.000637,82.536281,52.828395,133.769318,92.547411,132.220518,92.300637,60.205304,90.186827,-0.000602,0.002254,32.000000,-235.776547,93.102677,-0.340474,16.489115,0.624522,516689.456366,0.997941,39.765121,12.670635,1.808068,0.059868,0.037140,151.386639,32.000000,161.355695,150.041165,154.454370,138.403622,32.000000,135.943101,66.579423,56.588649,71.887238,0.229227,44.205191,100.000000,80.009750,20.744459,71.803875,59.573257,28.159392
51.998862,82.022208,93.949661,135.170644,100.334269,99.702842,29.386778,14.230227,92.500280,-0.000678,82.545897,52.818517,133.763014,92.595249,132.200263,92.428614,60.218602,90.069990,-0.000602,0.002257,32.000000,-235.775182,92.831875,-0.340455,16.498189,0.624539,516729.908071,0.998040,39.801352,12.687218,1.809259,0.057911,0.037046,151.498845,32.000000,161.138406,150.547518,155.085911,137.787268,32.000000,136.252953,66.528043,56.599056,71.880068,0.229227,44.210944,100.000000,79.987790,20.744459,71.817874,59.575283,28.320434
52.073387,82.027724,93.909450,135.176493,100.352574,99.715645,29.350167,14.227516,92.545293,-0.000524,82.550448,52.772272,133.770843,92.639028,132.180233,92.428673,60.247652,90.187750,-0.000601,0.002263,32.000000,-235.781499,92.843685,-0.340699,16.512194,0.625362,516728.981252,0.999432,39.868659,12.736953,1.809222,0.041988,0.015840,151.144447,32.000000,161.390659,150.766372,153.087283,137.648826,32.000000,136.217594,66.501487,56.605914,71.904169,0.229227,44.204459,100.000000,80.020303,20.744459,71.835353,59.568448,28.097323
52.061558,82.016968,93.956471,135.178442,100.324445,99.746484,29.412877,14.228800,92.491008,-0.000608,82.542456,52.923161,133.739994,92.690719,132.190360,92.316362,60.202873,90.186260,-0.000601,0.002263,32.000000,-235.775625,93.288435,-0.340951,16.521347,0.623403,516650.367822,0.994744,39.722740,12.646627,1.806764,0.080730,0.037430,150.797936,32.000000,161.724185,150.741989,151.673454,137.789212,32.000000,136.600950,66.479468,56.592487,71.894363,0.229227,44.224655,100.000000,79.927535,20.744459,71.801994,59.573404,28.178835
51.896533,82.009246,93.886696,135.176493,100.331923,99.756752,29.399472,14.229228,92.596527,-0.000729,82.465420,52.798837,133.732104,92.668472,132.191358,92.362424,60.246216,90.218846,-0.000599,0.002277,32.000000,-235.777164,93.261616,-0.341241,16.519983,0.620893,516636.668792,0.994579,39.653658,12.695213,1.803406,0.049046,0.017971,150.800694,32.000000,162.092976,150.059346,151.375587,138.461629,32.000000,136.095706,66.475543,56.583455,71.894058,0.229227,44.204368,100.000000,79.995738,20.744459,71.778070,59.576738,28.355723
51.892440,82.009246,93.943619,135.176493,100.363321,99.756778,29.346511,14.225661,92.516307,-0.000555,82.465420,52.818011,133.732104,92.646471,132.191358,92.435782,60.246216,90.178876,-0.000599,0.002272,32.000000,-235.781715,93.014615,-0.341420,16.493888,0.621521,516873.713443,0.992984,39.654737,12.739009,1.804719,0.033653,0.009172,150.800694,32.000000,162.092976,150.059346,151.375587,138.461629,32.000000,136.095706,66.475543,56.583455,71.894058,0.229227,44.232687,100.000000,79.987738,20.744459,71.778130,59.569441,28.058145
51.995193,81.996836,93.887386,135.170644,100.341098,99.755553,29.329654,14.230655,92.536992,-0.000661,82.423063,52.927615,133.745770,92.645920,132.197309,92.326692,60.233072,90.234475,-0.000598,0.002311,32.000000,-235.775901,93.231553,-0.341090,16.506529,0.624418,516906.972169,0.996950,39.812338,12.717136,1.809113,0.065366,0.037890,151.203003,32.000000,161.341970,149.866142,153.443123,138.403419,32.000000,135.839179,66.491114,56.592466,71.884405,0.229227,44.234029,100.000000,79.829807,20.744459,71.739377,59.577525,28.361152
51.852488,81.984150,93.961464,135.169808,100.322043,99.735094,29.347536,14.230227,92.561079,-0.000931,82.409065,52.834598,133.735461,92.696713,132.197819,92.379558,60.221541,90.248902,-0.000596,0.002320,32.000000,-235.777641,93.307810,-0.341118,16.487961,0.626145,516908.190572,0.998835,39.816444,12.690801,1.810353,0.052694,0.031907,151.514403,32.000000,161.178145,150.578943,155.002627,137.842193,32.000000,136.191952,66.477496,56.569830,71.896215,0.229227,44.257007,100.000000,79.791277,20.744459,71.699630,59.574604,28.025057
52.225938,81.958778,93.905406,135.164795,100.311126,99.726228,29.338448,14.232939,92.576375,-0.000859,82.409065,52.797999,133.735461,92.693552,132.197819,92.367601,60.221541,90.121837,-0.000596,0.002321,32.000000,-235.773618,92.815171,-0.341083,16.528113,0.622759,516866.337941,0.997223,39.701043,12.740574,1.805694,0.039920,0.022569,151.514403,32.000000,161.178145,150.578943,155.002627,137.842193,32.000000,136.191952,66.477496,56.569830,71.896215,0.229227,44.251480,100.000000,79.976284,20.744459,71.699528,59.580053,28.188226
51.975635,81.938094,94.025166,135.161453,100.294036,99.705969,29.318178,14.231226,92.554560,-0.000842,82.384273,52.842744,133.702233,92.691677,132.192786,92.428635,60.228654,90.179381,-0.000595,0.002333,32.000000,-235.778609,92.956222,-0.341218,16.524363,0.627262,516828.828248,0.999356,39.831434,12.761608,1.812092,0.052819,0.038580,150.830752,32.000000,161.878651,150.634613,151.687591,137.888589,32.000000,136.690819,66.469996,56.591334,71.896607,0.229227,44.306214,100.000000,79.711245,20.744459,71.619746,59.570965,28.316472
51.909196,81.938094,93.948131,135.161453,100.276949,99.701289,29.314925,14.228943,92.587252,-0.000998,82.384273,52.853293,133.702233,92.615334,132.192786,92.413640,60.228654,90.249250,-0.000594,0.002350,32.000000,-235.779417,93.196883,-0.341103,16.507866,0.616913,516584.419186,0.991761,39.432270,12.677878,1.798061,0.057620,0.039104,150.830752,32.000000,161.878651,150.634613,151.687591,137.888589,32.000000,136.690819,66.469996,56.591334,71.896607,0.229227,44.284591,100.000000,79.874273,20.744459,71.554741,59.579315,28.226230
51.890265,81.933682,93.919714,135.159503,100.280470,99.690279,29.337448,14.227944,92.595406,-0.001022,82.344669,52.861553,133.745507,92.723630,132.207498,92.356902,60.293908,90.244496,-0.000593,0.002363,32.000000,-235.778776,93.081346,-0.340944,16.524520,0.623676,516549.609656,0.997382,39.661890,12.708696,1.809024,0.066926,0.058198,150.794099,32.000000,162.028706,150.101085,151.699192,138.315430,32.000000,135.839645,66.497080,56.600611,71.905911,0.229227,44.300372,100.000000,79.896668,20.744459,71.540128,59.583623,28.170617
52.453151,81.928442,93.959018,135.156997,100.248567,99.681326,29.355060,14.227659,92.632875,-0.000755,82.305577,52.875725,133.709209,92.661519,132.221457,92.514869,60.241334,90.280614,-0.000594,0.002365,32.000000,-235.778898,93.266572,-0.340820,16.529136,0.624836,516555.286908,0.998832,39.728485,12.754725,1.809855,0.045626,0.023496,151.256021,32.000000,161.335462,149.947355,153.440731,138.282920,32.000000,135.713345,66.514186,56.599369,71.880962,0.229227,44.276273,100.000000,79.578655,20.744459,71.523100,59.574270,28.093141
51.894018,81.917135,93.925607,135.155883,100.201802,99.677709,29.392787,14.221665,92.612662,-0.000802,82.377028,52.757000,133.741338,92.675264,132.212225,92.353231,60.252224,90.187776,-0.000593,0.002366,32.000000,-235.783416,93.302837,-0.341063,16.528795,0.624222,516376.188354,0.998339,39.743061,12.686339,1.809968,0.045779,0.034963,151.437790,32.000000,161.279393,150.165782,154.627611,138.309762,32.000000,135.819695,66.513834,56.600699,71.898328,0.229227,44.300846,100.000000,79.876350,20.744459,71.522404,59.581184,28.296663
52.015474,81.917135,93.923758,135.155883,100.203673,99.661399,29.406013,14.230513,92.650928,-0.000879,82.397973,52.831959,133.742741,92.635826,132.210147,92.427107,60.247851,90.289345,-0.000592,0.002371,32.000000,-235.776863,92.812582,-0.340740,16.528270,0.612265,516176.988288,0.986020,39.175510,12.762698,1.791294,0.054648,0.033059,151.523390,32.000000,161.299092,150.455816,154.906517,137.914854,32.000000,136.430840,66.499098,56.620784,71.921339,0.229227,44.273292,100.000000,79.798658,20.744459,71.486281,59.575666,28.174579
52.214477,81.930096,93.925715,135.163403,100.201420,99.645672,29.327490,14.228658,92.574219,-0.000646,82.471895,52.786246,133.773324,92.660724,132.162587,92.335451,60.264242,90.288306,-0.000592,0.002372,32.000000,-235.778719,92.886269,-0.340772,16.533201,0.623941,516366.740737,0.996216,39.722750,12.690657,1.809951,0.051418,0.025509,151.068345,32.000000,161.684881,150.616043,152.826278,137.804745,32.000000,136.531351,66.517497,56.619164,71.894450,0.229227,44.313221,100.000000,79.857244,20.744459,71.526044,59.581695,28.305467
51.961766,81.939197,93.925183,135.168694,100.197034,99.631742,29.391719,14.228372,92.581125,-0.000545,82.531964,52.876601,133.753173,92.675120,132.191564,92.416817,60.313324,90.189912,-0.000593,0.002369,32.000000,-235.776217,93.132027,-0.340369,16.506398,0.621197,516238.169688,0.993082,39.601030,12.761931,1.805689,0.054005,0.031600,150.877735,32.000000,161.875566,150.701753,151.649191,137.888508,32.000000,136.659916,66.518264,56.626265,71.909332,0.229227,44.283848,100.000000,79.803420,20.744459,71.553819,59.577220,28.116839
51.914092,81.967051,93.892923,135.171479,100.149693,99.624356,29.326630,14.221808,92.576031,-0.000788,82.481618,52.828777,133.708619,92.647186,132.205379,92.396400,60.279329,90.208977,-0.000593,0.002359,32.000000,-235.785241,92.866856,-0.340182,16.491239,0.616663,516055.375239,0.991497,39.415029,12.744856,1.798844,0.068512,0.041806,150.625965,32.000000,161.918636,150.113204,150.470330,138.216156,32.000000,135.792946,66.499383,56.608001,71.869172,0.229227,44.319536,100.000000,79.911029,20.744459,71.553227,59.575165,28.157191
52.096371,81.967051,93.909635,135.171479,100.111800,99.599153,29.391666,14.223520,92.524626,-0.000727,82.459094,52.789880,133.736193,92.662764,132.215201,92.352152,60.281648,90.174613,-0.000594,0.002372,32.000000,-235.782545,93.290497,-0.339872,16.511171,0.623053,516010.741253,0.994437,39.676891,12.630965,1.807583,0.046939,0.030228,150.871481,32.000000,161.987083,150.070745,151.734912,138.425865,32.000000,135.815413,66.520786,56.641044,71.875601,0.229227,44.290504,100.000000,79.711021,20.744459,71.639906,59.576316,28.361226
51.735823,81.971740,93.872540,135.173707,100.139402,99.590505,29.335195,14.224662,92.523807,-0.000560,82.424794,52.821723,133.715432,92.645962,132.195172,92.320535,60.242836,90.149146,-0.000595,0.002366,32.000000,-235.784353,93.329981,-0.339724,16.483896,0.624292,516094.746780,0.997631,39.752534,12.677522,1.808621,0.051527,0.031692,151.242577,32.000000,161.429794,149.808646,153.359701,138.640182,32.000000,135.762340,66.479647,56.613751,71.864226,0.229227,44.316879,100.000000,79.848690,20.744459,71.654259,59.559036,28.177807
52.139355,81.973946,93.942877,135.178164,100.150149,99.584186,29.356849,14.234508,92.564543,-0.000701,82.476725,52.763508,133.782434,92.745039,132.237921,92.350917,60.260420,90.245184,-0.000597,0.002335,32.000000,-235.774179,92.902399,-0.339275,16.473327,0.619615,515879.131617,0.991393,39.569996,12.652558,1.802614,0.059783,0.054424,151.439508,32.000000,161.339734,150.045164,154.751895,138.375364,32.000000,136.294475,66.477321,56.645550,71.886954,0.229227,44.308203,100.000000,79.680218,20.744459,71.660882,59.580761,28.205760
51.920128,81.981944,93.872476,135.178442,100.097316,99.582553,29.335076,14.225090,92.570815,-0.000796,82.513523,52.759125,133.796120,92.709357,132.187367,92.328786,60.247674,90.207035,-0.000597,0.002332,32.000000,-235.782614,93.035092,-0.339189,16.465249,0.628021,516072.541634,1.000740,39.936219,12.674586,1.814459,0.070061,0.039600,151.523988,32.000000,161.349879,150.382180,154.815056,137.963778,32.000000,136.344191,66.466663,56.642355,71.880177,0.229227,44.340760,100.000000,79.592401,20.744459,71.660629,59.569962,28.323735
51.928206,81.981944,93.985937,135.178442,100.019270,99.576188,29.316170,14.232939,92.581769,-0.000589,82.524720,52.827726,133.776497,92.695673,132.153764,92.412420,60.273519,90.173421,-0.000598,0.002316,32.000000,-235.776732,93.014551,-0.339295,16.471937,0.620410,515833.230441,0.991548,39.533917,12.720281,1.801765,0.040463,0.029179,151.061931,32.000000,161.600755,150.665814,152.526121,137.745888,32.000000,136.483205,66.478001,56.631059,71.875862,0.229227,44.334731,100.000000,79.768400,20.744459,71.685433,59.576375,28.261226
52.014926,81.997112,93.881581,135.180670,100.013207,99.589273,29.318844,14.227801,92.650832,-0.000712,82.560812,52.838507,133.784224,92.639966,132.187835,92.377947,60.270118,90.244517,-0.000598,0.002325,32.000000,-235.785148,92.753907,-0.339579,16.449802,0.624682,515955.692871,0.996835,39.761373,12.707897,1.808017,0.058832,0.036696,150.889906,32.000000,161.835755,150.820232,151.572549,137.734201,32.000000,136.398286,66.473834,56.664368,71.908940,0.229227,44.354129,100.000000,79.794802,20.744459,71.732732,59.569903,28.073186
52.068687,82.004834,93.911587,135.189304,100.014107,99.597315,29.325315,14.222521,92.550595,-0.000963,82.582136,52.796029,133.725315,92.741208,132.186104,92.343330,60.284189,90.218342,-0.000598,0.002323,32.000000,-235.783052,93.216893,-0.339596,16.421111,0.625495,515869.070936,0.997246,39.753274,12.659903,1.809921,0.061034,0.043439,150.652770,32.000000,161.981983,150.082304,150.238473,138.350265,32.000000,135.886908,66.469054,56.652785,71.872311,0.229227,44.322640,100.000000,79.663256,20.744459,71.756848,59.575135,28.333566
52.013333,82.018899,93.874652,135.192925,99.987430,99.600013,29.323550,14.228372,92.541900,-0.000895,82.588546,52.719524,133.748192,92.634991,132.227611,92.342825,60.308862,90.115148,-0.000597,0.002290,32.000000,-235.782118,93.347560,-0.339279,16.405559,0.623374,515925.613166,0.995519,39.681557,12.710144,1.804897,0.037690,0.008893,150.885849,32.000000,162.035998,149.923391,151.991053,138.631297,32.000000,136.011380,66.499559,56.659198,71.894994,0.229227,44.355665,100.000000,79.737327,20.744459,71.756895,59.584203,28.323442
51.945594,82.018899,93.969025,135.192925,99.969846,99.595084,29.405364,14.226232,92.559372,-0.000817,82.537541,52.740124,133.757810,92.627793,132.191565,92.380451,60.294747,90.123945,-0.000596,0.002298,32.000000,-235.781145,92.800795,-0.339276,16.411643,0.623694,515926.495083,0.994283,39.635471,12.678831,1.803610,0.055269,0.035023,151.319883,32.000000,161.404184,149.793761,153.555057,138.595520,32.000000,135.993239,66.497849,56.631326,71.881070,0.229227,44.353804,100.000000,79.710897,20.744459,71.801009,59.579846,28.157705
52.049498,82.033791,93.886666,135.197659,99.979082,99.598894,29.343576,14.227230,92.493034,-0.001043,82.554593,52.771174,133.793294,92.671042,132.225573,92.351462,60.247320,90.199545,-0.000597,0.002316,32.000000,-235.776212,92.970990,-0.339105,16.397560,0.625103,515935.049115,0.995552,39.704939,12.586146,1.804819,0.069227,0.038170,151.437530,32.000000,161.294581,150.207736,154.902356,138.153376,32.000000,136.147946,66.494450,56.632946,71.895147,0.229227,44.354581,100.000000,79.596189,20.744459,71.847805,59.573562,28.056678
51.727723,82.036825,93.900636,135.204622,99.993949,99.595460,29.318133,14.224234,92.635170,-0.001128,82.563482,52.769152,133.754110,92.744715,132.208376,92.263065,60.265324,90.159655,-0.000598,0.002298,32.000000,-235.784454,93.040599,-0.339006,16.424572,0.627400,515965.749760,0.994138,39.772799,12.606061,1.808989,0.035218,0.016654,151.517937,32.000000,161.191257,150.603209,154.705710,137.842920,32.000000,136.195763,66.500525,56.635720,71.883097,0.229227,44.339571,100.000000,79.806304,20.744459,71.857618,59.576925,28.070104
