OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, July 18, 2019
1:15:55 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
52.016262,81.735949,101.833903,140.675999,99.213763,98.473669,29.292718,14.230941,100.753767,-0.000711,82.257401,52.750682,138.991481,100.967294,137.247759,100.637412,63.258445,98.559548,-0.000639,0.002462,32.000000,-235.774632,101.292045,-0.332665,18.055439,0.641966,504235.437605,0.987531,39.613134,15.049518,1.963364,0.053222,0.036497,157.718322,32.000000,169.143698,158.577098,158.175363,143.955613,32.000000,142.377424,66.776627,56.633506,76.685458,19.335308,41.275208,64.807410,65.994062,20.744459,69.158751,59.576168,29.977949
51.760115,81.743670,101.767617,140.675163,99.164434,98.486425,29.358941,14.234366,100.894643,-0.000601,82.194598,52.555120,139.003291,101.069900,137.271920,100.676693,63.261945,98.638717,-0.000638,0.002480,32.000000,-235.771371,101.361876,-0.332393,18.093939,0.634704,504111.122557,0.979918,39.203800,15.025132,1.948075,0.060282,0.037862,157.620408,32.000000,169.251072,158.096184,158.283519,144.364267,32.000000,141.969430,66.791095,56.657849,76.688903,19.335308,41.254321,64.807410,66.167635,20.744459,69.156183,59.573247,29.824684
51.893648,81.743670,101.790134,140.675163,99.209492,98.519550,29.276576,14.238932,100.809319,-0.000622,82.176876,52.636195,139.026872,100.976590,137.268981,100.748895,63.277991,98.617002,-0.000637,0.002504,32.000000,-235.767952,101.254026,-0.332369,18.098948,0.639528,504264.500611,0.984591,39.419056,15.017509,1.957732,0.050120,0.034043,158.071135,32.000000,168.662648,157.936099,160.276230,144.620458,32.000000,141.671048,66.801663,56.654632,76.690702,19.335308,41.264682,64.807410,66.058772,20.744459,69.177807,59.546998,30.013459
51.774319,81.734294,101.771479,140.666521,99.218532,98.560177,29.282965,14.236506,100.723703,-0.000933,82.166574,52.684125,139.028287,101.014457,137.283878,100.737017,63.258183,98.619636,-0.000637,0.002490,32.000000,-235.771198,101.420795,-0.332381,18.145525,0.642727,504448.364646,0.987794,39.683729,15.062781,1.966140,0.059650,0.059764,158.331077,32.000000,168.630189,157.896134,161.689212,144.809205,32.000000,141.918993,66.804863,56.643115,76.676554,19.335308,41.271767,64.807410,66.090164,20.744459,69.145967,59.572824,29.886313
51.898718,81.735949,101.876825,140.662619,99.186837,98.593239,29.289537,14.236364,100.912167,-0.001024,82.249279,52.703799,139.041028,101.051670,137.258521,100.776478,63.239626,98.609046,-0.000636,0.002456,32.000000,-235.770193,101.234815,-0.332180,18.148017,0.640316,504527.952647,0.988139,39.549656,15.033360,1.961514,0.062845,0.040019,158.474141,32.000000,168.446550,158.386863,162.808296,144.123904,32.000000,142.426124,66.788684,56.606498,76.682577,19.335308,41.303318,64.807410,66.050178,20.744459,69.148556,59.561406,29.736203
51.947336,81.745325,101.820574,140.665964,99.243014,98.620916,29.292695,14.236792,100.901645,-0.000696,82.261100,52.620572,139.056013,100.994841,137.241191,100.740725,63.227960,98.717376,-0.000635,0.002471,32.000000,-235.771732,101.478023,-0.332199,18.201125,0.641106,504814.820325,0.990780,39.660079,15.054791,1.965675,0.050832,0.025539,158.437251,32.000000,168.593743,158.542295,161.276052,144.070561,32.000000,142.629644,66.801180,56.651192,76.678503,19.335308,41.279501,64.807410,65.989615,20.744459,69.145987,59.556872,30.010671
51.814705,81.745325,101.901966,140.665964,99.262580,98.629561,29.281841,14.228800,100.827788,-0.000758,82.287734,52.634022,139.046043,101.032198,137.240056,100.756528,63.290933,98.671186,-0.000635,0.002479,32.000000,-235.780707,101.105535,-0.332203,18.231494,0.639764,504965.411377,0.988317,39.536850,15.066825,1.962993,0.054776,0.030836,157.814739,32.000000,169.046777,158.609166,159.271319,144.013392,32.000000,142.868340,66.827025,56.645733,76.705501,19.335308,41.289784,64.807410,66.006653,20.744459,69.173621,59.568045,29.990568
52.169145,81.734845,101.860043,140.667636,99.255537,98.625704,29.309119,14.232368,100.805042,-0.000854,82.227262,52.643275,139.028550,101.039681,137.248711,100.705335,63.222809,98.601296,-0.000636,0.002477,32.000000,-235.775172,101.339320,-0.332218,18.234668,0.636608,505120.889404,0.987507,39.497478,15.145195,1.960073,0.032761,0.005873,157.711455,32.000000,169.245676,158.346658,157.976501,144.293375,32.000000,142.375309,66.830138,56.631597,76.694840,19.335308,41.278551,64.807410,65.969587,20.744459,69.138345,59.559292,29.942879
51.925108,81.723263,101.848178,140.664849,99.246338,98.644794,29.288011,14.236364,100.800212,-0.000753,82.199152,52.774947,139.009216,100.989192,137.241272,100.722206,63.265798,98.674995,-0.000635,0.002479,32.000000,-235.772816,101.007535,-0.332130,18.196614,0.638979,505105.358291,0.990704,39.630542,15.053787,1.966661,0.055029,0.030802,157.645757,32.000000,169.408177,157.937607,158.402373,144.527982,32.000000,142.123587,66.833755,56.630199,76.708751,19.335308,41.310068,64.807410,65.992848,20.744459,69.099552,59.552771,30.028059
51.660149,81.728503,101.887324,140.669588,99.292454,98.686559,29.288805,14.226945,100.839989,-0.000661,82.157873,52.631518,139.016092,101.038010,137.264339,100.731856,63.270134,98.665577,-0.000634,0.002493,32.000000,-235.775678,101.150343,-0.331962,18.184786,0.631466,505041.500461,0.982422,39.265050,15.078866,1.952496,0.057729,0.033123,158.042564,32.000000,168.741485,157.702813,160.728011,144.700057,32.000000,141.968544,66.841208,56.627625,76.687908,19.335308,41.283015,64.807410,66.054834,20.744459,69.096860,59.570425,29.984038
51.640669,81.728503,101.935553,140.669588,99.291915,98.714650,29.287826,14.232511,100.869416,-0.000798,82.202551,52.680454,139.057711,101.101812,137.278324,100.738073,63.261770,98.670489,-0.000635,0.002505,32.000000,-235.778636,101.347620,-0.331766,18.214762,0.637590,505153.165229,0.988310,39.497701,15.081268,1.961444,0.060390,0.032558,158.403276,32.000000,168.576974,157.951320,161.927850,144.780311,32.000000,141.978143,66.855500,56.650525,76.710962,19.335308,41.353850,64.807410,66.146161,20.744459,69.110584,59.549772,30.020502
51.749553,81.731260,101.869789,140.668751,99.313422,98.728316,29.288001,14.237933,100.820741,-0.000902,82.216361,52.675968,139.068085,101.035622,137.282560,100.739910,63.258425,98.605392,-0.000635,0.002514,32.000000,-235.766328,101.032926,-0.331438,18.159137,0.643896,505483.850240,0.994217,39.769106,15.071132,1.972262,0.056240,0.033610,158.479021,32.000000,168.417935,158.396781,162.814044,144.007033,32.000000,142.463394,66.848003,56.606675,76.699024,19.335308,41.309142,64.807410,66.145562,20.744459,69.116575,59.543703,29.941779
51.995584,81.732363,101.851476,140.667915,99.357618,98.740897,29.299902,14.232653,100.840630,-0.000520,82.264841,52.645023,139.088793,101.028384,137.249014,100.702361,63.256906,98.668020,-0.000635,0.002534,32.000000,-235.773739,101.354942,-0.331416,18.101754,0.643867,505652.063357,0.994941,39.788717,15.082520,1.973939,0.062933,0.032880,158.337087,32.000000,168.610927,158.638772,161.083653,143.909608,32.000000,142.560742,66.847959,56.635724,76.713172,19.335308,41.330708,64.807410,65.950069,20.744459,69.117410,59.562911,30.025344
51.848549,81.766835,101.865182,140.671818,99.369490,98.754911,29.297644,14.241073,100.848396,-0.000604,82.359678,52.583757,139.036294,101.030279,137.244149,100.784446,63.267162,98.684438,-0.000635,0.002539,32.000000,-235.767287,101.147340,-0.331395,18.071778,0.643142,505682.498292,0.992808,39.681936,15.045774,1.968515,0.063100,0.039966,157.843833,32.000000,168.947432,158.757089,159.207923,143.859151,32.000000,142.617433,66.841032,56.642203,76.720387,19.335308,41.310070,64.807410,65.904455,20.744459,69.114806,59.558338,29.992549
51.775370,81.766835,101.973664,140.671818,99.341584,98.761456,29.298399,14.236934,100.785093,-0.000744,82.379042,52.659213,139.075163,101.030055,137.257689,100.767107,63.293795,98.575989,-0.000635,0.002540,32.000000,-235.769294,101.451571,-0.331478,18.089375,0.640199,505641.818521,0.987438,39.436178,15.085865,1.958849,0.058991,0.042713,157.700044,32.000000,169.165015,158.372167,157.947729,144.140728,32.000000,142.231172,66.856924,56.659557,76.768422,19.335308,41.383823,64.807410,66.057608,20.744459,69.220207,59.560885,29.923657
51.718076,81.787518,101.889348,140.680181,99.380674,98.775386,29.292060,14.231797,100.823921,-0.000492,82.280787,52.698096,139.006748,101.011215,137.235332,100.832376,63.252416,98.697363,-0.000634,0.002520,32.000000,-235.775579,101.198759,-0.331113,18.094201,0.644467,505804.525503,0.990778,39.618073,15.085718,1.964668,0.055807,0.034492,157.693653,32.000000,169.325135,158.136758,158.379862,144.442478,32.000000,141.996877,66.832746,56.598397,76.673347,19.335308,41.347953,64.807410,66.093958,20.744459,69.282674,59.558662,29.968851
51.932426,81.799377,101.926028,140.684920,99.436075,98.791922,29.280885,14.235650,100.778579,-0.000461,82.317744,52.747919,139.062503,101.024856,137.304308,100.640655,63.285872,98.633961,-0.000634,0.002522,32.000000,-235.771562,101.436092,-0.330856,18.077469,0.646364,505819.011906,0.992337,39.691564,14.992290,1.969540,0.039782,0.023564,158.161547,32.000000,168.651673,157.854501,160.611172,144.733016,32.000000,141.967496,66.865276,56.657892,76.705459,19.335308,41.374763,64.807410,65.970115,20.744459,69.317684,59.563619,30.013972
52.174671,81.823369,101.879021,140.697186,99.447213,98.796952,29.277360,14.231797,100.891911,-0.000686,82.349163,52.660898,139.055648,101.046940,137.278951,100.697430,63.260934,98.681855,-0.000634,0.002516,32.000000,-235.779021,101.341033,-0.330873,18.083291,0.646663,506022.812559,0.993935,39.769843,15.108420,1.970092,0.034811,0.006584,158.392348,32.000000,168.627697,158.028210,161.668672,144.654206,32.000000,142.082717,66.866591,56.617482,76.730723,19.335308,41.344032,64.807410,66.031791,20.744459,69.315732,59.569775,29.877876
51.757745,81.823369,101.920202,140.697186,99.465840,98.787384,29.356890,14.237077,100.794552,-0.000751,82.409776,52.571477,139.083069,101.052710,137.285640,100.763827,63.256444,98.686156,-0.000635,0.002463,32.000000,-235.772594,101.347945,-0.330892,18.117123,0.643454,505962.209469,0.990057,39.566478,15.035926,1.962666,0.045813,0.019535,158.542802,32.000000,168.476661,158.315517,162.822814,144.097407,32.000000,142.493789,66.859664,56.630708,76.720128,19.335308,41.381939,64.807410,66.048932,20.744459,69.388952,59.556508,29.896584
51.771863,81.845983,101.845463,140.709452,99.507678,98.781159,29.279081,14.234508,100.801626,-0.000640,82.452390,52.729234,139.078985,101.062702,137.250737,100.833784,63.288624,98.669549,-0.000635,0.002463,32.000000,-235.774015,101.423040,-0.330882,18.158534,0.638067,505958.884923,0.985294,39.348053,15.090354,1.952653,0.054814,0.033774,158.370570,32.000000,168.785781,158.547096,160.890327,144.028787,32.000000,142.820973,66.809421,56.637188,76.747276,19.335308,41.351343,64.807410,66.016612,20.744459,69.458012,59.557846,29.905609
51.770540,81.861151,101.927752,140.713354,99.483405,98.761394,29.272822,14.239218,100.761227,-0.000918,82.494553,52.726633,139.104727,101.106072,137.283856,100.756841,63.313648,98.722740,-0.000635,0.002473,32.000000,-235.770453,101.346985,-0.330636,18.141670,0.645483,506104.816019,0.991123,39.765812,15.097492,1.969178,0.074584,0.040803,157.837483,32.000000,169.138460,158.655072,159.125534,143.993449,32.000000,143.014499,66.818167,56.665015,76.762031,19.335308,41.392375,64.807410,66.040327,20.744459,69.503938,59.566520,30.054544
51.907712,81.877422,101.797700,140.719487,99.473288,98.755121,29.267974,14.234080,100.735333,-0.001000,82.434823,52.741638,139.040257,101.033074,137.260830,100.738013,63.302732,98.695402,-0.000635,0.002454,32.000000,-235.769034,101.332385,-0.330375,18.157721,0.643021,506034.655408,0.993455,39.774238,15.055089,1.967197,0.069989,0.038555,157.700183,32.000000,169.327452,158.259717,157.924215,144.345098,32.000000,142.489174,66.793263,56.639384,76.716293,19.335308,41.348799,64.807410,66.030031,20.744459,69.502588,59.560314,29.832828
52.020385,81.881007,101.826044,140.724226,99.500847,98.768972,29.298606,14.229228,100.845704,-0.000747,82.362030,52.736624,139.079287,101.062479,137.281849,100.782870,63.329385,98.746215,-0.000636,0.002440,32.000000,-235.782901,101.312196,-0.330327,18.190188,0.644319,505906.667013,0.993532,39.790734,15.062808,1.968837,0.047080,0.023183,158.274267,32.000000,168.685153,157.828008,160.969744,144.623638,32.000000,142.080037,66.821827,56.647639,76.714127,19.335308,41.383875,64.807410,65.833873,20.744459,69.551818,59.564494,29.959680
51.821976,81.881007,101.864992,140.724226,99.490122,98.783893,29.283233,14.234366,100.808184,-0.000913,82.332942,52.666877,139.103310,101.051466,137.303232,100.775621,63.268067,98.689811,-0.000636,0.002445,32.000000,-235.773502,101.390592,-0.330346,18.199551,0.639781,505854.653653,0.990824,39.669303,15.056897,1.961129,0.040777,0.012392,158.425532,32.000000,168.615071,157.965311,162.128036,144.649682,32.000000,142.177403,66.846203,56.647017,76.725805,19.335308,41.385426,64.807410,65.981520,20.744459,69.561859,59.553469,29.953371
52.017072,81.865839,101.947670,140.715863,99.488488,98.797924,29.289045,14.231226,100.834463,-0.001003,82.332942,52.767536,139.103310,101.051263,137.303232,100.815670,63.268067,98.664144,-0.000637,0.002448,32.000000,-235.776806,101.176977,-0.330373,18.213871,0.636772,505829.435439,0.987609,39.559985,15.061518,1.957426,0.058099,0.030080,158.425532,32.000000,168.615071,157.965311,162.128036,144.649682,32.000000,142.177403,66.846203,56.647017,76.725805,19.335308,41.420586,64.807410,65.866380,20.744459,69.513663,59.560954,29.880077
51.949311,81.850947,101.836894,140.715027,99.498040,98.807952,29.282499,14.231226,100.809784,-0.000912,82.437131,52.761363,139.112451,101.017007,137.285052,100.746079,63.295073,98.631006,-0.000639,0.002432,32.000000,-235.777461,101.230167,-0.330213,18.189218,0.640828,506110.317731,0.992384,39.758923,15.088120,1.965672,0.065365,0.032084,158.235049,32.000000,168.721283,158.724217,160.723818,143.729788,32.000000,142.649497,66.862776,56.648194,76.751155,19.335308,41.383228,64.807410,65.885432,20.744459,69.465361,59.563825,29.940752
51.797655,81.860048,101.816759,140.716700,99.493146,98.806101,29.271916,14.237648,100.834511,-0.000789,82.414350,52.665936,139.082138,101.101892,137.305887,100.751685,63.320120,98.670729,-0.000638,0.002421,32.000000,-235.775137,101.366300,-0.330370,18.192286,0.637320,506074.719720,0.988253,39.548135,15.072318,1.959889,0.083382,0.030503,157.888565,32.000000,169.040871,158.846191,159.136575,143.668511,32.000000,142.664348,66.871566,56.661308,76.765108,19.335308,41.399820,64.807410,65.904286,20.744459,69.463911,59.563550,29.879710
51.781059,81.860048,101.900036,140.716700,99.537330,98.813735,29.289316,14.233509,100.892969,-0.000887,82.359381,52.644742,139.082522,101.127280,137.328223,100.819909,63.346729,98.670672,-0.000639,0.002414,32.000000,-235.776161,101.280093,-0.330677,18.183789,0.638522,506086.079426,0.989938,39.601123,15.024905,1.960313,0.063158,0.031993,157.703280,32.000000,169.217752,158.301097,157.851367,144.160387,32.000000,142.119860,66.896138,56.652875,76.751783,19.335308,41.414032,64.807410,65.971190,20.744459,69.490974,59.556213,29.983451
51.827281,81.854257,101.930468,140.715584,99.536323,98.815057,29.294051,14.233081,100.889599,-0.000873,82.359381,52.675177,139.082522,101.068615,137.328223,100.850936,63.346729,98.689506,-0.000640,0.002422,32.000000,-235.771016,101.278033,-0.330637,18.167477,0.641228,506109.334587,0.993446,39.762390,15.024318,1.965663,0.071143,0.025664,157.703280,32.000000,169.217752,158.301097,157.851367,144.160387,32.000000,142.119860,66.896138,56.652875,76.751783,19.335308,41.431067,64.807410,65.940150,20.744459,69.471959,59.556164,29.996804
52.270024,81.834125,101.927164,140.717257,99.492619,98.830077,29.339622,14.234080,100.879321,-0.000582,82.245540,52.750572,139.077446,101.072551,137.293098,100.791307,63.319834,98.610680,-0.000641,0.002451,32.000000,-235.773788,101.223232,-0.330602,18.121555,0.642696,506105.469215,0.993277,39.779062,14.997675,1.967902,0.060681,0.035125,158.279603,32.000000,168.588385,157.873117,160.836905,144.736979,32.000000,141.687128,66.906462,56.663749,76.729012,19.335308,41.435392,64.807410,65.675465,20.744459,69.407125,59.561455,29.998638
51.779190,81.832746,101.849136,140.720881,99.504876,98.847110,29.299719,14.233509,100.863877,-0.000751,82.312829,52.751951,139.091784,101.088782,137.341357,100.834414,63.314684,98.697117,-0.000642,0.002456,32.000000,-235.774358,101.405725,-0.330344,18.090556,0.642634,506084.071077,0.992155,39.726846,15.009271,1.966734,0.056396,0.032763,158.482236,32.000000,168.624949,158.066902,162.162006,144.551276,32.000000,142.104415,66.935746,56.664304,76.765520,19.335308,41.444825,64.807410,65.722895,20.744459,69.405511,59.553774,30.025931
51.985329,81.832746,101.976413,140.720881,99.554667,98.853484,29.351250,14.236364,100.855945,-0.000867,82.327471,52.622581,139.100560,101.064067,137.341295,100.778107,63.289198,98.672057,-0.000642,0.002462,32.000000,-235.771176,101.259615,-0.330389,18.101754,0.635522,505987.512393,0.981611,39.263625,14.987623,1.950012,0.052986,0.024875,158.641263,32.000000,168.549835,158.350984,162.530520,144.094388,32.000000,142.611388,66.913191,56.653274,76.721495,19.335308,41.463066,64.807410,65.809893,20.744459,69.399577,59.574290,29.929086
51.674228,81.819784,101.853406,140.718651,99.546887,98.864990,29.288944,14.227944,100.868118,-0.000594,82.354508,52.702365,139.102663,101.129870,137.303353,100.844169,63.321221,98.746074,-0.000641,0.002461,32.000000,-235.774187,101.383517,-0.330461,18.107131,0.645726,506303.179098,0.993233,39.753637,15.046001,1.966990,0.037739,0.022102,158.320050,32.000000,168.867729,158.568455,160.544297,143.877629,32.000000,142.798649,66.925049,56.678772,76.709383,19.335308,41.449984,64.807410,65.725784,20.744459,69.357382,59.576925,29.861441
51.926928,81.810684,101.946431,140.716142,99.583315,98.875211,29.294101,14.232939,100.884063,-0.000549,82.331639,52.710608,139.093907,101.072877,137.297273,100.803367,63.338234,98.651655,-0.000640,0.002469,32.000000,-235.774601,101.271201,-0.330552,18.083501,0.642475,506291.110401,0.987287,39.546831,15.056059,1.961638,0.042147,0.012212,157.965599,32.000000,169.220263,158.676311,158.983316,143.864728,32.000000,142.899812,66.922221,56.679282,76.705136,19.335308,41.461166,64.807410,65.828004,20.744459,69.327175,59.554679,29.904728
52.047346,81.815096,101.881785,140.719487,99.586994,98.882837,29.285832,14.232225,100.881879,-0.000625,82.382015,52.732148,139.069195,101.042148,137.346058,100.776414,63.377981,98.626455,-0.000641,0.002473,32.000000,-235.776134,101.183850,-0.330615,18.053472,0.647368,506413.084047,0.995937,39.846218,15.069595,1.971068,0.052526,0.037311,157.789537,32.000000,169.337578,158.151976,157.858292,144.391024,32.000000,142.162523,66.967067,56.694327,76.725329,19.335308,41.431882,64.807410,65.816322,20.744459,69.325334,59.566825,29.888221
52.177454,81.815096,101.949810,140.719487,99.585236,98.882824,29.351924,14.233367,100.906719,-0.000544,82.339675,52.706163,139.101105,101.053567,137.388437,100.755390,63.364072,98.749374,-0.000642,0.002456,32.000000,-235.776632,101.314213,-0.330648,18.098319,0.644110,506307.024714,0.990586,39.583296,14.994459,1.963267,0.062778,0.035193,157.892375,32.000000,169.307103,158.057835,159.378290,144.598259,32.000000,142.068767,66.968337,56.718379,76.707930,19.335308,41.473758,64.807410,65.662445,20.744459,69.337317,59.560167,29.970392
51.838286,81.835228,101.919007,140.730081,99.567416,98.877628,29.278149,14.238219,100.930856,-0.000287,82.292781,52.751949,139.109781,101.137535,137.385579,100.824456,63.363456,98.692032,-0.000642,0.002471,32.000000,-235.771616,101.273707,-0.330785,18.128715,0.642226,506222.486290,0.988464,39.467087,14.939193,1.957483,0.069565,0.035756,158.303844,32.000000,168.616211,157.925367,161.157004,144.761271,32.000000,141.802707,66.985236,56.698387,76.694974,19.335308,41.448426,64.807410,65.825919,20.744459,69.398528,59.560954,29.916907
51.869865,81.829988,101.926533,140.728965,99.575627,98.868779,29.277628,14.233081,100.870804,-0.000561,82.305242,52.769716,139.143651,101.064211,137.384485,100.844743,63.307708,98.814385,-0.000643,0.002486,32.000000,-235.774950,101.389144,-0.330901,18.122079,0.638697,506191.928451,0.983569,39.337001,15.028776,1.953905,0.062718,0.038602,158.546036,32.000000,168.469768,158.151381,162.511912,144.480617,32.000000,142.018254,67.011120,56.696346,76.705136,19.335308,41.473730,64.807410,65.820094,20.744459,69.380542,59.564593,30.016980
52.220702,81.832746,101.961055,140.731474,99.570248,98.868781,29.280458,14.230227,100.798652,-0.000655,82.346621,52.808770,139.127899,101.066577,137.361765,100.812227,63.332336,98.702160,-0.000644,0.002488,32.000000,-235.776165,101.195231,-0.330849,18.124335,0.644059,506343.834448,0.993048,39.696767,14.994099,1.966095,0.076310,0.037323,158.719309,32.000000,168.406506,158.586462,162.472304,143.959763,32.000000,142.403027,66.991132,56.725857,76.707151,19.335308,41.468088,64.807410,65.733989,20.744459,69.378888,59.567012,30.020795
51.805555,81.832746,101.951518,140.731474,99.559091,98.861211,29.291519,14.227944,100.815328,-0.000538,82.408816,52.711461,139.152731,101.143736,137.334668,100.762517,63.364183,98.737748,-0.000644,0.002482,32.000000,-235.784513,101.454818,-0.330982,18.155019,0.643676,506384.191961,0.992308,39.659833,15.125133,1.965043,0.058917,0.034050,158.065147,32.000000,168.766207,158.704032,160.350175,143.759399,32.000000,142.534402,66.988896,56.750997,76.702276,19.335308,41.495671,64.807410,65.827446,20.744459,69.385875,59.566215,29.928353
51.981846,81.844053,101.979987,140.737050,99.616218,98.887877,29.292098,14.234651,100.918136,-0.000829,82.350298,52.668625,139.130042,101.135273,137.355826,100.790248,63.364139,98.728132,-0.000645,0.002508,32.000000,-235.775839,101.283845,-0.330577,18.222342,0.636969,506183.170691,0.984985,39.311463,15.031452,1.952503,0.053835,0.031328,157.960678,32.000000,169.148982,158.876287,158.884573,143.875758,32.000000,142.487784,67.013443,56.744651,76.706350,19.335308,41.475069,64.807410,65.906908,20.744459,69.419637,59.575106,30.035616
51.943194,81.837986,101.919381,140.727850,99.611658,98.919618,29.353649,14.229371,100.876083,-0.001032,82.360878,52.569456,139.076920,101.052181,137.330310,100.800777,63.361652,98.679103,-0.000646,0.002510,32.000000,-235.773743,101.412029,-0.330389,18.224020,0.643978,506269.819317,0.993104,39.727152,15.021510,1.967965,0.050442,0.027663,157.688455,32.000000,169.253470,158.120472,157.720818,144.306333,32.000000,142.012891,66.994594,56.716715,76.711312,19.335308,41.492742,64.807410,65.743945,20.744459,69.399151,59.552968,29.913899
52.035303,81.826403,101.919846,140.728408,99.558872,98.923909,29.287064,14.234508,100.835784,-0.000893,82.306205,52.721112,139.107070,101.027956,137.376702,100.816997,63.337135,98.659264,-0.000647,0.002490,32.000000,-235.774507,101.317965,-0.330408,18.219588,0.638570,506341.931548,0.989725,39.561627,15.015635,1.961838,0.036727,0.012790,157.993637,32.000000,169.261948,158.099263,159.318387,144.679608,32.000000,142.075622,66.983548,56.743053,76.671530,19.335308,41.463545,64.807410,65.784869,20.744459,69.397575,59.571379,29.922483
52.183342,81.826403,101.903560,140.728408,99.558756,98.930172,29.280173,14.237648,100.786951,-0.000644,82.328882,52.766160,139.138939,101.027506,137.335093,100.793082,63.345014,98.745983,-0.000647,0.002480,32.000000,-235.769564,101.377884,-0.330408,18.204010,0.638901,506518.222723,0.988750,39.594292,14.987943,1.962132,0.042597,0.024049,158.379180,32.000000,168.640051,157.792982,161.084428,144.711945,32.000000,141.945981,66.982276,56.722795,76.688756,19.335308,41.493731,64.807410,65.592781,20.744459,69.359709,59.558908,30.032167
51.864228,81.839089,101.957330,140.731474,99.524725,98.930913,29.276831,14.233509,100.885615,-0.000863,82.312083,52.631097,139.125189,101.083399,137.382538,100.832785,63.339842,98.702177,-0.000648,0.002469,32.000000,-235.775014,101.306361,-0.330415,18.200967,0.637249,506530.228865,0.989109,39.490448,15.000246,1.958667,0.054017,0.024796,158.582150,32.000000,168.557555,158.023689,162.336718,144.334719,32.000000,142.210671,66.982780,56.704333,76.687781,19.335308,41.487953,64.807410,65.754874,20.744459,69.397725,59.558003,29.881691
52.060835,81.846259,101.860899,140.733983,99.470951,98.921080,29.273731,14.233224,100.821915,-0.000910,82.347948,52.732660,139.126887,101.031076,137.321857,100.819950,63.324920,98.776493,-0.000648,0.002446,32.000000,-235.776939,101.379497,-0.330409,18.191237,0.634762,506482.532927,0.986357,39.342425,15.045747,1.952799,0.057649,0.043260,158.653479,32.000000,168.525563,158.421061,162.483960,143.997255,32.000000,142.494194,66.959635,56.710834,76.692028,19.335308,41.488548,64.807410,65.640666,20.744459,69.418579,59.567671,29.977949
51.728194,81.836331,101.952524,140.733705,99.461805,98.913471,29.287485,14.231654,100.889807,-0.000581,82.406871,52.818482,139.122681,101.088558,137.336896,100.806320,63.342109,98.686610,-0.000648,0.002450,32.000000,-235.773263,101.433401,-0.330429,18.149879,0.641705,506654.829343,0.993098,39.674591,15.023957,1.965851,0.051941,0.037686,158.103677,32.000000,168.946570,158.626242,160.232262,143.964956,32.000000,142.716480,66.923426,56.740368,76.705657,19.335308,41.494722,64.807410,65.854278,20.744459,69.417083,59.563648,29.895484
51.884241,81.836331,101.850872,140.733705,99.416567,98.910814,29.272699,14.234508,100.813067,-0.000702,82.426833,52.687975,139.120396,100.958301,137.353475,100.875180,63.358902,98.659754,-0.000648,0.002443,32.000000,-235.772376,101.194128,-0.330166,18.100863,0.637188,506554.791741,0.989052,39.484752,15.084613,1.956574,0.062189,0.047553,157.963874,32.000000,169.142780,158.790163,159.067006,143.742048,32.000000,142.742555,66.935941,56.741233,76.712721,19.335308,41.494919,64.807410,65.733452,20.744459,69.384482,59.547087,29.973547
51.868164,81.844880,102.027436,140.739001,99.364413,98.891732,29.340791,14.236364,100.912004,-0.000846,82.381482,52.678459,139.079790,101.128176,137.371695,100.913542,63.353179,98.612964,-0.000649,0.002455,32.000000,-235.772488,101.516427,-0.330386,18.092995,0.646049,506617.996107,0.995387,39.808481,15.012107,1.970928,0.055074,0.033484,157.739266,32.000000,169.291582,158.110375,157.996903,144.200529,32.000000,141.989218,66.922329,56.730826,76.719437,19.335308,41.504065,64.807410,65.798337,20.744459,69.409648,59.561849,29.989321
52.056008,81.848465,101.900161,140.743462,99.321756,98.872635,29.295099,14.229086,100.862559,-0.000624,82.323882,52.675892,139.122762,100.983219,137.375870,100.899745,63.346556,98.736278,-0.000650,0.002428,32.000000,-235.779110,101.174674,-0.330376,18.114212,0.643709,506502.408338,0.992614,39.651753,14.978779,1.963041,0.062659,0.039236,157.980642,32.000000,169.193711,158.064582,159.799455,144.410961,32.000000,141.908955,66.901024,56.732446,76.710858,19.335308,41.523787,64.807410,65.626423,20.744459,69.419348,59.563865,29.950803
51.953802,81.852326,101.974226,140.746807,99.344117,98.867625,29.339205,14.231226,100.866007,-0.000446,82.312468,52.820328,139.100518,101.037397,137.358967,100.871735,63.363656,98.713933,-0.000649,0.002422,32.000000,-235.776806,101.438684,-0.330473,18.116126,0.645872,506433.570869,0.990473,39.676432,14.955685,1.967053,0.059266,0.035478,158.279527,32.000000,168.578686,157.956066,161.317254,144.417137,32.000000,141.566777,66.893571,56.697498,76.693936,19.335308,41.525880,64.807410,65.512786,20.744459,69.417874,59.565438,29.907223
51.840737,81.852326,101.864304,140.746807,99.294633,98.857493,29.299461,14.236506,100.903157,-0.000609,82.359169,52.718886,139.132265,101.024734,137.403493,100.821602,63.374528,98.755779,-0.000648,0.002443,32.000000,-235.775132,101.164636,-0.330572,18.103721,0.640056,506269.781775,0.987951,39.491787,15.038233,1.957510,0.057465,0.040205,158.625837,32.000000,168.572029,158.313854,162.547964,144.064750,32.000000,141.894132,66.933398,56.729384,76.731398,19.335308,41.520603,64.807410,65.718877,20.744459,69.428497,59.566038,29.890715
52.003865,81.861703,101.982885,140.748479,99.322263,98.848499,29.305360,14.236934,100.969124,-0.000563,82.393879,52.665223,139.134166,101.199218,137.388840,100.920958,63.347128,98.714580,-0.000649,0.002433,32.000000,-235.771753,101.458750,-0.330568,18.169496,0.642690,506262.158055,0.988532,39.598000,15.007379,1.962787,0.105300,0.023113,158.690818,32.000000,168.516217,158.673497,162.066855,143.992648,32.000000,142.488048,66.916718,56.716714,76.732005,19.335308,41.559609,64.807410,65.703655,20.744459,69.456407,59.570641,29.954178
51.771760,81.853153,101.897663,140.751546,99.378208,98.854239,29.284868,14.228800,100.987793,-0.000145,82.388343,52.676094,139.156572,101.189942,137.385882,100.845677,63.365262,98.790189,-0.000649,0.002424,32.000000,-235.781362,101.161499,-0.330514,18.224571,0.644276,506241.037749,0.992114,39.711405,15.022260,1.964947,0.036890,0.016117,158.062350,32.000000,168.930710,158.788043,159.919043,143.859980,32.000000,142.725469,66.914767,56.730338,76.725158,19.335308,41.546173,64.807410,65.739974,20.744459,69.428332,59.570061,29.872006
51.776610,81.843225,101.953266,140.744019,99.362960,98.861717,29.287569,14.230798,100.909543,-0.000480,82.393793,52.786925,139.138191,101.046431,137.379011,100.921830,63.348713,98.720034,-0.000649,0.002433,32.000000,-235.778381,101.318660,-0.330503,18.236136,0.639786,506185.859277,0.988471,39.557223,15.024306,1.961064,0.035805,0.022624,157.909821,32.000000,169.126215,158.767779,158.773430,143.844764,32.000000,142.680370,66.899840,56.712276,76.729037,19.335308,41.556589,64.807410,65.707404,20.744459,69.426904,59.565645,29.979269
51.981688,81.843225,101.912790,140.744019,99.384118,98.864018,29.294114,14.235935,100.909614,-0.000703,82.360602,52.776956,139.102883,101.099527,137.394069,100.938702,63.370149,98.742638,-0.000649,0.002443,32.000000,-235.773571,101.152971,-0.330199,18.211536,0.641667,506274.123365,0.994013,39.781511,15.052695,1.968209,0.056160,0.026310,157.770407,32.000000,169.399843,158.072063,157.695394,144.462497,32.000000,142.078628,66.907796,56.709790,76.731204,19.335308,41.557862,64.807410,65.621759,20.744459,69.394370,59.554296,30.036349
51.906310,81.848741,102.016481,140.749316,99.390471,98.853073,29.316232,14.230941,100.903966,-0.000553,82.320291,52.698864,139.113661,101.117697,137.385232,100.905512,63.387601,98.727523,-0.000649,0.002444,32.000000,-235.778566,101.231676,-0.330222,18.193886,0.641721,506328.007300,0.993871,39.766708,15.026079,1.969099,0.062341,0.035016,158.010485,32.000000,169.222602,157.905288,159.715333,144.672149,32.000000,141.996882,66.915314,56.727098,76.717922,19.335308,41.572575,64.807410,65.615190,20.744459,69.410108,59.567268,30.005168
51.695728,81.854257,101.951242,140.757958,99.386331,98.831462,29.285389,14.233938,100.956648,-0.000596,82.322344,52.719242,139.161707,101.137985,137.432615,100.873305,63.360444,98.786021,-0.000648,0.002433,32.000000,-235.773275,101.337626,-0.330198,18.204927,0.638165,506208.114692,0.989419,39.560958,15.018553,1.960552,0.065642,0.031594,158.403262,32.000000,168.735364,157.908165,161.389004,144.768291,32.000000,141.929688,66.955732,56.713207,76.729883,19.335308,41.584574,64.807410,65.763684,20.744459,69.425881,59.562517,29.995924
52.099119,81.851223,101.970424,140.757958,99.400869,98.825201,29.276152,14.229514,100.867400,-0.000915,82.343226,52.858250,139.148178,101.086417,137.379010,100.965854,63.351002,98.739971,-0.000647,0.002468,32.000000,-235.777371,101.025322,-0.330335,18.154495,0.641182,506159.540176,0.990134,39.642028,14.991799,1.965397,0.057905,0.033409,158.647214,32.000000,168.544399,158.247878,162.730332,144.214594,32.000000,142.301735,66.938570,56.673065,76.746522,19.335308,41.575850,64.807410,65.549706,20.744459,69.424464,59.563707,30.047354
51.895246,81.851223,101.884510,140.757958,99.433145,98.828944,29.283481,14.232368,100.878262,-0.000954,82.350707,52.762992,139.128706,100.976714,137.364114,100.831154,63.360378,98.678019,-0.000647,0.002482,32.000000,-235.776975,101.522873,-0.329951,18.125095,0.644230,506202.216378,0.995354,39.859060,15.054950,1.972141,0.069632,0.033071,158.728750,32.000000,168.523464,158.559494,162.104562,143.886125,32.000000,142.472126,66.954943,56.658864,76.730229,19.335308,41.572867,64.807410,65.626743,20.744459,69.413541,59.568576,30.011038
52.173306,81.857290,101.970580,140.758794,99.410618,98.826399,29.335564,14.227088,100.963036,-0.000654,82.393516,52.772169,139.138149,101.050713,137.360486,100.951693,63.402368,98.845937,-0.000649,0.002481,32.000000,-235.780288,101.281176,-0.329943,18.083448,0.638143,506003.357633,0.987235,39.451419,15.036058,1.957239,0.054365,0.029720,158.024176,32.000000,169.009291,158.836519,160.009230,143.747807,32.000000,142.643797,66.962680,56.708436,76.722580,19.335308,41.590499,64.807410,65.579307,20.744459,69.431084,59.571477,29.711699
52.112786,81.858945,101.958805,140.764091,99.392012,98.831447,29.285248,14.233509,100.876462,-0.000891,82.441538,52.715890,139.135419,101.096612,137.396257,100.890316,63.385753,98.850400,-0.000648,0.002487,32.000000,-235.773375,101.591236,-0.329965,18.081691,0.642441,506095.280033,0.991235,39.655605,14.988550,1.963272,0.110359,0.036231,157.895336,32.000000,169.242462,158.814393,158.912329,143.871050,32.000000,142.578037,66.953474,56.707127,76.754799,19.335308,41.608213,64.807410,65.482707,20.744459,69.434869,59.560727,29.921309
51.736712,81.859496,101.998050,140.761582,99.439159,98.833911,29.281401,14.232796,100.887026,-0.000978,82.349211,52.786161,139.121001,101.083990,137.413767,100.808765,63.398561,98.774759,-0.000648,0.002461,32.000000,-235.778186,101.137431,-0.329979,18.087382,0.639206,505888.218425,0.983742,39.383339,15.049876,1.954459,0.055692,0.029255,157.716086,32.000000,169.314268,158.209075,158.044723,144.296417,32.000000,141.885320,66.943677,56.695100,76.740239,19.335308,41.593118,64.807410,65.655149,20.744459,69.433497,59.555240,29.965330
51.857680,81.859496,101.859455,140.761582,99.402603,98.832041,29.314654,14.235222,100.900892,-0.000727,82.350899,52.690150,139.166801,101.131276,137.423089,100.867908,63.376466,98.787143,-0.000648,0.002427,32.000000,-235.772318,101.612691,-0.329930,18.113687,0.640386,505974.510412,0.986729,39.445475,15.069235,1.956503,0.045035,0.029636,158.041915,32.000000,169.091280,158.092976,160.068240,144.500131,32.000000,141.734715,66.947929,56.698561,76.741128,19.335308,41.581568,64.807410,65.615696,20.744459,69.433853,59.556872,29.905829
51.723587,81.860875,101.986473,140.764648,99.388126,98.833180,29.305832,14.232653,100.880999,-0.000739,82.356136,52.727379,139.134468,101.065251,137.375281,100.841218,63.383948,98.704749,-0.000648,0.002419,32.000000,-235.774395,101.364079,-0.330299,18.098686,0.648065,506130.694517,0.994672,39.823082,15.009905,1.971483,0.037311,0.010400,158.385252,32.000000,168.664913,158.028116,161.389440,144.651054,32.000000,141.825905,66.952444,56.668982,76.729146,19.335308,41.610775,64.807410,65.615140,20.744459,69.436802,59.562085,29.998565
51.703368,81.869149,101.868344,140.774405,99.401034,98.841990,29.345484,14.231940,100.890092,-0.000928,82.363019,52.744046,139.158248,101.109234,137.415672,100.835452,63.375146,98.826303,-0.000647,0.002416,32.000000,-235.776584,101.572861,-0.330651,18.099315,0.643390,506109.492948,0.991010,39.701571,15.039618,1.964212,0.040595,0.024450,158.633929,32.000000,168.539234,158.379847,162.761162,144.275816,32.000000,142.276133,66.934076,56.649121,76.732418,19.335308,41.596108,64.807410,65.695891,20.744459,69.461316,59.558229,29.941999
52.070417,81.865839,101.998405,140.784441,99.390080,98.830866,29.289903,14.235365,100.880278,-0.000803,82.370541,52.653582,139.172564,101.071714,137.411538,100.834640,63.375784,98.777328,-0.000647,0.002397,32.000000,-235.774470,101.519670,-0.330602,18.158534,0.647817,506161.593842,0.994112,39.837656,14.981435,1.971759,0.057742,0.035022,158.774651,32.000000,168.609774,158.702409,161.780968,143.959666,32.000000,142.474163,66.907532,56.665254,76.749513,19.335308,41.638056,64.807410,65.670486,20.744459,69.460043,59.547637,29.925198
52.096221,81.865839,101.842110,140.784441,99.402816,98.814282,29.280104,14.228943,100.879414,-0.000578,82.424741,52.766227,139.174141,101.031036,137.411963,100.818276,63.421977,98.732871,-0.000647,0.002388,32.000000,-235.776138,101.434932,-0.330558,18.176866,0.647138,506244.897214,0.993298,39.866266,15.065025,1.970246,0.058732,0.031748,157.960047,32.000000,169.069572,158.715456,159.734765,143.884194,32.000000,142.916618,66.958383,56.696919,76.764939,19.335308,41.597458,64.807410,65.461928,20.744459,69.448402,59.568015,29.899152
51.991409,81.857842,101.947757,140.786114,99.417261,98.810349,29.270418,14.230085,100.898697,-0.000794,82.417902,52.704830,139.146965,101.150607,137.382799,100.955179,63.396119,98.747725,-0.000644,0.002365,32.000000,-235.779914,101.685707,-0.330639,18.182688,0.638900,506017.124052,0.987454,39.494745,15.034262,1.958855,0.066441,0.027255,157.902421,32.000000,169.344038,158.664239,158.542163,144.033722,32.000000,142.786101,66.958909,56.668782,76.769121,19.335308,41.635926,64.807410,65.506989,20.744459,69.422066,59.560285,30.037597
52.188583,81.864736,101.895884,140.791689,99.437865,98.796234,29.301586,14.231940,100.901206,-0.000905,82.339594,52.647558,139.118817,101.150342,137.418894,100.866092,63.390331,98.774066,-0.000644,0.002339,32.000000,-235.777239,101.398118,-0.330479,18.193886,0.636169,505832.583481,0.987088,39.468935,14.960714,1.954885,0.067387,0.036819,157.764852,32.000000,169.453706,158.013433,158.081667,144.479877,32.000000,142.192206,66.990032,56.642109,76.759307,19.335308,41.626176,64.807410,65.385893,20.744459,69.442239,59.563442,29.776702
51.743642,81.865012,101.955040,140.800610,99.405174,98.788731,29.296944,14.228515,100.893695,-0.000517,82.327624,52.671585,139.166983,101.163882,137.432128,100.923784,63.414385,98.828102,-0.000643,0.002325,32.000000,-235.778697,101.598968,-0.330060,18.239284,0.638992,505898.768818,0.989517,39.565838,14.995713,1.960858,0.053378,0.035630,158.099851,32.000000,169.101683,157.941761,160.230721,144.614351,32.000000,142.215915,67.038906,56.666718,76.751290,19.335308,41.653867,64.807410,65.559426,20.744459,69.440923,59.554974,29.968264
51.746965,81.865012,101.892290,140.800610,99.398062,98.783586,29.305606,14.233509,100.876135,-0.000561,82.310055,52.709230,139.139705,101.092860,137.398628,100.894554,63.382915,98.747885,-0.000641,0.002305,32.000000,-235.774850,101.067007,-0.329959,18.216519,0.634135,505757.873356,0.984287,39.375524,15.017708,1.952455,0.066243,0.032723,158.359071,32.000000,168.726647,157.980039,161.502335,144.728799,32.000000,142.087401,67.049316,56.627085,76.761885,19.335308,41.634710,64.807410,65.621349,20.744459,69.440472,59.560216,29.954325
51.755591,81.857842,101.961595,140.802561,99.395220,98.791370,29.377644,14.236792,100.855065,-0.000692,82.404609,52.702603,139.197475,101.156988,137.408396,100.893435,63.399156,98.666608,-0.000640,0.002280,32.000000,-235.769765,101.511471,-0.330013,18.214815,0.641842,505874.217923,0.993558,39.821629,15.026891,1.970388,0.052880,0.039602,158.625046,32.000000,168.548858,158.430644,162.912293,144.055918,32.000000,142.606938,67.067791,56.650430,76.791458,19.335308,41.665904,64.807410,65.619147,20.744459,69.416717,59.562458,29.954912
51.822651,81.866667,101.880650,140.809531,99.344337,98.794244,29.305369,14.233795,100.920222,-0.000488,82.376804,52.742977,139.159420,101.115983,137.389122,100.851324,63.384741,98.776574,-0.000639,0.002260,32.000000,-235.777187,101.323778,-0.330016,18.229318,0.641958,505905.287014,0.993144,39.818289,15.009016,1.969049,0.035812,0.020514,158.700595,32.000000,168.577176,158.617124,161.860078,143.887637,32.000000,142.558269,67.057775,56.649986,76.755450,19.335308,41.640253,64.807410,65.578083,20.744459,69.442926,59.557423,30.004728
51.809790,81.874940,101.967335,140.819288,99.330446,98.785351,29.289722,14.236506,100.901523,-0.000331,82.420531,52.746176,139.187870,101.097325,137.383751,100.912870,63.410534,98.738965,-0.000638,0.002234,32.000000,-235.772345,101.411006,-0.330167,18.252738,0.642534,505900.120746,0.990590,39.802450,14.942745,1.970060,0.037592,0.011629,157.958777,32.000000,168.986207,158.792486,159.874939,143.798714,32.000000,142.924455,67.085278,56.653380,76.778784,19.335308,41.682668,64.807410,65.401200,20.744459,69.441629,59.566412,30.001060
51.844046,81.874940,101.871319,140.819288,99.402698,98.781121,29.281504,14.231226,100.880062,-0.000722,82.407430,52.654479,139.159562,101.105911,137.396580,100.845332,63.422132,98.780861,-0.000637,0.002230,32.000000,-235.777297,101.289067,-0.330268,18.220401,0.639965,505924.528623,0.991689,39.743904,15.024841,1.965948,0.054955,0.029300,157.922483,32.000000,169.220817,158.766909,158.581171,144.009071,32.000000,142.508709,67.085410,56.644238,76.793083,19.335308,41.649354,64.807410,65.547178,20.744459,69.466254,59.564996,29.955498
52.156037,81.859496,101.937162,140.819009,99.430624,98.771145,29.302713,14.226374,100.979157,-0.000792,82.430491,52.695272,139.152990,101.084420,137.448907,100.854823,63.426643,98.695532,-0.000635,0.002236,32.000000,-235.780510,101.219931,-0.330407,18.184917,0.640175,505846.419783,0.992417,39.765092,14.975907,1.968109,0.062782,0.034872,157.800616,32.000000,169.396686,158.203442,158.130693,144.294527,32.000000,141.960443,67.105352,56.629437,76.802876,19.335308,41.685533,64.807410,65.376355,20.744459,69.416701,59.554473,29.950656
51.737983,81.869149,101.877660,140.821239,99.475331,98.753102,29.341663,14.233509,100.942491,-0.000505,82.341710,52.624437,139.166254,101.066270,137.454115,100.822517,63.409236,98.739233,-0.000635,0.002238,32.000000,-235.774030,101.420572,-0.330847,18.181796,0.639697,505788.112413,0.991941,39.730698,14.990089,1.964957,0.061547,0.032758,158.133659,32.000000,168.994157,158.078493,160.299816,144.548505,32.000000,141.816950,67.086418,56.615744,76.778329,19.335308,41.658107,64.807410,65.586211,20.744459,69.445513,59.556774,29.864376
51.700570,81.873561,101.944822,140.830160,99.518022,98.750522,29.293768,14.239075,100.946585,-0.000525,82.320529,52.637312,139.157984,101.172322,137.449292,100.923425,63.425895,98.771733,-0.000635,0.002231,32.000000,-235.770596,101.143547,-0.331118,18.168709,0.635317,505567.633821,0.984653,39.402796,14.933066,1.954465,0.051713,0.029062,158.447929,32.000000,168.750621,158.017085,161.524225,144.573002,32.000000,142.010878,67.102438,56.626485,76.800493,19.335308,41.691445,64.807410,65.618683,20.744459,69.444240,59.551384,29.941779
51.748801,81.873561,101.889831,140.830160,99.494047,98.758096,29.298332,14.233509,100.882019,-0.000744,82.332648,52.720763,139.166780,101.149628,137.440395,100.794648,63.373562,98.775472,-0.000635,0.002241,32.000000,-235.773867,101.583405,-0.330823,18.128033,0.643030,505708.135399,0.991814,39.831456,14.977371,1.969108,0.057370,0.038007,158.672815,32.000000,168.553297,158.400457,162.690498,144.154134,32.000000,142.673905,67.102810,56.611261,76.817305,19.335308,41.674914,64.807410,65.580160,20.744459,69.456792,59.558770,29.946254
51.724127,81.860048,101.881770,140.827093,99.503533,98.773345,29.300345,14.231226,100.832502,-0.000606,82.383024,52.690540,139.187344,101.209007,137.417880,100.780630,63.421669,98.747560,-0.000635,0.002210,32.000000,-235.776969,101.209446,-0.330820,18.104455,0.644858,505686.866522,0.994200,39.873492,14.980710,1.971832,0.065806,0.033052,158.626116,32.000000,168.828961,158.602014,161.379574,144.022193,32.000000,142.789488,67.078463,56.617386,76.808270,19.335308,41.701243,64.807410,65.579185,20.744459,69.413268,59.554640,29.971199
52.233921,81.860600,101.827648,140.830439,99.485956,98.788969,29.291934,14.231940,100.952035,-0.000356,82.413714,52.720655,139.191611,101.030933,137.384035,100.844416,63.430274,98.849157,-0.000633,0.002220,32.000000,-235.775272,101.474150,-0.330527,18.089113,0.644868,505802.652328,0.993116,39.824993,15.035343,1.968931,0.060864,0.032514,157.999197,32.000000,169.180977,158.778271,159.388737,143.809140,32.000000,143.008381,67.048110,56.631345,76.806039,19.335308,41.661004,64.807410,65.303982,20.744459,69.413631,59.565773,29.917201
51.915385,81.872458,101.899134,140.835735,99.500082,98.804230,29.313223,14.229656,100.951059,-0.000610,82.419485,52.573152,139.165910,101.115107,137.446840,100.821598,63.452941,98.727871,-0.000632,0.002226,32.000000,-235.780014,101.354230,-0.330697,18.114290,0.646206,505782.893437,0.993683,39.836287,14.970062,1.969715,0.054235,0.025989,157.969115,32.000000,169.394862,158.553210,158.207252,144.116427,32.000000,142.786223,67.056482,56.653736,76.818063,19.335308,41.709629,64.807410,65.462920,20.744459,69.412275,59.568005,29.995337
52.012091,81.872458,101.914722,140.835735,99.480884,98.811838,29.286366,14.226802,100.890511,-0.000677,82.354876,52.647294,139.163726,101.139006,137.455047,100.858184,63.426137,98.833898,-0.000631,0.002237,32.000000,-235.779590,101.521713,-0.330768,18.138418,0.636218,505620.514082,0.983601,39.326123,15.023949,1.949454,0.041683,0.017961,157.792241,32.000000,169.432398,158.005834,158.348093,144.428223,32.000000,142.300165,67.034544,56.630257,76.783031,19.335308,41.705985,64.807410,65.401154,20.744459,69.448073,59.549368,30.029966
51.756366,81.863633,101.935733,140.832111,99.469970,98.816924,29.278362,14.229371,100.877063,-0.000355,82.282804,52.683649,139.232272,101.207967,137.485627,100.860101,63.416741,98.816225,-0.000632,0.002255,32.000000,-235.777677,101.383965,-0.330732,18.165457,0.642435,505812.350024,0.989616,39.656644,14.926673,1.962793,0.061436,0.018338,158.303254,32.000000,169.059386,157.897114,160.372371,144.609989,32.000000,142.121519,67.008485,56.624531,76.762254,19.335308,41.742070,64.807410,65.357322,20.744459,69.419211,59.557875,30.042072
51.785548,81.858118,101.858822,140.837408,99.496094,98.809378,29.285632,14.230655,100.904007,-0.000493,82.315763,52.685746,139.198545,101.122957,137.457600,100.798150,63.403009,98.802818,-0.000631,0.002267,32.000000,-235.779999,101.349355,-0.330977,18.176236,0.639863,505859.840493,0.988601,39.559741,15.018705,1.959443,0.050045,0.014229,158.527538,32.000000,168.768784,157.950236,161.791941,144.644338,32.000000,142.100408,67.035223,56.600164,76.767671,19.335308,41.695116,64.807410,65.512547,20.744459,69.400640,59.563668,29.753738
51.781246,81.871355,101.874814,140.846886,99.441576,98.797983,29.338213,14.228943,100.926647,-0.000593,82.362955,52.570815,139.202630,101.111947,137.443597,100.789429,63.387625,98.785597,-0.000629,0.002235,32.000000,-235.777122,101.463648,-0.331170,18.199604,0.644193,506006.842015,0.994204,39.807462,15.017231,1.969530,0.061575,0.027913,158.625958,32.000000,168.616609,158.477967,162.737662,143.984259,32.000000,142.614820,67.054640,56.612659,76.801511,19.335308,41.736400,64.807410,65.538454,20.744459,69.399260,59.567327,30.012285
51.702084,81.871355,101.937017,140.846886,99.432173,98.791651,29.274540,14.230655,100.858245,-0.000320,82.361695,52.621421,139.250469,101.159335,137.488079,100.879965,63.413506,98.752540,-0.000629,0.002221,32.000000,-235.777376,101.304812,-0.331288,18.219352,0.642451,505973.581863,0.993261,39.772620,15.022717,1.966935,0.062074,0.039890,158.659074,32.000000,168.705265,158.748728,161.492825,143.924085,32.000000,142.576004,67.032791,56.644504,76.782122,19.335308,41.733605,64.807410,65.558446,20.744459,69.439354,59.559341,29.922410
