OSU 80 Ton Compressor Load Stand
51.653300,81.870528,101.850523,140.843541,99.381687,98.789326,29.303882,14.234651,100.874498,-0.000138,82.450388,52.633213,139.210515,101.026141,137.481533,100.800516,63.412010,98.827708,-0.000628,0.002204,32.000000,-235.776659,101.459241,-0.331393,18.204350,0.641803,505963.295678,0.991487,39.790181,15.027508,1.967408,0.063865,0.029134,158.038147,32.000000,169.119349,158.943535,159.559171,143.737523,32.000000,142.783966,67.022380,56.625530,76.807817,19.335308,41.748766,64.807410,65.568614,20.744459,69.435513,59.556931,29.954618
51.914777,81.870528,101.846650,140.846608,99.363177,98.791892,29.293712,14.230655,100.914140,-0.000311,82.453251,52.613949,139.253360,101.112517,137.476345,100.896263,63.452589,98.699650,-0.000628,0.002175,32.000000,-235.777704,101.251623,-0.331551,18.154888,0.643221,505916.675722,0.995231,39.869763,14.981289,1.971623,0.062915,0.031513,157.822129,32.000000,169.214185,158.634754,158.294854,144.126911,32.000000,142.396965,67.038423,56.631233,76.830889,19.335308,41.709658,64.807410,65.442291,20.744459,69.434253,59.547274,29.999959
51.843978,81.892590,101.864465,140.858595,99.355120,98.795858,29.299836,14.233224,100.939590,-0.000266,82.395399,52.631949,139.194138,101.173975,137.474360,100.883349,63.416851,98.864316,-0.000627,0.002190,32.000000,-235.775627,101.370034,-0.331614,18.087277,0.643896,505929.849293,0.995227,39.918027,15.029025,1.971811,0.065727,0.039382,157.942983,32.000000,169.446625,158.243754,158.273530,144.487140,32.000000,141.953528,67.048351,56.628637,76.794471,19.335308,41.758008,64.807410,65.458317,20.744459,69.432994,59.570641,29.853665
52.115675,81.892590,101.953514,140.858595,99.343079,98.797733,29.361824,14.234366,100.918341,0.000143,82.340429,52.700664,139.234455,101.125689,137.487815,100.855154,63.415025,98.823995,-0.000628,0.002169,32.000000,-235.772519,101.301670,-0.331370,18.101413,0.640432,505746.971887,0.990160,39.655322,14.909655,1.961805,0.059357,0.051903,158.274571,32.000000,168.824994,157.944084,160.471127,144.669818,32.000000,141.760031,67.051659,56.610483,76.784852,19.335308,41.756286,64.807410,65.320265,20.744459,69.500858,59.563924,29.890128
51.858858,81.897554,101.873633,140.868910,99.330125,98.799041,29.290291,14.227516,100.956110,-0.000205,82.382918,52.690728,139.233242,101.131563,137.513166,100.856942,63.414871,98.781232,-0.000628,0.002155,32.000000,-235.781172,101.394837,-0.331587,18.113792,0.644470,505896.959669,0.991513,39.748416,15.046693,1.964827,0.065872,0.034612,158.561966,32.000000,168.682744,158.106827,161.675639,144.681925,32.000000,142.063771,67.063669,56.609995,76.828744,19.335308,41.775992,64.807410,65.602802,20.744459,69.515350,59.560875,30.028279
51.971732,81.885971,101.917857,140.869746,99.299650,98.790116,29.289973,14.230798,100.880778,-0.000436,82.363897,52.652589,139.239651,101.098305,137.493793,100.789003,63.413682,98.803450,-0.000628,0.002148,32.000000,-235.777889,101.306424,-0.331521,18.113635,0.639417,505787.815719,0.983841,39.476233,15.023726,1.956293,0.128168,0.027093,158.683722,32.000000,168.575567,158.507736,162.698636,144.124195,32.000000,142.583804,67.046881,56.628414,76.828398,19.335308,41.755716,64.807410,65.388103,20.744459,69.478139,59.564012,29.997978
51.808349,81.884041,101.814579,140.875879,99.291810,98.791387,29.284537,14.227230,100.961545,-0.000302,82.390078,52.582259,139.260395,101.130462,137.469536,100.810371,63.412208,98.724302,-0.000626,0.002148,32.000000,-235.782604,101.326514,-0.331237,18.171122,0.643335,505915.819850,0.991571,39.738446,14.997577,1.964440,0.062252,0.027180,158.561450,32.000000,168.803614,158.670982,160.945138,144.113591,32.000000,142.779554,67.044799,56.622511,76.831475,19.335308,41.778147,64.807410,65.419817,20.744459,69.477030,59.562989,29.971859
51.828169,81.884041,101.926070,140.875879,99.290007,98.795214,29.292296,14.231512,100.976286,-0.000349,82.444148,52.644693,139.240965,101.183355,137.481249,100.862894,63.467048,98.721564,-0.000626,0.002164,32.000000,-235.772586,101.345479,-0.331174,18.193939,0.641450,505807.522069,0.989128,39.613679,15.012432,1.961025,0.046167,0.027156,158.016143,32.000000,169.201939,158.792666,159.318035,144.037507,32.000000,143.078886,67.019991,56.618051,76.853355,19.335308,41.769300,64.807410,65.455021,20.744459,69.469872,59.558505,29.976115
52.095340,81.889005,101.950660,140.879782,99.311474,98.805314,29.313321,14.239503,100.982152,-0.000672,82.453145,52.761518,139.201679,101.249093,137.489233,100.853120,63.472967,98.777875,-0.000626,0.002182,32.000000,-235.766726,101.298486,-0.331289,18.219771,0.641688,505886.127322,0.992705,39.775640,14.965209,1.965216,0.032041,0.007041,157.918179,32.000000,169.387641,158.413271,157.972639,144.516486,32.000000,142.689221,67.038619,56.624264,76.864534,19.335308,41.799734,64.807410,65.316738,20.744459,69.484281,59.564327,29.961588
51.905785,81.885971,101.925286,140.874206,99.364854,98.800431,29.292470,14.228515,100.913144,-0.000715,82.403543,52.669148,139.213022,101.077099,137.495981,100.842295,63.445306,98.737830,-0.000625,0.002177,32.000000,-235.778861,101.295493,-0.331174,18.225410,0.641568,505793.199381,0.992069,39.755738,14.908685,1.966615,0.035190,0.015561,157.922644,32.000000,169.452217,158.110696,158.647723,144.660629,32.000000,142.417808,67.018851,56.608885,76.829893,19.335308,41.781288,64.807410,65.386070,20.744459,69.473716,59.562350,29.928793
52.139162,81.896727,101.995397,140.878109,99.345285,98.775067,29.316651,14.230513,100.821002,-0.000377,82.371741,52.566212,139.219694,101.204541,137.492658,100.793607,63.425522,98.701303,-0.000626,0.002163,32.000000,-235.779322,101.216074,-0.331166,18.191211,0.635681,505720.992701,0.985954,39.492981,14.937416,1.957002,0.055076,0.019838,158.334159,32.000000,168.808051,157.993692,160.720281,144.743017,32.000000,142.175594,67.019004,56.595126,76.821119,19.335308,41.785744,64.807410,65.381535,20.744459,69.472607,59.561259,29.995337
51.800777,81.896727,101.940099,140.878109,99.318482,98.769585,29.288272,14.236934,100.910450,-0.000642,82.423354,52.515455,139.248648,101.186331,137.520906,100.929759,63.444382,98.779714,-0.000626,0.002147,32.000000,-235.768966,101.562682,-0.331392,18.160710,0.638950,505828.795413,0.990511,39.679784,14.940437,1.963659,0.057710,0.034473,158.516968,32.000000,168.690422,158.096867,161.924873,144.755888,32.000000,142.102304,67.045807,56.604136,76.867675,19.335308,41.794153,64.807410,65.429384,20.744459,69.505196,59.561849,30.041485
51.622397,81.906379,101.906238,140.882012,99.296122,98.781130,29.291395,14.234794,100.906184,-0.000701,82.419144,52.580564,139.246808,101.092350,137.505586,100.854604,63.428340,98.734151,-0.000625,0.002173,32.000000,-235.775697,101.291656,-0.331422,18.125541,0.636052,505645.299417,0.984659,39.456891,14.937738,1.956215,0.057281,0.030667,158.742890,32.000000,168.447149,158.559677,162.901574,144.151662,32.000000,142.551963,67.039649,56.604224,76.857233,19.335308,41.831051,64.807410,65.440117,20.744459,69.534402,59.566845,29.999225
51.734610,81.901967,101.895180,140.883964,99.277568,98.787553,29.284240,14.229514,100.904500,-0.000431,82.452932,52.601761,139.287366,101.122468,137.514280,100.834330,63.429682,98.848037,-0.000626,0.002201,32.000000,-235.774420,101.476456,-0.331481,18.132937,0.643261,505733.870543,0.992548,39.795931,14.967132,1.967926,0.061525,0.033676,158.473952,32.000000,168.751193,158.755928,161.111079,144.084335,32.000000,142.759829,67.065290,56.611637,76.858555,19.335308,41.789164,64.807410,65.466023,20.744459,69.519695,59.565665,30.023950
51.726605,81.900312,101.907264,140.887867,99.214191,98.794143,29.289192,14.230655,100.922966,-0.000468,82.463339,52.711249,139.268078,101.119532,137.483396,100.844273,63.425347,98.709771,-0.000627,0.002207,32.000000,-235.777704,101.365507,-0.331468,18.095696,0.647850,505915.205355,0.996302,39.984993,14.955139,1.974070,0.060464,0.036720,158.020767,32.000000,169.131971,158.979259,159.336248,143.899232,32.000000,142.901813,67.042717,56.619137,76.836176,19.335308,41.826735,64.807410,65.340819,20.744459,69.518741,59.554886,30.072373
51.650712,81.900312,101.961424,140.887867,99.206903,98.800454,29.281086,14.230227,100.846213,-0.000645,82.422607,52.614982,139.212577,101.095450,137.472818,100.875136,63.429814,98.757172,-0.000628,0.002223,32.000000,-235.777968,101.448290,-0.331455,18.109753,0.645266,505891.377116,0.994255,39.867665,15.023854,1.969575,0.067648,0.031503,157.941099,32.000000,169.385758,158.503691,157.939442,144.356330,32.000000,142.411963,67.062507,56.600385,76.841809,19.335308,41.827046,64.807410,65.504067,20.744459,69.512604,59.562793,29.919989
51.833881,81.913825,101.833269,140.896509,99.206481,98.808148,29.273594,14.230798,100.908072,-0.000576,82.418012,52.589563,139.226952,101.172691,137.516488,100.865766,63.459786,98.779291,-0.000628,0.002261,32.000000,-235.776742,101.621973,-0.331397,18.160186,0.646914,505932.975950,0.994316,39.874060,14.943127,1.970113,0.100988,0.035425,158.006957,32.000000,169.410954,158.269881,158.587183,144.596174,32.000000,142.160918,67.074757,56.612368,76.834270,19.335308,41.840036,64.807410,65.452130,20.744459,69.553929,59.566471,29.978829
52.090137,81.910516,101.980472,140.894000,99.217635,98.810710,29.275111,14.231940,100.913954,-0.000372,82.379734,52.616857,139.273112,100.989662,137.552740,100.841157,63.446715,98.776351,-0.000629,0.002289,32.000000,-235.778715,101.346560,-0.331643,18.196483,0.648484,505991.535460,0.996240,39.950416,14.967832,1.974057,0.068190,0.034989,158.410921,32.000000,168.848438,158.064667,160.665109,144.873396,32.000000,142.072644,67.106884,56.630566,76.858858,19.335308,41.840496,64.807410,65.258997,20.744459,69.542743,59.576817,29.908617
51.829180,81.912722,101.863615,140.892327,99.231717,98.806896,29.283963,14.235079,100.929351,-0.000615,82.360906,52.766191,139.259889,101.111069,137.536793,100.794588,63.404749,98.737211,-0.000627,0.002279,32.000000,-235.770166,101.493769,-0.331340,18.226066,0.641901,505909.380441,0.992786,39.779787,14.951468,1.964608,0.054228,0.043915,158.603334,32.000000,168.787890,158.167081,161.787139,144.817118,32.000000,142.247591,67.079644,56.616474,76.848828,19.335308,41.829715,64.807410,65.278934,20.744459,69.541873,59.563481,30.019695
52.122719,81.912722,101.940675,140.892327,99.212506,98.790367,29.324900,14.228658,100.933880,-0.000718,82.404441,52.709413,139.255077,101.138088,137.508098,100.837059,63.428252,98.761642,-0.000629,0.002283,32.000000,-235.781505,101.275567,-0.331276,18.217936,0.636946,505828.366511,0.987453,39.519695,14.962730,1.957769,0.051282,0.027892,158.843392,32.000000,168.617906,158.542959,162.565214,144.192043,32.000000,142.756283,67.073179,56.596856,76.839860,19.335308,41.839357,64.807410,65.213644,20.744459,69.547915,59.557502,29.935396
51.802443,81.924305,101.866309,140.898739,99.188153,98.774024,29.304569,14.233224,100.893828,-0.000278,82.487915,52.587441,139.300042,101.165166,137.497723,100.914477,63.416787,98.840973,-0.000629,0.002319,32.000000,-235.776939,101.532377,-0.331050,18.236294,0.639948,506007.317421,0.992517,39.783404,14.980614,1.965372,0.060144,0.012452,158.534302,32.000000,168.911477,158.729439,160.708350,144.063569,32.000000,143.038762,67.071119,56.606998,76.876730,19.335308,41.873738,64.807410,65.444957,20.744459,69.583318,59.565094,30.012578
51.771728,81.916031,101.963497,140.896787,99.156756,98.750092,29.370868,14.233652,100.920569,-0.000333,82.454023,52.643098,139.262861,101.162168,137.560561,100.947338,63.456728,98.759618,-0.000629,0.002320,32.000000,-235.781264,101.290514,-0.330854,18.204954,0.635061,505747.301136,0.984910,39.489322,14.972144,1.955782,0.029171,0.011148,158.013624,32.000000,169.270118,158.843462,159.256605,144.050448,32.000000,143.242234,67.066626,56.623109,76.862130,19.335308,41.855531,64.807410,65.405881,20.744459,69.556714,59.563511,29.997611
51.828399,81.914377,101.879932,140.898460,99.150886,98.749708,29.288345,14.233938,100.879832,-0.000674,82.416559,52.761963,139.221109,101.102586,137.524877,100.862875,63.426514,98.828627,-0.000628,0.002306,32.000000,-235.774914,101.448248,-0.330706,18.137133,0.639952,505844.557568,0.992072,39.821837,15.032406,1.966438,0.049788,0.018599,157.882321,32.000000,169.396767,158.385940,158.105896,144.399722,32.000000,142.625079,67.063843,56.610593,76.843087,19.335308,41.848157,64.807410,65.339408,20.744459,69.555897,59.559174,29.945741
52.151027,81.914377,101.919848,140.898460,99.141151,98.742080,29.295189,14.230085,100.905398,-0.000725,82.424851,52.632870,139.210533,101.145387,137.539689,100.789104,63.428781,98.815470,-0.000627,0.002317,32.000000,-235.774997,101.195088,-0.330325,18.107629,0.642409,505648.488935,0.990210,39.844421,14.942421,1.969482,0.058693,0.032905,157.920184,32.000000,169.566877,158.135795,159.133094,144.635633,32.000000,142.425691,67.088190,56.642837,76.849435,19.335308,41.849759,64.807410,65.181286,20.744459,69.549896,59.554827,30.006489
51.793659,81.918513,101.903408,140.910169,99.137976,98.723523,29.344152,14.231226,101.002804,-0.000543,82.381381,52.549707,139.258858,101.116351,137.571179,100.926170,63.457190,98.777923,-0.000627,0.002315,32.000000,-235.777953,101.316152,-0.330277,18.111379,0.642882,505677.186754,0.991814,39.785843,15.015087,1.965716,0.069818,0.036849,158.457670,32.000000,168.786458,158.019747,161.173667,144.672758,32.000000,142.090208,67.091018,56.644435,76.836654,19.335308,41.862650,64.807410,65.340043,20.744459,69.562011,59.556144,30.029966
51.959618,81.925408,101.988690,140.919090,99.158416,98.701910,29.294483,14.231797,100.931626,-0.000950,82.374072,52.649689,139.273253,101.127525,137.574826,100.931467,63.394054,98.763149,-0.000627,0.002324,32.000000,-235.779021,101.235469,-0.330524,18.086700,0.637853,505489.583273,0.984851,39.462684,15.004727,1.954321,0.061349,0.027878,158.684497,32.000000,168.677759,158.285732,162.404728,144.635935,32.000000,142.218016,67.078307,56.607530,76.842005,19.335308,41.885039,64.807410,65.274568,20.744459,69.582775,59.557157,29.954178
51.645098,81.929821,101.870821,140.920762,99.158413,98.685161,29.356925,14.228515,100.878659,-0.001027,82.438144,52.704397,139.305217,101.110866,137.526011,100.839361,63.408600,98.804432,-0.000626,0.002350,32.000000,-235.779517,101.149466,-0.330581,18.098738,0.644552,505505.096264,0.990396,39.824869,14.953221,1.967488,0.063261,0.030761,158.893867,32.000000,168.553064,158.703920,162.577679,143.999818,32.000000,142.720759,67.104209,56.649360,76.862910,19.335308,41.863980,64.807410,65.389047,20.744459,69.582049,59.564002,30.026004
51.669706,81.929821,101.983175,140.920762,99.169880,98.688803,29.278620,14.228372,100.933594,-0.000748,82.514670,52.704092,139.314113,101.096368,137.533002,100.874259,63.430959,98.705528,-0.000628,0.002341,32.000000,-235.778184,101.337445,-0.330595,18.143532,0.642801,505448.201783,0.988437,39.665253,15.007270,1.962845,0.063053,0.032249,158.392197,32.000000,168.827314,158.953331,160.691569,143.848433,32.000000,142.870486,67.105524,56.659547,76.836761,19.335308,41.895501,64.807410,65.432368,20.744459,69.595149,59.558574,30.005315
51.776101,81.943610,101.994034,140.929405,99.147451,98.695110,29.284429,14.236649,100.988614,-0.000784,82.498430,52.565688,139.274688,101.181641,137.526984,100.860045,63.440994,98.824972,-0.000628,0.002352,32.000000,-235.774825,101.206874,-0.330491,18.175659,0.647418,505481.910729,0.992695,39.985577,15.018119,1.972517,0.061496,0.031203,158.110647,32.000000,169.189459,158.983086,159.265523,143.822811,32.000000,142.831822,67.119418,56.645366,76.847052,19.335308,41.860829,64.807410,65.378753,20.744459,69.637624,59.561347,29.739798
51.748656,81.948574,101.959374,140.934423,99.169487,98.706531,29.298642,14.230513,100.860881,-0.000984,82.491186,52.654415,139.294340,101.172568,137.559385,100.915352,63.449005,98.842016,-0.000627,0.002382,32.000000,-235.780306,101.491486,-0.330392,18.180642,0.646420,505446.295534,0.994873,39.960807,14.934903,1.973752,0.062681,0.029092,157.886767,32.000000,169.366354,158.375172,158.017466,144.203031,32.000000,142.301640,67.137803,56.648806,76.843001,19.335308,41.894677,64.807410,65.391332,20.744459,69.652596,59.564307,30.024831
52.186415,81.936991,102.011271,140.933586,99.155783,98.724960,29.294267,14.235935,100.983815,-0.000847,82.435410,52.725788,139.249718,101.088924,137.572414,100.790229,63.458886,98.804343,-0.000627,0.002371,32.000000,-235.769474,101.266203,-0.330234,18.190634,0.643333,505430.927494,0.992555,39.867604,14.998358,1.969906,0.059324,0.026131,158.081542,32.000000,169.528778,158.309854,158.983126,144.586643,32.000000,142.161706,67.137737,56.660967,76.846555,19.335308,41.854443,64.807410,65.463851,20.744459,69.652096,59.557305,30.000032
51.858846,81.936991,101.988225,140.933586,99.162626,98.733883,29.300580,14.234651,100.895745,-0.000640,82.436435,52.586919,139.308998,101.069859,137.569071,100.857232,63.451997,98.769268,-0.000627,0.002423,32.000000,-235.777314,101.490404,-0.330072,18.215051,0.643457,505493.194887,0.992771,39.900151,15.000829,1.970281,0.030781,0.016282,158.518556,32.000000,168.827550,158.051474,161.048194,144.775978,32.000000,142.059620,67.138701,56.665316,76.862824,19.335308,41.916601,64.807410,65.317638,20.744459,69.615305,59.564091,30.020062
51.620411,81.948022,102.070273,140.941113,99.177247,98.740355,29.313886,14.230513,100.923967,-0.000928,82.454472,52.601948,139.331015,101.135865,137.594602,100.890579,63.442975,98.840057,-0.000627,0.002423,32.000000,-235.779814,101.424918,-0.330081,18.240647,0.635041,505357.732657,0.984040,39.449944,14.967780,1.954748,0.039730,0.011270,158.673949,32.000000,168.786870,158.340559,162.234851,144.535999,32.000000,142.367962,67.139250,56.639730,76.862997,19.335308,41.897255,64.807410,65.320181,20.744459,69.649219,59.561780,29.917347
51.579429,81.959605,102.009319,140.943343,99.192695,98.746591,29.281761,14.236934,100.951963,-0.000985,82.449001,52.559801,139.315386,101.157294,137.595108,100.849900,63.444867,98.815953,-0.000628,0.002425,32.000000,-235.772736,101.556319,-0.330365,18.248436,0.640489,505562.643826,0.990664,39.777893,14.953090,1.966650,0.044608,0.020376,158.845554,32.000000,168.671280,158.626250,162.838424,144.087697,32.000000,142.619237,67.134800,56.663052,76.882559,19.335308,41.934498,64.807410,65.476082,20.744459,69.684929,59.554925,30.015513
51.795983,81.948850,102.081465,140.941950,99.229586,98.760004,29.278615,14.237648,100.927344,-0.000652,82.503794,52.643845,139.308290,101.164533,137.534866,100.807261,63.415578,98.811443,-0.000629,0.002438,32.000000,-235.771367,101.437927,-0.330173,18.228347,0.645136,505734.549336,0.995269,40.028636,15.005654,1.977324,0.063322,0.040740,158.439761,32.000000,169.009689,158.781170,160.680646,143.953191,32.000000,142.914488,67.155421,56.645144,76.871013,19.335308,41.941946,64.807410,65.333498,20.744459,69.684536,59.562281,29.973840
51.925973,81.948850,101.931625,140.941950,99.286511,98.763880,29.277545,14.227230,100.919051,-0.000841,82.515825,52.722768,139.305742,101.128994,137.565038,100.831558,63.440929,98.725445,-0.000629,0.002456,32.000000,-235.779982,101.396183,-0.330514,18.211222,0.645170,505796.218070,0.997310,40.081506,14.988937,1.977713,0.060603,0.039244,158.056681,32.000000,169.299164,158.852842,159.132679,144.006058,32.000000,142.971239,67.177640,56.678186,76.882798,19.335308,41.921659,64.807410,65.272813,20.744459,69.650445,59.558357,29.862469
51.855258,81.944989,101.971120,140.951428,99.270624,98.765226,29.266866,14.233652,100.868106,-0.000909,82.462123,52.706448,139.267328,101.204744,137.581208,100.862752,63.449181,98.753578,-0.000629,0.002468,32.000000,-235.779625,101.396404,-0.330576,18.165379,0.642324,505809.343988,0.993004,39.852871,15.015453,1.970837,0.056131,0.037893,157.891828,32.000000,169.415155,158.343099,158.219100,144.449912,32.000000,142.347946,67.185550,56.674391,76.867048,19.335308,41.926161,64.807410,65.252038,20.744459,69.637863,59.567179,29.834662
51.683107,81.949953,101.880973,140.957561,99.260142,98.750371,29.277425,14.238790,100.993370,-0.000665,82.457080,52.539077,139.307865,101.155887,137.611824,100.838717,63.473673,98.896980,-0.000629,0.002489,32.000000,-235.770717,101.426831,-0.330329,18.155596,0.638974,505722.029865,0.990382,39.722420,14.937193,1.963018,0.060884,0.033201,158.063586,32.000000,169.379737,158.264706,159.687646,144.707086,32.000000,142.300069,67.215328,56.697380,76.868110,19.335308,41.908076,64.807410,65.403692,20.744459,69.652849,59.567966,29.956085
51.795915,81.942782,101.940541,140.955889,99.293799,98.765590,29.306867,14.234794,100.931681,-0.000476,82.392496,52.697519,139.315750,101.102953,137.613567,100.844989,63.448983,98.782633,-0.000628,0.002494,32.000000,-235.773238,101.429688,-0.330322,18.131809,0.642363,505739.997112,0.992214,39.789493,14.946253,1.966457,0.061002,0.028581,158.443867,32.000000,168.686007,158.036614,161.337790,144.815933,32.000000,142.054096,67.190152,56.668511,76.846685,19.335308,41.936280,64.807410,65.194241,20.744459,69.652362,59.560069,29.874207
51.899273,81.942782,101.836103,140.955889,99.296741,98.768180,29.305701,14.233509,100.917648,-0.000649,82.390102,52.688763,139.339485,101.148323,137.624650,100.824147,63.443592,98.773677,-0.000628,0.002495,32.000000,-235.776653,101.338177,-0.330297,18.111012,0.645193,505702.754420,0.995303,39.967453,15.009950,1.971263,0.055950,0.035475,158.721220,32.000000,168.644026,158.405421,162.547202,144.471837,32.000000,142.076881,67.180905,56.648606,76.857842,19.335308,41.903842,64.807410,65.267852,20.744459,69.629409,59.565694,30.008983
51.697701,81.934233,101.966575,140.955331,99.318950,98.756033,29.293342,14.232796,100.926414,-0.000595,82.438337,52.635419,139.346621,101.050060,137.592149,100.775844,63.492421,98.700648,-0.000628,0.002489,32.000000,-235.777858,101.446943,-0.330334,18.082111,0.644440,505766.314718,0.992090,39.846870,14.964326,1.968119,0.062120,0.036777,158.868433,32.000000,168.581463,158.876871,162.575844,144.059506,32.000000,142.547734,67.158663,56.679206,76.884097,19.335308,41.969466,64.807410,65.365214,20.744459,69.602095,59.566284,30.019181
51.674072,81.938370,101.898732,140.962022,99.311687,98.743849,29.290265,14.232082,100.962147,-0.000137,82.427951,52.649975,139.373469,101.215572,137.586334,100.823372,63.482982,98.782860,-0.000627,0.002469,32.000000,-235.776933,101.288455,-0.330341,18.115497,0.642153,505743.222944,0.990012,39.743126,14.964208,1.962187,0.059584,0.030473,158.353164,32.000000,168.930541,159.037222,160.344740,143.983700,32.000000,142.716489,67.124895,56.682535,76.862868,19.335308,41.939747,64.807410,65.390313,20.744459,69.614389,59.564455,29.895998
52.048865,81.925960,101.896624,140.960628,99.256359,98.736075,29.293861,14.227516,100.941727,-0.000490,82.426242,52.691865,139.321309,101.102037,137.617599,100.878618,63.498363,98.709080,-0.000627,0.002461,32.000000,-235.781008,101.393205,-0.330117,18.141487,0.648340,505667.396702,0.994477,39.937051,14.870436,1.972362,0.040506,0.010506,158.126183,32.000000,169.251792,159.049810,159.075795,144.066449,32.000000,142.738856,67.091673,56.695693,76.857019,19.335308,41.974467,64.807410,65.252233,20.744459,69.613790,59.560521,30.010377
51.841601,81.925960,101.865095,140.960628,99.270777,98.756288,29.294501,14.234223,100.918362,-0.000718,82.462530,52.728136,139.308896,101.127993,137.614398,100.842788,63.467160,98.749088,-0.000627,0.002472,32.000000,-235.772825,101.419002,-0.329896,18.140044,0.646909,505640.074950,0.994962,39.964962,14.930468,1.971951,0.041443,0.016061,157.935187,32.000000,169.463365,158.385427,157.903310,144.496658,32.000000,142.133177,67.069057,56.710738,76.856759,19.335308,41.933433,64.807410,65.288063,20.744459,69.574308,59.555072,30.038770
52.183791,81.928993,101.874527,140.955610,99.236559,98.758870,29.300437,14.233081,100.980634,-0.000560,82.449964,52.753309,139.298463,101.234352,137.619726,100.855988,63.452131,98.697505,-0.000628,0.002521,32.000000,-235.775770,101.261717,-0.329493,18.170283,0.638445,505385.946592,0.986962,39.576431,14.869686,1.957711,0.063847,0.026071,158.122195,32.000000,169.478768,158.243084,159.602820,144.794057,32.000000,142.262391,67.051919,56.692120,76.839081,19.335308,41.968874,64.807410,65.224563,20.744459,69.583082,59.566078,29.977729
51.787245,81.940576,101.932969,140.960070,99.208254,98.756319,29.297927,14.228943,100.987936,-0.000632,82.402242,52.624906,139.317529,101.173445,137.600720,100.837834,63.464036,98.764703,-0.000629,0.002548,32.000000,-235.780072,101.343237,-0.329416,18.191946,0.642436,505641.806166,0.991426,39.784173,14.925511,1.964930,0.053955,0.034012,158.533550,32.000000,168.831341,158.111851,161.352663,144.913571,32.000000,142.172696,67.046353,56.704613,76.827340,19.335308,41.971111,64.807410,65.293353,20.744459,69.618607,59.567002,30.016540
51.732458,81.942231,101.883732,140.959792,99.244660,98.758851,29.285999,14.232082,100.923249,-0.000956,82.407671,52.583538,139.355294,101.126016,137.640879,100.860368,63.423633,98.800001,-0.000630,0.002541,32.000000,-235.778900,101.184849,-0.329572,18.225515,0.634712,505533.552994,0.984205,39.444567,14.908792,1.952225,0.064409,0.037155,158.726218,32.000000,168.790877,158.310688,162.660778,144.553096,32.000000,142.526794,67.046900,56.676920,76.826257,19.335308,42.008287,64.807410,65.263304,20.744459,69.618029,59.564081,30.005315
51.851426,81.942231,101.899781,140.959792,99.227135,98.761399,29.274282,14.227230,100.925915,-0.000955,82.431906,52.656656,139.379917,101.138781,137.616281,100.810860,63.466985,98.758256,-0.000629,0.002539,32.000000,-235.777195,101.558363,-0.329522,18.239808,0.642347,505691.503410,0.992474,39.853374,14.938243,1.968303,0.058334,0.033622,158.964542,32.000000,168.766865,158.653459,162.466981,144.278540,32.000000,142.892671,67.064433,56.712801,76.826127,19.335308,41.970801,64.807410,65.250243,20.744459,69.622635,59.564652,30.009570
51.777021,81.944989,101.859433,140.961185,99.198947,98.756330,29.292538,14.239503,100.957800,-0.000640,82.523306,52.594695,139.354364,101.181885,137.589899,100.836986,63.511765,98.789465,-0.000629,0.002528,32.000000,-235.770659,101.153438,-0.329593,18.222342,0.641805,505807.778290,0.994049,39.910093,15.000359,1.969435,0.065800,0.037298,158.291297,32.000000,169.189559,158.918780,160.502148,144.051578,32.000000,143.202038,67.084616,56.729443,76.845517,19.335308,42.003738,64.807410,65.312543,20.744459,69.630705,59.563383,30.027032
51.699716,81.948574,101.895928,140.970943,99.200583,98.749420,29.294698,14.231369,100.996082,-0.000845,82.486186,52.698155,139.305762,101.233292,137.575838,100.866662,63.425459,98.808592,-0.000628,0.002520,32.000000,-235.776335,101.685523,-0.329855,18.186910,0.639121,505685.212979,0.991997,39.790582,14.931327,1.965226,0.060010,0.032012,158.099657,32.000000,169.363903,158.929169,159.209362,144.112590,32.000000,143.113859,67.054834,56.670618,76.798829,19.335308,41.976485,64.807410,65.336516,20.744459,69.641379,59.559419,29.984185
51.950038,81.946368,101.953749,140.973452,99.153310,98.748868,29.286908,14.232511,101.000002,-0.000912,82.459667,52.613205,139.317690,101.125139,137.614356,100.881820,63.493479,98.815120,-0.000629,0.002506,32.000000,-235.777652,101.188377,-0.329715,18.197951,0.640792,505611.700838,0.992880,39.868059,14.905747,1.967271,0.055060,0.035698,157.884268,32.000000,169.477749,158.260145,158.340423,144.459046,32.000000,142.445569,67.080254,56.697201,76.829572,19.335308,42.035899,64.807410,65.177818,20.744459,69.640879,59.557452,29.885579
51.858873,81.946368,101.903672,140.973452,99.110572,98.752682,29.288219,14.235793,100.978279,-0.000639,82.410792,52.659858,139.330285,101.109172,137.638913,100.914927,63.508795,98.872925,-0.000630,0.002523,32.000000,-235.774206,101.721763,-0.329867,18.195932,0.643887,505778.758093,0.994357,39.949365,15.003818,1.970919,0.074292,0.027613,158.122772,32.000000,169.382329,158.255265,160.088387,144.802202,32.000000,142.241446,67.096822,56.724095,76.810897,19.335308,41.990405,64.807410,65.233797,20.744459,69.633466,59.567169,30.004434
52.064810,81.938921,101.903766,140.974009,99.117835,98.755218,29.296599,14.237363,100.930490,-0.000668,82.415920,52.587518,139.333297,101.156091,137.623839,100.785137,63.477284,98.801853,-0.000629,0.002543,32.000000,-235.771161,101.433562,-0.329827,18.147964,0.639075,505532.542351,0.989412,39.695814,14.939814,1.962535,0.046397,0.021504,158.536070,32.000000,168.830536,158.110284,161.656921,144.762608,32.000000,142.186043,67.140475,56.726136,76.814450,19.335308,42.044630,64.807410,65.046749,20.744459,69.609639,59.559331,30.034955
51.821746,81.944989,101.921949,140.981536,99.125175,98.747581,29.288466,14.231940,100.896139,-0.000848,82.462167,52.695640,139.361924,101.182478,137.656378,100.846861,63.458007,98.769822,-0.000628,0.002526,32.000000,-235.780190,101.535335,-0.330056,18.098922,0.640492,505564.505791,0.991293,39.787243,14.960043,1.965019,0.051148,0.016829,158.785442,32.000000,168.652059,158.472321,162.933902,144.356999,32.000000,142.387739,67.119043,56.696003,76.804116,19.335308,42.008272,64.807410,65.228738,20.744459,69.628015,59.564071,29.843833
51.702175,81.956020,101.929337,140.989900,99.122003,98.743456,29.293861,14.233795,100.939017,-0.000786,82.446310,52.546753,139.352705,101.226420,137.611337,100.897773,63.457149,98.829464,-0.000628,0.002494,32.000000,-235.775712,101.541269,-0.330099,18.105478,0.638110,505534.652471,0.986764,39.573438,14.947848,1.957248,0.048106,0.014087,158.858125,32.000000,168.663958,158.811368,162.375828,144.067577,32.000000,142.661498,67.101139,56.711602,76.798331,19.335308,42.053012,64.807410,65.329034,20.744459,69.627480,59.559370,30.023217
51.653562,81.956020,101.959734,140.989900,99.116951,98.749833,29.293394,14.232225,100.929112,-0.000345,82.496445,52.593264,139.382322,101.138230,137.610992,100.777880,63.454838,98.759007,-0.000629,0.002496,32.000000,-235.774331,101.373930,-0.329929,18.128216,0.644804,505648.328951,0.992001,39.823135,14.947420,1.966780,0.066588,0.038597,158.188717,32.000000,169.041903,158.983584,160.177944,143.861559,32.000000,142.933005,67.098268,56.732726,76.803878,19.335308,42.033742,64.807410,65.325567,20.744459,69.661507,59.568821,29.933855
51.693690,81.950780,101.846066,140.987391,99.146872,98.765071,29.287794,14.232653,100.916629,-0.000628,82.463065,52.683520,139.327575,101.131317,137.591925,100.853605,63.476910,98.844157,-0.000629,0.002497,32.000000,-235.774723,101.616486,-0.329873,18.119378,0.647014,505697.097106,0.994292,39.954338,14.984966,1.971471,0.068784,0.036004,158.139635,32.000000,169.341258,158.970323,158.849790,144.028961,32.000000,142.814639,67.083892,56.723229,76.789384,19.335308,42.035556,64.807410,65.315013,20.744459,69.644679,59.561908,29.974794
51.769332,81.953262,101.944111,140.992409,99.154058,98.790023,29.282630,14.225946,100.859092,-0.000744,82.504844,52.643676,139.323856,101.268814,137.618226,100.839237,63.491918,98.820799,-0.000630,0.002497,32.000000,-235.781758,101.103334,-0.329885,18.103538,0.647509,505755.102332,0.995387,40.003255,14.943936,1.973915,0.061082,0.030999,157.961660,32.000000,169.522993,158.229755,158.156630,144.527594,32.000000,142.324302,67.115668,56.734324,76.798397,19.335308,42.039440,64.807410,65.263072,20.744459,69.651961,59.568310,30.004655
51.818161,81.964569,101.898749,140.994918,99.152077,98.805258,29.287464,14.236649,100.942688,-0.000313,82.448277,52.471962,139.365725,101.188492,137.642094,100.809685,63.481751,98.796732,-0.000630,0.002480,32.000000,-235.774661,101.672203,-0.330134,18.182294,0.646037,505767.967980,0.994880,39.957634,14.974240,1.970184,0.058275,0.037203,158.248787,32.000000,169.377385,158.191468,160.061576,144.876598,32.000000,142.309143,67.138984,56.757089,76.809381,19.335308,42.035676,64.807410,65.249276,20.744459,69.651506,59.562163,30.015660
51.647239,81.964569,102.007892,140.994918,99.152099,98.820553,29.286985,14.235507,100.950372,-0.000399,82.391258,52.624648,139.364330,101.240856,137.627992,100.881231,63.496208,98.812894,-0.000631,0.002460,32.000000,-235.770557,101.074226,-0.330149,18.201597,0.646192,505835.911774,0.993735,39.884059,14.944868,1.969199,0.095448,0.037593,158.631872,32.000000,168.928069,158.080307,161.620287,144.919805,32.000000,142.313397,67.163702,56.746705,76.805091,19.335308,42.067231,64.807410,65.337499,20.744459,69.686478,59.558052,29.885579
52.097999,81.963742,101.894789,140.991015,99.132198,98.829459,29.285810,14.225803,100.911903,-0.000744,82.420068,52.703960,139.378966,101.102119,137.664604,100.826545,63.509147,98.764501,-0.000630,0.002507,32.000000,-235.780097,101.451372,-0.330164,18.215654,0.642109,505925.746428,0.992736,39.846316,14.940231,1.966468,0.059889,0.038107,158.823609,32.000000,168.756106,158.470774,162.870456,144.424609,32.000000,142.770230,67.161248,56.735788,76.821124,19.335308,42.051832,64.807410,65.198927,20.744459,69.683544,59.564347,30.024757
51.899589,81.956572,101.975941,140.986276,99.123604,98.830741,29.284842,14.228515,100.975577,-0.000779,82.497492,52.656153,139.351936,101.182805,137.629430,100.869187,63.472641,98.790883,-0.000629,0.002517,32.000000,-235.778370,101.061034,-0.330225,18.230813,0.645947,506053.766245,0.996471,40.018169,14.935715,1.975089,0.066661,0.042108,158.864549,32.000000,168.867977,158.647451,162.460621,144.216253,32.000000,142.932502,67.148603,56.752495,76.791768,19.335308,42.073752,64.807410,65.169744,20.744459,69.660772,59.559203,29.989174
52.103398,81.965397,101.991948,140.992130,99.083369,98.829496,29.312238,14.235793,101.020282,-0.000593,82.486381,52.614050,139.355333,101.158599,137.608195,100.845336,63.516805,98.813342,-0.000630,0.002490,32.000000,-235.770928,101.344703,-0.330026,18.237710,0.635528,505871.418367,0.987246,39.565059,14.893008,1.955829,0.053392,0.040118,158.214052,32.000000,169.277404,158.844796,160.288362,144.083536,32.000000,143.087454,67.115229,56.740203,76.773504,19.335308,42.037812,64.807410,65.194048,20.744459,69.660349,59.570120,30.005682
52.063550,81.965397,101.967284,140.992130,99.038060,98.823725,29.293016,14.234366,101.006597,-0.001011,82.501232,52.554796,139.359295,101.141023,137.646429,100.860206,63.537950,98.815180,-0.000631,0.002488,32.000000,-235.774977,101.188601,-0.330104,18.239205,0.639663,506026.485706,0.991371,39.756598,14.945744,1.964870,0.039831,0.023059,158.185623,32.000000,169.497606,158.958410,158.990048,144.190057,32.000000,142.932683,67.144089,56.780807,76.813260,19.335308,42.077692,64.807410,65.062591,20.744459,69.687577,59.561268,29.882718
51.799124,81.962639,101.918358,140.996591,99.043084,98.827518,29.295006,14.229086,100.901293,-0.001050,82.453256,52.724461,139.318134,101.102139,137.623270,100.873832,63.495240,98.794555,-0.000631,0.002471,32.000000,-235.774357,101.206489,-0.330173,18.164618,0.635564,505857.110025,0.986249,39.561314,14.915394,1.957491,0.033374,0.011763,157.935625,32.000000,169.559565,158.201903,158.523371,144.558589,32.000000,142.188747,67.130284,56.752074,76.797552,19.335308,42.046743,64.807410,65.251023,20.744459,69.678609,59.568320,30.013459
51.992152,81.959329,101.942262,141.004397,99.057780,98.831047,29.286708,14.234794,100.967964,-0.000760,82.435968,52.718473,139.367888,101.048143,137.675443,100.823312,63.508795,98.760922,-0.000632,0.002476,32.000000,-235.771271,101.506373,-0.330148,18.158088,0.636024,505805.618931,0.987659,39.601173,14.895379,1.958516,0.040745,0.010261,158.336484,32.000000,169.159749,158.323504,160.507059,144.677669,32.000000,141.868691,67.120511,56.758198,76.775909,19.335308,42.077166,64.807410,65.094344,20.744459,69.667898,59.562694,29.934809
51.831606,81.976980,102.004120,141.013318,99.061321,98.828674,29.281343,14.227801,100.933514,-0.000834,82.449816,52.582830,139.383454,101.121408,137.652933,100.856902,63.506331,98.730097,-0.000631,0.002487,32.000000,-235.779739,101.042373,-0.330002,18.123837,0.643435,506020.215964,0.993095,39.863505,14.925404,1.967569,0.058347,0.031765,158.621403,32.000000,168.795414,158.227831,161.839785,144.728164,32.000000,142.005542,67.128224,56.737340,76.814235,19.335308,42.036051,64.807410,65.134776,20.744459,69.667502,59.568192,30.038917
51.461363,81.976980,101.977067,141.013318,99.090227,98.829131,29.284567,14.228658,100.836144,-0.001059,82.478260,52.578651,139.419861,101.158642,137.667095,100.961249,63.495483,98.798208,-0.000630,0.002484,32.000000,-235.778227,101.618037,-0.329876,18.123758,0.640087,505921.244496,0.989403,39.666582,14.891158,1.960724,0.059712,0.024792,158.846330,32.000000,168.593012,158.665517,163.099993,144.210882,32.000000,142.383044,67.143124,56.753693,76.828252,19.335308,42.102594,64.807410,65.378519,20.744459,69.722407,59.562901,30.008029
51.810116,81.979737,101.930244,141.018057,99.037203,98.836773,29.353750,14.228800,101.043199,-0.000925,82.466828,52.653190,139.415131,101.175097,137.639256,100.764025,63.466151,98.733218,-0.000629,0.002477,32.000000,-235.777920,101.122014,-0.329615,18.120742,0.645083,506008.719128,0.992929,39.845226,14.874652,1.967991,0.061039,0.032514,158.780725,32.000000,168.729326,158.892436,162.096213,144.055807,32.000000,142.639756,67.100941,56.737118,76.808018,19.335308,42.070335,64.807410,65.263899,20.744459,69.730814,59.569323,30.025931
51.884076,81.955468,101.874107,141.011645,98.986339,98.839861,29.305990,14.238932,100.927320,-0.000725,82.471102,52.651789,139.359376,101.143143,137.608013,100.914644,63.483095,98.743350,-0.000629,0.002456,32.000000,-235.764510,101.587359,-0.329788,18.120375,0.652232,506198.592687,1.000574,40.217963,14.927408,1.981624,0.082630,0.031540,158.156520,32.000000,169.177099,159.089990,159.829354,143.936329,32.000000,142.847462,67.084220,56.740003,76.800825,19.335308,42.071483,64.807410,65.149431,20.744459,69.654737,59.561209,29.996437
52.129291,81.959605,101.906478,141.016663,98.939279,98.852010,29.287858,14.232082,100.927335,-0.001023,82.530402,52.677752,139.380178,101.097142,137.640796,100.901764,63.522834,98.747274,-0.000629,0.002442,32.000000,-235.773327,101.293350,-0.329734,18.117778,0.644980,506139.365373,0.991013,39.869562,14.916753,1.967381,0.045787,0.028696,158.096981,32.000000,169.482322,158.866129,158.694725,144.252368,32.000000,142.795641,67.110101,56.778433,76.839127,19.335308,42.088696,64.807410,64.993556,20.744459,69.667094,59.559951,30.011038
51.648841,81.959605,101.965857,141.016663,98.932923,98.844445,29.290057,14.224947,100.968087,-0.000997,82.463451,52.585662,139.374477,101.136824,137.649711,100.863826,63.527059,98.777521,-0.000630,0.002434,32.000000,-235.783740,101.695580,-0.330012,18.163674,0.642964,506058.823468,0.991066,39.771056,14.906045,1.963495,0.065972,0.038659,158.064601,32.000000,169.591406,158.336993,158.472660,144.665744,32.000000,142.256326,67.064781,56.740979,76.795539,19.335308,42.118236,64.807410,65.250015,20.744459,69.666832,59.562281,29.976628
51.907170,81.972843,101.992767,141.022796,98.906688,98.838086,29.281119,14.239931,101.001376,-0.000655,82.413251,52.643529,139.380845,101.152624,137.661097,100.863164,63.505056,98.841967,-0.000630,0.002456,32.000000,-235.768592,101.656069,-0.330033,18.228033,0.638588,505941.218156,0.986749,39.529637,14.868720,1.954879,0.063011,0.033748,158.419791,32.000000,169.327406,158.216703,160.405377,144.970932,32.000000,142.306060,67.078346,56.757664,76.801865,19.335308,42.078724,64.807410,65.221472,20.744459,69.707871,59.562409,30.041265
51.652048,81.967327,101.852648,141.020009,98.920250,98.834945,29.299818,14.235793,100.933333,-0.000879,82.417290,52.712000,139.403021,101.093349,137.686018,100.862937,63.532626,98.788040,-0.000629,0.002456,32.000000,-235.769125,101.302444,-0.330084,18.247440,0.647021,506110.077625,0.996561,40.011592,14.883106,1.974214,0.057936,0.028074,158.701613,32.000000,168.909028,158.179804,161.880565,145.027503,32.000000,142.360488,67.084898,56.744484,76.804725,19.335308,42.119872,64.807410,65.128327,20.744459,69.690255,59.564593,29.920209
51.935131,81.962915,101.967201,141.022796,98.891013,98.835717,29.307026,14.234651,100.896399,-0.001002,82.436418,52.668950,139.427118,101.240489,137.650116,100.870596,63.485428,98.733192,-0.000629,0.002468,32.000000,-235.775675,101.525972,-0.330057,18.190110,0.639846,506021.265163,0.991453,39.765266,14.944747,1.964907,0.063650,0.026347,158.825593,32.000000,168.751121,158.542609,163.202316,144.469186,32.000000,142.676675,67.071881,56.741000,76.815470,19.335308,42.133488,64.807410,65.087799,20.744459,69.676141,59.561357,30.069218
52.046106,81.962915,101.927085,141.022796,98.899183,98.838513,29.270513,14.233509,100.915687,-0.000728,82.520551,52.580904,139.426128,101.204765,137.634879,100.885590,63.499731,98.854644,-0.000629,0.002490,32.000000,-235.774194,101.354819,-0.330256,18.219247,0.642874,506059.280325,0.996085,40.016086,14.884010,1.971900,0.059574,0.022831,158.888202,32.000000,168.943245,158.801456,162.033683,144.311355,32.000000,143.053371,67.072889,56.752561,76.834492,19.335308,42.120375,64.807410,65.021330,20.744459,69.675901,59.556262,29.998859
51.791870,81.971188,102.014845,141.030881,98.925478,98.825630,29.285480,14.234223,100.945983,-0.000660,82.488048,52.630836,139.394309,101.176931,137.638790,100.960295,63.536499,98.782389,-0.000627,0.002508,32.000000,-235.773809,101.721335,-0.330692,18.191605,0.640357,506019.346900,0.989950,39.727303,14.897462,1.963357,0.066573,0.049412,158.211454,32.000000,169.320715,158.985727,160.005517,144.158147,32.000000,143.084835,67.041309,56.754735,76.825826,19.335308,42.161776,64.807410,65.148751,20.744459,69.701342,59.560895,29.997244
51.617775,81.975601,101.962302,141.036457,98.921495,98.835443,29.285508,14.234794,100.935767,-0.000758,82.515871,52.621823,139.369645,101.222036,137.676819,100.854930,63.519160,98.793081,-0.000627,0.002506,32.000000,-235.776024,101.448778,-0.330718,18.145657,0.636775,505958.394605,0.988920,39.616147,14.957868,1.958400,0.062851,0.029240,158.091406,32.000000,169.439745,158.819717,158.927446,144.354728,32.000000,142.868678,67.023315,56.748322,76.855679,19.335308,42.132058,64.807410,65.247520,20.744459,69.714872,59.553587,29.940605
51.783109,81.970361,101.951077,141.036178,98.920662,98.839295,29.277247,14.230085,100.945767,-0.000514,82.470098,52.618901,139.371667,101.150607,137.690394,100.875972,63.529722,98.792942,-0.000626,0.002500,32.000000,-235.777455,101.467890,-0.330682,18.094385,0.643546,505946.692390,0.993571,39.879340,14.876661,1.969708,0.062741,0.044425,158.007815,32.000000,169.682236,158.423553,158.455207,144.653397,32.000000,142.381069,67.015097,56.753071,76.831914,19.335308,42.147436,64.807410,65.161331,20.744459,69.698251,59.565242,30.006929
51.713681,81.980565,101.914338,141.046493,98.885857,98.834168,29.272896,14.233795,100.954217,-0.000338,82.400877,52.603768,139.422772,101.192326,137.688490,100.839752,63.519491,98.764984,-0.000624,0.002497,32.000000,-235.772106,101.629048,-0.330504,18.094096,0.648222,506113.422646,0.997315,40.058870,14.900577,1.975333,0.069838,0.034292,158.365346,32.000000,169.099023,158.253839,160.960558,144.817566,32.000000,142.149593,66.988885,56.753093,76.836247,19.335308,42.163333,64.807410,65.150750,20.744459,69.697963,59.560482,29.899666
51.560521,81.980565,102.008213,141.046493,98.885261,98.831626,29.275144,14.228943,100.973880,-0.000800,82.414662,52.564155,139.387415,101.125486,137.685390,100.845005,63.501073,98.779231,-0.000624,0.002524,32.000000,-235.778269,101.396100,-0.330316,18.142745,0.646656,506032.303948,0.994168,39.887315,14.889929,1.968810,0.059053,0.032337,158.677700,32.000000,168.837882,158.353278,162.022992,144.909572,32.000000,142.064101,66.976370,56.727355,76.828404,19.335308,42.184380,64.807410,65.278779,20.744459,69.729645,59.552437,30.019988
51.909335,81.970637,101.881969,141.042590,98.896136,98.836742,29.298218,14.228229,100.827381,-0.000828,82.462362,52.706224,139.431868,101.064090,137.682979,100.960169,63.482458,98.772641,-0.000624,0.002542,32.000000,-235.778819,101.725783,-0.330289,18.180459,0.647695,506069.512094,0.995737,39.967309,14.882961,1.970742,0.050985,0.031186,158.895993,32.000000,168.678864,158.806077,163.234690,144.234624,32.000000,142.672584,66.978758,56.743685,76.868526,19.335308,42.155878,64.807410,64.968778,20.744459,69.698382,59.559380,29.989688
51.926276,81.978358,101.994598,141.044263,98.910505,98.841476,29.286406,14.226517,100.903464,-0.000681,82.505038,52.753242,139.470843,101.102506,137.665068,100.873545,63.546886,98.754768,-0.000624,0.002540,32.000000,-235.779056,101.168352,-0.330250,18.185494,0.649881,506160.057828,0.998843,40.121522,14.910143,1.978417,0.056478,0.033204,158.889630,32.000000,168.742953,159.075680,161.644231,144.133238,32.000000,143.022391,66.972709,56.756111,76.855398,19.335308,42.144762,64.807410,65.073209,20.744459,69.698192,59.569903,30.000913
51.799558,81.983598,101.928152,141.046214,98.954246,98.825926,29.304377,14.233224,100.939263,-0.000624,82.497387,52.570223,139.398029,101.168102,137.617110,100.841952,63.508906,98.779105,-0.000623,0.002557,32.000000,-235.771038,101.681994,-0.330224,18.221004,0.640417,506052.486838,0.990811,39.760889,14.924705,1.962691,0.041251,0.014051,158.135312,32.000000,169.281899,159.129552,159.728516,144.049147,32.000000,143.059536,66.960392,56.752494,76.851758,19.335308,42.163279,64.807410,65.011928,20.744459,69.722030,59.566805,29.977655
51.735634,81.983598,101.993685,141.046214,98.962758,98.796416,29.298142,14.228800,101.017376,-0.000822,82.468645,52.618104,139.380258,101.164820,137.652425,100.916084,63.525718,98.753296,-0.000622,0.002558,32.000000,-235.783985,101.150567,-0.330010,18.239388,0.641017,505956.891444,0.990926,39.751624,14.849281,1.964219,0.032915,0.009770,158.093926,32.000000,169.534884,158.802091,158.364267,144.382710,32.000000,142.662407,66.926132,56.762922,76.857607,19.335308,42.197762,64.807410,65.156549,20.744459,69.738236,59.562645,29.979196
52.064941,81.985529,101.953560,141.050675,98.994767,98.780873,29.292143,14.237363,100.936701,-0.000688,82.452361,52.609610,139.372354,101.224441,137.723803,100.928558,63.535708,98.828461,-0.000621,0.002563,32.000000,-235.769850,101.410557,-0.330387,18.220663,0.641560,506012.564229,0.992803,39.884029,14.902232,1.967742,0.043908,0.022078,158.007935,32.000000,169.769508,158.332789,158.730317,144.727200,32.000000,142.379981,66.911315,56.784178,76.855918,19.335308,42.162853,64.807410,65.015579,20.744459,69.744119,59.560609,30.012065
51.871338,81.973394,101.978145,141.049002,98.973271,98.779592,29.288089,14.230227,100.906031,-0.000492,82.419962,52.657054,139.424086,101.168857,137.719447,100.890130,63.532033,98.736930,-0.000620,0.002572,32.000000,-235.779116,101.049530,-0.330254,18.212481,0.642594,505858.190491,0.994048,39.948267,14.869543,1.971440,0.091741,0.037950,158.471994,32.000000,169.127072,158.221128,160.890342,144.948678,32.000000,142.472178,66.956578,56.785310,76.846949,19.335308,42.204719,64.807410,65.059352,20.744459,69.706038,59.557148,30.015146
51.664262,81.978358,101.936732,141.054299,98.986479,98.770706,29.290284,14.230370,100.950138,-0.000766,82.417932,52.543165,139.398210,101.217449,137.705062,100.910482,63.526180,98.824080,-0.000620,0.002570,32.000000,-235.780612,101.239427,-0.330488,18.175371,0.636269,505615.838178,0.987280,39.619914,14.905790,1.958200,0.065462,0.038861,158.783958,32.000000,169.068758,158.338581,162.087954,144.982915,32.000000,142.439485,66.969333,56.770821,76.870822,19.335308,42.173727,64.807410,65.055991,20.744459,69.705779,59.567287,29.904802
51.505018,81.978358,102.008489,141.054299,98.982157,98.759268,29.292762,14.230941,100.937470,-0.000792,82.493542,52.559168,139.420609,101.120307,137.684782,100.922951,63.511636,98.864155,-0.000619,0.002577,32.000000,-235.779550,101.261045,-0.330589,18.152370,0.640590,505686.023097,0.991374,39.801762,14.853157,1.965983,0.063339,0.025656,159.032259,32.000000,168.772935,158.788432,163.182615,144.255327,32.000000,142.927225,67.008193,56.807630,76.876672,19.335308,42.226445,64.807410,65.262447,20.744459,69.721074,59.557266,30.003774
