OSU 80 Ton Compressor Load Stand
51.838078,81.984150,101.903898,141.059596,98.950504,98.757803,29.283279,14.235650,100.913415,-0.000472,82.512709,52.596040,139.490833,101.103320,137.697808,100.853505,63.509215,98.736640,-0.000618,0.002588,32.000000,-235.775332,101.225454,-0.330575,18.118591,0.645572,505751.833976,0.995533,40.014822,14.912623,1.973061,0.057406,0.029415,158.761514,32.000000,169.068581,158.949888,161.720486,144.108006,32.000000,143.173180,67.012707,56.821895,76.861940,19.335308,42.190057,64.807410,65.216544,20.744459,69.738990,59.551906,29.914266
51.701157,81.979186,101.998464,141.057087,98.936960,98.761614,29.282170,14.235793,100.969126,-0.000674,82.519270,52.769503,139.389921,101.258596,137.683667,100.839794,63.495903,98.826238,-0.000617,0.002579,32.000000,-235.779943,101.453040,-0.330551,18.114107,0.650180,505793.131913,0.998671,40.175287,14.951809,1.980554,0.101290,0.039417,158.286420,32.000000,169.436175,159.121189,159.734836,144.005097,32.000000,143.279499,66.990330,56.811889,76.855008,19.335308,42.227196,64.807410,65.167540,20.744459,69.723314,59.555023,29.965843
51.742501,81.996009,101.930562,141.059317,98.918569,98.746511,29.295160,14.234651,100.916992,-0.000763,82.524805,52.721255,139.397704,101.142776,137.683768,100.840608,63.505365,98.803549,-0.000617,0.002594,32.000000,-235.774528,101.038291,-0.330172,18.135533,0.643745,505646.505323,0.992034,39.845898,14.875795,1.965812,0.062208,0.034680,158.044662,32.000000,169.582029,158.806414,158.521964,144.327470,32.000000,142.722700,66.992105,56.809470,76.875849,19.335308,42.172169,64.807410,65.181349,20.744459,69.723112,59.560462,29.948088
51.875784,81.996009,102.009532,141.059317,98.870041,98.730918,29.295567,14.239360,101.012899,-0.000482,82.462085,52.638572,139.376255,101.218446,137.681905,100.900567,63.521890,98.831112,-0.000617,0.002616,32.000000,-235.764573,101.743767,-0.329975,18.168316,0.647539,505747.254739,0.994949,39.978528,14.944229,1.972847,0.061880,0.040047,158.095752,32.000000,169.738771,158.501438,158.863116,144.459150,32.000000,142.391673,66.971350,56.790146,76.861247,19.335308,42.239907,64.807410,65.073452,20.744459,69.775617,59.564219,30.025564
51.832246,82.002628,101.974654,141.069353,98.850977,98.728359,29.300779,14.231654,101.015163,-0.000315,82.432209,52.652633,139.412846,101.145489,137.705872,100.913886,63.506179,98.757293,-0.000618,0.002591,32.000000,-235.777853,101.245279,-0.329977,18.227718,0.645239,505654.563811,0.993534,39.953775,14.920811,1.969958,0.069079,0.035983,158.547040,32.000000,168.904219,158.359250,161.112293,144.650863,32.000000,142.163647,66.957300,56.808384,76.825611,19.335308,42.210047,64.807410,65.010047,20.744459,69.796295,59.556725,30.004288
51.870667,82.004282,102.027555,141.068238,98.903246,98.718211,29.285375,14.229228,100.909935,-0.000493,82.454028,52.672136,139.451759,101.153666,137.732554,100.913904,63.513176,98.764009,-0.000618,0.002587,32.000000,-235.779459,101.707530,-0.329864,18.231835,0.642069,505484.506556,0.990595,39.819916,14.921239,1.966419,0.103506,0.032726,158.781282,32.000000,168.834839,158.551811,162.328551,144.698625,32.000000,142.208083,66.967010,56.803458,76.845671,19.335308,42.263663,64.807410,65.053902,20.744459,69.801494,59.556026,29.873694
52.083665,82.006213,101.961459,141.073256,98.911439,98.700658,29.284137,14.231369,100.972547,-0.000405,82.488711,52.711962,139.440702,101.076690,137.705690,100.865033,63.507917,98.775127,-0.000617,0.002611,32.000000,-235.776335,101.397874,-0.329853,18.189926,0.640509,505527.791007,0.991312,39.870231,14.891541,1.967398,0.059345,0.023738,158.990116,32.000000,168.708082,158.957996,163.224307,144.133439,32.000000,142.739324,66.933365,56.802703,76.868071,19.335308,42.204837,64.807410,64.883652,20.744459,69.801536,59.558928,29.897978
51.795668,82.006213,101.954425,141.073256,98.936566,98.690726,29.293521,14.228515,100.919028,0.000009,82.570063,52.565513,139.459885,101.179542,137.706439,100.899663,63.526049,98.722811,-0.000615,0.002641,32.000000,-235.777714,101.661947,-0.329748,18.191369,0.640038,505447.987953,0.990938,39.833323,14.888675,1.966961,0.032210,0.016143,158.747298,32.000000,169.017683,159.074372,161.145446,144.070739,32.000000,142.685340,66.861293,56.805632,76.852171,19.335308,42.245270,64.807410,65.072665,20.744459,69.807626,59.553873,30.013972
51.652891,82.017520,102.060347,141.081341,99.006319,98.676793,29.284074,14.236078,100.982814,-0.000404,82.493156,52.609300,139.429260,101.161821,137.653032,100.875772,63.513748,98.745393,-0.000616,0.002638,32.000000,-235.771954,101.600821,-0.329921,18.168001,0.636565,505275.280390,0.986412,39.621865,14.900776,1.957648,0.044051,0.010221,158.201118,32.000000,169.376230,159.261348,159.486490,143.998296,32.000000,142.852078,66.827666,56.815860,76.837179,19.335308,42.233621,64.807410,65.079582,20.744459,69.843076,59.560727,29.896658
51.724010,82.011453,101.970740,141.077996,99.019013,98.672937,29.282984,14.231797,100.953200,-0.000603,82.542306,52.667720,139.417373,101.119042,137.731967,100.850304,63.532584,98.754498,-0.000615,0.002642,32.000000,-235.777218,101.513981,-0.329667,18.138916,0.642081,505318.497885,0.991948,39.910549,14.850450,1.968397,0.053261,0.014718,158.097856,32.000000,169.645259,158.657468,157.942129,144.479827,32.000000,142.522304,66.859342,56.821784,76.859016,19.335308,42.262192,64.807410,65.113898,20.744459,69.824277,59.569372,29.991008
51.909455,82.014762,101.880048,141.083293,98.982694,98.666788,29.274113,14.223235,100.950031,-0.000472,82.513501,52.689858,139.448222,101.163333,137.725160,100.870752,63.527171,98.767156,-0.000615,0.002641,32.000000,-235.786272,101.585204,-0.329904,18.092182,0.646668,505349.040689,0.995130,40.065430,14.876650,1.975888,0.047223,0.035809,158.136325,32.000000,169.692516,158.416612,159.010725,144.761747,32.000000,142.385122,66.883214,56.805899,76.832283,19.335308,42.226405,64.807410,64.835396,20.744459,69.824388,59.558544,29.975968
51.858626,82.014762,102.051044,141.083293,98.970428,98.650331,29.272204,14.231940,100.931605,-0.000561,82.427208,52.569913,139.441651,101.217061,137.721654,100.928024,63.528623,98.876908,-0.000614,0.002665,32.000000,-235.776092,101.391102,-0.330182,18.111248,0.645418,505254.187970,0.993629,39.987811,14.863415,1.971439,0.057224,0.042679,158.621147,32.000000,169.171900,158.185777,161.028753,144.970532,32.000000,142.279996,66.883169,56.827774,76.822187,19.335308,42.300986,64.807410,65.020833,20.744459,69.834868,59.564701,30.027325
51.783888,82.019175,101.981142,141.092214,98.959359,98.636363,29.295813,14.233224,101.021146,-0.000865,82.459329,52.591339,139.481898,101.228785,137.768534,101.007375,63.538283,98.823343,-0.000614,0.002675,32.000000,-235.773005,101.609714,-0.330043,18.170545,0.642487,505154.578428,0.990025,39.804896,14.876616,1.962649,0.060272,0.031426,158.839314,32.000000,169.022297,158.433709,162.261947,144.975055,32.000000,142.425093,66.894327,56.837381,76.839520,19.335308,42.248454,64.807410,64.949876,20.744459,69.848823,59.562449,29.953958
51.605296,82.009246,102.029452,141.094444,98.974788,98.630031,29.352151,14.234937,100.975625,-0.000863,82.495358,52.723652,139.474480,101.211738,137.745703,100.906248,63.516433,98.836972,-0.000613,0.002699,32.000000,-235.776537,101.273362,-0.329640,18.179016,0.644339,505091.638342,0.990977,39.855886,14.942663,1.967870,0.054937,0.028970,158.953721,32.000000,168.862620,158.883517,163.048110,144.366336,32.000000,142.890257,66.856712,56.809426,76.824592,19.335308,42.304591,64.807410,65.152759,20.744459,69.817967,59.562763,30.033341
52.048923,82.010901,101.853536,141.095002,99.037215,98.623696,29.301229,14.230655,100.923620,-0.000531,82.520104,52.671289,139.512603,101.201584,137.720398,100.835635,63.543168,98.772618,-0.000611,0.002726,32.000000,-235.781146,101.666862,-0.329743,18.216519,0.642964,505040.100764,0.991599,39.935346,14.900066,1.969360,0.059171,0.030950,158.752176,32.000000,169.094883,159.052153,161.181525,144.238568,32.000000,143.003839,66.859320,56.829771,76.825806,19.335308,42.250764,64.807410,64.977724,20.744459,69.818057,59.562075,30.011771
51.875540,82.010901,101.997437,141.095002,98.989827,98.612274,29.360978,14.236364,101.012027,-0.000835,82.536194,52.744409,139.441651,101.135191,137.717035,100.952983,63.527963,98.701767,-0.000611,0.002756,32.000000,-235.771176,101.134309,-0.329628,18.233409,0.646617,505116.015377,0.993324,40.105085,14.930299,1.977112,0.063840,0.053027,158.252380,32.000000,169.396284,159.213072,159.699834,144.180200,32.000000,143.159726,66.852349,56.829882,76.820303,19.335308,42.302944,64.807410,64.987911,20.744459,69.823331,59.565222,30.024611
51.994223,82.013107,101.901138,141.095281,98.993484,98.619852,29.290250,14.226374,101.064308,-0.000887,82.537327,52.570195,139.449778,101.195998,137.749815,100.898012,63.540417,98.840326,-0.000611,0.002739,32.000000,-235.782969,101.410174,-0.329603,18.242195,0.634826,504836.187946,0.985793,39.661313,14.863980,1.956881,0.059401,0.037848,158.116227,32.000000,169.631684,158.691971,158.119911,144.475845,32.000000,142.440574,66.888233,56.831634,76.816512,19.335308,42.285004,64.807410,65.083707,20.744459,69.830343,59.563786,29.942439
52.133857,82.016417,102.045951,141.101971,99.026809,98.619832,29.295296,14.234223,100.975401,-0.000569,82.492773,52.606146,139.461724,101.206131,137.766407,100.878643,63.553906,98.781573,-0.000611,0.002740,32.000000,-235.778234,101.272159,-0.329577,18.223338,0.638930,504882.844746,0.987241,39.835053,14.835584,1.966195,0.089858,0.033671,158.134044,32.000000,169.582050,158.469231,159.280591,144.623674,32.000000,142.228325,66.855791,56.828728,76.801391,19.335308,42.332365,64.807410,64.829402,20.744459,69.840818,59.568084,30.007956
51.853698,82.017244,101.874808,141.101971,99.043777,98.610195,29.297276,14.234223,100.959548,-0.000635,82.458687,52.685253,139.440358,101.148710,137.755002,100.939923,63.536787,98.779940,-0.000612,0.002772,32.000000,-235.775448,101.193190,-0.329700,18.197033,0.635428,504850.163070,0.987256,39.718285,14.908378,1.959855,0.077907,0.031135,158.579523,32.000000,168.906085,158.402966,161.344915,144.902638,32.000000,141.985500,66.831788,56.825933,76.763541,19.335308,42.304105,64.807410,64.994949,20.744459,69.840977,59.555938,29.927692
51.953756,82.017244,101.975008,141.101971,99.049012,98.601747,29.290990,14.230655,100.873118,-0.000787,82.506727,52.687858,139.497887,101.186251,137.744912,100.903597,63.499710,98.831222,-0.000611,0.002767,32.000000,-235.780982,101.407276,-0.329676,18.186202,0.634712,504765.718087,0.984224,39.581883,14.858752,1.957383,0.046922,0.027490,158.843358,32.000000,168.900667,158.525614,162.545685,144.732047,32.000000,142.290236,66.859188,56.822471,76.804012,19.335308,42.315721,64.807410,64.915803,20.744459,69.843729,59.556203,29.907369
51.532594,82.021105,101.973381,141.106432,99.029435,98.599836,29.291638,14.232225,101.030280,-0.000637,82.516429,52.574097,139.482788,101.205438,137.766731,100.955690,63.543147,98.728644,-0.000611,0.002757,32.000000,-235.776790,101.149423,-0.329285,18.167136,0.639474,504874.524972,0.989835,39.863315,14.874867,1.964658,0.041336,0.003875,159.031269,32.000000,168.703174,158.956054,162.726790,144.285908,32.000000,142.673029,66.832817,56.828240,76.815495,19.335308,42.301029,64.807410,65.115799,20.744459,69.855981,59.567317,30.019622
51.775552,82.024966,102.033098,141.108662,99.005705,98.602152,29.296708,14.231083,100.946766,-0.000421,82.535105,52.604143,139.520628,101.163515,137.739605,100.902721,63.546908,98.826426,-0.000612,0.002787,32.000000,-235.777440,101.552916,-0.329154,18.163018,0.638763,504857.412638,0.987894,39.762965,14.943485,1.962803,0.038753,0.020828,158.662116,32.000000,169.120988,159.129732,160.794734,144.227865,32.000000,142.912741,66.808046,56.824247,76.800675,19.335308,42.349987,64.807410,65.019020,20.744459,69.868259,59.559636,29.939358
51.982091,82.017796,101.974692,141.106711,99.065388,98.595742,29.291465,14.228372,100.889630,-0.000682,82.554422,52.731382,139.486567,101.161293,137.740110,100.958519,63.570980,98.803310,-0.000611,0.002789,32.000000,-235.780315,101.214097,-0.329342,18.123994,0.647783,504957.494009,0.996622,40.190220,14.836942,1.978813,0.066304,0.034900,158.315283,32.000000,169.460996,159.186555,159.267888,144.270638,32.000000,143.123592,66.828170,56.853465,76.819026,19.335308,42.304620,64.807410,64.974892,20.744459,69.868501,59.567553,30.013239
51.819445,82.017796,101.975254,141.106711,99.143271,98.589354,29.356399,14.230655,101.014981,-0.000747,82.532862,52.711411,139.442197,101.092126,137.782249,100.965855,63.568428,98.827794,-0.000612,0.002795,32.000000,-235.779835,101.674856,-0.329269,18.096457,0.643676,504859.805849,0.991412,39.949513,14.893338,1.970681,0.100938,0.029077,158.137715,32.000000,169.652125,158.530275,158.149630,144.742504,32.000000,142.528592,66.839196,56.847342,76.831742,19.335308,42.338082,64.807410,64.984185,20.744459,69.846278,59.559695,29.745154
52.089948,82.021933,102.014610,141.110614,99.182263,98.579875,29.300775,14.236078,101.028249,-0.000275,82.506086,52.605402,139.460613,101.125607,137.764908,100.853607,63.540440,98.856070,-0.000613,0.002796,32.000000,-235.773265,101.383820,-0.329285,18.129554,0.640358,504679.359350,0.987234,39.735125,14.855048,1.961727,0.065157,0.033070,158.151681,32.000000,169.629311,158.324817,159.495109,145.035044,32.000000,142.379922,66.802105,56.826664,76.802127,19.335308,42.318740,64.807410,64.873415,20.744459,69.859399,59.564622,29.998345
51.647366,82.039859,101.935054,141.115075,99.176153,98.574274,29.273275,14.229799,100.974737,-0.000396,82.498628,52.652402,139.510217,101.222913,137.804229,100.920831,63.566205,98.814041,-0.000612,0.002789,32.000000,-235.782003,101.709243,-0.329501,18.183763,0.644531,504725.051684,0.988342,39.898252,14.872659,1.967896,0.069439,0.031581,158.700227,32.000000,169.034173,158.259912,161.348080,145.158709,32.000000,142.382140,66.830910,56.840641,76.814324,19.335308,42.332548,64.807410,65.063976,20.744459,69.915661,59.561544,29.952857
51.808080,82.034895,101.977943,141.116190,99.216301,98.566648,29.294936,14.237648,100.972289,-0.000701,82.458645,52.715317,139.482221,101.223258,137.817356,100.919064,63.518766,98.760838,-0.000613,0.002798,32.000000,-235.767761,101.514611,-0.329342,18.202488,0.638314,504614.110561,0.984555,39.631301,14.918035,1.958432,0.060913,0.034605,158.868815,32.000000,168.922831,158.444380,162.711345,144.985107,32.000000,142.740352,66.818459,56.811600,76.816599,19.335308,42.332690,64.807410,64.941221,20.744459,69.916049,59.562075,29.942219
51.775810,82.034895,101.951891,141.116190,99.211185,98.564103,29.286667,14.235079,100.914642,-0.000689,82.531024,52.734515,139.503264,101.235371,137.748376,100.883737,63.528074,98.783245,-0.000612,0.002804,32.000000,-235.770658,101.667207,-0.329187,18.209701,0.644414,504756.738459,0.994632,40.093331,14.866424,1.973674,0.063145,0.035271,159.032756,32.000000,168.789213,158.886234,162.847100,144.416105,32.000000,143.171651,66.846277,56.819520,76.814650,19.335308,42.350719,64.807410,64.986113,20.744459,69.900883,59.553381,29.938330
51.643010,82.025518,101.924042,141.121487,99.218214,98.566225,29.279692,14.235507,100.914743,-0.000499,82.607392,52.608242,139.525256,101.181152,137.756176,100.866400,63.544841,98.784326,-0.000613,0.002778,32.000000,-235.773836,101.688356,-0.329127,18.203642,0.640899,504728.618319,0.990464,39.926764,14.881135,1.968379,0.054193,0.036019,158.509162,32.000000,169.242887,159.028764,160.845448,144.232794,32.000000,143.296557,66.858048,56.817523,76.805637,19.335308,42.336729,64.807410,65.081135,20.744459,69.871874,59.563403,29.939504
51.959965,82.032137,101.979300,141.127062,99.229923,98.580283,29.270450,14.228800,100.986649,-0.000919,82.619294,52.579443,139.503425,101.252582,137.748923,100.890659,63.569221,98.808145,-0.000613,0.002743,32.000000,-235.779068,101.473132,-0.328864,18.227036,0.641023,504712.315235,0.991388,39.959182,14.885612,1.969103,0.078829,0.033492,158.327641,32.000000,169.444652,159.241591,159.600746,144.182012,32.000000,143.311158,66.897263,56.839931,76.843637,19.335308,42.373356,64.807410,64.883614,20.744459,69.892817,59.562517,30.019035
51.958993,82.036274,101.947968,141.131523,99.196408,98.589210,29.292219,14.228943,100.943318,-0.000971,82.541024,52.692155,139.446219,101.181439,137.771269,100.913619,63.561783,98.793596,-0.000613,0.002759,32.000000,-235.776794,101.672491,-0.328611,18.227088,0.643613,504739.427597,0.994389,40.083376,14.869511,1.973627,0.071876,0.028145,158.113629,32.000000,169.629232,158.503363,158.209782,144.666692,32.000000,142.490903,66.880626,56.818877,76.805030,19.335308,42.340649,64.807410,65.020380,20.744459,69.893130,59.568605,29.882278
52.159775,82.036274,101.956858,141.131523,99.184065,98.600618,29.275448,14.233652,100.875461,-0.000687,82.541687,52.760215,139.476844,101.151402,137.774632,100.944894,63.569154,98.853644,-0.000613,0.002762,32.000000,-235.772740,101.260983,-0.328345,18.209333,0.637147,504632.073115,0.988279,39.771635,14.859783,1.962651,0.025137,0.015618,158.265394,32.000000,169.463645,158.422642,159.806975,144.844652,32.000000,142.382825,66.903839,56.837314,76.791295,19.335308,42.374428,64.807410,64.758773,20.744459,69.906404,59.562370,29.987413
51.788549,82.042341,102.000533,141.136820,99.195999,98.611401,29.301292,14.232082,100.979798,-0.000760,82.535918,52.670929,139.527621,101.179521,137.759701,100.945769,63.571156,98.934674,-0.000614,0.002774,32.000000,-235.776769,101.719521,-0.328176,18.176053,0.636923,504697.693455,0.987664,39.776745,14.858271,1.962085,0.031352,0.017184,158.641771,32.000000,168.908461,158.453603,161.565601,144.898959,32.000000,142.203629,66.896847,56.829393,76.798618,19.335308,42.342816,64.807410,64.731822,20.744459,69.925746,59.562832,29.981397
51.704510,82.055854,102.017818,141.141281,99.171944,98.617299,29.301481,14.237933,101.018827,-0.000941,82.513844,52.635359,139.541851,101.199727,137.817458,100.899792,63.566404,98.854987,-0.000615,0.002783,32.000000,-235.771246,101.172753,-0.328261,18.162782,0.633750,504652.965403,0.984216,39.575840,14.887829,1.954703,0.056323,0.025557,158.866912,32.000000,168.829049,158.717014,162.871784,144.555897,32.000000,142.509688,66.925606,56.814240,76.808346,19.335308,42.403078,64.807410,64.998691,20.744459,69.968410,59.562685,29.919622
51.815059,82.051718,102.046184,141.136262,99.174458,98.590657,29.295924,14.236792,100.964732,-0.000767,82.521730,52.609851,139.515715,101.214572,137.758161,100.961397,63.537317,98.791161,-0.000614,0.002802,32.000000,-235.771076,101.572166,-0.328256,18.129344,0.642735,504879.016445,0.991122,39.953830,14.935633,1.969558,0.065312,0.025058,159.127323,32.000000,168.694496,159.005671,162.733821,144.228469,32.000000,142.714661,66.890183,56.799042,76.791643,19.335308,42.370582,64.807410,64.909320,20.744459,69.968954,59.572431,29.990128
51.915726,82.051718,101.903852,141.136262,99.173493,98.572646,29.295210,14.232653,100.984619,-0.000562,82.628695,52.762628,139.526610,101.157254,137.791021,100.936561,63.568451,98.818854,-0.000613,0.002825,32.000000,-235.777509,101.140551,-0.328329,18.132229,0.645110,504972.697245,0.992955,40.051823,14.891405,1.973093,0.062248,0.036917,158.512732,32.000000,169.229954,159.100815,160.463912,144.155312,32.000000,143.008513,66.919489,56.833342,76.805833,19.335308,42.374915,64.807410,64.869049,20.744459,69.956536,59.563501,29.897832
51.696958,82.044823,101.985127,141.136262,99.194928,98.579271,29.294045,14.235365,100.956113,-0.000841,82.613461,52.708811,139.532209,101.282474,137.750058,100.873755,63.568231,98.889311,-0.000612,0.002808,32.000000,-235.770044,101.319801,-0.328280,18.124204,0.644177,504835.325921,0.990568,39.936580,14.881240,1.969431,0.055659,0.029494,158.328633,32.000000,169.538477,159.270466,159.159760,144.198330,32.000000,143.279662,66.925561,56.849183,76.800677,19.335308,42.391115,64.807410,64.988996,20.744459,69.935459,59.569136,29.721016
51.734444,82.049511,101.868072,141.142117,99.222129,98.573007,29.284004,14.229086,100.981541,-0.000820,82.574060,52.663872,139.469890,101.245038,137.790372,100.912784,63.583676,98.842385,-0.000611,0.002822,32.000000,-235.785503,101.364917,-0.328200,18.140385,0.640616,504639.308937,0.988328,39.835562,14.867139,1.962871,0.059836,0.029822,158.125077,32.000000,169.693420,158.461992,158.281474,144.857038,32.000000,142.534256,66.927117,56.821250,76.785835,19.335308,42.374190,64.807410,64.966376,20.744459,69.950554,59.562911,30.027619
51.736882,82.047581,102.019038,141.146578,99.230669,98.576867,29.289532,14.231654,101.014346,-0.000514,82.531880,52.686095,139.489619,101.157234,137.766264,100.826529,63.554875,98.846096,-0.000611,0.002829,32.000000,-235.778508,101.220316,-0.328195,18.159845,0.646057,504763.652150,0.992955,40.048388,14.910680,1.972749,0.067055,0.032110,158.370486,32.000000,169.582189,158.453921,159.947713,144.924875,32.000000,142.369804,66.937265,56.820562,76.736070,19.335308,42.405953,64.807410,65.022658,20.744459,69.951036,59.563757,30.037890
51.714709,82.047581,101.983946,141.146578,99.199519,98.585486,29.286372,14.233938,101.003554,-0.000745,82.522328,52.677333,139.532714,101.148751,137.821387,100.938823,63.601058,98.913676,-0.000611,0.002816,32.000000,-235.773111,101.517917,-0.328132,18.197033,0.643585,504691.073478,0.992463,40.015377,14.866384,1.969057,0.063805,0.036336,158.768554,32.000000,169.037314,158.274770,161.746839,145.206989,32.000000,142.383450,66.988575,56.861540,76.775783,19.335308,42.425082,64.807410,64.985551,20.744459,69.945469,59.565999,29.975308
52.084869,82.048132,102.087364,141.145462,99.240046,98.589887,29.281514,14.234080,101.008600,-0.000847,82.545919,52.785496,139.520768,101.178257,137.803256,100.907674,63.570167,98.666835,-0.000610,0.002789,32.000000,-235.777230,101.139857,-0.328141,18.223023,0.644292,504761.799496,0.992259,40.010995,14.897467,1.971882,0.064047,0.035832,158.939985,32.000000,168.810751,158.660859,162.978314,144.699551,32.000000,142.815207,66.978120,56.830302,76.743718,19.335308,42.391280,64.807410,64.944543,20.744459,69.947658,59.559596,30.034222
52.049793,82.052269,101.931370,141.149923,99.254143,98.596700,29.297816,14.236934,100.989553,-0.000573,82.559531,52.634522,139.536352,101.213573,137.769607,100.906127,63.544050,98.790161,-0.000608,0.002786,32.000000,-235.770933,101.737752,-0.327994,18.227298,0.643146,504729.451632,0.992915,40.033292,14.892827,1.972049,0.045296,0.030463,159.032083,32.000000,168.858105,158.914741,162.664615,144.491655,32.000000,143.108385,66.945879,56.830125,76.734466,19.335308,42.418800,64.807410,64.780588,20.744459,69.961061,59.561750,30.026004
51.901581,82.056406,101.994137,141.154384,99.235603,98.605585,29.289347,14.236506,101.025899,-0.000404,82.643758,52.581302,139.569703,101.184108,137.749146,100.899180,63.571421,98.994763,-0.000608,0.002778,32.000000,-235.774640,101.426669,-0.328087,18.255963,0.635920,504642.454686,0.985469,39.662582,14.771873,1.960020,0.035967,0.012915,158.443813,32.000000,169.302154,159.214024,160.614949,144.180403,32.000000,143.268223,66.945397,56.842704,76.741248,19.335308,42.444583,64.807410,64.922617,20.744459,69.961569,59.566087,30.035689
51.993211,82.056406,101.971574,141.154384,99.277776,98.606812,29.294181,14.236934,101.003282,-0.000543,82.628033,52.655314,139.531319,101.125974,137.789197,100.893252,63.585327,98.851703,-0.000609,0.002765,32.000000,-235.773228,101.681299,-0.328152,18.257484,0.635046,504749.335344,0.985720,39.701812,14.873891,1.958343,0.044498,0.014231,158.312388,32.000000,169.485326,159.270247,159.374164,144.373559,32.000000,143.004666,66.934591,56.866753,76.766055,19.335308,42.442435,64.807410,64.801449,20.744459,69.975039,59.556626,30.020795
51.845124,82.054200,102.052335,141.155778,99.291721,98.611962,29.280080,14.227944,100.975496,-0.000414,82.601175,52.629917,139.507528,101.159396,137.808462,100.881654,63.585261,98.780354,-0.000609,0.002766,32.000000,-235.783038,101.429039,-0.328057,18.218749,0.637620,504816.737334,0.989159,39.854434,14.972282,1.965145,0.044108,0.030946,158.070715,32.000000,169.564159,158.656121,158.421750,144.622147,32.000000,142.506766,66.905876,56.855815,76.745408,19.335308,42.415776,64.807410,64.881333,20.744459,69.968682,59.560570,29.919622
51.868097,82.063025,101.947617,141.163863,99.305122,98.597949,29.276981,14.233509,101.003453,0.000010,82.568783,52.580092,139.526407,101.325315,137.806599,100.932853,63.603324,98.922226,-0.000610,0.002762,32.000000,-235.771900,101.652258,-0.328224,18.202305,0.635566,504754.426432,0.987117,39.762597,14.870463,1.961248,0.064978,0.033283,158.336905,32.000000,169.408451,158.530395,160.087283,144.784271,32.000000,142.100883,66.896780,56.857568,76.715854,19.335308,42.446592,64.807410,64.856130,20.744459,69.996802,59.561957,30.063348
51.859265,82.078193,102.036150,141.174457,99.317463,98.581469,29.286132,14.235365,100.940260,-0.000412,82.520982,52.641399,139.520141,101.246097,137.803398,100.972357,63.563303,98.976645,-0.000611,0.002755,32.000000,-235.772831,101.595539,-0.328334,18.201571,0.640628,504843.459209,0.990700,39.908876,14.826647,1.968408,0.065599,0.031063,158.758265,32.000000,168.956754,158.456796,161.822334,144.963315,32.000000,142.054788,66.884987,56.862493,76.731606,19.335308,42.453780,64.807410,64.932845,20.744459,69.997415,59.570474,29.976261
52.081243,82.078193,101.954480,141.174457,99.332358,98.568789,29.284800,14.229799,100.930609,-0.000615,82.569916,52.603184,139.552462,101.248687,137.855419,100.995312,63.585680,98.843588,-0.000612,0.002712,32.000000,-235.779544,101.534663,-0.328355,18.175554,0.639680,504740.186234,0.990210,39.894645,14.895815,1.965517,0.054573,0.039801,158.997275,32.000000,168.773742,158.890199,163.070520,144.408280,32.000000,142.482399,66.884220,56.868883,76.750348,19.335308,42.462308,64.807410,64.724888,20.744459,70.045553,59.567877,30.013239
51.860559,82.070195,102.006838,141.174457,99.349048,98.573944,29.276613,14.241216,100.975039,-0.000456,82.587373,52.724083,139.544740,101.165654,137.812655,100.873086,63.574810,98.909364,-0.000612,0.002698,32.000000,-235.767636,101.508553,-0.328048,18.127902,0.640639,504755.753210,0.989954,39.918677,14.969271,1.967559,0.055150,0.036799,159.077871,32.000000,168.799560,159.108346,162.367376,144.354469,32.000000,142.917798,66.819203,56.857457,76.722767,19.335308,42.452998,64.807410,64.902411,20.744459,70.021281,59.567868,30.007736
51.877910,82.067438,101.915859,141.177245,99.338995,98.560225,29.299415,14.228800,100.947915,-0.000557,82.623632,52.739444,139.535563,101.199403,137.773435,100.882021,63.563236,98.854016,-0.000612,0.002700,32.000000,-235.777592,101.388942,-0.328045,18.109858,0.636320,504547.762286,0.985294,39.696269,14.865120,1.957605,0.060935,0.033632,158.443595,32.000000,169.320561,159.216423,160.208895,144.197747,32.000000,143.279078,66.825077,56.868461,76.738128,19.335308,42.457923,64.807410,64.827723,20.744459,70.013341,59.564524,29.887414
51.928193,82.072678,102.019227,141.180311,99.309958,98.545080,29.283812,14.234794,101.025330,-0.000914,82.667004,52.659346,139.536614,101.256129,137.778338,100.907409,63.603720,98.762065,-0.000611,0.002695,32.000000,-235.774221,101.730064,-0.328017,18.135507,0.642877,504683.706925,0.990154,39.909379,14.916425,1.966944,0.052122,0.031158,158.293543,32.000000,169.604868,159.223062,159.044564,144.415865,32.000000,143.139647,66.816221,56.873830,76.755764,19.335308,42.467217,64.807410,64.909051,20.744459,70.013997,59.566412,30.014633
52.046781,82.072678,101.961464,141.180311,99.240806,98.541540,29.300245,14.230513,100.977575,-0.000894,82.610492,52.676182,139.511651,101.263919,137.811055,100.821965,63.612830,98.942899,-0.000610,0.002678,32.000000,-235.769487,101.205959,-0.327946,18.128295,0.642217,504623.422594,0.988880,39.889212,14.893975,1.964533,0.059365,0.035811,158.117817,32.000000,169.806955,158.557188,158.456202,144.846583,32.000000,142.581216,66.819970,56.872565,76.750327,19.335308,42.486213,64.807410,64.721467,20.744459,70.031070,59.569520,29.999519
51.815737,82.072953,101.970250,141.178917,99.231964,98.551498,29.369955,14.227373,100.992087,-0.000646,82.568249,52.718687,139.556746,101.171549,137.852015,100.865111,63.609045,98.811289,-0.000609,0.002669,32.000000,-235.779511,101.621648,-0.327637,18.149538,0.641205,504452.944448,0.988229,39.844021,14.796935,1.964621,0.043772,0.037455,158.435900,32.000000,169.554605,158.426788,160.477373,145.127694,32.000000,142.413465,66.817229,56.874428,76.727252,19.335308,42.486827,64.807410,64.725330,20.744459,70.032640,59.566481,29.893943
51.965804,82.077918,101.920674,141.179196,99.232231,98.570524,29.297302,14.236934,101.036133,-0.000902,82.510468,52.676106,139.539707,101.180458,137.826086,100.950132,63.599298,98.844847,-0.000610,0.002672,32.000000,-235.771097,101.184643,-0.327803,18.193099,0.638546,504366.281465,0.985197,39.725235,14.899014,1.959035,0.039902,0.016452,158.814434,32.000000,169.040789,158.320870,161.939628,145.148298,32.000000,142.471656,66.794168,56.856569,76.713125,19.335308,42.475495,64.807410,64.757316,20.744459,70.048871,59.561780,30.004801
52.006667,82.072678,101.977311,141.183099,99.251878,98.564353,29.292163,14.233081,101.006457,-0.000938,82.532479,52.619948,139.576534,101.252459,137.836438,100.965510,63.541696,98.904004,-0.000608,0.002650,32.000000,-235.775114,101.485081,-0.327995,18.245447,0.642518,504526.510307,0.987715,39.957133,14.821892,1.967940,0.047074,0.015402,159.016780,32.000000,168.908168,158.749077,163.315960,144.674777,32.000000,142.960348,66.772048,56.855682,76.728443,19.335308,42.482882,64.807410,64.730476,20.744459,70.049629,59.563717,29.987927
51.613064,82.072678,101.932543,141.183099,99.254063,98.559304,29.286978,14.232082,101.013630,-0.000642,82.523482,52.595071,139.561961,101.247382,137.799893,100.906654,63.570058,98.863338,-0.000605,0.002620,32.000000,-235.773818,101.306076,-0.327765,18.244267,0.637669,504582.323159,0.987265,39.811564,14.852276,1.961303,0.039544,0.024232,159.118027,32.000000,168.907520,159.083651,162.376544,144.387119,32.000000,143.214954,66.784982,56.856969,76.736200,19.335308,42.496746,64.807410,64.927102,20.744459,70.033970,59.550627,29.937230
51.869522,82.063852,101.985836,141.184772,99.196449,98.565686,29.285269,14.236934,101.042671,-0.000718,82.613163,52.661812,139.587954,101.269362,137.811704,100.862775,63.598023,98.950300,-0.000606,0.002599,32.000000,-235.769458,101.299670,-0.327932,18.235035,0.635520,504634.863829,0.986522,39.765393,14.946245,1.960851,0.054786,0.035682,158.362652,32.000000,169.339576,159.258972,160.418030,144.171369,32.000000,143.377794,66.802761,56.874540,76.745214,19.335308,42.511740,64.807410,64.894762,20.744459,70.007055,59.559410,29.965550
51.859450,82.056958,101.887732,141.187002,99.128607,98.578316,29.287638,14.235222,101.038833,-0.000897,82.611454,52.709643,139.557170,101.177278,137.790088,100.929840,63.620091,98.852602,-0.000604,0.002580,32.000000,-235.773793,101.455896,-0.327937,18.202541,0.642887,504731.182880,0.994811,40.160691,14.892885,1.974937,0.063400,0.039868,158.284558,32.000000,169.545305,159.191511,159.019785,144.392248,32.000000,143.131308,66.815607,56.879531,76.770650,19.335308,42.488931,64.807410,64.790934,20.744459,69.986119,59.566156,29.929380
51.593219,82.067162,102.041577,141.192578,99.151666,98.577687,29.293336,14.231940,100.989462,-0.000785,82.611731,52.571050,139.523901,101.212330,137.815633,100.975940,63.592368,98.732766,-0.000605,0.002589,32.000000,-235.772978,101.152727,-0.327922,18.163700,0.638660,504586.073396,0.989578,39.894043,14.918367,1.966200,0.068446,0.038457,158.112559,32.000000,169.609263,158.563058,158.707736,144.797522,32.000000,142.434388,66.810763,56.854395,76.725649,19.335308,42.504988,64.807410,64.936430,20.744459,69.986673,59.562370,30.038330
51.647146,82.067162,101.843017,141.192578,99.173585,98.577029,29.296718,14.231940,100.897283,-0.000336,82.523825,52.650807,139.559596,101.225870,137.859875,100.941062,63.609706,98.879846,-0.000605,0.002585,32.000000,-235.775109,101.651830,-0.327826,18.145604,0.639150,504603.168554,0.989817,39.897255,14.836252,1.964690,0.059974,0.032530,158.485860,32.000000,169.281569,158.548363,160.583660,144.994638,32.000000,142.294210,66.811573,56.878399,76.748074,19.335308,42.483718,64.807410,64.915222,20.744459,70.019198,59.567179,29.977142
51.812740,82.071299,102.022637,141.192857,99.138987,98.589712,29.295869,14.229228,100.943276,-0.000617,82.507349,52.607811,139.583426,101.146652,137.847194,100.857351,63.592324,98.841058,-0.000605,0.002564,32.000000,-235.777492,101.133537,-0.327972,18.114316,0.647275,504783.245265,0.995183,40.175166,14.790259,1.977810,0.062553,0.053472,158.822840,32.000000,168.995779,158.441961,161.966035,145.146891,32.000000,142.204436,66.829505,56.851444,76.756480,19.335308,42.521589,64.807410,64.760922,20.744459,70.032799,59.563609,29.987267
51.928893,82.071574,101.931618,141.183099,99.091300,98.607409,29.295093,14.232511,100.981697,-0.000723,82.601027,52.659337,139.613622,101.201482,137.833581,100.852484,63.562533,98.779207,-0.000604,0.002552,32.000000,-235.774702,101.706570,-0.327971,18.098528,0.644962,504725.264400,0.993934,40.120855,14.863385,1.971900,0.068308,0.045485,159.080369,32.000000,168.789155,158.914802,163.253683,144.403815,32.000000,142.816780,66.845179,56.851289,76.766663,19.335308,42.526868,64.807410,64.750632,20.744459,70.034354,59.563275,30.037303
52.055171,82.085915,102.096893,141.190348,99.146291,98.612557,29.289667,14.230085,101.002643,-0.000250,82.612907,52.559286,139.563699,101.221894,137.827423,100.930895,63.606538,98.812694,-0.000604,0.002571,32.000000,-235.779422,101.406053,-0.327971,18.106291,0.644569,504753.239966,0.990655,39.958488,14.856921,1.969065,0.058978,0.044192,159.063898,32.000000,168.926405,159.152427,162.011848,144.324676,32.000000,142.942700,66.823937,56.836535,76.757716,19.335308,42.546601,64.807410,64.634220,20.744459,70.035051,59.558446,29.964743
51.724974,82.085915,101.968114,141.190348,99.147634,98.597258,29.297363,14.232368,100.988583,-0.000397,82.662327,52.537529,139.610186,101.212921,137.784334,100.964145,63.606010,98.804530,-0.000603,0.002555,32.000000,-235.776320,101.758148,-0.327936,18.144083,0.642066,504848.232796,0.988456,39.842216,14.848668,1.962908,0.074327,0.039943,158.409799,32.000000,169.409551,159.290105,160.061304,144.253056,32.000000,143.256765,66.852698,56.866907,76.756784,19.335308,42.549984,64.807410,64.844302,20.744459,70.080679,59.568930,30.017494
51.929624,82.093086,101.911595,141.202336,99.104639,98.589633,29.354798,14.237077,100.953903,-0.000707,82.655660,52.607863,139.543648,101.184353,137.813870,100.929413,63.583259,98.909796,-0.000603,0.002550,32.000000,-235.770955,101.465909,-0.327958,18.171804,0.640915,504753.657369,0.986123,39.730076,14.825263,1.961321,0.058475,0.028501,158.324845,32.000000,169.645241,159.130923,158.695125,144.509236,32.000000,143.052509,66.837177,56.852043,76.767725,19.335308,42.551454,64.807410,64.892131,20.744459,70.103957,59.562822,30.028719
51.800277,82.095017,101.869044,141.204566,99.102343,98.587226,29.279920,14.235222,100.841728,-0.000740,82.548954,52.639307,139.543689,101.204846,137.852015,100.870515,63.639341,98.819627,-0.000604,0.002539,32.000000,-235.775268,101.704223,-0.327817,18.178413,0.644813,504823.713263,0.992539,40.061303,14.820769,1.971352,0.041726,0.018335,158.082541,32.000000,169.761606,158.457828,158.722706,144.889872,32.000000,142.668254,66.864711,56.860940,76.751324,19.335308,42.522962,64.807410,64.799527,20.744459,70.110899,59.570474,29.906562
51.491589,82.103014,102.023631,141.216275,99.110102,98.582286,29.279176,14.231083,100.927153,-0.000599,82.499144,52.593097,139.540555,101.139209,137.865810,100.929776,63.646580,98.876215,-0.000604,0.002523,32.000000,-235.778751,101.700737,-0.327757,18.194673,0.639197,504746.969537,0.986304,39.862995,14.908242,1.962494,0.033102,0.007414,158.572605,32.000000,169.448343,158.368734,160.695833,145.165866,32.000000,142.408850,66.852982,56.868881,76.761745,19.335308,42.584104,64.807410,64.855491,20.744459,70.111823,59.562527,30.055718
51.717567,82.103014,101.951084,141.216275,99.096954,98.591360,29.276408,14.232796,100.957304,-0.001030,82.597266,52.612353,139.586215,101.156092,137.889247,100.915190,63.618022,98.793042,-0.000604,0.002514,32.000000,-235.773433,101.435359,-0.327927,18.237264,0.641108,504687.993503,0.991486,39.994723,14.796724,1.966573,0.041021,0.020704,158.908902,32.000000,169.031446,158.403385,162.225355,145.113142,32.000000,142.468190,66.887924,56.866730,76.759145,19.335308,42.568238,64.807410,64.848501,20.744459,70.137806,59.570375,29.954251
51.762803,82.099705,101.885221,141.220736,99.094945,98.616022,29.273303,14.229514,100.941437,-0.001109,82.571177,52.703285,139.611115,101.205337,137.876485,100.936192,63.609971,98.825673,-0.000604,0.002487,32.000000,-235.778846,101.655441,-0.328020,18.237422,0.648117,504797.838577,0.997928,40.313493,14.824279,1.981365,0.067368,0.040492,159.102014,32.000000,168.892109,158.918192,163.400694,144.496685,32.000000,142.923581,66.880361,56.842215,76.772622,19.335308,42.633326,64.807410,64.895913,20.744459,70.128450,59.563698,29.980590
51.759639,82.088949,101.893957,141.219900,99.076817,98.617799,29.301178,14.240217,100.907848,-0.000833,82.582182,52.686048,139.582900,101.155520,137.807408,100.979001,63.592875,98.842415,-0.000605,0.002480,32.000000,-235.770274,101.292021,-0.328219,18.219352,0.641495,504796.119447,0.993386,40.085851,14.801690,1.971305,0.058885,0.031129,159.132180,32.000000,168.983275,159.150347,162.009022,144.436463,32.000000,143.091769,66.880581,56.874051,76.780898,19.335308,42.552412,64.807410,64.835909,20.744459,70.095790,59.561150,29.941925
52.015699,82.098326,101.805939,141.225754,99.096218,98.611519,29.332104,14.229656,100.970835,-0.000997,82.607907,52.703427,139.607033,101.175464,137.845452,100.818338,63.609750,98.843609,-0.000605,0.002470,32.000000,-235.780998,101.648242,-0.328295,18.202069,0.640123,504913.469305,0.992790,40.037064,14.829812,1.968310,0.062515,0.044454,158.458015,32.000000,169.415123,159.338656,160.042472,144.242333,32.000000,143.069994,66.912167,56.887895,76.783931,19.335308,42.582236,64.807410,64.796247,20.744459,70.096655,59.567474,29.950509
51.964851,82.098326,101.931689,141.225754,99.082506,98.608837,29.295342,14.226802,100.962097,-0.001180,82.632329,52.579395,139.583689,101.219753,137.879787,100.787615,63.635316,98.907683,-0.000605,0.002437,32.000000,-235.781393,101.233901,-0.328631,18.176656,0.640897,504942.766359,0.991903,40.029487,14.857203,1.968599,0.070488,0.043402,158.263988,32.000000,169.511481,159.132865,158.768270,144.371710,32.000000,142.734470,66.936826,56.896835,76.808694,19.335308,42.582171,64.807410,64.698783,20.744459,70.126899,59.565143,30.024977
51.820631,82.098326,101.877352,141.227148,99.035991,98.611360,29.296240,14.229514,100.912672,-0.001060,82.573656,52.596726,139.571319,101.182988,137.887789,100.944015,63.621301,98.865667,-0.000605,0.002432,32.000000,-235.778846,101.574677,-0.328689,18.156488,0.635591,504776.252469,0.985526,39.781997,14.841063,1.957216,0.058097,0.040059,158.198960,32.000000,169.720041,158.714220,158.620409,144.677251,32.000000,142.334125,66.919247,56.889159,76.770607,19.335308,42.581461,64.807410,64.780321,20.744459,70.127856,59.567582,29.986900
52.006908,82.106876,102.007855,141.225476,99.045888,98.606250,29.298650,14.230798,100.881105,-0.000901,82.584703,52.581766,139.593168,101.152137,137.887748,100.901132,63.631004,98.810470,-0.000606,0.002432,32.000000,-235.776742,101.194986,-0.328739,18.152502,0.638648,504737.755282,0.987784,39.832928,14.854886,1.961551,0.058396,0.032676,158.606417,32.000000,169.148684,158.579122,160.670008,145.005193,32.000000,142.090661,66.938360,56.905975,76.780985,19.335308,42.619532,64.807410,64.665381,20.744459,70.155543,59.561249,29.889688
51.841639,82.122871,101.843823,141.226870,98.998765,98.593547,29.301791,14.230655,100.905151,-0.001184,82.593655,52.609238,139.610145,101.145469,137.889368,100.855681,63.612214,98.868604,-0.000608,0.002420,32.000000,-235.778032,101.360123,-0.328622,18.128216,0.641726,504840.690500,0.990762,39.977592,14.843074,1.965961,0.055796,0.031075,158.864495,32.000000,168.958953,158.557743,162.138112,145.037759,32.000000,142.145161,66.915125,56.895104,76.783064,19.335308,42.594948,64.807410,64.608079,20.744459,70.156583,59.568153,30.002894
51.571309,82.122871,101.967633,141.226870,98.912460,98.578354,29.297205,14.234223,101.025904,-0.001200,82.587930,52.568622,139.610731,101.190144,137.856856,100.890052,63.587925,98.915594,-0.000609,0.002419,32.000000,-235.770694,101.245238,-0.328581,18.104141,0.639384,504723.791440,0.986800,39.799350,14.799429,1.961429,0.056171,0.033728,159.052025,32.000000,168.815798,158.979744,163.201707,144.280518,32.000000,142.701323,66.897020,56.893218,76.793312,19.335308,42.612040,64.807410,64.896321,20.744459,70.207739,59.564425,30.008983
51.741252,82.129490,101.888608,141.237185,98.892706,98.577055,29.305462,14.236221,100.981322,-0.000910,82.631903,52.629585,139.602808,101.222321,137.895101,100.863854,63.608959,98.885923,-0.000608,0.002412,32.000000,-235.775089,101.259636,-0.328241,18.126853,0.641917,504789.325211,0.990019,39.981045,14.853967,1.964518,0.043083,0.012918,159.013729,32.000000,169.075454,159.206138,161.573017,144.361229,32.000000,143.052792,66.869686,56.921192,76.802499,19.335308,42.630645,64.807410,64.821665,20.744459,70.229651,59.572047,30.039211
51.676488,82.112667,101.984532,141.238021,98.904648,98.564485,29.313057,14.227516,100.924076,-0.001117,82.636517,52.633225,139.622312,101.185558,137.893095,100.851238,63.647988,98.803433,-0.000608,0.002414,32.000000,-235.778713,101.406094,-0.328116,18.156540,0.649229,504878.579451,0.995651,40.252955,14.907139,1.977216,0.036069,0.016205,158.382071,32.000000,169.500240,159.370777,159.736661,144.328077,32.000000,143.287477,66.873763,56.943442,76.784949,19.335308,42.631536,64.807410,64.838626,20.744459,70.178311,59.563353,30.005608
52.224832,82.110185,101.897647,141.236349,98.860537,98.555530,29.312604,14.227801,100.931226,-0.001163,82.625706,52.693775,139.543951,101.084379,137.884223,100.863747,63.635184,98.780538,-0.000606,0.002392,32.000000,-235.780886,100.946109,-0.327854,18.156724,0.644290,504764.668706,0.991828,40.088511,14.867869,1.969195,0.045757,0.027320,158.255954,32.000000,169.782085,158.949455,158.371511,144.616296,32.000000,142.983677,66.859164,56.934569,76.791276,19.335308,42.612826,64.807410,64.871608,20.744459,70.179407,59.562183,29.992182
51.975084,82.110185,101.966871,141.236349,98.851540,98.570705,29.281113,14.234937,100.943918,-0.000858,82.612224,52.636748,139.562567,101.153176,137.891718,100.931347,63.622973,98.879415,-0.000605,0.002364,32.000000,-235.773423,101.607185,-0.327838,18.160291,0.645318,504632.650794,0.992752,40.136828,14.778116,1.973519,0.072779,0.035645,158.286027,32.000000,169.839084,158.584397,158.885403,144.963940,32.000000,142.485564,66.871857,56.957529,76.773077,19.335308,42.634903,64.807410,64.659792,20.744459,70.172726,59.566127,30.042586
52.048306,82.122596,101.911073,141.239136,98.848154,98.579571,29.306119,14.227088,100.978726,-0.000679,82.529211,52.552878,139.559353,101.217755,137.891576,100.912742,63.600202,98.879401,-0.000604,0.002388,32.000000,-235.782419,101.262413,-0.328007,18.209596,0.633576,504362.684012,0.981367,39.584780,14.776837,1.951134,0.065760,0.028121,158.709767,32.000000,169.228425,158.318669,161.140603,145.062044,32.000000,142.243831,66.869204,56.935456,76.767531,19.335308,42.643268,64.807410,64.835480,20.744459,70.212641,59.561032,29.912285
51.771001,82.115977,101.996425,141.243318,98.817987,98.593521,29.353312,14.229942,100.901823,-0.000828,82.543378,52.633377,139.639896,101.157153,137.886472,100.943465,63.620642,98.855647,-0.000603,0.002404,32.000000,-235.778254,101.681648,-0.328030,18.245656,0.639134,504575.906807,0.987699,39.834534,14.849853,1.961841,0.059537,0.034951,158.963994,32.000000,169.003415,158.497157,162.406614,145.192518,32.000000,142.431747,66.885754,56.949255,76.776544,19.335308,42.656255,64.807410,64.763093,20.744459,70.193139,59.563147,29.942292
51.668492,82.114046,101.936387,141.242203,98.861020,98.602776,29.291134,14.237648,100.941072,-0.000708,82.610429,52.721490,139.643473,101.155071,137.889672,100.921346,63.587265,98.876249,-0.000605,0.002408,32.000000,-235.771859,101.242626,-0.328186,18.246129,0.635504,504647.748617,0.985468,39.773625,14.872615,1.958009,0.081359,0.034533,159.126750,32.000000,168.869376,159.004464,163.527457,144.544475,32.000000,142.923220,66.908374,56.986476,76.810363,19.335308,42.629778,64.807410,64.830295,20.744459,70.194267,59.558810,30.008910
51.863993,82.114046,101.910276,141.242203,98.842811,98.607156,29.295273,14.234651,100.908657,-0.000234,82.661900,52.654493,139.649455,101.227113,137.877963,100.841097,63.600972,98.800284,-0.000604,0.002430,32.000000,-235.773545,101.676242,-0.328161,18.204744,0.640602,504795.650906,0.989727,40.045097,14.837573,1.970146,0.065761,0.039171,158.978286,32.000000,169.013132,159.301361,161.693186,144.433807,32.000000,143.164119,66.910281,56.978712,76.801220,19.335308,42.632087,64.807410,64.717463,20.744459,70.189346,59.562006,30.032754
51.635524,82.125354,101.946734,141.246385,98.844532,98.604599,29.276842,14.237791,100.900519,-0.000640,82.646560,52.573815,139.606628,101.256842,137.886998,100.872921,63.631994,98.800648,-0.000605,0.002420,32.000000,-235.770077,101.491096,-0.328182,18.192627,0.642098,504949.500308,0.994051,40.146254,14.883616,1.972893,0.051730,0.040840,158.403076,32.000000,169.459017,159.363406,159.977282,144.308744,32.000000,143.278073,66.897985,57.005043,76.807070,19.335308,42.639166,64.807410,64.801484,20.744459,70.225846,59.559223,30.003040
51.616506,82.127836,102.031360,141.251682,98.891057,98.609676,29.282225,14.234508,100.934664,-0.000789,82.622416,52.626898,139.577644,101.231211,137.880273,100.925703,63.604207,98.771737,-0.000606,0.002419,32.000000,-235.773359,101.487651,-0.328401,18.189507,0.639472,504857.516215,0.989891,39.949784,14.823195,1.964952,0.055187,0.033705,158.217093,32.000000,169.692656,158.952864,158.536960,144.578103,32.000000,142.647961,66.892373,56.988827,76.811815,19.335308,42.689585,64.807410,64.856405,20.744459,70.234826,59.556764,29.932534
52.127964,82.122044,101.972296,141.247500,98.896778,98.603327,29.280827,14.235935,100.965510,-0.000642,82.588699,52.702722,139.598039,101.200013,137.917261,100.906758,63.623413,98.874537,-0.000607,0.002387,32.000000,-235.774391,101.545694,-0.328663,18.119168,0.644778,504903.125636,0.995271,40.190749,14.792398,1.974353,0.061349,0.033337,158.258156,32.000000,169.663644,158.733692,159.144620,144.948762,32.000000,142.355453,66.899914,57.004045,76.791622,19.335308,42.604285,64.807410,64.824047,20.744459,70.236070,59.563865,30.032021
52.009010,82.122044,101.895566,141.247500,98.858855,98.589190,29.286516,14.234080,100.844182,-0.000486,82.525279,52.700054,139.602526,101.143674,137.891739,100.805486,63.599917,98.803631,-0.000607,0.002412,32.000000,-235.775427,101.255211,-0.328600,18.120375,0.646105,504992.539086,0.995543,40.212383,14.802399,1.976720,0.038801,0.019376,158.696701,32.000000,169.076750,158.545250,161.209477,145.097665,32.000000,142.156211,66.897284,56.976517,76.775482,19.335308,42.648582,64.807410,64.627045,20.744459,70.219168,59.567474,29.958066
51.752037,82.122871,101.967976,141.253355,98.825657,98.586652,29.319217,14.231369,100.857324,-0.000810,82.617053,52.536692,139.636197,101.140799,137.931257,100.884264,63.607045,98.891518,-0.000609,0.002390,32.000000,-235.774368,101.632822,-0.328733,18.127849,0.637835,504689.147743,0.984920,39.693400,14.846414,1.956192,0.051396,0.017491,158.971329,32.000000,168.888223,158.655468,162.442333,145.125364,32.000000,142.381254,66.907980,56.970905,76.817079,19.335308,42.633924,64.807410,64.736173,20.744459,70.222944,59.558761,29.930700
