OSU 80 Ton Compressor Load Stand
51.668108,82.202300,101.938872,141.393033,98.746186,98.459141,29.298915,14.232511,100.954567,-0.000789,82.655565,52.496899,139.809824,101.167225,138.105652,100.844987,63.645447,98.748355,-0.000601,0.002487,32.000000,-235.777816,101.210404,-0.327178,18.145080,0.643772,504074.126011,0.990305,40.150487,14.753384,1.966751,0.065361,0.047388,159.170125,32.000000,169.189425,158.818072,162.991937,145.111470,32.000000,142.768621,67.108772,56.894695,76.654829,19.335308,43.087557,64.807410,64.654164,20.744459,70.607927,59.559714,29.885286
51.736380,82.179960,101.847812,141.394984,98.763903,98.467052,29.305827,14.231940,100.926375,-0.000627,82.660821,52.643497,139.813258,101.083949,138.059071,100.796012,63.639992,98.731623,-0.000602,0.002521,32.000000,-235.775272,101.042922,-0.327005,18.172696,0.636927,503985.173407,0.982906,39.787537,14.764981,1.954101,0.060768,0.035640,159.463785,32.000000,168.960383,159.319272,163.368460,144.394277,32.000000,143.017758,67.094176,56.890036,76.666335,19.335308,43.098710,64.807410,64.701721,20.744459,70.609895,59.560708,29.892696
51.711057,82.179960,101.903000,141.394984,98.784193,98.472480,29.281983,14.230941,100.893669,-0.000710,82.644113,52.609036,139.769388,101.067617,138.046656,100.827934,63.634074,98.788901,-0.000602,0.002552,32.000000,-235.773977,101.437420,-0.326820,18.148384,0.644909,504216.203961,0.992560,40.234893,14.746772,1.972955,0.042664,0.050496,158.805464,32.000000,169.299483,159.482784,161.366293,144.254119,32.000000,143.078733,67.084490,56.868006,76.634569,19.335308,43.084630,64.807410,64.635352,20.744459,70.541871,59.552309,29.981764
51.514132,82.172238,101.735881,141.394427,98.837298,98.472513,29.286311,14.233367,100.851477,-0.000934,82.696565,52.620071,139.778400,101.089781,138.036833,100.796461,63.641686,98.757700,-0.000603,0.002550,32.000000,-235.771059,100.978596,-0.326844,18.167398,0.641740,504207.445623,0.990932,40.143879,14.741931,1.968592,0.032882,0.016791,158.546340,32.000000,169.637412,159.660631,159.724614,144.264240,32.000000,143.251506,67.103423,56.892231,76.657300,19.335308,43.061700,64.807410,64.697937,20.744459,70.519452,59.568143,29.993723
51.668866,82.191820,101.849485,141.402512,98.860676,98.472366,29.281960,14.233367,100.861120,-0.000837,82.648879,52.607401,139.751281,101.136272,138.049289,100.854318,63.669913,98.758842,-0.000604,0.002530,32.000000,-235.772370,101.562378,-0.326677,18.215024,0.643651,504258.592867,0.992320,40.169343,14.783092,1.970623,0.040991,0.017399,158.378472,32.000000,169.924417,158.941523,158.424248,144.832145,32.000000,142.617288,67.147711,56.913883,76.674808,19.335308,43.071902,64.807410,64.672050,20.744459,70.582351,59.562753,29.915587
51.774630,82.193750,101.753331,141.402233,98.883213,98.463494,29.344420,14.235079,100.894866,-0.000656,82.612235,52.530819,139.766660,101.027222,138.072782,100.744879,63.650574,98.765615,-0.000603,0.002500,32.000000,-235.778689,101.101698,-0.326591,18.237422,0.645306,504322.138971,0.996268,40.359972,14.756284,1.974912,0.062042,0.026243,158.426987,32.000000,169.884348,158.791029,159.810262,145.109641,32.000000,142.605599,67.148150,56.902104,76.634353,19.335308,43.093643,64.807410,64.715335,20.744459,70.584217,59.565556,30.024611
51.739861,82.193750,101.806466,141.402233,98.916426,98.459712,29.277976,14.230798,100.815894,-0.000911,82.604907,52.544081,139.799578,101.079382,138.097307,100.801552,63.639684,98.687713,-0.000604,0.002491,32.000000,-235.775922,101.587872,-0.326506,18.208022,0.641647,504224.174026,0.993227,40.223652,14.728759,1.971196,0.139413,0.036109,158.918251,32.000000,169.296323,158.653699,161.685453,145.283964,32.000000,142.362988,67.128472,56.894406,76.649152,19.335308,43.067179,64.807410,64.632163,20.744459,70.592132,59.560964,30.043319
51.771647,82.179960,101.717955,141.395263,98.943220,98.458445,29.311796,14.232653,100.889988,-0.000916,82.631251,52.536027,139.818512,101.062641,138.127441,100.769019,63.652598,98.762210,-0.000604,0.002457,32.000000,-235.776034,101.228657,-0.326504,18.203747,0.637808,504170.713693,0.988833,40.119224,14.752266,1.965313,0.103299,0.032670,159.187487,32.000000,169.225459,158.876697,163.079206,145.004768,32.000000,142.776521,67.137346,56.883580,76.644992,19.335308,43.062672,64.807410,64.605777,20.744459,70.550856,59.558406,30.042145
51.999310,82.196508,101.790597,141.403070,98.957659,98.452070,29.288675,14.232511,100.896710,-0.000620,82.680628,52.524839,139.803740,101.039660,138.064924,100.796908,63.642413,98.738397,-0.000603,0.002433,32.000000,-235.778963,101.416637,-0.326541,18.202069,0.640005,504185.985932,0.991761,40.154169,14.715210,1.967660,0.059547,0.038337,159.427566,32.000000,169.103774,159.182015,163.217872,144.572167,32.000000,143.232635,67.122161,56.895604,76.663779,19.335308,43.067695,64.807410,64.482966,20.744459,70.604345,59.559862,30.012432
51.676819,82.199818,101.718335,141.406415,98.909680,98.440671,29.284576,14.242500,100.876954,-0.000797,82.728974,52.510950,139.813076,101.009847,138.031183,100.772998,63.621555,98.776301,-0.000605,0.002431,32.000000,-235.768646,101.458605,-0.326426,18.211641,0.638665,504124.271495,0.989912,40.108431,14.748147,1.964743,0.064561,0.037179,158.797950,32.000000,169.543557,159.362194,161.218494,144.397718,32.000000,143.461639,67.109801,56.901638,76.649412,19.335308,43.092998,64.807410,64.642396,20.744459,70.606257,59.557512,30.028719
51.684403,82.199818,101.841188,141.406415,98.852977,98.431848,29.327046,14.232939,100.829148,-0.000916,82.669390,52.538424,139.805114,101.122141,138.063607,100.784950,63.668043,98.742906,-0.000605,0.002433,32.000000,-235.777880,101.323901,-0.326111,18.209019,0.634894,504030.316206,0.985964,39.896591,14.743679,1.957537,0.056978,0.045835,158.523752,32.000000,169.888938,159.480664,159.656075,144.408298,32.000000,143.595790,67.116988,56.912286,76.684494,19.335308,43.092672,64.807410,64.659898,20.744459,70.618537,59.568054,30.032021
51.608073,82.180512,101.684221,141.402233,98.822252,98.427417,29.301410,14.237648,100.768482,-0.000718,82.686545,52.594789,139.758798,100.930120,138.084528,100.711104,63.657285,98.765082,-0.000605,0.002415,32.000000,-235.773006,101.464032,-0.326092,18.174348,0.640178,504159.794486,0.992672,40.223645,14.787859,1.968355,0.072555,0.042970,158.385553,32.000000,169.994646,158.847158,158.629033,144.983981,32.000000,142.917234,67.116725,56.894738,76.684190,19.335308,43.085134,64.807410,64.780143,20.744459,70.560057,59.560216,29.983965
51.816727,82.185201,101.763252,141.411712,98.824266,98.438110,29.307174,14.238361,100.798942,-0.000422,82.669881,52.554893,139.785371,101.026752,138.083839,100.671888,63.670222,98.584436,-0.000604,0.002430,32.000000,-235.767539,101.124396,-0.326123,18.151479,0.641227,504023.542128,0.990988,40.216015,14.720824,1.970443,0.047151,0.025226,158.471831,32.000000,169.916160,158.703768,160.217882,145.087631,32.000000,142.706821,67.113482,56.900728,76.649587,19.335308,43.068561,64.807410,64.600746,20.744459,70.576472,59.568507,30.033561
51.752770,82.204782,101.731354,141.418682,98.820602,98.455306,29.286447,14.229086,100.796530,-0.000655,82.627257,52.545292,139.794182,100.964623,138.043415,100.798699,63.661026,98.636048,-0.000604,0.002433,32.000000,-235.778618,101.559728,-0.326148,18.167267,0.642420,504030.752260,0.993355,40.273553,14.745227,1.970316,0.034037,0.018909,158.931078,32.000000,169.241512,158.636746,162.041116,145.180094,32.000000,142.494349,67.110129,56.891011,76.662761,19.335308,43.071510,64.807410,64.581785,20.744459,70.578274,59.565114,29.977435
52.008483,82.204782,101.691168,141.418682,98.807855,98.455825,29.353700,14.233652,100.847023,-0.000589,82.673492,52.583646,139.815238,101.104422,138.088376,100.718028,63.634647,98.740355,-0.000604,0.002406,32.000000,-235.775855,100.975292,-0.326413,18.158035,0.639910,503971.361226,0.988942,40.068387,14.621068,1.963907,0.059470,0.025709,159.173575,32.000000,169.130665,158.919935,163.313175,144.857621,32.000000,142.845732,67.134212,56.873241,76.654072,19.335308,43.049949,64.807410,64.483199,20.744459,70.641426,59.564337,29.966430
51.612431,82.207816,101.799397,141.415058,98.772757,98.468230,29.292170,14.234794,100.704339,-0.000218,82.658686,52.599082,139.807902,100.992680,138.059475,100.656422,63.646154,98.787041,-0.000604,0.002395,32.000000,-235.777991,101.423815,-0.326328,18.134012,0.640468,504131.479079,0.991188,40.152225,14.662057,1.965718,0.063149,0.037299,159.375592,32.000000,169.014543,159.317470,163.143883,144.478822,32.000000,143.174369,67.102941,56.886684,76.673227,19.335308,43.095385,64.807410,64.693576,20.744459,70.652913,59.566737,30.032387
51.602371,82.206437,101.641626,141.417846,98.736935,98.476172,29.289786,14.228372,100.810199,-0.000363,82.731753,52.594609,139.823361,101.045310,138.014554,100.681945,63.681266,98.635661,-0.000604,0.002377,32.000000,-235.780807,100.948148,-0.326234,18.106973,0.635361,504070.924445,0.983649,39.895678,14.752651,1.955280,0.057122,0.042255,158.683367,32.000000,169.486562,159.545194,160.838523,144.255186,32.000000,143.306344,67.077235,56.900284,76.678579,19.335308,43.039126,64.807410,64.712703,20.744459,70.650623,59.552899,29.893430
51.796692,82.205334,101.719184,141.419519,98.718367,98.491360,29.292325,14.232653,100.803366,-0.000608,82.684731,52.438565,139.767952,101.093635,138.037906,100.749461,63.619467,98.703280,-0.000604,0.002392,32.000000,-235.776526,101.239426,-0.326346,18.129187,0.645170,504294.020803,0.994055,40.296467,14.769869,1.972381,0.063796,0.036296,158.522166,32.000000,169.730926,159.540895,159.499864,144.200744,32.000000,143.400689,67.029634,56.865165,76.642415,19.335308,43.099527,64.807410,64.647268,20.744459,70.652631,59.562045,29.739725
51.636179,82.205334,101.810484,141.419519,98.766723,98.511644,29.288980,14.230513,100.805312,-0.000510,82.653003,52.529663,139.790221,101.002590,138.074847,100.843315,63.670816,98.747826,-0.000603,0.002376,32.000000,-235.777847,101.058137,-0.326456,18.131049,0.644888,504269.525269,0.994423,40.305222,14.641578,1.969708,0.055534,0.031252,158.400767,32.000000,170.079792,158.891427,158.275760,144.874932,32.000000,142.734448,67.043792,56.886241,76.678168,19.335308,43.107007,64.807410,64.699122,20.744459,70.651183,59.564032,29.995337
51.589115,82.191268,101.696465,141.416731,98.774723,98.519180,29.292685,14.235507,100.767159,-0.000467,82.655738,52.616364,139.759666,100.981485,138.103483,100.793549,63.659420,98.725396,-0.000602,0.002402,32.000000,-235.772688,100.985631,-0.326532,18.098738,0.641054,504376.425933,0.990442,40.108642,14.745011,1.963816,0.053199,0.033366,158.626754,32.000000,169.929850,158.719869,160.206875,144.990515,32.000000,142.623253,67.021897,56.887682,76.671060,19.335308,43.127791,64.807410,64.771126,20.744459,70.609157,59.563737,30.008176
51.630683,82.195957,101.723121,141.419798,98.765251,98.516617,29.294615,14.228229,100.748767,-0.000862,82.662981,52.579035,139.816389,101.003080,138.103382,100.804036,63.661026,98.643354,-0.000603,0.002423,32.000000,-235.776032,101.220481,-0.326620,18.102016,0.645186,504455.138770,0.994100,40.270068,14.721079,1.971689,0.053237,0.030910,159.022225,32.000000,169.367773,158.626435,161.883255,145.320100,32.000000,142.435999,67.028867,56.885043,76.674701,19.335308,43.084320,64.807410,64.712352,20.744459,70.625677,59.560147,29.916027
51.650677,82.216917,101.738764,141.421470,98.733558,98.505137,29.283091,14.234651,100.844589,-0.000718,82.666207,52.402065,139.859954,100.996126,138.107412,100.834741,63.617113,98.693035,-0.000604,0.002380,32.000000,-235.772069,101.008759,-0.326643,18.095958,0.646224,504517.992163,0.994999,40.303407,14.718671,1.971278,0.051746,0.029451,159.202591,32.000000,169.261275,158.889147,163.245390,145.021976,32.000000,143.044107,67.001165,56.881449,76.684972,19.335308,43.102388,64.807410,64.605889,20.744459,70.627583,59.557285,29.981250
51.848209,82.216917,101.815222,141.421470,98.706226,98.501280,29.278981,14.233652,100.847349,-0.000495,82.658260,52.538813,139.829139,101.099201,138.074988,100.834883,63.635264,98.744110,-0.000604,0.002379,32.000000,-235.776674,101.388410,-0.326619,18.094857,0.645522,504488.728251,0.994051,40.266226,14.666556,1.970207,0.034492,0.008492,159.343194,32.000000,169.230071,159.212775,162.786334,144.564786,32.000000,143.377531,66.965658,56.883867,76.678147,19.335308,43.122766,64.807410,64.596039,20.744459,70.695160,59.564406,30.015440
51.608550,82.198163,101.695952,141.420634,98.700721,98.495546,29.293517,14.231797,100.803491,-0.000702,82.723806,52.477993,139.824189,100.967008,138.058482,100.717639,63.633790,98.637780,-0.000603,0.002378,32.000000,-235.779841,101.120116,-0.326766,18.098240,0.645436,504531.364505,0.993959,40.267055,14.741059,1.969747,0.040869,0.012117,158.684280,32.000000,169.738948,159.360015,160.627634,144.510924,32.000000,143.675170,66.937800,56.909201,76.662285,19.335308,43.128051,64.807410,64.495800,20.744459,70.638573,59.563491,30.012872
51.692512,82.191268,101.765685,141.420634,98.702402,98.489188,29.298621,14.235507,100.765198,-0.000844,82.732693,52.699207,139.793595,101.003996,138.085925,100.707496,63.662588,98.779429,-0.000601,0.002354,32.000000,-235.768263,101.446065,-0.326765,18.125489,0.642244,504389.340903,0.989953,40.068495,14.754343,1.963717,0.067468,0.041430,158.532023,32.000000,169.967367,159.440562,159.574198,144.565933,32.000000,143.563075,66.923356,56.889103,76.668417,19.335308,43.112747,64.807410,64.675573,20.744459,70.618943,59.564701,30.020502
51.599843,82.208367,101.742046,141.429556,98.731793,98.484049,29.280943,14.229942,100.814220,-0.000677,82.696311,52.479711,139.790260,101.015070,138.103746,100.773804,63.661488,98.661881,-0.000601,0.002335,32.000000,-235.782352,101.212567,-0.326557,18.144372,0.645702,504444.501472,0.994343,40.290724,14.690359,1.970525,0.064153,0.032710,158.408939,32.000000,170.141148,158.827649,158.479147,145.026842,32.000000,142.737773,66.921404,56.884177,76.675156,19.335308,43.093297,64.807410,64.641659,20.744459,70.620803,59.562685,29.736057
51.966477,82.208367,101.765498,141.429556,98.758530,98.494235,29.280954,14.235935,100.814494,-0.000652,82.671144,52.466050,139.811054,100.989743,138.105346,100.783872,63.658981,98.745413,-0.000602,0.002323,32.000000,-235.771441,101.495441,-0.326380,18.150928,0.643667,504313.173591,0.992338,40.199306,14.748750,1.968674,0.062910,0.031403,158.623722,32.000000,169.824607,158.643985,160.509873,145.119453,32.000000,142.675931,66.916057,56.894782,76.657866,19.335308,43.118151,64.807410,64.526150,20.744459,70.676237,59.566540,29.877656
51.746524,82.205609,101.652158,141.430671,98.759286,98.505715,29.312138,14.232511,100.737195,-0.000877,82.657192,52.533773,139.811579,100.972942,138.132037,100.633604,63.618698,98.766148,-0.000602,0.002310,32.000000,-235.776996,101.368015,-0.326366,18.173666,0.644613,504350.962525,0.994860,40.309699,14.677503,1.971751,0.060116,0.033177,159.115901,32.000000,169.324975,158.716182,162.158583,145.304907,32.000000,142.431101,66.878311,56.859530,76.655655,19.335308,43.101782,64.807410,64.499657,20.744459,70.669632,59.565084,29.899959
51.812999,82.191544,101.845228,141.426489,98.805875,98.522331,29.281025,14.228372,100.799085,-0.000830,82.627044,52.670630,139.839363,100.996209,138.138720,100.757078,63.635308,98.664392,-0.000602,0.002321,32.000000,-235.779168,101.325208,-0.326490,18.198030,0.637390,504244.897626,0.987351,39.941340,14.731429,1.958291,0.063201,0.039063,159.199777,32.000000,169.120026,159.118969,163.485103,144.759999,32.000000,142.757480,66.896789,56.861371,76.679425,19.335308,43.157739,64.807410,64.593848,20.744459,70.627655,59.570090,30.034588
52.064673,82.194853,101.630063,141.431507,98.827784,98.509579,29.307819,14.233652,100.790310,-0.000591,82.663302,52.667626,139.841101,100.985013,138.104678,100.684943,63.624990,98.728602,-0.000602,0.002301,32.000000,-235.772904,101.364915,-0.326587,18.190634,0.639943,504474.834405,0.990958,40.159331,14.784471,1.964425,0.049641,0.033802,159.370838,32.000000,169.168309,159.435430,162.660388,144.503402,32.000000,143.124740,66.867022,56.860750,76.665558,19.335308,43.121642,64.807410,64.494493,20.744459,70.629518,59.567179,29.898712
51.686369,82.194853,101.830680,141.431507,98.803077,98.491742,29.270607,14.228087,100.838679,-0.000849,82.682617,52.487115,139.796626,101.031648,138.067414,100.754673,63.631503,98.688919,-0.000602,0.002290,32.000000,-235.779781,101.119016,-0.326817,18.192313,0.639679,504479.610013,0.990764,40.078474,14.705229,1.965631,0.058125,0.032585,158.586520,32.000000,169.567984,159.632304,160.354723,144.242351,32.000000,143.148850,66.875834,56.832152,76.647270,19.335308,43.158457,64.807410,64.647745,20.744459,70.641750,59.562665,30.013532
51.619715,82.198163,101.692184,141.433180,98.816495,98.486613,29.301733,14.231226,100.762714,-0.000855,82.723807,52.488630,139.801233,100.997105,138.111664,100.683332,63.620414,98.609132,-0.000602,0.002284,32.000000,-235.775494,101.441458,-0.326850,18.204062,0.632858,504326.028593,0.984549,39.829507,14.755074,1.951997,0.046639,0.020856,158.453308,32.000000,169.849810,159.598111,159.132012,144.519513,32.000000,143.261415,66.882080,56.843955,76.663933,19.335308,43.120339,64.807410,64.708029,20.744459,70.654004,59.565812,29.996804
51.734787,82.196232,101.797884,141.429277,98.856891,98.489088,29.298900,14.230085,100.846397,-0.000584,82.696376,52.492687,139.760757,101.011460,138.113426,100.748196,63.627697,98.621703,-0.000601,0.002283,32.000000,-235.779586,101.075819,-0.326882,18.187382,0.642062,504390.905005,0.993450,40.209071,14.724135,1.970165,0.034790,0.008348,158.357747,32.000000,170.049732,158.954072,158.413063,145.082084,32.000000,142.468834,66.892317,56.834925,76.655049,19.335308,43.150976,64.807410,64.632371,20.744459,70.649896,59.565458,30.003627
51.563888,82.209195,101.756422,141.431507,98.778055,98.495327,29.308064,14.231654,100.770007,-0.000510,82.650099,52.566216,139.818328,100.917927,138.116484,100.714400,63.641491,98.661797,-0.000602,0.002304,32.000000,-235.776869,101.296511,-0.326867,18.139939,0.641626,504418.509751,0.993741,40.279477,14.686089,1.970026,0.041737,0.012142,158.698379,32.000000,169.762213,158.680372,160.628922,145.220496,32.000000,142.496951,66.865640,56.847971,76.638581,19.335308,43.101276,64.807410,64.688062,20.744459,70.651804,59.568684,29.783672
51.506058,82.209195,101.753871,141.431507,98.759791,98.496641,29.289825,14.233652,100.824468,-0.000851,82.633562,52.600377,139.819641,100.993006,138.102409,100.687225,63.648708,98.613517,-0.000602,0.002279,32.000000,-235.775855,101.011513,-0.327111,18.140962,0.640947,504363.801750,0.991460,40.161753,14.686550,1.967687,0.063586,0.035098,159.043515,32.000000,169.324289,158.683841,162.122222,145.384007,32.000000,142.507370,66.889972,56.813582,76.643218,19.335308,43.142982,64.807410,64.767874,20.744459,70.694326,59.565242,30.028572
51.815687,82.215538,101.797491,141.433180,98.794312,98.493461,29.289091,14.230798,100.815403,-0.000667,82.652129,52.561949,139.837847,101.063233,138.097183,100.646397,63.608467,98.722320,-0.000602,0.002273,32.000000,-235.777398,101.235123,-0.327075,18.110042,0.645691,504463.364249,0.994807,40.346759,14.697448,1.973405,0.061124,0.031148,159.278772,32.000000,169.214411,159.019963,163.438647,144.952579,32.000000,142.967680,66.863908,56.815867,76.647227,19.335308,43.143327,64.807410,64.654174,20.744459,70.716214,59.557197,29.991302
51.783711,82.208367,101.814469,141.429835,98.761238,98.493343,29.286241,14.232653,100.792253,-0.000395,82.725133,52.507763,139.846960,101.029200,138.094003,100.788576,63.622197,98.691037,-0.000603,0.002263,32.000000,-235.777018,101.018998,-0.327050,18.076236,0.646801,504481.851782,0.996652,40.405074,14.660497,1.975571,0.061864,0.041286,159.319000,32.000000,169.142088,159.320860,162.504520,144.717650,32.000000,143.308299,66.872128,56.839361,76.659102,19.335308,43.168006,64.807410,64.622157,20.744459,70.695891,59.567858,29.963055
52.000126,82.213056,101.695899,141.435132,98.732821,98.483195,29.296960,14.234080,100.826040,-0.000775,82.762049,52.537292,139.822106,100.992945,138.074096,100.708025,63.640986,98.679894,-0.000602,0.002300,32.000000,-235.773788,101.089115,-0.327056,18.066297,0.642130,504412.308547,0.990203,40.099768,14.767730,1.964608,0.066267,0.033914,158.546839,32.000000,169.655226,159.446369,160.472088,144.589023,32.000000,143.510447,66.868073,56.839051,76.659904,19.335308,43.098079,64.807410,64.516395,20.744459,70.697918,59.559469,29.911625
51.734086,82.213056,101.789682,141.435132,98.718088,98.475633,29.358219,14.239218,100.848175,-0.000858,82.742394,52.631607,139.814892,101.004933,138.091108,100.788459,63.644571,98.651078,-0.000604,0.002304,32.000000,-235.765864,101.137816,-0.327084,18.088510,0.644112,504390.611648,0.990944,40.124717,14.734744,1.966149,0.065293,0.031061,158.461520,32.000000,169.962132,159.379177,159.195811,144.672142,32.000000,143.334277,66.877740,56.823965,76.644497,19.335308,43.165644,64.807410,64.633646,20.744459,70.714634,59.562331,29.966357
51.655328,82.219951,101.751621,141.442381,98.661122,98.470492,29.284510,14.228943,100.825316,-0.000711,82.704260,52.437616,139.795574,101.053058,138.092526,100.704843,63.646266,98.674594,-0.000603,0.002315,32.000000,-235.778433,101.094094,-0.327265,18.141093,0.638977,504212.655413,0.986020,39.912322,14.709095,1.955686,0.049801,0.027121,158.405390,32.000000,170.025808,158.902014,158.720445,145.150368,32.000000,142.678591,66.882190,56.815401,76.642048,19.335308,43.108692,64.807410,64.695700,20.744459,70.738287,59.562488,30.018888
51.533869,82.214435,101.737605,141.440987,98.670143,98.455347,29.289312,14.228943,100.782822,-0.000711,82.641660,52.562530,139.807274,101.067250,138.117334,100.680886,63.624441,98.641293,-0.000603,0.002354,32.000000,-235.776794,101.261331,-0.327263,18.143349,0.644332,504285.653489,0.989377,40.179282,14.687767,1.967555,0.055693,0.044683,158.702979,32.000000,169.607163,158.678488,160.847745,145.269376,32.000000,142.437209,66.869476,56.806326,76.635374,19.335308,43.153972,64.807410,64.751324,20.744459,70.723180,59.563373,29.998125
51.716273,82.205058,101.711992,141.437920,98.643717,98.446465,29.279109,14.236649,100.779251,-0.000983,82.668709,52.616369,139.843646,100.985563,138.152632,100.648499,63.621361,98.734863,-0.000602,0.002362,32.000000,-235.767121,100.962625,-0.327265,18.169811,0.643636,504300.554531,0.993472,40.265407,14.700552,1.969818,0.059116,0.033470,159.051266,32.000000,169.233232,158.781336,162.369550,145.357964,32.000000,142.268688,66.913929,56.807902,76.663631,19.335308,43.120334,64.807410,64.755608,20.744459,70.725266,59.565517,30.031801
51.799226,82.205058,101.684998,141.437920,98.643288,98.440063,29.296221,14.229942,100.794444,-0.000889,82.695479,52.613885,139.857972,100.992558,138.131591,100.658579,63.611306,98.719994,-0.000602,0.002338,32.000000,-235.778090,101.288925,-0.327119,18.191316,0.645742,504310.568595,0.995681,40.382264,14.701871,1.974189,0.115677,0.029762,159.256478,32.000000,169.056746,159.207206,163.559464,144.586267,32.000000,142.822682,66.901983,56.799603,76.676783,19.335308,43.141348,64.807410,64.610561,20.744459,70.697972,59.560206,29.887560
51.735810,82.213056,101.750571,141.444611,98.658624,98.428948,29.349489,14.233795,100.848473,-0.000778,82.733016,52.458711,139.856012,101.028058,138.123084,100.729253,63.611087,98.621659,-0.000602,0.002349,32.000000,-235.775712,101.121625,-0.327096,18.207812,0.640855,504178.553577,0.992107,40.189195,14.762556,1.966731,0.067842,0.014662,159.206953,32.000000,169.223184,159.425703,162.648815,144.542825,32.000000,143.047111,66.896524,56.786912,76.658452,19.335308,43.136095,64.807410,64.522804,20.744459,70.725000,59.566343,30.047428
51.640532,82.217469,101.709061,141.448236,98.653750,98.430465,29.299971,14.228800,100.819453,-0.001040,82.675482,52.574408,139.828390,100.983750,138.072313,100.674387,63.602418,98.641803,-0.000604,0.002343,32.000000,-235.779395,101.456490,-0.327099,18.191762,0.638163,504127.809319,0.989741,40.105821,14.763460,1.963060,0.037876,0.014736,158.581028,32.000000,169.692989,159.491286,160.135181,144.378569,32.000000,143.363658,66.874889,56.811384,76.655679,19.335308,43.156791,64.807410,64.692362,20.744459,70.740869,59.562154,29.976408
52.030482,82.202024,101.762078,141.445169,98.671666,98.426735,29.352221,14.231654,100.781611,-0.001031,82.724150,52.581810,139.814851,101.062294,138.109152,100.618895,63.664241,98.727747,-0.000604,0.002337,32.000000,-235.779000,101.165821,-0.327086,18.151112,0.639395,504108.749104,0.989166,40.177548,14.703133,1.966734,0.041493,0.034202,158.511658,32.000000,169.969487,159.357619,158.875589,144.670514,32.000000,143.140553,66.913929,56.800734,76.663046,19.335308,43.147754,64.807410,64.574733,20.744459,70.742985,59.561691,29.887120
51.746078,82.202024,101.737563,141.445169,98.655727,98.423016,29.285830,14.233081,100.760484,-0.000736,82.651233,52.604192,139.805717,100.883140,138.090378,100.670030,63.671919,98.622414,-0.000605,0.002318,32.000000,-235.777245,101.422102,-0.327078,18.134904,0.641480,504181.008901,0.992846,40.277822,14.724209,1.969559,0.071301,0.037274,158.338825,32.000000,170.089482,158.807052,158.938889,145.047972,32.000000,142.686976,66.931507,56.785647,76.651670,19.335308,43.171603,64.807410,64.626314,20.744459,70.696711,59.559233,30.026445
51.774722,82.212780,101.676713,141.448793,98.642239,98.430674,29.291360,14.231369,100.768414,-0.000932,82.661937,52.543027,139.828552,100.993333,138.161744,100.695861,63.669983,98.654329,-0.000605,0.002306,32.000000,-235.776171,101.305689,-0.326878,18.091290,0.635643,503852.750728,0.982950,39.870895,14.715297,1.955817,0.084313,0.034335,158.703715,32.000000,169.670626,158.571585,161.035798,145.270622,32.000000,142.569043,66.945864,56.811140,76.635766,19.335308,43.140883,64.807410,64.604377,20.744459,70.732341,59.569490,29.873474
51.818296,82.227121,101.695153,141.451860,98.695620,98.428775,29.287814,14.227801,100.789689,-0.001077,82.647452,52.441510,139.847000,100.992049,138.127135,100.648452,63.613266,98.721282,-0.000604,0.002309,32.000000,-235.778755,101.351559,-0.326786,18.107708,0.641585,503944.385838,0.991017,40.156193,14.642767,1.966092,0.079618,0.046950,159.070335,32.000000,169.414751,158.605338,162.534646,145.515968,32.000000,142.689877,66.935059,56.766899,76.612016,19.335308,43.163903,64.807410,64.578541,20.744459,70.779251,59.561485,29.982644
51.520158,82.218020,101.747383,141.447678,98.695654,98.429420,29.336758,14.232082,100.722875,-0.000887,82.728894,52.510928,139.878723,101.002040,138.136612,100.658437,63.643627,98.666306,-0.000605,0.002306,32.000000,-235.776113,101.453409,-0.326749,18.133147,0.642051,503988.827864,0.990338,40.138160,14.664357,1.963829,0.057824,0.031185,159.290109,32.000000,169.155377,159.102700,163.645127,144.736997,32.000000,143.328821,66.958642,56.787821,76.622569,19.335308,43.166221,64.807410,64.688315,20.744459,70.781460,59.562193,30.059020
51.526373,82.218020,101.659643,141.447678,98.736536,98.417994,29.264150,14.231512,100.781305,-0.000605,82.716845,52.600185,139.872197,100.972758,138.130071,100.663082,63.603629,98.596848,-0.000604,0.002271,32.000000,-235.776520,101.168778,-0.326736,18.142693,0.640783,504085.522201,0.989570,40.108733,14.762292,1.962534,0.067398,0.035022,159.269519,32.000000,169.336163,159.361702,162.183740,144.649821,32.000000,143.523878,66.976966,56.781919,76.622699,19.335308,43.155287,64.807410,64.754257,20.744459,70.755154,59.566855,29.992402
51.720517,82.223260,101.748990,141.444332,98.749696,98.405097,29.315411,14.230370,100.805496,-0.000814,82.733017,52.614313,139.854011,101.002611,138.079522,100.701544,63.627809,98.646964,-0.000604,0.002250,32.000000,-235.777990,101.522018,-0.326522,18.173456,0.646301,504153.154371,0.994104,40.399677,14.698089,1.974904,0.065700,0.051874,158.583944,32.000000,169.731732,159.579352,160.288644,144.438937,32.000000,143.478032,66.964735,56.796518,76.634986,19.335308,43.168735,64.807410,64.672518,20.744459,70.773676,59.565979,29.998272
51.642765,82.220778,101.709024,141.449351,98.707730,98.402414,29.328427,14.232082,100.753274,-0.000750,82.742076,52.481040,139.832208,101.003997,138.138475,100.759973,63.619162,98.758374,-0.000605,0.002246,32.000000,-235.776605,101.019243,-0.326294,18.184366,0.644932,504166.059033,0.996325,40.393408,14.695307,1.972963,0.053175,0.032119,158.390000,32.000000,169.912770,159.247221,158.961012,144.647890,32.000000,143.169558,66.992307,56.791548,76.607119,19.335308,43.179743,64.807410,64.696361,20.744459,70.768087,59.560118,29.997685
52.053014,82.214986,101.800701,141.450187,98.687001,98.401132,29.343505,14.236221,100.776044,-0.000368,82.696933,52.562661,139.821923,100.990681,138.127012,100.689630,63.649171,98.677138,-0.000605,0.002202,32.000000,-235.770827,101.357204,-0.326113,18.176289,0.640760,503974.688046,0.990418,40.203130,14.701997,1.967285,0.068063,0.032880,158.322084,32.000000,170.027555,158.794165,159.197913,144.977993,32.000000,142.653202,66.986981,56.778147,76.593445,19.335308,43.209044,64.807410,64.690909,20.744459,70.770234,59.565379,29.970906
51.734192,82.214986,101.728823,141.450187,98.711861,98.394786,29.289594,14.231226,100.789682,-0.000494,82.667088,52.514783,139.862740,100.972147,138.149066,100.718046,63.636830,98.672306,-0.000606,0.002211,32.000000,-235.779920,100.989671,-0.326113,18.149433,0.641515,504010.176831,0.991562,40.278883,14.779222,1.969473,0.062845,0.031752,158.788737,32.000000,169.519271,158.644661,161.241737,145.270985,32.000000,142.479800,66.992526,56.774907,76.596524,19.335308,43.193782,64.807410,64.640822,20.744459,70.754236,59.567513,30.003627
51.790763,82.217469,101.799744,141.445726,98.715785,98.398510,29.290118,14.231083,100.869133,-0.000741,82.693174,52.583676,139.840675,101.009034,138.142343,100.665913,63.631505,98.694854,-0.000606,0.002204,32.000000,-235.780718,101.141755,-0.326095,18.074479,0.634542,503755.850515,0.982556,39.861305,14.699214,1.955712,0.076607,0.031334,159.162837,32.000000,169.269187,158.828207,162.566015,145.280612,32.000000,142.458052,66.997326,56.772179,76.609395,19.335308,43.186240,64.807410,64.659741,20.744459,70.764096,59.562213,29.966357
51.908211,82.228776,101.784110,141.453533,98.726964,98.404206,29.302726,14.230941,100.874874,-0.000613,82.681039,52.449685,139.874500,101.060113,138.120836,100.755246,63.600616,98.760661,-0.000606,0.002200,32.000000,-235.774632,100.992159,-0.325944,18.082924,0.641067,503888.914376,0.990883,40.181106,14.708580,1.966375,0.061632,0.019193,159.239694,32.000000,169.146585,159.245577,163.555678,144.588140,32.000000,143.045420,66.989041,56.770958,76.603263,19.335308,43.220816,64.807410,64.542100,20.744459,70.801566,59.559577,30.003481
51.395232,82.219675,101.887346,141.459667,98.710532,98.406731,29.308809,14.238647,100.927035,-0.000563,82.726951,52.518955,139.885006,100.968964,138.090580,100.782509,63.621979,98.684298,-0.000606,0.002198,32.000000,-235.770040,101.049302,-0.325945,18.109727,0.643293,503895.801654,0.989735,40.126733,14.727786,1.965597,0.044903,0.015381,159.287177,32.000000,169.330238,159.481084,162.018570,144.405285,32.000000,143.219749,67.013347,56.783760,76.624716,19.335308,43.215829,64.807410,64.729469,20.744459,70.803791,59.567631,30.035762
51.601629,82.219675,101.712677,141.459667,98.678111,98.416765,29.314062,14.230941,100.796261,-0.000908,82.720413,52.610335,139.849929,101.115413,138.085436,100.758668,63.629877,98.626640,-0.000606,0.002226,32.000000,-235.778238,101.149281,-0.325965,18.144372,0.640569,503946.464193,0.986965,40.020155,14.799176,1.960848,0.096835,0.009494,158.536449,32.000000,169.760234,159.502739,160.134589,144.450202,32.000000,143.596418,67.025270,56.763370,76.610262,19.335308,43.202904,64.807410,64.725451,20.744459,70.777501,59.566432,29.907736
51.872864,82.204230,101.740988,141.456042,98.632212,98.415932,29.291023,14.236506,100.858539,-0.000796,82.705330,52.556936,139.858092,100.949043,138.120937,100.666447,63.624795,98.614086,-0.000606,0.002240,32.000000,-235.769395,100.920388,-0.325617,18.183711,0.650821,504135.967562,0.997448,40.527453,14.730813,1.982428,0.046641,0.016071,158.517549,32.000000,170.030537,159.196785,158.579797,144.827102,32.000000,143.113706,67.056609,56.783294,76.598257,19.335308,43.204049,64.807410,64.615199,20.744459,70.731299,59.565733,30.035909
52.061585,82.218296,101.727841,141.458273,98.644309,98.401863,29.281846,14.234794,100.819563,-0.000646,82.652303,52.660321,139.814749,101.050916,138.112128,100.743779,63.619097,98.653673,-0.000607,0.002268,32.000000,-235.771599,101.359530,-0.325517,18.171201,0.643870,504079.450854,0.993047,40.319207,14.687411,1.971114,0.062817,0.032301,158.417075,32.000000,170.171387,158.731274,159.441160,145.230467,32.000000,142.907043,67.064148,56.760995,76.604173,19.335308,43.211085,64.807410,64.467289,20.744459,70.777263,59.574683,29.918448
51.599503,82.223536,101.781738,141.462176,98.601897,98.382773,29.278218,14.229799,100.862292,-0.000820,82.671745,52.482330,139.897978,101.072021,138.150523,100.742207,63.652494,98.683286,-0.000607,0.002240,32.000000,-235.777249,100.973723,-0.325441,18.195302,0.637339,503943.431443,0.988148,40.031068,14.684761,1.961353,0.064968,0.044140,158.940340,32.000000,169.507736,158.642798,161.520185,145.324083,32.000000,142.791878,67.102783,56.795053,76.626774,19.335308,43.203381,64.807410,64.582406,20.744459,70.779387,59.556617,30.040898
51.713130,82.223536,101.764978,141.462176,98.515478,98.391232,29.273604,14.237505,100.900070,-0.000935,82.689264,52.573042,139.910182,100.943680,138.155829,100.750728,63.629570,98.652304,-0.000608,0.002243,32.000000,-235.773969,101.529969,-0.325369,18.203433,0.633872,503816.614509,0.984464,39.856038,14.714840,1.953990,0.058040,0.039531,159.170508,32.000000,169.458626,158.718624,162.761572,145.387949,32.000000,142.825285,67.097283,56.780631,76.641249,19.335308,43.231715,64.807410,64.657460,20.744459,70.797928,59.556420,29.985579
51.931209,82.228776,101.771644,141.457436,98.481930,98.392401,29.281804,14.232368,100.849988,-0.000770,82.727955,52.575052,139.844190,101.012602,138.113160,100.763029,63.578702,98.598357,-0.000610,0.002236,32.000000,-235.775992,101.027360,-0.325317,18.153892,0.642551,503868.849051,0.993973,40.325210,14.699675,1.972533,0.061836,0.032098,159.298651,32.000000,169.201480,159.169969,163.656612,144.534339,32.000000,143.165671,67.072344,56.756225,76.624088,19.335308,43.184891,64.807410,64.574187,20.744459,70.816503,59.562763,30.038550
51.775748,82.235395,101.721639,141.460224,98.492601,98.396284,29.282180,14.233509,100.726263,-0.000838,82.766537,52.615178,139.898139,101.006566,138.123751,100.720493,63.613839,98.671325,-0.000609,0.002274,32.000000,-235.773211,101.582589,-0.325329,18.090844,0.639903,503904.504053,0.991847,40.210835,14.703523,1.967875,0.083541,0.036289,159.065579,32.000000,169.432884,159.442053,161.875235,144.590374,32.000000,143.356855,67.062986,56.774995,76.616698,19.335308,43.224457,64.807410,64.609494,20.744459,70.839424,59.563934,30.010891
51.500226,82.255253,101.736072,141.468588,98.464191,98.393578,29.294819,14.232082,100.769945,-0.001037,82.803516,52.451639,139.875570,100.961910,138.102285,100.768611,63.601760,98.679529,-0.000610,0.002274,32.000000,-235.775294,101.298082,-0.325206,18.074872,0.637417,503914.652901,0.987078,39.997096,14.721164,1.959740,0.059894,0.028355,158.556697,32.000000,169.709469,159.592627,160.016751,144.352279,32.000000,143.354559,67.048500,56.798692,76.614683,19.335308,43.217331,64.807410,64.793844,20.744459,70.841714,59.561052,29.931361
51.825603,82.255253,101.665485,141.468588,98.497390,98.381027,29.291707,14.239075,100.818124,-0.000978,82.795056,52.537413,139.823155,101.037579,138.131325,100.707478,63.638613,98.644079,-0.000610,0.002265,32.000000,-235.767154,101.394975,-0.325106,18.120952,0.642285,503947.303223,0.990335,40.159744,14.730966,1.964658,0.066533,0.038405,158.409043,32.000000,169.957056,159.110094,158.858502,144.639808,32.000000,142.924168,67.029543,56.786244,76.627923,19.335308,43.206154,64.807410,64.600494,20.744459,70.906219,59.560491,30.052857
51.617088,82.253322,101.719885,141.466915,98.553457,98.384770,29.323204,14.227944,100.831018,-0.000672,82.707425,52.599054,139.858657,100.987298,138.139203,100.656907,63.639493,98.571733,-0.000610,0.002285,32.000000,-235.778285,101.410928,-0.324721,18.147676,0.648503,504104.601257,0.995672,40.457016,14.748096,1.975449,0.060017,0.042023,158.424156,32.000000,170.072366,158.962640,159.341472,145.016674,32.000000,142.584000,67.018497,56.789816,76.641142,19.335308,43.199515,64.807410,64.697338,20.744459,70.902659,59.571615,29.948749
52.201812,82.241739,101.652121,141.463291,98.497892,98.368176,29.283701,14.235793,100.764829,-0.000801,82.664375,52.638416,139.856293,101.005260,138.144529,100.616351,63.621078,98.560646,-0.000610,0.002282,32.000000,-235.771747,101.238323,-0.324603,18.147650,0.639634,503825.703786,0.988875,40.129526,14.689415,1.961685,0.070907,0.027950,158.912032,32.000000,169.390186,158.695425,161.622251,145.054729,32.000000,142.408086,66.977621,56.790171,76.623828,19.335308,43.208548,64.807410,64.386765,20.744459,70.868906,59.559193,29.855572
51.719823,82.236499,101.737624,141.468031,98.486534,98.354267,29.269193,14.229086,100.820555,-0.000795,82.638949,52.450591,139.867628,101.055484,138.135112,100.753391,63.608690,98.545123,-0.000611,0.002281,32.000000,-235.782880,101.446496,-0.324621,18.187146,0.643362,503932.683175,0.992174,40.337282,14.643970,1.970663,0.059694,0.033822,159.178812,32.000000,169.233118,158.952610,162.751877,145.218088,32.000000,142.450113,66.973259,56.771844,76.632625,19.335308,43.250904,64.807410,64.546723,20.744459,70.871258,59.562281,29.961955
51.570225,82.236499,101.698073,141.468031,98.517409,98.352619,29.273517,14.233795,100.843079,-0.000481,82.720264,52.439219,139.877630,101.062804,138.116278,100.828833,63.610495,98.684343,-0.000610,0.002261,32.000000,-235.773581,101.074635,-0.324619,18.200076,0.631035,503606.840651,0.981252,39.739316,14.655552,1.947291,0.057760,0.021722,159.358536,32.000000,169.061147,159.250434,163.595758,144.484540,32.000000,142.981081,66.987024,56.789994,76.642636,19.335308,43.231973,64.807410,64.729126,20.744459,70.857191,59.563816,30.024097
51.536617,82.235120,101.659748,141.469982,98.537792,98.362414,29.298714,14.234937,100.844058,-0.000436,82.751071,52.607184,139.873286,101.000163,138.099226,100.725994,63.630935,98.697075,-0.000611,0.002233,32.000000,-235.776210,101.410252,-0.324633,18.153839,0.639867,503766.957995,0.991516,40.217065,14.658375,1.967092,0.034043,0.012826,159.035412,32.000000,169.420110,159.532301,161.545338,144.393841,32.000000,143.276020,66.979397,56.809674,76.669766,19.335308,43.252284,64.807410,64.767270,20.744459,70.855176,59.557738,29.898565
51.800892,82.233465,101.661092,141.464406,98.567142,98.364975,29.307383,14.228658,100.774855,-0.000776,82.750323,52.551037,139.881651,100.987359,138.120693,100.649471,63.593378,98.627458,-0.000610,0.002228,32.000000,-235.780849,101.063624,-0.324410,18.110802,0.641998,503823.209070,0.994471,40.367675,14.742326,1.972031,0.039731,0.013996,158.545374,32.000000,169.755960,159.609091,159.880818,144.382375,32.000000,143.390425,66.974728,56.790615,76.662008,19.335308,43.226987,64.807410,64.610661,20.744459,70.852289,59.557295,29.867971
51.692386,82.242566,101.696709,141.472213,98.553506,98.356074,29.325621,14.231940,100.829457,-0.000643,82.775810,52.588431,139.832732,101.107113,138.161316,100.658132,63.627987,98.674326,-0.000610,0.002216,32.000000,-235.777403,101.326165,-0.324421,18.088877,0.643997,503848.496402,0.994414,40.400177,14.729723,1.972573,0.066553,0.037915,158.421320,32.000000,170.018066,159.002663,158.454520,144.968265,32.000000,142.995263,66.967473,56.814466,76.657805,19.335308,43.266226,64.807410,64.479383,20.744459,70.854560,59.559134,30.038404
51.565685,82.242566,101.612519,141.472213,98.565698,98.339522,29.290660,14.230370,100.820859,-0.000453,82.735006,52.508891,139.850554,100.990376,138.186487,100.832742,63.634455,98.643536,-0.000609,0.002175,32.000000,-235.779629,101.038415,-0.324310,18.100286,0.640304,503811.424684,0.988643,40.132554,14.724415,1.962536,0.080032,0.034672,158.427906,32.000000,170.096975,158.758122,159.491329,145.166030,32.000000,142.599720,66.984305,56.823917,76.670763,19.335308,43.213317,64.807410,64.737814,20.744459,70.885346,59.553342,29.993209
51.534877,82.249185,101.785128,141.482529,98.560931,98.331991,29.297751,14.232082,100.836954,-0.000762,82.651000,52.564695,139.888824,101.027977,138.192906,100.614107,63.619010,98.668918,-0.000611,0.002208,32.000000,-235.778900,101.129212,-0.324266,18.116703,0.643525,503760.904202,0.990210,40.250730,14.718667,1.967344,0.061904,0.031680,158.935405,32.000000,169.331868,158.626698,161.780233,145.401696,32.000000,142.496390,66.988338,56.805236,76.645670,19.335308,43.286056,64.807410,64.835399,20.744459,70.908423,59.563344,29.980003
51.738386,82.240635,101.666207,141.476674,98.545756,98.339709,29.290097,14.238076,100.810097,-0.000809,82.681958,52.596029,139.914384,100.990252,138.200825,100.687574,63.599891,98.559501,-0.000612,0.002229,32.000000,-235.768644,101.148422,-0.324301,18.143270,0.644742,503720.714463,0.993867,40.378318,14.693239,1.970545,0.054639,0.035355,159.140759,32.000000,169.327590,158.741428,163.050287,145.170111,32.000000,142.775721,66.986498,56.826980,76.682008,19.335308,43.235773,64.807410,64.666614,20.744459,70.884115,59.558347,29.901207
51.581247,82.241739,101.754653,141.482529,98.606464,98.337236,29.318466,14.233081,100.824224,-0.000618,82.735519,52.501206,139.883652,101.027507,138.173102,100.689261,63.617844,98.625353,-0.000612,0.002237,32.000000,-235.772983,101.069842,-0.324051,18.186071,0.646362,503733.334187,0.994210,40.415998,14.724314,1.975073,0.054357,0.031949,159.403556,32.000000,169.181071,159.242369,163.366118,144.617747,32.000000,143.298939,66.975649,56.840024,76.702159,19.335308,43.257995,64.807410,64.654378,20.744459,70.886456,59.565281,29.993429
51.795376,82.241739,101.608411,141.482529,98.597572,98.339755,29.274038,14.236221,100.776698,-0.000670,82.776835,52.479006,139.926850,100.992312,138.129057,100.684741,63.627789,98.660650,-0.000611,0.002218,32.000000,-235.773614,101.337789,-0.324055,18.193336,0.640293,503705.657052,0.990286,40.202538,14.676034,1.965005,0.064916,0.029279,159.043876,32.000000,169.436515,159.486377,161.466066,144.381229,32.000000,143.486451,66.925062,56.830130,76.680666,19.335308,43.222235,64.807410,64.635276,20.744459,70.892253,59.565891,29.887193
51.696330,82.251116,101.827699,141.485595,98.625464,98.344778,29.289386,14.234080,100.801688,-0.000891,82.743958,52.521373,139.880196,101.043840,138.141936,100.710144,63.647018,98.648879,-0.000610,0.002226,32.000000,-235.772476,100.992688,-0.323792,18.198528,0.642721,503732.065083,0.992574,40.361807,14.698651,1.972706,0.068025,0.039432,158.566217,32.000000,169.732245,159.684131,159.931003,144.268611,32.000000,143.493860,66.919428,56.822741,76.686841,19.335308,43.281838,64.807410,64.495463,20.744459,70.923953,59.562399,29.954398
51.706851,82.238153,101.731036,141.480577,98.662541,98.337162,29.304813,14.231226,100.732969,-0.000803,82.699179,52.582519,139.860031,100.934791,138.202140,100.699956,63.665696,98.539918,-0.000609,0.002231,32.000000,-235.779428,101.346010,-0.323799,18.193440,0.636855,503631.010458,0.989650,40.146370,14.710444,1.961727,0.066410,0.035741,158.369017,32.000000,169.912655,159.110789,158.768036,144.796400,32.000000,142.753374,66.940031,56.850341,76.692886,19.335308,43.274529,64.807410,64.677457,20.744459,70.885867,59.562173,30.018961
51.768166,82.234568,101.832832,141.481692,98.610414,98.329731,29.304820,14.224091,100.796929,-0.000709,82.679417,52.537211,139.864153,100.956203,138.167412,100.711400,63.628207,98.629258,-0.000611,0.002230,32.000000,-235.786399,101.026425,-0.323839,18.130655,0.640746,503676.203449,0.991260,40.255313,14.683967,1.969728,0.056717,0.043222,158.522509,32.000000,169.988043,158.896984,159.847623,145.016173,32.000000,142.385128,66.956163,56.863297,76.656376,19.335308,43.259960,64.807410,64.571303,20.744459,70.888184,59.556508,30.035396
51.492542,82.234568,101.668192,141.481692,98.579509,98.319738,29.294858,14.226660,100.793287,-0.000953,82.667409,52.478703,139.884278,101.002326,138.197199,100.705657,63.632563,98.622359,-0.000613,0.002253,32.000000,-235.778749,101.528586,-0.323753,18.116493,0.639736,503579.874744,0.990412,40.231768,14.598160,1.967458,0.045779,0.035376,159.000346,32.000000,169.241637,158.804518,161.729527,145.258889,32.000000,142.315240,66.984240,56.846613,76.654078,19.335308,43.259887,64.807410,64.791858,20.744459,70.879267,59.564573,29.992329
51.544679,82.248634,101.779104,141.482529,98.591554,98.319782,29.281120,14.232082,100.824533,-0.000904,82.700140,52.534319,139.923092,101.124058,138.208782,100.733571,63.617361,98.693404,-0.000614,0.002269,32.000000,-235.777916,101.275239,-0.323727,18.114762,0.641638,503581.217107,0.989056,40.166538,14.690692,1.967094,0.052037,0.020485,159.228796,32.000000,169.200953,159.017669,163.112321,145.157649,32.000000,142.732601,66.984700,56.863519,76.672453,19.335308,43.263988,64.807410,64.864260,20.744459,70.925573,59.562085,30.004508
51.708577,82.248634,101.670739,141.484480,98.516332,98.321946,29.272563,14.233509,100.697335,-0.000616,82.726995,52.646529,139.888318,100.949635,138.161235,100.694905,63.642508,98.636228,-0.000615,0.002267,32.000000,-235.775342,101.484367,-0.323721,18.098423,0.646003,503644.658066,0.995035,40.444085,14.682089,1.974426,0.036950,0.015417,159.317716,32.000000,169.122937,159.390378,163.240895,144.582250,32.000000,143.202552,66.998617,56.857794,76.670872,19.335308,43.264716,64.807410,64.695236,20.744459,70.927991,59.555672,30.021456
51.592181,82.250013,101.683696,141.488662,98.558533,98.308541,29.272098,14.232082,100.769454,-0.000784,82.783544,52.527010,139.897613,100.982791,138.154775,100.633502,63.600838,98.650962,-0.000614,0.002281,32.000000,-235.774966,101.305913,-0.323599,18.103302,0.646108,503669.233733,0.994445,40.405562,14.741038,1.974580,0.049015,0.005998,158.813561,32.000000,169.546448,159.450198,161.169546,144.477501,32.000000,143.424818,66.962476,56.840601,76.659063,19.335308,43.276333,64.807410,64.704304,20.744459,70.930410,59.558161,29.976702
51.565379,82.250013,101.603524,141.488662,98.625685,98.289699,29.283176,14.230227,100.754197,-0.000902,82.767650,52.528241,139.860152,101.005568,138.162632,100.765615,63.654278,98.652698,-0.000615,0.002301,32.000000,-235.779444,101.260658,-0.323741,18.140752,0.642403,503559.099809,0.991339,40.240511,14.680685,1.966226,0.053241,0.028956,158.565980,32.000000,169.956920,159.625752,159.635162,144.441717,32.000000,143.608581,66.982640,56.875343,76.678759,19.335308,43.248164,64.807410,64.778622,20.744459,70.937149,59.555712,29.861075
51.625643,82.264630,101.766513,141.492844,98.613847,98.299793,29.281848,14.229942,100.746394,-0.000707,82.793626,52.563692,139.868860,101.084399,138.187519,100.753269,63.684374,98.621397,-0.000615,0.002316,32.000000,-235.776779,101.434136,-0.323699,18.202279,0.644583,503622.553972,0.993648,40.359063,14.731429,1.970913,0.060603,0.044155,158.409599,32.000000,170.170919,158.863024,158.584996,145.141388,32.000000,143.120517,66.999998,56.902608,76.683288,19.335308,43.300782,64.807410,64.709494,20.744459,70.985331,59.564711,29.913239
51.769149,82.255253,101.659434,141.492844,98.580276,98.315047,29.275912,14.236221,100.763460,-0.000486,82.679033,52.500447,139.883530,101.028037,138.197220,100.738198,63.647877,98.720723,-0.000615,0.002308,32.000000,-235.775089,101.087829,-0.323709,18.188457,0.642910,503437.758711,0.993641,40.386074,14.679057,1.970383,0.058044,0.042316,158.629537,32.000000,170.032403,158.785505,159.934569,145.288494,32.000000,142.848458,67.004250,56.873191,76.646929,19.335308,43.269978,64.807410,64.679823,20.744459,70.958586,59.566766,30.010817
