OSU 80 Ton Compressor Load Stand
51.476002,82.254977,101.685387,141.490614,98.591639,98.319100,29.265381,14.230085,100.685574,-0.000669,82.694970,52.564159,139.892724,101.047348,138.163341,100.744285,63.633356,98.546449,-0.000616,0.002316,32.000000,-235.781225,101.539027,-0.323719,18.174951,0.641172,503424.055825,0.992566,40.339975,14.629683,1.971240,0.060999,0.053057,159.042865,32.000000,169.391444,158.637170,161.923624,145.280576,32.000000,142.828653,66.997982,56.855465,76.643331,19.335308,43.295006,64.807410,64.701839,20.744459,70.961069,59.559872,30.007369
51.628395,82.254977,101.675562,141.490614,98.565659,98.310431,29.273392,14.231940,100.819160,-0.000553,82.735776,52.545060,139.959621,100.985258,138.247701,100.776943,63.669943,98.625680,-0.000618,0.002316,32.000000,-235.775272,100.954816,-0.323710,18.182688,0.637886,503496.032435,0.989914,40.186233,14.727338,1.963707,0.061326,0.044744,159.207254,32.000000,169.301022,158.992952,163.251616,144.965674,32.000000,143.024052,67.016830,56.861477,76.664545,19.335308,43.283943,64.807410,64.763916,20.744459,70.962688,59.561032,29.966430
51.802377,82.266009,101.797401,141.498978,98.592029,98.313263,29.316145,14.228372,100.772608,-0.000256,82.751713,52.434771,139.902806,101.014479,138.180756,100.734913,63.633685,98.657372,-0.000619,0.002328,32.000000,-235.779824,101.329613,-0.323665,18.141932,0.644458,503672.783226,0.996427,40.481186,14.634527,1.975394,0.071379,0.042560,159.272870,32.000000,169.213495,159.276615,163.271967,144.549710,32.000000,143.295095,67.014332,56.846302,76.654772,19.335308,43.317378,64.807410,64.673807,20.744459,70.999696,59.566510,30.014999
51.635408,82.268215,101.654299,141.503160,98.643660,98.305150,29.296571,14.226660,100.865363,-0.000402,82.764702,52.493485,139.913494,101.044902,138.111437,100.564028,63.631596,98.680309,-0.000621,0.002342,32.000000,-235.782192,100.896183,-0.323606,18.109517,0.640998,503492.493450,0.992879,40.327550,14.646754,1.969373,0.063972,0.041103,158.786657,32.000000,169.604286,159.577495,160.911382,144.338825,32.000000,143.407281,67.012600,56.861832,76.646951,19.335308,43.284126,64.807410,64.757416,20.744459,71.009183,59.560265,30.015806
51.529189,82.264078,101.709777,141.503718,98.662861,98.305294,29.291933,14.233081,100.778789,-0.000532,82.777242,52.534019,139.900361,101.045288,138.153297,100.697410,63.624028,98.602825,-0.000620,0.002351,32.000000,-235.776753,101.271833,-0.323841,18.083737,0.640169,503511.986615,0.987876,40.163606,14.702528,1.965111,0.074193,0.036381,158.522133,32.000000,169.877452,159.647485,159.534185,144.387345,32.000000,143.517057,67.014595,56.872282,76.649377,19.335308,43.329074,64.807410,64.636130,20.744459,71.011792,59.564642,29.987560
51.601580,82.264078,101.663941,141.503718,98.669740,98.315519,29.291647,14.232368,100.891828,-0.000395,82.737314,52.529407,139.834469,100.964643,138.148051,100.674695,63.645610,98.600479,-0.000621,0.002356,32.000000,-235.776483,100.943497,-0.323840,18.082242,0.643238,503551.984549,0.991926,40.333727,14.718740,1.968694,0.066230,0.039575,158.404800,32.000000,170.010362,159.087522,158.677701,144.831248,32.000000,142.686840,67.037234,56.855575,76.655401,19.335308,43.295632,64.807410,64.779777,20.744459,71.001439,59.559724,29.981324
51.578339,82.268767,101.730638,141.508179,98.741502,98.308149,29.298079,14.232796,100.823612,-0.000411,82.742848,52.473631,139.899755,101.058869,138.200783,100.747974,63.670119,98.645635,-0.000620,0.002365,32.000000,-235.778678,101.084241,-0.323797,18.138130,0.646789,503608.283468,0.994292,40.436627,14.678591,1.973828,0.088597,0.025536,158.628109,32.000000,169.880513,158.907315,160.474529,145.013662,32.000000,142.534647,67.068486,56.872459,76.652780,19.335308,43.326786,64.807410,64.747147,20.744459,71.018682,59.560167,29.917347
51.565734,82.268767,101.817668,141.509294,98.815172,98.320821,29.303282,14.236221,100.848611,-0.000744,82.698625,52.548366,139.912282,100.984156,138.200641,100.704298,63.642135,98.708317,-0.000620,0.002378,32.000000,-235.774106,101.205793,-0.323736,18.173194,0.645034,503587.370055,0.992893,40.363659,14.655563,1.970171,0.042475,0.019729,159.013866,32.000000,169.397685,158.777971,162.016657,145.314843,32.000000,142.346467,67.072079,56.869774,76.649508,19.335308,43.354906,64.807410,64.817983,20.744459,71.021297,59.560108,29.924391
52.019361,82.265457,101.716653,141.502881,98.784754,98.339722,29.339685,14.234794,100.755005,-0.000570,82.740199,52.550513,139.941618,101.146508,138.214269,100.753232,63.641057,98.673099,-0.000619,0.002381,32.000000,-235.773566,101.013633,-0.323668,18.195643,0.644104,503520.816322,0.993097,40.391765,14.658868,1.972352,0.027879,0.008698,159.244493,32.000000,169.193635,159.084470,163.244491,144.941992,32.000000,142.827304,67.081415,56.866158,76.666561,19.335308,43.331114,64.807410,64.741907,20.744459,71.023911,59.564406,29.719256
51.637136,82.275662,101.718820,141.508736,98.767246,98.338548,29.295571,14.231797,100.812807,-0.000499,82.825392,52.483191,139.916969,101.047919,138.160708,100.712587,63.643103,98.669449,-0.000619,0.002341,32.000000,-235.780005,101.295349,-0.323710,18.196745,0.644012,503644.313442,0.993312,40.404470,14.725444,1.974522,0.058429,0.040985,158.688906,32.000000,169.659628,159.587084,160.749151,144.462457,32.000000,143.457581,67.053846,56.864383,76.648403,19.335308,43.337297,64.807410,64.561214,20.744459,71.017017,59.562655,29.993429
51.839825,82.275662,101.648865,141.508736,98.734855,98.330950,29.289665,14.235365,100.913620,-0.000742,82.839640,52.475875,139.922202,101.022613,138.164798,100.744187,63.640639,98.642491,-0.000619,0.002336,32.000000,-235.774962,100.983530,-0.323789,18.178413,0.633421,503536.673986,0.982880,39.945461,14.704841,1.955361,0.064602,0.034225,158.558584,32.000000,169.948548,159.479524,159.645902,144.612360,32.000000,143.624468,67.049944,56.885303,76.649270,19.335308,43.306526,64.807410,64.649056,20.744459,71.051571,59.571900,30.044566
52.009154,82.278696,101.818311,141.512640,98.728862,98.315983,29.298592,14.234651,100.847368,-0.000747,82.839640,52.483121,139.922202,101.134946,138.164798,100.693928,63.640639,98.692545,-0.000619,0.002317,32.000000,-235.777151,101.444393,-0.324072,18.183370,0.640955,503709.926095,0.992279,40.339433,14.700548,1.969877,0.070029,0.035387,158.558584,32.000000,169.948548,159.479524,159.645902,144.612360,32.000000,143.624468,67.049944,56.885303,76.649270,19.335308,43.367884,64.807410,64.555709,20.744459,71.062844,59.567405,30.004801
51.606625,82.280902,101.650209,141.507900,98.784374,98.309858,29.292175,14.229086,100.781004,-0.000542,82.757483,52.501759,139.871204,100.937218,138.188329,100.676139,63.644226,98.606012,-0.000618,0.002308,32.000000,-235.778946,101.017388,-0.324047,18.121371,0.636838,503597.299394,0.987968,40.129641,14.687639,1.960715,0.062842,0.035428,158.451787,32.000000,170.158314,158.816753,158.700724,145.099822,32.000000,142.784509,67.073745,56.890850,76.641686,19.335308,43.328882,64.807410,64.726149,20.744459,71.065555,59.557275,29.925271
51.678020,82.280902,101.753151,141.507900,98.840262,98.318759,29.283356,14.230227,100.736383,-0.000561,82.747976,52.521093,139.930081,100.952714,138.238486,100.617467,63.678326,98.690243,-0.000617,0.002296,32.000000,-235.778624,101.392979,-0.324028,18.081665,0.634864,503437.325152,0.984262,39.968920,14.717230,1.957700,0.064978,0.045011,158.712740,32.000000,169.989987,158.738853,160.511682,145.268700,32.000000,142.676242,67.086389,56.905757,76.635337,19.335308,43.351633,64.807410,64.738749,20.744459,71.075179,59.557600,29.968338
51.566815,82.274559,101.661713,141.505669,98.831162,98.326803,29.301483,14.231369,100.823492,-0.000735,82.734582,52.419899,139.933112,100.966580,138.217670,100.716885,63.626912,98.625599,-0.000616,0.002312,32.000000,-235.778138,101.195394,-0.324028,18.093047,0.643394,503580.478779,0.992753,40.375401,14.660357,1.969712,0.095454,0.035436,159.297267,32.000000,169.171104,159.149838,163.587455,144.852824,32.000000,142.995186,67.086762,56.908663,76.634514,19.335308,43.322080,64.807410,64.804681,20.744459,71.058948,59.564140,30.018814
51.433321,82.272352,101.800468,141.515149,98.792455,98.327227,29.289225,14.225661,100.773493,-0.000637,82.734582,52.486801,139.933112,101.049939,138.217670,100.704169,63.626912,98.699552,-0.000615,0.002343,32.000000,-235.781060,101.521387,-0.324018,18.152318,0.644421,503531.338216,0.991654,40.303522,14.678127,1.968983,0.063582,0.041239,159.297267,32.000000,169.171104,159.149838,163.587455,144.852824,32.000000,142.995186,67.086762,56.908663,76.634514,19.335308,43.377217,64.807410,64.884041,20.744459,71.053830,59.564701,29.984699
51.676003,82.265733,101.673430,141.509015,98.746727,98.329692,29.276049,14.236078,100.845199,-0.000273,82.760367,52.597605,139.902663,100.997063,138.170225,100.603109,63.635074,98.643857,-0.000617,0.002339,32.000000,-235.771462,101.353962,-0.323770,18.189952,0.645406,503709.422492,0.993424,40.409171,14.689734,1.971456,0.048991,0.039816,158.747222,32.000000,169.663120,159.683580,160.710187,144.325770,32.000000,143.252643,67.062064,56.918224,76.645023,19.335308,43.332603,64.807410,64.758748,20.744459,71.036666,59.562006,29.975674
51.798567,82.267388,101.647684,141.514591,98.733285,98.338590,29.276379,14.233938,100.808737,-0.000468,82.809010,52.497189,139.925454,100.990518,138.190758,100.606836,63.638352,98.599111,-0.000617,0.002312,32.000000,-235.776717,101.036109,-0.323658,18.192391,0.647275,503769.858786,0.996636,40.541651,14.735273,1.979271,0.052746,0.018438,158.519973,32.000000,169.810690,159.709907,159.423076,144.557355,32.000000,143.238466,67.028905,56.923016,76.639195,19.335308,43.363360,64.807410,64.624562,20.744459,71.039251,59.561563,30.026298
51.613475,82.267388,101.693418,141.514591,98.730859,98.339832,29.279641,14.238361,100.690419,-0.000365,82.760410,52.466364,139.888661,101.012886,138.198899,100.696823,63.675246,98.560439,-0.000617,0.002310,32.000000,-235.769179,101.423630,-0.323792,18.160212,0.639928,503649.337113,0.992018,40.290381,14.692819,1.967517,0.036087,0.008237,158.369337,32.000000,169.961238,159.003976,158.701875,144.980292,32.000000,142.620663,67.048541,56.927719,76.643832,19.335308,43.343656,64.807410,64.792629,20.744459,71.047021,59.569952,29.864083
52.030010,82.281729,101.636043,141.520725,98.752508,98.339561,29.278331,14.226232,100.780928,-0.000101,82.650149,52.557545,139.946770,101.063397,138.224048,100.672959,63.652829,98.616381,-0.000618,0.002293,32.000000,-235.780981,101.088445,-0.323885,18.107917,0.637230,503635.978392,0.989555,40.168814,14.661978,1.962365,0.038260,0.018516,158.766990,32.000000,169.755316,158.946508,160.805448,145.193189,32.000000,142.363865,67.021212,56.928295,76.615575,19.335308,43.376177,64.807410,64.672317,20.744459,71.094509,59.556646,29.984405
51.742619,82.274283,101.777077,141.526580,98.803547,98.339281,29.287867,14.231654,100.825903,-0.000238,82.678822,52.533079,139.920504,100.969312,138.215038,100.654587,63.637209,98.634863,-0.000617,0.002251,32.000000,-235.774410,101.477291,-0.323845,18.089821,0.642475,503655.028919,0.993305,40.354988,14.601256,1.970288,0.054607,0.015586,159.057258,32.000000,169.341527,158.790544,162.260100,145.306585,32.000000,142.526990,67.006879,56.935283,76.632716,19.335308,43.382326,64.807410,64.709554,20.744459,71.073967,59.563019,30.024537
51.882351,82.269870,101.587292,141.522398,98.792844,98.343016,29.303738,14.234651,100.777907,-0.000379,82.735778,52.532015,139.937314,100.919130,138.204184,100.633463,63.629398,98.612720,-0.000616,0.002240,32.000000,-235.768791,101.240934,-0.324124,18.088195,0.635542,503528.625781,0.984759,39.951074,14.658140,1.953412,0.057197,0.036329,159.327745,32.000000,169.160527,159.128236,163.472957,144.832055,32.000000,143.149284,66.988052,56.899368,76.638198,19.335308,43.363308,64.807410,64.723157,20.744459,71.076635,59.558220,30.042512
51.636964,82.269870,101.657076,141.522398,98.811242,98.337019,29.300722,14.232511,100.729840,-0.000183,82.770387,52.657713,139.935132,101.042434,138.178143,100.669296,63.652499,98.673427,-0.000618,0.002210,32.000000,-235.776505,101.377315,-0.324105,18.115575,0.643197,503675.426445,0.990350,40.231930,14.685143,1.966987,0.059677,0.029681,159.357212,32.000000,169.295843,159.389133,162.505397,144.796866,32.000000,143.408672,66.986934,56.944600,76.649423,19.335308,43.344748,64.807410,64.763231,20.744459,71.065477,59.561180,30.022923
51.432713,82.278971,101.647381,141.527416,98.824409,98.330706,29.287859,14.229086,100.747499,-0.000201,82.810782,52.519140,139.919473,101.012908,138.140132,100.666523,63.640596,98.492233,-0.000618,0.002214,32.000000,-235.776487,101.379111,-0.324216,18.193467,0.638690,503641.430085,0.986949,40.087187,14.679316,1.958032,0.057413,0.026773,158.730725,32.000000,169.722717,159.536369,160.337847,144.547782,32.000000,143.437790,66.934133,56.935838,76.625348,19.335308,43.395057,64.807410,64.853610,20.744459,71.096588,59.557256,29.815514
51.682760,82.280626,101.654033,141.525465,98.805131,98.329425,29.282996,14.234508,100.713206,-0.000522,82.788929,52.561273,139.905673,101.098263,138.180552,100.694437,63.655292,98.627922,-0.000619,0.002207,32.000000,-235.774015,101.223823,-0.323783,18.181481,0.643232,503677.099816,0.992079,40.333814,14.693601,1.968688,0.057193,0.043320,158.519417,32.000000,169.966946,159.347146,159.254146,144.821500,32.000000,143.374039,66.927076,56.936703,76.624590,19.335308,43.350306,64.807410,64.754939,20.744459,71.104476,59.560806,30.014486
51.767713,82.278971,101.657342,141.520725,98.828058,98.323762,29.300614,14.232653,100.783264,-0.000358,82.769917,52.568027,139.885508,100.980425,138.192277,100.643851,63.640729,98.618885,-0.000617,0.002215,32.000000,-235.773248,101.409927,-0.323777,18.201256,0.644410,503768.185335,0.996746,40.548884,14.593866,1.976318,0.056477,0.040548,158.453911,32.000000,170.129472,158.796254,158.894193,145.153895,32.000000,142.761379,66.909365,56.927629,76.618068,19.335308,43.378308,64.807410,64.701741,20.744459,71.107205,59.566825,29.957259
51.728156,82.278971,101.669935,141.520725,98.837815,98.313468,29.295776,14.230370,100.769376,-0.000213,82.748126,52.552912,139.929313,101.036215,138.211939,100.639449,63.647967,98.579382,-0.000617,0.002199,32.000000,-235.777826,100.983267,-0.323898,18.182006,0.639931,503625.875490,0.991675,40.298476,14.662785,1.966885,0.063730,0.036111,158.828532,32.000000,169.703101,158.662813,161.027202,145.260743,32.000000,142.731437,66.911491,56.958863,76.601317,19.335308,43.360128,64.807410,64.730947,20.744459,71.104751,59.560668,30.026665
52.023411,82.294692,101.675639,141.527138,98.786709,98.300723,29.342995,14.228943,100.777265,-0.000453,82.755433,52.507789,139.948972,101.074754,138.225486,100.653342,63.648385,98.602115,-0.000616,0.002176,32.000000,-235.779908,101.431180,-0.323542,18.139808,0.637547,503584.390481,0.989254,40.211395,14.671782,1.963721,0.069193,0.030946,159.074106,32.000000,169.363702,158.735722,162.348123,145.433532,32.000000,142.584611,66.923656,56.933664,76.605434,19.335308,43.382046,64.807410,64.688416,20.744459,71.156667,59.559537,30.053004
51.700348,82.292485,101.738426,141.532435,98.829134,98.316365,29.301447,14.228658,100.796429,-0.000576,82.779296,52.452762,139.971236,101.082625,138.224332,100.630240,63.634921,98.668268,-0.000615,0.002175,32.000000,-235.778391,100.985471,-0.323404,18.127718,0.639057,503535.188857,0.990134,40.251159,14.640209,1.965466,0.050902,0.038333,159.334602,32.000000,169.204529,159.233297,163.802132,144.808369,32.000000,143.143543,66.906164,56.951365,76.637874,19.335308,43.392631,64.807410,64.735158,20.744459,71.152635,59.558672,30.030333
51.876721,82.287521,101.615070,141.527695,98.781047,98.330219,29.291074,14.236364,100.666521,-0.000457,82.785469,52.577423,139.960407,101.038457,138.190393,100.640717,63.638771,98.527915,-0.000616,0.002174,32.000000,-235.767570,101.250478,-0.323500,18.102698,0.634694,503357.783577,0.982367,39.970642,14.653796,1.954421,0.055569,0.043662,159.347483,32.000000,169.294078,159.484856,162.411661,144.593317,32.000000,143.306235,66.913573,56.960971,76.640431,19.335308,43.381965,64.807410,64.720104,20.744459,71.155480,59.560668,30.020869
51.988891,82.287521,101.745653,141.527695,98.718259,98.351967,29.290314,14.233795,100.721482,-0.000581,82.811274,52.592885,139.943537,100.924309,138.162326,100.647601,63.668692,98.576114,-0.000617,0.002170,32.000000,-235.774073,100.909681,-0.323345,18.125541,0.642210,503605.156138,0.990582,40.292639,14.708003,1.967848,0.069905,0.041331,158.633228,32.000000,169.706495,159.640437,160.406103,144.380953,32.000000,143.424199,66.898602,56.962679,76.629553,19.335308,43.398874,64.807410,64.571091,20.744459,71.142772,59.559872,29.915733
51.531320,82.297174,101.634656,141.534665,98.713332,98.357103,29.293726,14.233081,100.782548,-0.000767,82.850131,52.389774,139.929211,100.951327,138.197987,100.759831,63.646428,98.544712,-0.000616,0.002157,32.000000,-235.776098,101.081590,-0.323380,18.169916,0.638506,503581.927665,0.987406,40.110489,14.617686,1.958780,0.065733,0.029222,158.535919,32.000000,169.897677,159.440930,159.141219,144.692021,32.000000,143.163625,66.889724,56.955380,76.626151,19.335308,43.403091,64.807410,64.701385,20.744459,71.175781,59.561347,29.848676
51.470770,82.309585,101.716818,141.541914,98.742552,98.359610,29.291395,14.230655,100.793687,-0.000634,82.743256,52.443552,139.896500,101.022798,138.185209,100.663367,63.646296,98.577709,-0.000617,0.002159,32.000000,-235.772787,101.117669,-0.323378,18.209674,0.636857,503587.482602,0.985339,39.998039,14.617471,1.957065,0.056762,0.019934,158.423506,32.000000,170.094805,158.923177,158.940503,145.104608,32.000000,142.804620,66.908794,56.917779,76.594318,19.335308,43.394862,64.807410,64.863677,20.744459,71.217476,59.563983,29.927325
51.655675,82.298001,101.619373,141.537175,98.702642,98.364708,29.280388,14.228372,100.728644,-0.000514,82.713070,52.543441,139.923150,101.026876,138.243851,100.755122,63.658264,98.544247,-0.000615,0.002191,32.000000,-235.778676,100.959733,-0.323347,18.204901,0.643370,503872.027016,0.994790,40.467574,14.620383,1.972289,0.034769,0.014789,158.856269,32.000000,169.568662,158.783110,161.030328,145.307069,32.000000,142.615929,66.903139,56.966427,76.615165,19.335308,43.387888,64.807410,64.746621,20.744459,71.220487,59.560472,30.059020
51.613178,82.298001,101.725547,141.537175,98.759781,98.379974,29.285861,14.230655,100.767537,-0.000793,82.678908,52.504141,139.949799,101.009258,138.240550,100.748604,63.620995,98.642026,-0.000615,0.002185,32.000000,-235.777212,101.303670,-0.323090,18.161786,0.643973,503928.542829,0.996194,40.541073,14.640848,1.976205,0.037766,0.019747,159.148097,32.000000,169.457515,158.724659,162.386649,145.406665,32.000000,142.721926,66.943711,56.959018,76.618394,19.335308,43.404886,64.807410,64.792096,20.744459,71.187206,59.567651,29.842439
51.713882,82.279247,101.649939,141.532156,98.735451,98.369560,29.287484,14.229799,100.706209,-0.000759,82.731571,52.479569,139.953355,101.100895,138.232572,100.748400,63.621303,98.612929,-0.000614,0.002176,32.000000,-235.778069,100.885943,-0.323128,18.095198,0.639572,503834.577713,0.992725,40.343109,14.608261,1.967245,0.041143,0.019553,159.295981,32.000000,169.292489,159.125562,163.637144,144.782351,32.000000,143.197845,66.940072,56.932575,76.610463,19.335308,43.386119,64.807410,64.838843,20.744459,71.131407,59.561111,29.911625
51.736403,82.279247,101.766829,141.531320,98.702569,98.356863,29.278004,14.232225,100.746552,-0.000475,82.755156,52.520817,139.982368,101.021431,138.227794,100.724749,63.668164,98.604091,-0.000612,0.002172,32.000000,-235.778757,101.426141,-0.323428,18.114421,0.643028,504002.422407,0.993580,40.385900,14.705769,1.970922,0.077196,0.036133,159.315599,32.000000,169.437856,159.358601,161.990277,144.742195,32.000000,143.540619,66.956971,56.934505,76.609683,19.335308,43.424547,64.807410,64.734012,20.744459,71.134123,59.561386,29.891595
51.554082,82.262699,101.688404,141.525743,98.711729,98.362339,29.300289,14.233224,100.795439,-0.000527,82.703691,52.565349,139.930161,101.040700,138.203170,100.743676,63.656966,98.563464,-0.000613,0.002159,32.000000,-235.773496,101.019080,-0.323437,18.110147,0.642572,503879.376259,0.991277,40.265790,14.687540,1.965622,0.068293,0.035816,158.696127,32.000000,169.884223,159.468373,160.105134,144.596455,32.000000,143.751978,66.949059,56.946307,76.611828,19.335308,43.399855,64.807410,64.746691,20.744459,71.136839,59.559803,30.020355
51.529904,82.262699,101.773499,141.525743,98.742546,98.364340,29.367135,14.234223,100.819319,-0.000623,82.741933,52.495201,139.956103,100.990151,138.238788,100.806118,63.645769,98.652939,-0.000612,0.002161,32.000000,-235.771350,101.556871,-0.323459,18.083920,0.642470,503715.954796,0.991002,40.243142,14.635234,1.967026,0.062003,0.030622,158.611059,32.000000,170.034055,159.315937,158.980409,144.990005,32.000000,143.393593,66.970538,56.947815,76.620974,19.335308,43.431896,64.807410,64.859931,20.744459,71.087709,59.563825,29.998418
51.924677,82.241739,101.695950,141.517658,98.723881,98.369410,29.296923,14.228229,100.796654,-0.000396,82.683160,52.608111,139.936929,101.029344,138.230345,100.725969,63.651291,98.589158,-0.000612,0.002148,32.000000,-235.780786,101.188665,-0.323450,18.116467,0.645522,503824.756330,0.994061,40.410147,14.621401,1.972461,0.053155,0.035949,158.476621,32.000000,170.210610,158.801828,159.285023,145.201173,32.000000,142.874616,66.951404,56.923391,76.596356,19.335308,43.406453,64.807410,64.808300,20.744459,71.024661,59.564091,29.895998
51.857213,82.244221,101.853004,141.526022,98.742982,98.354561,29.271895,14.238361,100.793548,-0.000224,82.610538,52.492192,139.948445,100.999673,138.260353,100.757940,63.691463,98.711274,-0.000611,0.002177,32.000000,-235.768851,101.542899,-0.323472,18.175581,0.647768,503868.424060,0.992323,40.434526,14.687716,1.975038,0.051242,0.028640,158.920086,32.000000,169.591264,158.729102,161.418772,145.267217,32.000000,142.639912,66.947656,56.955002,76.603811,19.335308,43.465437,64.807410,64.681297,20.744459,71.034773,59.560432,29.844347
51.607686,82.239256,101.722947,141.525465,98.783647,98.349543,29.283859,14.234080,100.822935,-0.000484,82.623636,52.556622,139.908581,101.058032,138.255413,100.725627,63.606717,98.653776,-0.000612,0.002141,32.000000,-235.774443,101.404664,-0.323352,18.224361,0.638015,503679.975573,0.986503,40.016606,14.642908,1.958528,0.061445,0.037541,159.192473,32.000000,169.382895,158.894493,162.632057,145.320314,32.000000,142.630743,66.935228,56.923036,76.594449,19.335308,43.412703,64.807410,64.762469,20.744459,71.037149,59.558987,30.043759
51.987051,82.239256,101.762133,141.525465,98.749771,98.352237,29.272171,14.232939,100.769820,-0.000423,82.689548,52.554993,139.973074,101.067168,138.232714,100.821783,63.637386,98.688710,-0.000613,0.002153,32.000000,-235.778043,101.339075,-0.323343,18.198109,0.638666,503562.992330,0.988597,40.086763,14.677936,1.964105,0.064600,0.046110,159.455414,32.000000,169.121884,159.315521,163.608830,144.628936,32.000000,143.196114,66.932312,56.944532,76.625480,19.335308,43.439249,64.807410,64.607200,20.744459,71.023971,59.551768,30.015440
51.801052,82.229052,101.701390,141.515985,98.786744,98.359710,29.273403,14.230227,100.717751,-0.000280,82.683823,52.595815,139.935918,101.004589,138.214327,100.760889,63.638179,98.630987,-0.000613,0.002156,32.000000,-235.776493,101.491691,-0.323178,18.184602,0.640625,503801.310432,0.993313,40.332688,14.727283,1.971081,0.077630,0.033386,159.156046,32.000000,169.379814,159.530764,161.986641,144.505023,32.000000,143.271014,66.896584,56.917645,76.597028,19.335308,43.434166,64.807410,64.769305,20.744459,70.994359,59.561937,29.882718
51.664253,82.242014,101.801004,141.519331,98.787638,98.377037,29.269335,14.233081,100.841385,-0.000443,82.704162,52.557897,139.907026,101.027181,138.196913,100.722346,63.668319,98.752027,-0.000615,0.002157,32.000000,-235.772819,101.254212,-0.322852,18.204062,0.634427,503588.641789,0.985874,39.951617,14.718124,1.957452,0.077581,0.032923,158.620836,32.000000,169.809594,159.762996,160.123471,144.331125,32.000000,143.354044,66.925627,56.938187,76.602424,19.335308,43.461960,64.807410,64.781304,20.744459,71.037116,59.565507,29.879417
51.462162,82.241187,101.765026,141.523513,98.723440,98.394444,29.291839,14.236078,100.808916,-0.000612,82.672243,52.482112,139.895265,101.084662,138.217445,100.847088,63.666384,98.660834,-0.000616,0.002155,32.000000,-235.774084,101.491831,-0.322727,18.172066,0.638037,503694.631591,0.989724,40.127981,14.681786,1.963307,0.034070,0.014885,158.475531,32.000000,169.948769,159.301293,158.915289,144.737531,32.000000,142.941685,66.938690,56.939606,76.616575,19.335308,43.439752,64.807410,64.863107,20.744459,71.039470,59.558947,29.981250
51.745388,82.241187,101.771068,141.523513,98.695039,98.412219,29.302537,14.232653,100.816768,-0.000486,82.680192,52.630891,139.929291,101.086947,138.249236,100.701709,63.653668,98.685487,-0.000617,0.002156,32.000000,-235.774395,101.071862,-0.322616,18.161130,0.641126,503805.223954,0.992911,40.278489,14.726160,1.970434,0.037985,0.007744,158.540184,32.000000,170.138299,159.011968,159.210054,145.056387,32.000000,142.598923,66.960192,56.950410,76.612285,19.335308,43.458831,64.807410,64.750152,20.744459,71.039232,59.569215,29.971199
51.940936,82.223812,101.814928,141.520167,98.701564,98.421101,29.302567,14.235079,100.808081,-0.000546,82.629426,52.659144,139.949192,101.086436,138.254946,100.742598,63.657407,98.635676,-0.000617,0.002144,32.000000,-235.771805,101.425079,-0.322622,18.119640,0.646052,503986.531052,0.996547,40.481364,14.671963,1.977473,0.042762,0.017653,158.931961,32.000000,169.474627,158.793562,161.307214,145.403192,32.000000,142.360020,66.967622,56.951186,76.608557,19.335308,43.435358,64.807410,64.696105,20.744459,70.987196,59.558869,30.015146
51.783053,82.231258,101.730190,141.518773,98.706242,98.419854,29.370559,14.232225,100.774827,-0.000781,82.616543,52.641671,139.901852,101.070859,138.269444,100.821396,63.638708,98.539938,-0.000619,0.002120,32.000000,-235.776462,100.980880,-0.322611,18.103118,0.640980,503974.952748,0.990451,40.196049,14.699856,1.966766,0.065983,0.041072,159.210370,32.000000,169.388096,158.836089,162.529956,145.268745,32.000000,142.595880,66.960827,56.933772,76.628429,19.335308,43.449022,64.807410,64.721811,20.744459,71.012656,59.562862,30.025564
51.788431,82.234568,101.826617,141.524349,98.725435,98.418600,29.290059,14.225375,100.831718,-0.000746,82.637995,52.442332,139.935251,101.114741,138.259056,100.749517,63.615233,98.657967,-0.000617,0.002131,32.000000,-235.783312,101.173411,-0.322589,18.123941,0.639016,503903.094165,0.986454,39.982381,14.665445,1.960206,0.068802,0.029098,159.325529,32.000000,169.254439,159.249808,163.439528,144.796468,32.000000,143.187877,66.961660,56.949367,76.636598,19.335308,43.446222,64.807410,64.782723,20.744459,71.014905,59.564435,30.038844
51.959712,82.234568,101.817272,141.524349,98.756557,98.424921,29.315574,14.233367,100.917506,-0.000466,82.677222,52.569878,139.970366,101.080809,138.233077,100.740722,63.654372,98.637228,-0.000618,0.002151,32.000000,-235.778435,101.125275,-0.322658,18.136818,0.641932,504011.376102,0.987431,40.148269,14.625160,1.964546,0.061808,0.032376,159.173269,32.000000,169.567742,159.430292,161.784255,144.556273,32.000000,143.477661,66.993507,56.960525,76.639740,19.335308,43.492131,64.807410,64.615164,20.744459,71.027524,59.563304,29.993429
51.764163,82.217469,101.878408,141.521840,98.740817,98.441426,29.283513,14.235365,100.810654,-0.000689,82.694977,52.543612,139.955373,100.960625,138.250754,100.717458,63.682687,98.633349,-0.000618,0.002159,32.000000,-235.770536,101.074410,-0.322655,18.134327,0.641993,504052.045876,0.990028,40.146175,14.721348,1.966204,0.060177,0.034202,158.661289,32.000000,169.933414,159.636636,160.092345,144.435188,32.000000,143.607019,67.006809,56.985789,76.681214,19.335308,43.478010,64.807410,64.566222,20.744459,70.976287,59.561150,29.946107
51.807781,82.202300,101.697078,141.520167,98.707911,98.468429,29.290610,14.231940,100.834687,-0.000765,82.682670,52.583395,139.892335,101.077751,138.233745,100.756571,63.626959,98.742560,-0.000619,0.002162,32.000000,-235.775436,101.221580,-0.322429,18.121686,0.638102,503933.730903,0.985693,39.974320,14.669436,1.959543,0.075265,0.039452,158.504804,32.000000,170.051158,159.114069,158.640589,144.933434,32.000000,142.992131,66.987566,56.951983,76.660499,19.335308,43.451754,64.807410,64.690903,20.744459,70.930975,59.565212,30.021823
51.885393,82.214435,101.866941,141.519331,98.629561,98.475085,29.281755,14.237791,100.876330,-0.000569,82.623745,52.522159,139.906398,101.114922,138.245530,100.745961,63.640689,98.642795,-0.000618,0.002154,32.000000,-235.769258,100.954304,-0.322353,18.161628,0.642720,504030.558914,0.990942,40.153460,14.638733,1.968126,0.060144,0.034704,158.544310,32.000000,170.070140,158.953987,159.775497,145.177095,32.000000,142.729124,66.986996,56.969952,76.658788,19.335308,43.457437,64.807410,64.605499,20.744459,70.932943,59.566815,29.951023
51.590822,82.214435,101.831554,141.519331,98.570707,98.474172,29.281432,14.233509,100.876299,-0.000429,82.586823,52.517716,139.909550,101.149465,138.255613,100.809479,63.633186,98.771228,-0.000618,0.002141,32.000000,-235.773211,101.422204,-0.322347,18.182399,0.640740,504235.998514,0.990032,40.094470,14.761694,1.962969,0.056915,0.046799,158.979440,32.000000,169.359312,158.785911,161.718486,145.309907,32.000000,142.485134,67.006656,56.952338,76.630813,19.335308,43.511020,64.807410,64.799652,20.744459,70.972931,59.558692,30.024831
51.642701,82.204506,101.814761,141.516543,98.565532,98.461267,29.301053,14.227659,100.826156,-0.000635,82.653571,52.554423,139.971698,101.060583,138.267884,100.722628,63.644230,98.711018,-0.000618,0.002166,32.000000,-235.777095,100.987572,-0.322344,18.198581,0.639467,504224.099806,0.988821,40.028701,14.686549,1.963307,0.045283,0.034126,159.185974,32.000000,169.282543,158.976923,162.936685,145.149176,32.000000,142.695009,67.015357,56.964517,76.647866,19.335308,43.507894,64.807410,64.858834,20.744459,70.943942,59.563373,30.032534
51.743068,82.203955,101.706512,141.511246,98.569232,98.460692,29.341437,14.234366,100.801647,-0.000518,82.708736,52.592481,139.951131,100.995677,138.221109,100.753618,63.619106,98.650797,-0.000619,0.002152,32.000000,-235.773174,101.489955,-0.322354,18.208232,0.644227,504366.651753,0.994947,40.324855,14.773107,1.973831,0.044140,0.008864,159.284212,32.000000,169.158903,159.415770,163.476948,144.526628,32.000000,142.952424,66.985549,56.921703,76.654411,19.335308,43.471219,64.807410,64.728398,20.744459,70.944207,59.562989,29.981691
51.942619,82.236774,101.775670,141.517658,98.533337,98.455597,29.289326,14.230370,100.862699,-0.000258,82.750630,52.564769,139.973698,101.062315,138.199098,100.743756,63.634661,98.743929,-0.000618,0.002155,32.000000,-235.778317,101.109715,-0.322761,18.217411,0.642372,504243.402111,0.993044,40.262674,14.725012,1.971523,0.033886,0.013739,159.001483,32.000000,169.411036,159.616491,161.556857,144.342112,32.000000,143.154969,66.997538,56.963341,76.643382,19.335308,43.477838,64.807410,64.467684,20.744459,70.946190,59.560305,29.967971
51.536227,82.236774,101.749495,141.517658,98.600593,98.460966,29.284970,14.235793,100.872535,-0.000420,82.814098,52.543228,139.949696,101.153216,138.236600,100.875324,63.679124,98.724702,-0.000619,0.002138,32.000000,-235.771092,101.598088,-0.322757,18.198528,0.639016,504241.559657,0.989584,40.161150,14.713060,1.965607,0.047573,0.028517,158.606084,32.000000,169.806125,159.718094,159.997692,144.321834,32.000000,143.302655,67.020638,56.993043,76.659590,19.335308,43.493786,64.807410,64.826956,20.744459,71.051002,59.566353,29.898932
51.831016,82.266836,101.804756,141.526580,98.631966,98.490113,29.283836,14.232653,100.900939,-0.000574,82.798931,52.555845,139.907387,101.122345,138.228439,100.702361,63.675208,98.789634,-0.000619,0.002127,32.000000,-235.775051,101.387900,-0.322745,18.170702,0.635420,504140.167528,0.987242,39.993657,14.754835,1.959387,0.060475,0.022900,158.526442,32.000000,169.966756,159.218182,158.608366,144.812135,32.000000,142.841880,67.027213,56.965137,76.662320,19.335308,43.514196,64.807410,64.764405,20.744459,71.147395,59.566796,30.034075
51.762012,82.275938,101.768884,141.531877,98.637915,98.518696,29.298441,14.231083,100.866028,-0.000349,82.779385,52.525361,139.921207,100.958954,138.228054,100.763375,63.676395,98.682774,-0.000619,0.002139,32.000000,-235.779899,101.431199,-0.322731,18.185809,0.643923,504265.101964,0.995890,40.402224,14.698540,1.974330,0.078546,0.034899,158.561425,32.000000,170.159164,159.037581,159.673484,145.185860,32.000000,142.709579,67.016386,56.988317,76.662667,19.335308,43.507071,64.807410,64.706125,20.744459,71.178447,59.562675,29.973547
51.901171,82.302966,101.799772,141.541636,98.658229,98.508544,29.298034,14.237505,100.873920,-0.000418,82.787246,52.531945,139.929693,101.100444,138.203856,100.755454,63.634749,98.792854,-0.000620,0.002152,32.000000,-235.770690,101.480858,-0.323008,18.135848,0.639815,504328.855561,0.990153,40.135675,14.742409,1.964167,0.057993,0.029949,159.027926,32.000000,169.356487,158.819974,161.573269,145.284485,32.000000,142.587157,67.003104,56.975296,76.632764,19.335308,43.496120,64.807410,64.827251,20.744459,71.181131,59.565399,30.025638
51.928056,82.302966,101.975157,141.541636,98.659104,98.495809,29.298406,14.233509,100.863060,-0.000661,82.786477,52.441695,140.003740,101.108683,138.254215,100.842726,63.661546,98.647165,-0.000620,0.002144,32.000000,-235.772719,101.326593,-0.322743,18.094699,0.640503,504514.902283,0.991400,40.214091,14.675459,1.966092,0.074088,0.030038,159.282905,32.000000,169.351228,158.978134,162.904126,145.271844,32.000000,142.823344,67.032626,56.975252,76.661215,19.335308,43.591278,64.807410,64.612598,20.744459,71.268498,59.561219,29.853591
51.666835,82.323375,101.792193,141.555018,98.657745,98.493970,29.282704,14.228943,100.822537,-0.000454,82.846397,52.534104,139.970505,101.083889,138.238988,100.772479,63.620427,98.633784,-0.000620,0.002148,32.000000,-235.784498,101.467564,-0.323008,18.090582,0.639782,504514.714256,0.988494,40.101406,14.784848,1.961416,0.057425,0.028246,159.375764,32.000000,169.180258,159.302922,163.223910,144.741858,32.000000,143.332924,66.979916,56.949720,76.654477,19.335308,43.523661,64.807410,64.741846,20.744459,71.335323,59.567651,29.890495
51.532953,82.322272,101.702927,141.555855,98.656722,98.507653,29.262651,14.234223,100.816050,-0.000368,82.892342,52.559688,139.992224,101.084112,138.204585,100.729681,63.669004,98.713665,-0.000620,0.002148,32.000000,-235.780201,101.078163,-0.322988,18.120034,0.642275,504385.817835,0.987798,40.074446,14.668382,1.963778,0.061514,0.037859,159.049750,32.000000,169.686100,159.467011,161.403154,144.607301,32.000000,143.568912,66.994316,56.978624,76.646741,19.335308,43.498339,64.807410,64.834567,20.744459,71.335019,59.565045,30.033268
51.676091,82.319238,101.722592,141.560037,98.621663,98.495019,29.282854,14.231512,100.798139,-0.000589,82.878715,52.608307,139.949250,101.071613,138.211530,100.696981,63.657894,98.539061,-0.000620,0.002134,32.000000,-235.779307,101.452022,-0.323017,18.124754,0.645917,504596.384965,0.993779,40.357250,14.701261,1.970165,0.055476,0.031857,158.723711,32.000000,169.936751,159.615918,160.057339,144.605993,32.000000,143.755405,66.940616,56.958836,76.624682,19.335308,43.519424,64.807410,64.825326,20.744459,71.338154,59.561209,30.030700
51.711085,82.319238,101.611561,141.560037,98.635056,98.474715,29.297845,14.225233,100.879135,-0.000706,82.825698,52.581399,139.957877,101.085562,138.272114,100.694288,63.671425,98.598731,-0.000620,0.002095,32.000000,-235.784110,100.969972,-0.323031,18.124046,0.646785,504634.406639,0.997398,40.491025,14.701867,1.973551,0.047307,0.036501,158.517757,32.000000,170.111459,159.004044,158.652965,144.993348,32.000000,143.181900,66.940813,57.006661,76.639244,19.335308,43.473089,64.807410,64.741874,20.744459,71.331784,59.557344,30.044420
51.997088,82.324754,101.740468,141.566449,98.639530,98.481664,29.353735,14.222093,100.843962,-0.000528,82.719825,52.565914,139.946766,100.998249,138.274059,100.751287,63.673581,98.641952,-0.000619,0.002089,32.000000,-235.782497,101.395287,-0.323029,18.185441,0.643852,504520.151063,0.993582,40.343798,14.605434,1.968465,0.033966,0.013290,158.612014,32.000000,170.112577,158.929845,160.172798,145.069739,32.000000,142.758183,66.922512,56.975918,76.580844,19.335308,43.545635,64.807410,64.764272,20.744459,71.352153,59.570769,29.845301
52.027927,82.293864,101.701401,141.560873,98.625131,98.489314,29.291031,14.232082,100.881082,-0.000720,82.686518,52.506705,139.950058,101.042006,138.229653,100.686796,63.649732,98.726869,-0.000619,0.002097,32.000000,-235.778244,101.040127,-0.323012,18.214238,0.641998,504375.740652,0.992140,40.308592,14.628672,1.964986,0.031469,0.011585,158.998491,32.000000,169.360373,158.763627,162.005738,145.336959,32.000000,142.550558,66.906094,56.969417,76.573411,19.335308,43.511117,64.807410,64.559113,20.744459,71.258732,59.560983,30.005608
51.815110,82.274007,101.706835,141.553067,98.621501,98.499425,29.290356,14.231369,100.729679,-0.000896,82.718330,52.588185,139.981071,100.969516,138.270738,100.673696,63.641108,98.701669,-0.000620,0.002074,32.000000,-235.776499,101.175652,-0.322677,18.215523,0.635447,504287.187058,0.984427,40.027062,14.653138,1.956657,0.040832,0.010700,159.227595,32.000000,169.272735,159.043470,163.204408,144.947009,32.000000,142.930328,66.886849,56.960478,76.578504,19.335308,43.559859,64.807410,64.711255,20.744459,71.261591,59.564809,30.025711
52.046399,82.274007,101.742907,141.553067,98.642614,98.506479,29.286207,14.237933,100.883011,-0.000792,82.711429,52.607582,139.966687,101.095653,138.236315,100.737955,63.662845,98.651263,-0.000621,0.002054,32.000000,-235.769607,101.125274,-0.322622,18.191500,0.633466,504318.991010,0.985902,39.965293,14.729266,1.954746,0.062804,0.030487,159.472696,32.000000,169.128288,159.466556,163.173888,144.541877,32.000000,143.138012,66.894148,56.968287,76.573975,19.335308,43.531660,64.807410,64.540405,20.744459,71.202234,59.569923,30.027765
51.523660,82.278420,101.710411,141.550000,98.631163,98.499233,29.283506,14.233224,100.872254,-0.000634,82.749116,52.519055,139.963777,101.070226,138.176841,100.790288,63.670722,98.709238,-0.000623,0.002040,32.000000,-235.776775,101.087933,-0.322568,18.204167,0.637698,504456.538795,0.990373,40.158817,14.722379,1.962880,0.068641,0.037154,158.930775,32.000000,169.566158,159.669604,161.075914,144.406367,32.000000,143.373120,66.880995,56.983214,76.559911,19.335308,43.573134,64.807410,64.729549,20.744459,71.218710,59.557659,29.949556
51.501441,82.270973,101.793548,141.546375,98.614526,98.489450,29.343665,14.232511,100.816299,-0.000868,82.770500,52.635784,139.963979,101.057931,138.232832,100.808806,63.681457,98.613355,-0.000624,0.002071,32.000000,-235.776832,101.150688,-0.322574,18.182662,0.634360,504347.669393,0.985809,39.926946,14.669607,1.954850,0.064038,0.041314,158.588595,32.000000,169.872992,159.779977,159.640346,144.416787,32.000000,143.364039,66.892876,56.977957,76.558957,19.335308,43.557181,64.807410,64.850570,20.744459,71.198136,59.562753,30.046988
51.790915,82.265457,101.692235,141.537175,98.601572,98.493891,29.283851,14.233367,100.897566,-0.000826,82.732068,52.619097,139.932905,101.034644,138.228620,100.731106,63.663616,98.633473,-0.000625,0.002053,32.000000,-235.782861,100.950696,-0.322567,18.154285,0.643921,504535.670462,0.996691,40.456543,14.697424,1.974053,0.068638,0.032273,158.500543,32.000000,170.073792,158.995342,158.417048,144.969244,32.000000,142.837389,66.886651,56.969972,76.540970,19.335308,43.567348,64.807410,64.710939,20.744459,71.200772,59.559193,30.006782
51.854986,82.265457,101.749026,141.537175,98.547756,98.490116,29.274883,14.231512,100.844555,-0.000540,82.685067,52.486966,139.962322,101.082216,138.263104,100.680195,63.703413,98.707362,-0.000624,0.002067,32.000000,-235.775209,101.389532,-0.322700,18.135009,0.645830,504464.754069,0.994996,40.471510,14.627648,1.976518,0.060805,0.035999,158.656989,32.000000,170.156853,158.915473,160.070034,145.299962,32.000000,142.825885,66.890663,56.998897,76.554233,19.335308,43.550995,64.807410,64.648912,20.744459,71.186126,59.556666,29.929380
51.445019,82.270973,101.787183,141.537453,98.548116,98.482432,29.317773,14.238932,100.917514,-0.000585,82.649280,52.484316,139.957311,101.038089,138.256158,100.811642,63.676178,98.604758,-0.000623,0.002071,32.000000,-235.774181,101.027725,-0.322369,18.131049,0.640140,504384.869925,0.991019,40.174569,14.657881,1.963515,0.074691,0.039343,159.076550,32.000000,169.493213,158.695182,161.961921,145.417645,32.000000,142.765479,66.860653,56.985809,76.556227,19.335308,43.558928,64.807410,64.833105,20.744459,71.205972,59.557157,29.962248
51.599492,82.260493,101.796472,141.540241,98.570009,98.484851,29.327943,14.229656,100.818348,-0.000834,82.681627,52.565031,139.998870,101.089659,138.280496,100.801877,63.677718,98.718893,-0.000623,0.002091,32.000000,-235.775589,101.480025,-0.322415,18.133383,0.640060,504262.604864,0.989956,40.110235,14.663577,1.962184,0.058128,0.039756,159.281282,32.000000,169.396501,159.008804,163.175510,145.290719,32.000000,143.087618,66.811199,56.978334,76.555274,19.335308,43.576291,64.807410,64.805396,20.744459,71.175840,59.557295,30.025124
51.865185,82.240911,101.652015,141.535223,98.541231,98.480061,29.285415,14.232368,100.824001,-0.000550,82.716067,52.598118,140.009577,101.081278,138.241599,100.722122,63.689356,98.719482,-0.000621,0.002095,32.000000,-235.775828,101.088871,-0.322271,18.108573,0.648694,504463.983064,0.996988,40.528459,14.627632,1.978562,0.055540,0.031719,159.366313,32.000000,169.405369,159.342735,163.164177,144.712722,32.000000,143.485479,66.831564,57.012006,76.556856,19.335308,43.594870,64.807410,64.730547,20.744459,71.178374,59.559419,30.040018
51.813801,82.240911,101.802056,141.535223,98.568830,98.477801,29.292411,14.231797,100.838630,-0.000458,82.737687,52.635882,139.970767,101.010726,138.224631,100.840851,63.687376,98.723319,-0.000619,0.002089,32.000000,-235.777382,101.402707,-0.322026,18.125122,0.645613,504392.345074,0.993407,40.362178,14.696369,1.972819,0.144149,0.025583,158.765351,32.000000,169.749130,159.617249,160.954843,144.440726,32.000000,143.639720,66.822773,56.986253,76.553259,19.335308,43.583801,64.807410,64.686119,20.744459,71.119556,59.559469,30.048675
51.930183,82.247806,101.714455,141.537453,98.560849,98.461293,29.296390,14.227801,100.873859,-0.000696,82.756486,52.448494,139.974201,101.030057,138.246924,100.849079,63.689598,98.734014,-0.000618,0.002085,32.000000,-235.778264,101.222337,-0.322289,18.126249,0.639778,504201.974361,0.989229,40.075453,14.685095,1.959928,0.034980,0.012710,158.634740,32.000000,169.979232,159.589572,159.912104,144.545238,32.000000,143.761528,66.843160,57.000560,76.555035,19.335308,43.554062,64.807410,64.655736,20.744459,71.143480,59.562045,30.024170
52.077618,82.251667,101.849898,141.542751,98.532060,98.453199,29.359304,14.232796,100.832111,-0.000606,82.665775,52.522850,139.920074,101.131623,138.249232,100.687020,63.679369,98.710932,-0.000618,0.002082,32.000000,-235.773761,101.600639,-0.322271,18.165746,0.641612,504216.900756,0.990034,40.127035,14.689437,1.964767,0.048760,0.028443,158.409986,32.000000,170.120050,158.961882,158.850390,144.959756,32.000000,142.767394,66.847325,56.999295,76.535489,19.335308,43.609137,64.807410,64.523370,20.744459,71.157963,59.557384,30.005755
51.827678,82.251116,101.755878,141.538847,98.544430,98.462025,29.287048,14.233938,100.808246,-0.000467,82.677440,52.563951,139.969190,101.126566,138.263832,100.733959,63.663793,98.734274,-0.000618,0.002091,32.000000,-235.776225,101.388042,-0.322186,18.193336,0.638347,504085.004847,0.987344,40.017155,14.693798,1.958677,0.063604,0.034772,158.593019,32.000000,169.914475,158.954072,160.294799,145.145865,32.000000,142.692072,66.847303,57.009809,76.537028,19.335308,43.575062,64.807410,64.756645,20.744459,71.160411,59.565055,29.834809
51.868614,82.251116,101.848899,141.538847,98.567983,98.465849,29.326448,14.231797,100.801366,-0.000641,82.681157,52.669669,139.970988,101.046614,138.264479,100.770607,63.692700,98.704383,-0.000619,0.002084,32.000000,-235.777546,101.265654,-0.322045,18.196666,0.635276,504001.874917,0.982130,39.873370,14.689819,1.955733,0.081496,0.040195,159.071476,32.000000,169.369521,158.865537,162.065644,145.223371,32.000000,142.533915,66.837175,57.008412,76.535033,19.335308,43.615936,64.807410,64.632954,20.744459,71.161131,59.567779,30.027692
51.490446,82.245600,101.796666,141.541636,98.607697,98.459517,29.302333,14.231940,100.888294,-0.000855,82.662463,52.556431,139.989535,101.122610,138.287299,100.813613,63.647953,98.623231,-0.000617,0.002104,32.000000,-235.779698,101.530277,-0.322274,18.187461,0.638417,504187.582844,0.989793,40.123306,14.719761,1.963350,0.058198,0.041767,159.243927,32.000000,169.254879,159.244604,163.426470,144.731586,32.000000,142.882905,66.821062,56.987472,76.529659,19.335308,43.588221,64.807410,64.731768,20.744459,71.146309,59.555476,29.902160
51.596956,82.249185,101.866623,141.544424,98.666388,98.458271,29.272520,14.231940,100.894995,-0.000699,82.699766,52.551720,139.962523,101.095531,138.251379,100.901622,63.674661,98.801817,-0.000616,0.002102,32.000000,-235.776256,101.299081,-0.322215,18.232281,0.638386,504133.690307,0.987656,40.082217,14.672458,1.963594,0.069417,0.029651,159.400139,32.000000,169.300074,159.601955,162.900674,144.523798,32.000000,143.175780,66.840485,57.016397,76.527557,19.335308,43.628882,64.807410,64.795092,20.744459,71.159908,59.562409,29.990054
51.715351,82.237602,101.913016,141.541078,98.692847,98.452967,29.282205,14.235793,100.784442,-0.000812,82.728395,52.536568,139.996788,101.130052,138.235706,100.823659,63.666521,98.787877,-0.000617,0.002111,32.000000,-235.772075,101.618809,-0.322297,18.225331,0.645676,504346.768445,0.996266,40.457232,14.667235,1.977001,0.059125,0.032945,158.780460,32.000000,169.604789,159.688663,160.717145,144.371829,32.000000,143.391728,66.844343,57.015243,76.512951,19.335308,43.594229,64.807410,64.813869,20.744459,71.162332,59.557787,30.041118
51.636851,82.237602,101.809696,141.541078,98.690146,98.447748,29.310272,14.236364,100.910533,-0.001010,82.744610,52.616733,139.956644,101.111211,138.254720,100.887303,63.690743,98.795630,-0.000615,0.002108,32.000000,-235.774127,101.119135,-0.322169,18.184865,0.642631,504249.217422,0.995045,40.353426,14.750449,1.974276,0.075712,0.031989,158.676840,32.000000,169.943835,159.691575,159.368973,144.631217,32.000000,143.340359,66.823693,57.028907,76.519105,19.335308,43.612256,64.807410,64.788111,20.744459,71.128464,59.559557,30.022996
51.592415,82.233465,101.826221,141.538011,98.739935,98.442526,29.289520,14.230513,100.863005,-0.000942,82.658938,52.654253,139.911668,101.129992,138.268124,100.868414,63.707023,98.780638,-0.000615,0.002137,32.000000,-235.774405,101.647303,-0.322063,18.172774,0.640914,504169.818294,0.992165,40.222666,14.750014,1.970653,0.065356,0.031093,158.416829,32.000000,169.973782,158.998200,158.852056,145.080618,32.000000,142.788613,66.832790,57.013247,76.493142,19.335308,43.573140,64.807410,64.520148,20.744459,71.117827,59.565232,30.022850
51.763522,82.236499,101.849777,141.543866,98.730788,98.444899,29.292889,14.236364,100.943057,-0.000651,82.620950,52.553220,139.973594,101.243507,138.280171,100.872961,63.691733,98.671077,-0.000616,0.002129,32.000000,-235.769537,101.050935,-0.321916,18.201308,0.642892,504132.224835,0.992797,40.301661,14.730562,1.971648,0.085806,0.029007,158.735373,32.000000,169.947856,158.912107,160.494357,145.309913,32.000000,142.744747,66.832089,57.031923,76.491668,19.335308,43.637930,64.807410,64.708011,20.744459,71.129583,59.558947,29.979930
