OSU 80 Ton Compressor Load Stand
51.647941,82.231258,101.895105,141.546096,98.682226,98.442528,29.296727,14.236078,100.952414,-0.000914,82.611122,52.557645,139.960603,101.082705,138.276000,100.907716,63.684122,98.796487,-0.000616,0.002151,32.000000,-235.768675,101.352330,-0.321871,18.194358,0.644311,504089.663513,0.994365,40.342281,14.705059,1.973667,0.039343,0.011597,159.071280,32.000000,169.406353,158.768271,162.115130,145.320666,32.000000,142.691591,66.853812,57.034518,76.488700,19.335308,43.635451,64.807410,64.714411,20.744459,71.131884,59.557020,30.026665
51.517516,82.231258,101.865582,141.546096,98.689662,98.432545,29.299462,14.235079,100.914969,-0.001005,82.674322,52.599205,139.946601,101.194263,138.301208,100.874447,63.655148,98.824382,-0.000615,0.002162,32.000000,-235.772952,101.124214,-0.321568,18.134274,0.640149,504056.047303,0.990719,40.173134,14.652921,1.967597,0.043934,0.012915,159.294462,32.000000,169.256647,159.177104,163.407623,144.909135,32.000000,143.147282,66.851116,57.003131,76.481569,19.335308,43.651820,64.807410,64.851458,20.744459,71.117767,59.565724,30.018521
51.818211,82.223812,101.820818,141.542751,98.673600,98.430034,29.303911,14.233224,100.818156,-0.000741,82.662999,52.577857,139.994929,101.174790,138.300014,100.769101,63.668150,98.733397,-0.000615,0.002148,32.000000,-235.778905,101.172612,-0.321630,18.100128,0.643097,504105.132297,0.992957,40.284152,14.737710,1.972878,0.058753,0.037200,159.403310,32.000000,169.291598,159.407435,162.915407,144.630515,32.000000,143.404698,66.846490,57.035538,76.496437,19.335308,43.619880,64.807410,64.595232,20.744459,71.096710,59.561701,30.029599
51.889753,82.229879,101.793418,141.543587,98.604521,98.424992,29.289169,14.237791,100.909181,-0.000632,82.717628,52.624495,139.976261,101.158314,138.238216,100.815390,63.672572,98.626307,-0.000615,0.002146,32.000000,-235.769422,101.394180,-0.321405,18.097374,0.647483,504167.507233,0.995489,40.415579,14.783840,1.977300,0.060534,0.035561,158.682313,32.000000,169.736047,159.613446,160.703670,144.446802,32.000000,143.529132,66.853725,57.031901,76.504087,19.335308,43.632566,64.807410,64.637239,20.744459,71.117858,59.560531,29.940458
51.636178,82.238705,101.908594,141.546933,98.676162,98.411363,29.285479,14.234937,100.927411,-0.000805,82.698806,52.533925,139.949652,101.083847,138.267333,100.955794,63.702932,98.745394,-0.000614,0.002154,32.000000,-235.771128,101.091277,-0.321510,18.137212,0.642251,503984.506095,0.989033,40.105508,14.714865,1.964962,0.081528,0.034542,158.620386,32.000000,169.886195,159.583671,159.479776,144.501031,32.000000,143.265103,66.835683,57.025024,76.501877,19.335308,43.645798,64.807410,64.651128,20.744459,71.120094,59.553735,30.038550
51.445371,82.238705,101.797954,141.546933,98.742146,98.415489,29.325632,14.232368,100.845575,-0.000640,82.674985,52.625895,139.955107,101.205581,138.265875,100.850874,63.705154,98.736949,-0.000614,0.002166,32.000000,-235.777303,101.476373,-0.321604,18.117411,0.640645,503925.334221,0.988015,40.039773,14.644511,1.961725,0.055304,0.037738,158.475438,32.000000,169.950523,159.020262,158.932129,144.988407,32.000000,142.726814,66.871173,57.031434,76.493360,19.335308,43.642392,64.807410,64.886606,20.744459,71.149981,59.558829,30.063422
51.867752,82.225467,101.877396,141.544424,98.703675,98.423540,29.290297,14.236934,100.872532,-0.000460,82.633536,52.636146,139.936741,101.196118,138.297867,100.771996,63.703438,98.731394,-0.000612,0.002166,32.000000,-235.770114,101.087238,-0.321753,18.143978,0.645291,503924.291661,0.993287,40.303441,14.687466,1.973589,0.066742,0.033598,158.777190,32.000000,169.741776,159.049957,160.678618,145.203756,32.000000,142.430761,66.888731,57.048358,76.496199,19.335308,43.656764,64.807410,64.764474,20.744459,71.110869,59.563580,29.917788
51.756009,82.224088,101.750782,141.548327,98.726284,98.429527,29.286220,14.232653,100.848148,-0.000618,82.637767,52.644211,139.970623,101.174220,138.264498,100.855723,63.648857,98.756986,-0.000612,0.002158,32.000000,-235.773903,101.550896,-0.321918,18.142772,0.648781,504026.593885,0.995958,40.495834,14.680047,1.978758,0.060998,0.035635,159.102776,32.000000,169.285554,158.880527,162.183840,145.189304,32.000000,142.420099,66.893838,57.023183,76.474548,19.335308,43.634312,64.807410,64.714756,20.744459,71.108751,59.569323,29.879123
51.561534,82.232913,101.883236,141.555018,98.726048,98.413314,29.280703,14.232939,100.868537,-0.000701,82.651868,52.579521,139.976765,101.185761,138.292198,100.906043,63.650001,98.709279,-0.000610,0.002139,32.000000,-235.775257,101.335485,-0.321835,18.209307,0.640215,503864.774921,0.988406,40.057432,14.678345,1.964176,0.058148,0.043299,159.273258,32.000000,169.105761,159.342541,163.468509,144.645277,32.000000,142.795283,66.853022,57.016861,76.500382,19.335308,43.680836,64.807410,64.800235,20.744459,71.110930,59.562871,30.040825
51.754926,82.232913,101.751706,141.555018,98.736923,98.407012,29.278333,14.232225,100.852460,-0.000413,82.707865,52.607884,139.998928,101.109520,138.285171,100.826448,63.686345,98.750192,-0.000612,0.002153,32.000000,-235.777118,101.526973,-0.321799,18.226407,0.641313,504046.823600,0.990916,40.168274,14.748674,1.965970,0.094859,0.038788,159.327457,32.000000,169.275723,159.634962,162.643900,144.614246,32.000000,143.184464,66.846665,57.041615,76.520125,19.335308,43.643697,64.807410,64.723178,20.744459,71.140761,59.568959,30.062541
52.063716,82.225191,101.841298,141.551115,98.732976,98.424734,29.289199,14.227516,100.851837,-0.000551,82.730512,52.675134,139.948419,101.147386,138.254171,100.871284,63.681241,98.630561,-0.000610,0.002166,32.000000,-235.778385,101.351599,-0.321664,18.230629,0.643983,504059.207149,0.995014,40.372850,14.718170,1.975954,0.038001,0.018938,158.743246,32.000000,169.728968,159.793728,160.458492,144.393297,32.000000,143.406713,66.802691,57.043478,76.523333,19.335308,43.678061,64.807410,64.639646,20.744459,71.118857,59.566137,30.054985
51.959888,82.232362,101.757966,141.549721,98.741675,98.430052,29.289950,14.238361,100.844541,-0.000801,82.758519,52.696863,139.968299,101.186616,138.276019,100.889627,63.710918,98.807586,-0.000611,0.002153,32.000000,-235.768523,101.525114,-0.321515,18.218617,0.638270,503872.618773,0.991000,40.178189,14.707005,1.966029,0.044700,0.015537,158.607616,32.000000,170.007358,159.660893,159.165451,144.684513,32.000000,143.312995,66.792189,57.032853,76.534039,19.335308,43.652504,64.807410,64.594040,20.744459,71.143468,59.566520,30.033194
51.800856,82.242290,101.887377,141.554740,98.724056,98.423669,29.285969,14.232653,100.852071,-0.000545,82.680925,52.541550,139.962824,101.162964,138.299385,100.928575,63.689535,98.842851,-0.000611,0.002170,32.000000,-235.774723,101.516632,-0.321805,18.219509,0.632981,503824.147332,0.984418,39.860802,14.638461,1.956090,0.047533,0.020049,158.481329,32.000000,170.173858,158.999332,158.847538,145.075655,32.000000,142.734634,66.794579,57.032321,76.498974,19.335308,43.695914,64.807410,64.719206,20.744459,71.145728,59.569067,30.049776
52.070799,82.242290,101.832439,141.554740,98.737251,98.422372,29.280524,14.232796,100.906311,-0.000498,82.641934,52.615602,140.000423,101.142063,138.342066,100.838590,63.712503,98.770351,-0.000611,0.002173,32.000000,-235.774744,101.306790,-0.322113,18.229501,0.634706,503853.091383,0.986598,39.971937,14.717740,1.958395,0.064218,0.032389,158.851282,32.000000,169.756469,158.770255,161.073506,145.368878,32.000000,142.775921,66.808302,57.065591,76.524071,19.335308,43.691876,64.807410,64.518607,20.744459,71.179096,59.554817,29.980370
51.758160,82.228500,101.775628,141.551673,98.752946,98.409951,29.272126,14.234508,100.829410,-0.000739,82.644156,52.665233,139.959490,101.182926,138.297968,100.836391,63.672156,98.715746,-0.000611,0.002163,32.000000,-235.775162,101.521424,-0.322130,18.201885,0.638995,503944.456034,0.989979,40.141416,14.760811,1.966905,0.062142,0.031114,159.080459,32.000000,169.367916,158.781419,162.414678,145.571848,32.000000,142.702274,66.793044,57.042990,76.525501,19.335308,43.714815,64.807410,64.478274,20.744459,71.138293,59.557934,29.929086
51.777245,82.230431,101.739872,141.548606,98.689139,98.405819,29.302326,14.238219,100.831813,-0.000854,82.697035,52.718487,140.024040,101.129705,138.309185,100.772792,63.664324,98.696439,-0.000610,0.002158,32.000000,-235.770633,101.152806,-0.322074,18.170021,0.632808,503773.516278,0.984582,39.870814,14.693250,1.955653,0.068475,0.035997,159.336237,32.000000,169.385438,159.299640,163.610262,144.888669,32.000000,143.367085,66.776449,57.056963,76.525198,19.335308,43.664695,64.807410,64.665546,20.744459,71.146551,59.572323,30.035322
51.714832,82.240635,101.765386,141.550557,98.705966,98.423313,29.302464,14.229799,100.910179,-0.000703,82.682593,52.553153,140.000301,101.196324,138.254616,100.859388,63.685400,98.720668,-0.000609,0.002136,32.000000,-235.777905,101.581816,-0.322120,18.147964,0.639298,503906.726856,0.991162,40.170525,14.699995,1.966369,0.057607,0.029754,159.352962,32.000000,169.295445,159.439556,162.568051,144.660823,32.000000,143.591889,66.761936,57.056608,76.527842,19.335308,43.725827,64.807410,64.574946,20.744459,71.148793,59.567592,29.938844
51.545136,82.240635,101.802773,141.550557,98.744708,98.425228,29.294395,14.231654,100.902882,-0.000861,82.706328,52.587333,139.997392,101.112701,138.239004,100.875749,63.693958,98.805286,-0.000609,0.002130,32.000000,-235.778344,101.041657,-0.321775,18.151400,0.639685,503894.364148,0.989707,40.153277,14.695943,1.964953,0.060019,0.033027,158.642815,32.000000,169.742660,159.622383,160.437333,144.512437,32.000000,143.670182,66.753363,57.046250,76.535448,19.335308,43.697583,64.807410,64.789606,20.744459,71.183006,59.562370,30.004655
51.734265,82.222709,101.791517,141.545539,98.723013,98.431591,29.302655,14.232939,100.836012,-0.001033,82.729679,52.668212,139.950923,101.146121,138.253988,100.743880,63.686654,98.779799,-0.000609,0.002135,32.000000,-235.775421,101.364038,-0.321763,18.123312,0.642073,503985.313221,0.991199,40.226222,14.689780,1.967818,0.073942,0.030245,158.506993,32.000000,169.948604,159.444570,159.405417,144.641458,32.000000,143.354822,66.771669,57.030213,76.526607,19.335308,43.722436,64.807410,64.800767,20.744459,71.129238,59.558328,30.050142
51.837977,82.228225,101.734540,141.542472,98.718845,98.438000,29.294908,14.235222,100.922466,-0.000873,82.688532,52.664485,139.912333,101.047592,138.279947,100.805487,63.674378,98.744700,-0.000611,0.002133,32.000000,-235.773465,101.076388,-0.321770,18.131862,0.645688,504056.171009,0.995031,40.397103,14.733288,1.975022,0.055079,0.030730,158.496680,32.000000,170.097113,159.042644,158.968448,145.167698,32.000000,142.694052,66.752289,57.046427,76.519866,19.335308,43.678063,64.807410,64.637159,20.744459,71.148651,59.566943,30.008323
51.538890,82.242014,101.774118,141.548885,98.692713,98.446480,29.291742,14.225375,100.830083,-0.000762,82.660096,52.590313,139.951611,101.174772,138.265449,100.785210,63.670595,98.823493,-0.000611,0.002129,32.000000,-235.782820,101.191195,-0.321759,18.134274,0.642825,503994.623061,0.990829,40.188755,14.724913,1.967584,0.059934,0.037591,158.915971,32.000000,169.605814,158.859832,161.319586,145.128604,32.000000,142.571768,66.752421,57.062574,76.510787,19.335308,43.752643,64.807410,64.704442,20.744459,71.150871,59.572116,29.795411
51.628288,82.242014,101.772454,141.548885,98.669286,98.444832,29.345039,14.230227,100.890831,-0.000941,82.653430,52.425905,139.951994,101.095613,138.286608,100.790714,63.675017,98.748031,-0.000611,0.002125,32.000000,-235.778952,101.235858,-0.321863,18.158638,0.639985,504010.806889,0.989018,40.090074,14.715593,1.962548,0.077045,0.014732,159.195257,32.000000,169.267757,158.963117,162.413315,145.360098,32.000000,142.504453,66.729511,57.060467,76.527908,19.335308,43.701101,64.807410,64.759176,20.744459,71.196296,59.567071,29.920429
52.059231,82.237050,101.784272,141.544702,98.691673,98.447392,29.297129,14.231226,100.892647,-0.000872,82.684366,52.662763,139.980482,101.082420,138.295538,100.835880,63.689734,98.668715,-0.000612,0.002113,32.000000,-235.779756,101.127051,-0.321843,18.163202,0.646302,504213.405620,0.995470,40.404780,14.767848,1.974705,0.038530,0.013358,159.312061,32.000000,169.194810,159.435456,163.582045,144.541643,32.000000,143.104101,66.715435,57.054235,76.562582,19.335308,43.767962,64.807410,64.545890,20.744459,71.183112,59.563412,30.018154
51.853665,82.230155,101.769564,141.545260,98.665233,98.457558,29.280750,14.234223,100.880771,-0.000597,82.709256,52.600948,139.986704,101.112986,138.239450,100.822905,63.718708,98.746476,-0.000613,0.002141,32.000000,-235.775776,101.387838,-0.321545,18.193913,0.643616,504155.770536,0.991780,40.314696,14.717004,1.971254,0.052327,0.026183,159.321593,32.000000,169.355358,159.635935,162.255630,144.440972,32.000000,143.387102,66.700110,57.083822,76.549948,19.335308,43.707107,64.807410,64.618784,20.744459,71.163861,59.564366,30.006269
51.776520,82.234568,101.780548,141.548885,98.651740,98.456216,29.293440,14.230085,100.903436,-0.000701,82.753842,52.596159,140.020261,101.140331,138.245382,100.821211,63.689383,98.581056,-0.000614,0.002155,32.000000,-235.780242,101.027198,-0.321557,18.210094,0.635053,503941.773762,0.984499,39.877148,14.653463,1.955163,0.099944,0.036586,158.640198,32.000000,169.870312,159.787808,160.223512,144.473659,32.000000,143.477210,66.687371,57.090742,76.558117,19.335308,43.750141,64.807410,64.595618,20.744459,71.166099,59.557866,29.961294
51.510935,82.234568,101.782584,141.548885,98.620125,98.427912,29.290906,14.236792,100.865525,-0.000949,82.721455,52.593608,139.935264,101.152747,138.280614,100.926357,63.681111,98.726354,-0.000614,0.002159,32.000000,-235.769273,101.514571,-0.321548,18.197322,0.637950,504022.927975,0.989373,40.076258,14.672356,1.962630,0.091870,0.052840,158.523474,32.000000,170.090780,159.375517,159.084448,144.852198,32.000000,143.276606,66.686362,57.086350,76.560675,19.335308,43.721618,64.807410,64.802853,20.744459,71.182164,59.563786,30.033781
51.656196,82.238429,101.766177,141.548885,98.598763,98.419044,29.294420,14.227516,100.911491,-0.000661,82.696523,52.567276,139.916292,101.119981,138.268142,100.837874,63.674666,98.692429,-0.000614,0.002182,32.000000,-235.783466,100.972908,-0.321776,18.207393,0.639004,504109.246279,0.990540,40.158143,14.599824,1.965767,0.055712,0.033327,158.515780,32.000000,170.173310,158.992375,159.255231,145.253442,32.000000,142.926245,66.634946,57.067631,76.537032,19.335308,43.744229,64.807410,64.807086,20.744459,71.196530,59.563766,30.003848
51.753329,82.230707,101.754797,141.546654,98.588008,98.422838,29.297501,14.236792,100.839539,-0.000563,82.666036,52.573628,139.933264,101.069389,138.264375,100.759630,63.706807,98.693380,-0.000616,0.002176,32.000000,-235.774354,101.561234,-0.321762,18.225436,0.644560,504100.786387,0.995878,40.425527,14.697570,1.975941,0.069705,0.034673,158.937303,32.000000,169.636635,158.729751,161.438581,145.358372,32.000000,142.807498,66.616286,57.066877,76.533283,19.335308,43.717638,64.807410,64.682003,20.744459,71.174705,59.554974,30.039724
51.546847,82.234844,101.745748,141.550279,98.546950,98.414256,29.280816,14.235365,100.859195,-0.000787,82.652426,52.581622,139.948882,101.048550,138.260021,100.879622,63.677746,98.704685,-0.000617,0.002162,32.000000,-235.771356,101.175731,-0.321828,18.187907,0.641115,504006.631633,0.992643,40.283013,14.683134,1.970067,0.103608,0.037200,159.198091,32.000000,169.527555,158.839512,162.702247,145.338657,32.000000,142.771652,66.580325,57.072221,76.530184,19.335308,43.763420,64.807410,64.706943,20.744459,71.176949,59.555928,30.062248
51.600990,82.234844,101.806930,141.550279,98.516675,98.401581,29.280235,14.232368,100.840018,-0.000684,82.667339,52.551173,139.959509,101.174423,138.277982,100.861305,63.678054,98.770086,-0.000618,0.002149,32.000000,-235.775336,101.536742,-0.321492,18.190923,0.638459,503912.642694,0.990538,40.177588,14.651578,1.966150,0.056094,0.029915,159.384370,32.000000,169.243816,159.310244,163.670309,144.550594,32.000000,143.350695,66.586860,57.079253,76.563839,19.335308,43.744569,64.807410,64.775429,20.744459,71.192155,59.562409,30.038477
51.917778,82.239256,101.657509,141.556970,98.533361,98.401612,29.292014,14.232082,100.765368,-0.000533,82.729574,52.570380,139.972945,101.087518,138.218734,100.776923,63.674006,98.613416,-0.000619,0.002142,32.000000,-235.778900,101.323371,-0.321673,18.178203,0.643739,504020.774079,0.995332,40.389585,14.687597,1.973850,0.054942,0.041347,159.277561,32.000000,169.412754,159.570421,162.034839,144.475349,32.000000,143.492292,66.575194,57.080095,76.551206,19.335308,43.759284,64.807410,64.686774,20.744459,71.208250,59.557246,30.009423
51.821482,82.227121,101.776722,141.553903,98.502993,98.406678,29.281391,14.229086,100.821209,-0.000774,82.683363,52.541231,139.957833,101.027590,138.240522,100.722262,63.685358,98.670655,-0.000621,0.002153,32.000000,-235.776324,101.359043,-0.321785,18.174479,0.643054,503932.350244,0.994091,40.335020,14.727538,1.972965,0.058192,0.024290,158.600777,32.000000,169.813767,159.706993,160.302230,144.291066,32.000000,143.726711,66.580457,57.082047,76.543036,19.335308,43.742729,64.807410,64.644373,20.744459,71.172636,59.567917,29.982718
51.993974,82.228500,101.685624,141.551394,98.500810,98.411767,29.276304,14.231797,100.843860,-0.000946,82.735300,52.604044,139.951549,101.091800,138.278083,100.798314,63.711669,98.721686,-0.000621,0.002166,32.000000,-235.774759,101.481350,-0.321842,18.108153,0.635825,503802.319895,0.987128,40.021043,14.635138,1.958048,0.036400,0.012429,158.459079,32.000000,169.970277,159.288764,159.034579,144.706859,32.000000,143.145192,66.592802,57.105490,76.589953,19.335308,43.737495,64.807410,64.688595,20.744459,71.174845,59.564740,30.019475
51.991101,82.228500,101.803740,141.551394,98.508715,98.411788,29.272005,14.227088,100.830979,-0.000715,82.705925,52.600310,139.949063,101.148753,138.258664,100.876071,63.725309,98.687267,-0.000620,0.002168,32.000000,-235.777994,101.258008,-0.321698,18.118696,0.638993,503834.465054,0.989499,40.105532,14.659035,1.963987,0.044126,0.012423,158.481927,32.000000,170.054642,159.052816,159.494483,144.868245,32.000000,142.659213,66.622184,57.115404,76.557274,19.335308,43.762484,64.807410,64.533065,20.744459,71.181375,59.565842,29.992255
51.586720,82.234844,101.766921,141.554740,98.576852,98.426831,29.266056,14.230227,100.829052,-0.000880,82.595400,52.485195,139.972419,101.085989,138.302461,100.730412,63.692596,98.662166,-0.000621,0.002149,32.000000,-235.776821,101.549612,-0.321867,18.116887,0.637090,503736.513170,0.986163,39.933928,14.664138,1.955719,0.052971,0.030664,158.977981,32.000000,169.483450,158.947498,161.503975,145.025764,32.000000,142.461383,66.627118,57.087104,76.559636,19.335308,43.769611,64.807410,64.730172,20.744459,71.203452,59.560137,29.952270
51.825549,82.222157,101.799829,141.550279,98.613952,98.445617,29.305286,14.234366,100.869146,-0.001150,82.615549,52.576400,139.980077,101.030097,138.293593,100.848472,63.699965,98.673977,-0.000623,0.002163,32.000000,-235.775633,101.120401,-0.321943,18.104219,0.637900,503711.730490,0.986368,39.936806,14.629312,1.958099,0.056916,0.034439,159.248608,32.000000,169.337071,159.034262,162.768311,145.082815,32.000000,142.467652,66.632095,57.093403,76.558249,19.335308,43.763260,64.807410,64.635341,20.744459,71.166070,59.559282,29.806269
51.668341,82.218296,101.706128,141.545260,98.603765,98.441830,29.294474,14.233367,100.824183,-0.001048,82.679134,52.677087,139.973591,101.020942,138.280552,100.724261,63.663865,98.606212,-0.000623,0.002171,32.000000,-235.774829,101.466114,-0.322094,18.113818,0.645747,504039.056363,0.995126,40.349397,14.646570,1.972735,0.065360,0.033025,159.374602,32.000000,169.235889,159.404271,163.689332,144.522216,32.000000,143.056324,66.639220,57.100610,76.576626,19.335308,43.757607,64.807410,64.650818,20.744459,71.168231,59.566550,29.971639
51.523658,82.218296,101.858504,141.545260,98.609389,98.427876,29.293002,14.232796,100.854338,-0.000774,82.683834,52.560698,139.954943,101.057890,138.227238,100.793282,63.657419,98.709299,-0.000624,0.002159,32.000000,-235.773597,100.980309,-0.322250,18.122630,0.641859,503998.770439,0.988987,40.096486,14.646472,1.964279,0.052236,0.032017,159.127813,32.000000,169.480664,159.603606,161.816332,144.433371,32.000000,143.179372,66.620649,57.097417,76.566983,19.335308,43.793219,64.807410,64.804174,20.744459,71.158294,59.559793,30.012945
51.603742,82.230707,101.737651,141.547491,98.540512,98.435549,29.288445,14.231940,100.750516,-0.001046,82.711822,52.576248,139.961246,101.156051,138.233940,100.838875,63.697525,98.748927,-0.000624,0.002144,32.000000,-235.778551,101.406603,-0.322277,18.194857,0.643735,504111.885403,0.992570,40.250656,14.640840,1.968442,0.065270,0.039200,158.606093,32.000000,169.842739,159.753564,160.118933,144.325751,32.000000,143.511261,66.597910,57.110657,76.569432,19.335308,43.768829,64.807410,64.834875,20.744459,71.199262,59.557620,29.986900
51.735867,82.234016,101.853118,141.546096,98.545655,98.433022,29.290268,14.232082,100.836464,-0.001147,82.722247,52.500857,139.943122,100.997146,138.269254,100.707657,63.690287,98.690629,-0.000624,0.002149,32.000000,-235.775458,101.038822,-0.322269,18.197374,0.647652,504118.586666,0.995501,40.396421,14.710765,1.976927,0.062929,0.039658,158.472962,32.000000,170.088390,159.300060,158.810845,144.936846,32.000000,143.051429,66.650731,57.106775,76.594006,19.335308,43.800156,64.807410,64.699154,20.744459,71.211854,59.561662,30.039357
51.721092,82.241187,101.676247,141.544145,98.556232,98.419422,29.298080,14.234223,100.751982,-0.000867,82.685052,52.626450,139.934617,101.054097,138.263422,100.816060,63.694621,98.681670,-0.000624,0.002167,32.000000,-235.775776,101.125479,-0.322218,18.210199,0.642425,504062.302137,0.994088,40.328111,14.695047,1.971517,0.066340,0.040459,158.560145,32.000000,170.095587,158.984232,159.754158,145.128326,32.000000,142.888494,66.636501,57.090274,76.555042,19.335308,43.742741,64.807410,64.725856,20.744459,71.214130,59.561544,29.947575
51.742727,82.241187,101.777620,141.544145,98.557471,98.419335,29.292141,14.233795,100.785059,-0.000822,82.639608,52.632357,139.950538,100.995759,138.258988,100.818728,63.722647,98.722868,-0.000626,0.002182,32.000000,-235.774565,101.115914,-0.322195,18.227088,0.640785,504007.947789,0.991256,40.198451,14.666404,1.968714,0.076484,0.050189,158.972293,32.000000,169.540037,158.725174,161.784133,145.343041,32.000000,142.651618,66.664611,57.090053,76.578122,19.335308,43.776284,64.807410,64.700388,20.744459,71.238873,59.560590,30.013459
51.994946,82.248358,101.741300,141.543308,98.596230,98.418242,29.294164,14.231654,100.811357,-0.000977,82.627002,52.521221,139.996481,101.110417,138.301569,100.844620,63.665779,98.618212,-0.000625,0.002179,32.000000,-235.778508,101.043615,-0.322227,18.215628,0.638892,503945.620679,0.991179,40.220477,14.656555,1.965857,0.039776,0.028637,159.225720,32.000000,169.400356,158.926824,162.958440,145.338579,32.000000,142.803349,66.701138,57.090341,76.611039,19.335308,43.771559,64.807410,64.647867,20.744459,71.263663,59.562675,30.032974
51.841371,82.239256,101.783802,141.547491,98.630898,98.418319,29.279681,14.226945,100.813675,-0.000796,82.706054,52.525933,139.983651,101.121205,138.280633,100.761844,63.672776,98.707203,-0.000625,0.002189,32.000000,-235.783218,101.388555,-0.321974,18.199341,0.638820,503883.183963,0.990930,40.198726,14.653888,1.966994,0.037938,0.011095,159.415759,32.000000,169.220033,159.396168,163.547041,144.625575,32.000000,143.164047,66.709294,57.090584,76.599815,19.335308,43.787777,64.807410,64.630571,20.744459,71.237622,59.563442,30.020795
51.644599,82.232362,101.700202,141.540520,98.563892,98.419578,29.280463,14.234080,100.836664,-0.000639,82.769141,52.623384,139.997834,100.995555,138.258684,100.724975,63.726036,98.620312,-0.000626,0.002202,32.000000,-235.770018,100.983225,-0.322229,18.167660,0.633916,503880.284778,0.985655,39.952811,14.646318,1.956754,0.037483,0.011780,159.046905,32.000000,169.510666,159.600776,161.538918,144.566547,32.000000,143.417936,66.706772,57.082977,76.627162,19.335308,43.789631,64.807410,64.606109,20.744459,71.239949,59.564209,29.963129
51.756110,82.232362,101.760275,141.540520,98.540442,98.427357,29.278238,14.235507,100.716003,-0.000781,82.718852,52.707816,139.976519,101.022430,138.265406,100.812617,63.683028,98.631043,-0.000628,0.002181,32.000000,-235.772524,101.451613,-0.322214,18.144581,0.637899,503925.492265,0.989291,40.097700,14.694117,1.963370,0.050058,0.023326,158.617893,32.000000,169.752219,159.793121,160.102044,144.313943,32.000000,143.354445,66.705303,57.068427,76.600443,19.335308,43.783458,64.807410,64.678374,20.744459,71.220674,59.562940,29.920869
51.823535,82.243118,101.759120,141.541914,98.546741,98.427313,29.301446,14.228943,100.833488,-0.000823,82.695736,52.456134,139.959447,100.992701,138.292538,100.673877,63.696844,98.689285,-0.000628,0.002175,32.000000,-235.779089,101.089688,-0.322072,18.131049,0.642117,503909.222419,0.993349,40.288620,14.587354,1.969232,0.057250,0.026206,158.472091,32.000000,170.042722,159.185754,158.771829,144.789167,32.000000,142.753401,66.739680,57.084241,76.649048,19.335308,43.783971,64.807410,64.572234,20.744459,71.256600,59.572854,29.984625
51.707784,82.240084,101.915997,141.544145,98.494932,98.439934,29.285231,14.229799,100.803945,-0.000541,82.690650,52.568260,139.974519,101.160762,138.266479,100.787678,63.708745,98.680184,-0.000628,0.002186,32.000000,-235.781347,101.466789,-0.321936,18.141618,0.641340,503980.504826,0.991182,40.176447,14.636971,1.966150,0.058358,0.032896,158.552907,32.000000,170.106629,159.075613,159.785634,145.011695,32.000000,142.513528,66.731459,57.091937,76.638538,19.335308,43.849780,64.807410,64.696035,20.744459,71.249479,59.560423,29.921236
51.867742,82.226294,101.719145,141.539684,98.552134,98.449638,29.280230,14.232368,100.781834,-0.000703,82.646275,52.563031,139.988035,101.129074,138.289643,100.802796,63.714883,98.693037,-0.000628,0.002200,32.000000,-235.774680,101.176161,-0.322016,18.126984,0.640478,503938.490249,0.989025,40.119468,14.659019,1.963570,0.062755,0.030878,158.993921,32.000000,169.348181,158.922701,161.843990,145.223279,32.000000,142.354212,66.765703,57.081912,76.652407,19.335308,43.795288,64.807410,64.759298,20.744459,71.251814,59.558200,30.036716
52.193903,82.226294,101.804528,141.539684,98.577278,98.444086,29.278856,14.229228,100.771994,-0.000916,82.701910,52.489556,139.978459,100.987603,138.297742,100.794767,63.682720,98.695937,-0.000628,0.002216,32.000000,-235.776017,101.384965,-0.322030,18.110199,0.643960,504028.311889,0.992095,40.232759,14.641514,1.970999,0.059934,0.047289,159.220647,32.000000,169.280617,159.128634,162.929870,145.154841,32.000000,142.601903,66.756145,57.078141,76.660662,19.335308,43.817070,64.807410,64.417902,20.744459,71.210945,59.566923,30.029013
51.667140,82.235671,101.664501,141.544702,98.518631,98.454216,29.271465,14.231083,100.718280,-0.000645,82.710926,52.437482,139.975388,101.104463,138.282738,100.719859,63.687407,98.649310,-0.000629,0.002221,32.000000,-235.778587,101.334772,-0.321815,18.114369,0.639485,503977.517093,0.989010,40.058270,14.643289,1.961125,0.065152,0.030107,159.413877,32.000000,169.323221,159.516538,163.525947,144.541408,32.000000,143.127592,66.766558,57.053699,76.660749,19.335308,43.781855,64.807410,64.518454,20.744459,71.242495,59.564209,29.923217
51.828686,82.234844,101.825631,141.551951,98.522459,98.461854,29.275790,14.229799,100.790379,-0.000584,82.706888,52.519203,139.997247,101.076099,138.255787,100.791100,63.700386,98.728014,-0.000629,0.002225,32.000000,-235.776430,101.360899,-0.321805,18.165221,0.634412,503864.494433,0.982296,39.731768,14.677237,1.950506,0.065360,0.039833,158.972195,32.000000,169.586927,159.697350,161.275369,144.531230,32.000000,143.380281,66.782781,57.054098,76.673534,19.335308,43.830081,64.807410,64.609220,20.744459,71.242200,59.564534,29.859167
51.669573,82.222157,101.668058,141.548048,98.555615,98.452939,29.298166,14.232796,100.743364,-0.000856,82.680034,52.641917,139.979872,101.019718,138.238758,100.777962,63.684855,98.621639,-0.000629,0.002224,32.000000,-235.775564,101.516612,-0.321654,18.193729,0.643447,504154.271777,0.993542,40.269240,14.643843,1.967682,0.059217,0.044995,158.711468,32.000000,170.010602,159.655513,159.893361,144.634728,32.000000,143.530190,66.783921,57.041344,76.664824,19.335308,43.778144,64.807410,64.556221,20.744459,71.244485,59.560373,30.067971
51.646350,82.222157,101.768796,141.548048,98.523707,98.436413,29.267246,14.232225,100.720076,-0.000898,82.687575,52.540797,139.945364,101.037418,138.285734,100.745774,63.718954,98.736806,-0.000630,0.002227,32.000000,-235.777118,101.105697,-0.321765,18.183107,0.640006,504096.057014,0.990112,40.106022,14.679316,1.964658,0.083416,0.021343,158.438891,32.000000,170.111729,158.999043,158.762868,145.207885,32.000000,142.980867,66.828115,57.045182,76.672061,19.335308,43.816400,64.807410,64.705315,20.744459,71.207021,59.566845,30.041412
51.748834,82.220778,101.651985,141.549442,98.558223,98.429092,29.279347,14.238361,100.781617,-0.000598,82.706975,52.495928,139.961709,101.037518,138.290958,100.685415,63.700893,98.646793,-0.000629,0.002213,32.000000,-235.774915,101.614036,-0.322033,18.184943,0.640601,504133.565426,0.992540,40.253277,14.629352,1.967658,0.135076,0.015416,158.586899,32.000000,170.127278,158.935668,160.114659,145.373127,32.000000,142.769461,66.831688,57.043318,76.656742,19.335308,43.802183,64.807410,64.599135,20.744459,71.204866,59.558416,30.037523
51.716300,82.236499,101.780239,141.555297,98.569673,98.428348,29.271580,14.230513,100.796323,-0.000746,82.608010,52.543308,139.957385,101.067189,138.293550,100.742920,63.654584,98.636986,-0.000630,0.002227,32.000000,-235.774569,101.143958,-0.322051,18.198135,0.642270,503996.403275,0.993906,40.276653,14.666159,1.970493,0.040651,0.015732,159.025083,32.000000,169.467189,158.699776,162.039726,145.434136,32.000000,142.775506,66.845323,57.011600,76.645301,19.335308,43.825049,64.807410,64.667720,20.744459,71.256165,59.566530,30.030700
51.650195,82.230431,101.698553,141.551951,98.562522,98.419402,29.311593,14.231940,100.713253,-0.000908,82.637196,52.541161,140.002641,101.063885,138.315822,100.731472,63.652868,98.686242,-0.000631,0.002212,32.000000,-235.781829,101.510535,-0.322398,18.188248,0.639025,503944.553857,0.991285,40.172177,14.628806,1.964334,0.043305,0.021572,159.191872,32.000000,169.335309,159.009132,163.293232,145.085594,32.000000,143.019827,66.864022,56.996805,76.647316,19.335308,43.824181,64.807410,64.716619,20.744459,71.258465,59.564829,30.020135
51.682189,82.230431,101.754927,141.551951,98.580350,98.411497,29.303498,14.231512,100.730476,-0.000731,82.697061,52.587353,139.997792,100.956935,138.295575,100.631790,63.691521,98.669490,-0.000630,0.002203,32.000000,-235.777340,100.965809,-0.322459,18.168211,0.640437,504062.414146,0.992255,40.220609,14.669077,1.968050,0.059099,0.039905,159.418713,32.000000,169.220566,159.435859,163.253950,144.571859,32.000000,143.260642,66.908322,57.031518,76.676329,19.335308,43.825884,64.807410,64.688141,20.744459,71.241756,59.557502,30.035029
51.490112,82.226294,101.745464,141.549442,98.553617,98.417234,29.289075,14.230655,100.669965,-0.000586,82.736734,52.545887,140.010076,100.990825,138.259796,100.758220,63.703533,98.610194,-0.000631,0.002196,32.000000,-235.780327,101.333528,-0.322440,18.107183,0.641259,504041.905908,0.992171,40.281055,14.701123,1.968987,0.056017,0.035259,158.846965,32.000000,169.657965,159.729560,161.176001,144.447758,32.000000,143.369027,66.896244,57.020139,76.681161,19.335308,43.779338,64.807410,64.693706,20.744459,71.231049,59.564278,29.883819
51.581710,82.228500,101.808655,141.553624,98.543996,98.422961,29.296102,14.231512,100.807291,-0.000749,82.730732,52.514743,140.012702,101.138332,138.273201,100.774233,63.695680,98.672102,-0.000630,0.002204,32.000000,-235.777831,100.994851,-0.322452,18.091054,0.641805,503914.301694,0.991699,40.248855,14.652155,1.968859,0.077524,0.030760,158.660191,32.000000,169.901875,159.763233,159.914137,144.411631,32.000000,143.411293,66.884934,57.021337,76.647901,19.335308,43.847729,64.807410,64.762601,20.744459,71.240149,59.555702,30.030920
51.969156,82.231810,101.741170,141.556691,98.517269,98.429234,29.289780,14.228943,100.767786,-0.000702,82.699284,52.519972,139.975852,101.023369,138.307824,100.719186,63.672492,98.648312,-0.000629,0.002178,32.000000,-235.781384,101.127541,-0.322481,18.078964,0.647747,504001.004848,0.996249,40.438263,14.603626,1.976019,0.120995,0.034886,158.479530,32.000000,170.086727,159.120271,158.636620,145.012682,32.000000,142.748466,66.908673,57.036930,76.678583,19.335308,43.831978,64.807410,64.689350,20.744459,71.242372,59.564878,30.043466
51.910645,82.231810,101.786068,141.556691,98.496374,98.436446,29.288702,14.232653,100.889008,-0.000441,82.647538,52.685470,139.936918,101.060357,138.319588,100.737564,63.729140,98.739356,-0.000629,0.002184,32.000000,-235.776690,101.141530,-0.322486,18.107944,0.647129,504007.697977,0.994156,40.348102,14.649604,1.973736,0.057194,0.031216,158.655313,32.000000,170.083236,159.006397,160.353824,145.212669,32.000000,142.528161,66.901000,57.019052,76.646276,19.335308,43.847319,64.807410,64.572285,20.744459,71.254964,59.568320,30.053737
51.992761,82.228225,101.764278,141.553903,98.491044,98.441539,29.286924,14.234223,100.797255,-0.000579,82.686786,52.631811,139.972437,101.145448,138.303248,100.839202,63.691808,98.612945,-0.000627,0.002172,32.000000,-235.773481,101.047815,-0.322422,18.120558,0.639255,503914.108588,0.986403,39.962099,14.658144,1.957722,0.070377,0.038381,159.047700,32.000000,169.397337,158.960309,161.985890,145.399252,32.000000,142.452580,66.926208,57.013374,76.663438,19.335308,43.820596,64.807410,64.491123,20.744459,71.245997,59.569264,30.018301
51.655432,82.236223,101.821231,141.555297,98.530566,98.440270,29.288477,14.232653,100.772477,-0.000780,82.686679,52.533103,139.988377,101.084826,138.313068,100.751743,63.663274,98.608927,-0.000627,0.002196,32.000000,-235.780460,101.313337,-0.322250,18.097847,0.639863,503871.720891,0.987718,40.020748,14.657542,1.960794,0.054377,0.032818,159.301405,32.000000,169.268509,159.166867,163.250042,145.043902,32.000000,142.869337,66.928093,57.001795,76.651390,19.335308,43.864786,64.807410,64.700472,20.744459,71.273224,59.555820,29.995630
51.666972,82.235671,101.769896,141.554182,98.574222,98.432689,29.281035,14.237505,100.828485,-0.000455,82.690055,52.591885,139.971103,101.101913,138.298065,100.691893,63.683470,98.691808,-0.000628,0.002194,32.000000,-235.772002,100.906050,-0.321807,18.156645,0.637616,503925.182225,0.986128,39.934867,14.617044,1.957278,0.052504,0.021852,159.385860,32.000000,169.377597,159.428766,163.222505,144.726290,32.000000,143.323073,66.928509,56.985780,76.653167,19.335308,43.845014,64.807410,64.721932,20.744459,71.275522,59.559833,30.000106
51.820855,82.235671,101.773341,141.554182,98.592437,98.428911,29.296613,14.233081,100.768165,-0.000447,82.759294,52.639116,140.008258,101.020167,138.270669,100.723650,63.653616,98.709748,-0.000627,0.002196,32.000000,-235.776098,101.495034,-0.321415,18.191211,0.645671,504133.350483,0.993069,40.281575,14.643103,1.971162,0.029581,0.009009,158.750747,32.000000,169.781997,159.508158,160.956794,144.605124,32.000000,143.717437,66.930920,57.002549,76.632819,19.335308,43.854374,64.807410,64.614128,20.744459,71.276091,59.562055,30.021823
51.732934,82.225191,101.710115,141.547769,98.615436,98.432730,29.296445,14.231083,100.776300,-0.000647,82.732570,52.610803,139.937988,101.096633,138.269494,100.756855,63.698826,98.541245,-0.000627,0.002175,32.000000,-235.778751,101.014328,-0.321661,18.219247,0.642804,504051.892412,0.993003,40.269408,14.673946,1.969728,0.039811,0.014846,158.624597,32.000000,170.069530,159.629602,159.657078,144.675291,32.000000,143.587630,66.942558,57.011798,76.644825,19.335308,43.815036,64.807410,64.675442,20.744459,71.245582,59.563127,29.913019
51.432939,82.234844,101.736366,141.549442,98.555403,98.429276,29.295184,14.230655,100.758221,-0.000503,82.729813,52.553359,139.957547,101.105666,138.285248,100.800106,63.691390,98.643332,-0.000626,0.002183,32.000000,-235.780819,101.544329,-0.321656,18.201151,0.638550,504020.359636,0.989241,40.114712,14.714843,1.963946,0.055625,0.035696,158.461145,32.000000,170.194239,158.992442,158.700887,145.147727,32.000000,143.070610,66.895060,57.005876,76.635853,19.335308,43.850354,64.807410,64.828303,20.744459,71.277953,59.556410,30.026298
51.963986,82.242014,101.722131,141.554182,98.523054,98.414591,29.280940,14.233509,100.759768,-0.000322,82.637304,52.496274,139.938898,101.104605,138.305415,100.710551,63.724872,98.607334,-0.000626,0.002164,32.000000,-235.775342,101.171755,-0.321716,18.217516,0.638715,503978.065691,0.991084,40.192574,14.565848,1.966061,0.083177,0.037130,158.706472,32.000000,170.054922,158.911860,160.620840,145.274915,32.000000,142.832165,66.862333,56.982452,76.614487,19.335308,43.834019,64.807410,64.796124,20.744459,71.280238,59.570287,30.029599
51.802599,82.242014,101.821073,141.554182,98.543891,98.405214,29.287796,14.231512,100.756135,-0.000560,82.642005,52.559576,139.939848,101.033441,138.306366,100.820030,63.673703,98.737562,-0.000625,0.002176,32.000000,-235.777340,101.496891,-0.321688,18.216021,0.645554,504122.559430,0.997384,40.504528,14.636178,1.978039,0.061264,0.029185,159.114239,32.000000,169.434324,158.770165,162.299482,145.314567,32.000000,142.689304,66.847954,56.964529,76.601551,19.335308,43.888004,64.807410,64.627257,20.744459,71.304989,59.566441,29.923584
51.969975,82.224363,101.763022,141.548606,98.524957,98.408971,29.349059,14.231369,100.759262,-0.000718,82.672835,52.581687,140.014076,100.980772,138.349978,100.778165,63.703358,98.639638,-0.000625,0.002149,32.000000,-235.777482,101.355616,-0.321688,18.189795,0.634238,503755.499934,0.986685,39.977484,14.580524,1.957551,0.061947,0.044576,159.297601,32.000000,169.356424,159.198796,163.406350,144.949476,32.000000,143.134885,66.875179,56.985757,76.649700,19.335308,43.837486,64.807410,64.707367,20.744459,71.252098,59.552447,29.983892
52.101788,82.222985,101.726787,141.553067,98.549153,98.407617,29.288058,14.232511,100.755827,-0.000511,82.708941,52.533773,139.995873,101.064129,138.318656,100.743614,63.686617,98.614498,-0.000624,0.002130,32.000000,-235.774046,101.391836,-0.321379,18.165746,0.638350,503877.821350,0.989694,40.139390,14.711874,1.965559,0.060338,0.035636,159.391330,32.000000,169.327402,159.545604,163.098864,144.420724,32.000000,143.165943,66.871671,56.980522,76.629505,19.335308,43.859352,64.807410,64.450445,20.744459,71.249969,59.551906,29.959093
51.541775,82.226570,101.796797,141.555855,98.586396,98.407509,29.277364,14.230227,100.778876,-0.000695,82.721866,52.514434,139.986599,101.065598,138.266275,100.743939,63.691984,98.608460,-0.000624,0.002119,32.000000,-235.777313,101.432953,-0.321321,18.181245,0.635408,503742.451265,0.984174,39.953832,14.621935,1.958112,0.052193,0.035165,158.707721,32.000000,169.737392,159.737503,160.652010,144.362951,32.000000,143.356058,66.888265,56.977505,76.612559,19.335308,43.870808,64.807410,64.545292,20.744459,71.252138,59.567484,30.044053
51.615093,82.223260,101.662365,141.553067,98.550051,98.418919,29.296389,14.236078,100.771489,-0.000966,82.748763,52.609138,139.961163,100.993475,138.345038,100.785482,63.668269,98.671771,-0.000625,0.002096,32.000000,-235.771790,101.079529,-0.321272,18.133776,0.633306,503706.122651,0.983500,39.820513,14.623193,1.952462,0.035250,0.026265,158.652815,32.000000,169.956299,159.727123,159.500153,144.282460,32.000000,143.384914,66.928553,56.992146,76.647663,19.335308,43.889376,64.807410,64.652595,20.744459,71.266275,59.567012,29.910011
52.047462,82.223260,101.738290,141.553067,98.538042,98.421471,29.334761,14.231226,100.778731,-0.000875,82.688965,52.615981,139.945404,101.043433,138.280773,100.676650,63.683184,98.583340,-0.000625,0.002099,32.000000,-235.777461,101.455979,-0.321135,18.114238,0.644502,503950.332624,0.995467,40.386425,14.614105,1.975035,0.052906,0.041224,158.448472,32.000000,170.087239,159.110243,158.663134,144.910453,32.000000,142.538785,66.940192,56.966414,76.625301,19.335308,43.842247,64.807410,64.724511,20.744459,71.257385,59.564337,29.971859
51.746699,82.224639,101.680636,141.553624,98.518071,98.433889,29.291076,14.237505,100.649848,-0.000715,82.673947,52.536656,139.971366,100.998490,138.331796,100.641043,63.702413,98.698011,-0.000624,0.002091,32.000000,-235.774952,101.256678,-0.320875,18.090608,0.643521,504016.957708,0.993396,40.309231,14.676812,1.969625,0.061952,0.033137,158.788321,32.000000,169.947023,158.959476,160.696200,145.099786,32.000000,142.403478,66.988761,56.989018,76.627360,19.335308,43.861830,64.807410,64.412219,20.744459,71.264597,59.567809,30.006049
51.595045,82.234568,101.723272,141.553624,98.490781,98.431332,29.299592,14.234651,100.742114,-0.000880,82.642625,52.585944,139.995953,101.048163,138.315275,100.671274,63.694823,98.608639,-0.000624,0.002088,32.000000,-235.773381,101.293961,-0.320853,18.098004,0.636373,503807.971139,0.983185,39.875136,14.607430,1.954721,0.035539,0.010678,159.141929,32.000000,169.410877,158.935569,162.079885,145.344772,32.000000,142.471083,66.977540,56.956587,76.626883,19.335308,43.854007,64.807410,64.632091,20.744459,71.266054,59.561642,29.958213
51.439220,82.234568,101.755926,141.553624,98.482478,98.422402,29.295329,14.232511,100.765960,-0.000965,82.712061,52.447518,140.014116,101.068371,138.313857,100.671252,63.691919,98.688119,-0.000623,0.002090,32.000000,-235.778636,100.967460,-0.320996,18.114815,0.642715,503972.188547,0.990990,40.178184,14.658823,1.964969,0.042891,0.015146,159.281272,32.000000,169.351617,159.325727,163.497136,144.869678,32.000000,143.090149,67.002657,56.959249,76.652431,19.335308,43.889041,64.807410,64.805983,20.744459,71.299347,59.558898,30.037303
51.768721,82.227121,101.655818,141.550000,98.526352,98.415880,29.275403,14.226089,100.632547,-0.000614,82.720864,52.674032,139.991711,101.089517,138.304098,100.629464,63.673396,98.720549,-0.000621,0.002104,32.000000,-235.783254,101.164661,-0.320986,18.134458,0.645876,504053.079009,0.993858,40.340733,14.611378,1.971571,0.061181,0.040529,159.397870,32.000000,169.338372,159.538234,162.609758,144.640622,32.000000,143.394541,67.005002,56.948135,76.617718,19.335308,43.856249,64.807410,64.634000,20.744459,71.279058,59.562744,29.914413
51.736727,82.230155,101.586313,141.551673,98.483107,98.405681,29.291995,14.233795,100.684708,-0.000733,82.778736,52.480803,139.978942,100.948615,138.262833,100.664387,63.656082,98.599948,-0.000620,0.002109,32.000000,-235.776204,101.459690,-0.321079,18.162494,0.648639,504083.479101,0.997177,40.497909,14.663225,1.978178,0.053915,0.038096,158.677999,32.000000,169.877890,159.627602,160.562514,144.529200,32.000000,143.532426,67.004060,56.972049,76.636071,19.335308,43.863624,64.807410,64.676715,20.744459,71.290763,59.564140,29.984258
51.600782,82.242014,101.708888,141.554182,98.482746,98.392986,29.273385,14.234651,100.686872,-0.000923,82.749170,52.502451,139.948878,101.003956,138.270405,100.709574,63.687498,98.641614,-0.000620,0.002073,32.000000,-235.773053,100.938927,-0.320918,18.187172,0.640377,503928.477814,0.990888,40.158533,14.701712,1.963653,0.061183,0.034481,158.544303,32.000000,170.053098,159.564445,159.459042,144.656911,32.000000,143.492339,66.989353,56.958428,76.642312,19.335308,43.879383,64.807410,64.732326,20.744459,71.330081,59.569923,29.828133
51.577697,82.235395,101.603991,141.555855,98.500092,98.389163,29.306386,14.230941,100.682998,-0.000580,82.687984,52.529604,139.954011,100.995678,138.304402,100.702604,63.686772,98.624681,-0.000619,0.002085,32.000000,-235.778566,101.504967,-0.320769,18.206291,0.639297,503925.544853,0.990895,40.193724,14.644764,1.963524,0.061092,0.031165,158.421559,32.000000,170.234217,158.946235,158.866005,145.136391,32.000000,142.807383,67.007413,56.961534,76.630069,19.335308,43.900110,64.807410,64.757481,20.744459,71.332435,59.557256,30.032901
51.827254,82.235395,101.686504,141.555855,98.506166,98.395510,29.291094,14.231940,100.691352,-0.000547,82.645680,52.485770,139.999852,100.986889,138.324953,100.683719,63.680832,98.604948,-0.000619,0.002066,32.000000,-235.777567,100.844031,-0.320312,18.206160,0.642215,503877.820867,0.994259,40.342400,14.639012,1.971073,0.044176,0.029450,158.773391,32.000000,169.770151,158.895961,161.110607,145.244286,32.000000,142.721063,67.013834,56.952439,76.625042,19.335308,43.878174,64.807410,64.614773,20.744459,71.314051,59.570926,30.047281
51.897090,82.237602,101.614262,141.553067,98.510921,98.384103,29.301381,14.234080,100.700684,-0.000746,82.667644,52.575465,140.003145,100.939929,138.335562,100.718945,63.660394,98.538038,-0.000618,0.002055,32.000000,-235.770509,101.222089,-0.320715,18.165352,0.640984,503861.507114,0.993566,40.359040,14.629309,1.969921,0.032833,0.012772,159.123714,32.000000,169.410779,158.881231,162.507002,145.264866,32.000000,142.509661,67.008245,56.940460,76.644024,19.335308,43.898744,64.807410,64.512050,20.744459,71.323246,59.567936,29.928279
51.739485,82.248082,101.680765,141.560873,98.498223,98.367617,29.290034,14.232225,100.751292,-0.000592,82.674844,52.419944,140.025348,100.914746,138.313958,100.655158,63.653178,98.574545,-0.000616,0.002027,32.000000,-235.776462,100.860796,-0.320851,18.129632,0.636861,503793.091805,0.988959,40.108012,14.623095,1.962028,0.045495,0.004730,159.279132,32.000000,169.224669,159.349645,163.591446,144.651723,32.000000,143.096474,66.997352,56.933228,76.646798,19.335308,43.878681,64.807410,64.654071,20.744459,71.358325,59.567051,30.048455
51.630410,82.247530,101.622128,141.563661,98.475165,98.363786,29.291838,14.230513,100.756117,-0.000440,82.726269,52.494089,140.013025,100.969802,138.293529,100.627369,63.672692,98.565976,-0.000615,0.002037,32.000000,-235.777519,101.008047,-0.321074,18.102489,0.636161,503744.528611,0.987060,40.040136,14.602304,1.957995,0.044503,0.024235,159.309512,32.000000,169.342415,159.606307,162.482092,144.462866,32.000000,143.107876,67.015215,56.941192,76.654902,19.335308,43.870674,64.807410,64.561853,20.744459,71.360738,59.567022,29.999079
51.669259,82.247530,101.734775,141.563661,98.471212,98.370135,29.293374,14.233367,100.746877,-0.000764,82.781215,52.527482,139.989650,100.950634,138.290876,100.636742,63.707540,98.557403,-0.000615,0.002020,32.000000,-235.774009,101.153991,-0.321058,18.112402,0.641079,503758.006418,0.990564,40.208879,14.632017,1.965245,0.060204,0.034699,158.597789,32.000000,169.778271,159.812654,160.530431,144.297852,32.000000,143.328007,66.994437,56.956831,76.658348,19.335308,43.904212,64.807410,64.692252,20.744459,71.361423,59.559951,29.962762
51.769049,82.245324,101.664170,141.558364,98.502041,98.370192,29.297378,14.235793,100.695695,-0.000885,82.766240,52.613888,139.976921,100.952734,138.331593,100.612113,63.690028,98.653529,-0.000615,0.002027,32.000000,-235.772895,101.492198,-0.320994,18.061419,0.643634,503748.952206,0.992733,40.318075,14.607223,1.968261,0.043366,0.017012,158.460671,32.000000,170.034391,159.612547,159.247372,144.555952,32.000000,143.079776,66.983128,56.942012,76.672801,19.335308,43.879078,64.807410,64.638557,20.744459,71.356130,59.561485,30.009057
51.631578,82.245324,101.715639,141.563383,98.527806,98.338454,29.360396,14.232796,100.733068,-0.000650,82.737677,52.457225,139.958596,101.080401,138.315922,100.656543,63.707012,98.645799,-0.000614,0.002008,32.000000,-235.772285,101.226842,-0.321174,18.049302,0.643612,503698.388779,0.991935,40.278967,14.567092,1.968961,0.064038,0.032858,158.433400,32.000000,170.212808,159.118548,158.921951,145.067845,32.000000,142.673204,66.992815,56.918520,76.661945,19.335308,43.902416,64.807410,64.716227,20.744459,71.359312,59.564996,29.885579
