OSU 80 Ton Compressor Load Stand
51.672755,82.251392,101.641159,141.568959,98.541391,98.324141,29.294615,14.235650,100.779233,-0.000850,82.685143,52.416546,140.006741,101.002997,138.353784,100.684170,63.662947,98.628084,-0.000614,0.002002,32.000000,-235.770743,100.911863,-0.321215,18.096352,0.642771,503685.908499,0.989722,40.176405,14.643820,1.963802,0.059949,0.034354,158.877816,32.000000,169.790865,158.978667,161.163442,145.128030,32.000000,142.633989,66.986744,56.918697,76.617719,19.335308,43.899680,64.807410,64.673121,20.744459,71.361698,59.566953,30.034442
51.685533,82.251392,101.742935,141.568959,98.594225,98.331159,29.291883,14.236364,100.762622,-0.001074,82.709050,52.504976,139.989548,100.926389,138.346556,100.673964,63.687565,98.650183,-0.000616,0.001992,32.000000,-235.771012,101.316884,-0.321235,18.143454,0.646225,503552.300853,0.990130,40.314692,14.622076,1.970028,0.059659,0.037069,159.084550,32.000000,169.580143,158.968360,162.281148,145.423831,32.000000,142.563011,67.010151,56.925951,76.680255,19.335308,43.917875,64.807410,64.692074,20.744459,71.383095,59.561288,29.946181
51.487539,82.247806,101.580789,141.566728,98.663458,98.320204,29.285624,14.232082,100.689860,-0.000965,82.726953,52.537406,139.997791,100.915746,138.313269,100.640347,63.656259,98.565260,-0.000614,0.001979,32.000000,-235.779883,100.865221,-0.321111,18.187697,0.642935,503551.022848,0.991366,40.279309,14.655231,1.967016,0.060365,0.036853,159.317677,32.000000,169.316356,159.339442,163.536292,144.715494,32.000000,143.229610,67.009099,56.922779,76.642833,19.335308,43.868716,64.807410,64.615932,20.744459,71.374319,59.561917,30.025124
51.788480,82.252219,101.748338,141.568401,98.660355,98.318274,29.346267,14.233652,100.673452,-0.000713,82.757866,52.433066,140.012175,100.977346,138.306142,100.619263,63.673045,98.536467,-0.000616,0.001945,32.000000,-235.773396,101.420878,-0.320654,18.171568,0.642014,503535.343299,0.991263,40.266451,14.644223,1.968499,0.102975,0.033029,159.249209,32.000000,169.455499,159.492747,162.214185,144.706787,32.000000,143.500194,67.016375,56.926350,76.641252,19.335308,43.924182,64.807410,64.640757,20.744459,71.390526,59.562763,29.940898
51.598178,82.261872,101.658868,141.577323,98.675143,98.310922,29.288196,14.226802,100.737044,-0.000994,82.775106,52.416470,139.988154,100.973922,138.278605,100.704822,63.669064,98.573203,-0.000617,0.001950,32.000000,-235.781229,101.104679,-0.320501,18.195827,0.642775,503621.037867,0.995490,40.462371,14.623215,1.972920,0.044326,0.022343,158.555193,32.000000,169.922236,159.604644,160.372594,144.516209,32.000000,143.908393,66.964914,56.922734,76.643506,19.335308,43.905032,64.807410,64.643301,20.744459,71.392979,59.573975,29.859607
51.510395,82.261872,101.767635,141.577323,98.709115,98.305900,29.302415,14.230941,100.737587,-0.001061,82.767330,52.371715,139.965606,101.028466,138.319100,100.644584,63.681955,98.669736,-0.000618,0.001939,32.000000,-235.776435,101.354045,-0.320287,18.224938,0.638954,503450.604915,0.987166,40.163777,14.588685,1.964691,0.034219,0.012763,158.529511,32.000000,170.080279,159.386742,159.099066,144.884599,32.000000,143.553528,66.980015,56.934225,76.661556,19.335308,43.938982,64.807410,64.798230,20.744459,71.425676,59.558033,29.991008
51.495527,82.258838,101.722774,141.575371,98.689897,98.311098,29.310131,14.231940,100.676316,-0.000763,82.738768,52.648370,139.975849,100.901900,138.330135,100.625862,63.690998,98.603806,-0.000619,0.001934,32.000000,-235.779206,101.335465,-0.320571,18.197689,0.640996,503518.034223,0.993029,40.364880,14.615305,1.970203,0.032631,0.014058,158.387684,32.000000,170.253395,158.976547,159.120036,145.110222,32.000000,143.071298,66.982382,56.927770,76.642878,19.335308,43.893992,64.807410,64.810470,20.744459,71.418728,59.568536,30.032021
51.747769,82.254977,101.709665,141.575093,98.618488,98.313808,29.293738,14.234937,100.653326,-0.000826,82.675829,52.594839,139.967202,100.936380,138.330702,100.634400,63.697245,98.571053,-0.000618,0.001940,32.000000,-235.775882,101.191293,-0.320802,18.202410,0.642702,503508.251328,0.994330,40.453377,14.661873,1.975672,0.054814,0.023205,158.859756,32.000000,169.617575,158.851000,161.545230,145.145237,32.000000,142.782179,66.962590,56.927548,76.621447,19.335308,43.922665,64.807410,64.684570,20.744459,71.409174,59.560914,29.833268
51.646377,82.263527,101.579279,141.583178,98.604880,98.308734,29.296067,14.230941,100.614518,-0.000944,82.657839,52.535777,140.000901,100.967131,138.344469,100.670008,63.660330,98.528859,-0.000619,0.001923,32.000000,-235.774796,101.473804,-0.321119,18.149617,0.643559,503519.988315,0.994425,40.465342,14.612226,1.975371,0.067378,0.039595,159.150770,32.000000,169.489267,158.914956,162.661827,145.277290,32.000000,142.808897,66.970830,56.935466,76.653018,19.335308,43.905197,64.807410,64.672323,20.744459,71.411654,59.564396,29.932681
51.536600,82.263527,101.696804,141.583178,98.570442,98.307399,29.276831,14.233509,100.681154,-0.000729,82.769318,52.509431,140.043751,100.999062,138.327785,100.618631,63.673970,98.591663,-0.000619,0.001908,32.000000,-235.773539,101.009086,-0.321441,18.126144,0.638290,503404.221736,0.989742,40.207445,14.585798,1.965489,0.065947,0.040442,159.358856,32.000000,169.201631,159.387001,163.731743,144.493221,32.000000,143.184578,66.977340,56.915080,76.656161,19.335308,43.919009,64.807410,64.811993,20.744459,71.440922,59.564583,29.990348
51.895721,82.258011,101.585795,141.577881,98.546132,98.301040,29.280351,14.230941,100.640832,-0.000656,82.746822,52.488182,140.056397,100.958485,138.335074,100.640183,63.661254,98.478744,-0.000619,0.001927,32.000000,-235.780697,101.387656,-0.321456,18.100548,0.640905,503503.659288,0.991740,40.317996,14.596711,1.966823,0.057870,0.037821,159.205075,32.000000,169.393299,159.600466,161.951780,144.503942,32.000000,143.364057,66.976902,56.933182,76.651458,19.335308,43.904817,64.807410,64.750841,20.744459,71.426221,59.560777,29.997465
51.673293,82.255529,101.668475,141.576765,98.559684,98.284347,29.285714,14.231369,100.668881,-0.000826,82.749622,52.564144,140.009912,100.960218,138.306566,100.603615,63.660793,98.398531,-0.000619,0.001923,32.000000,-235.776827,100.741649,-0.321143,18.101256,0.645021,503520.447762,0.994670,40.428602,14.621772,1.973293,0.053484,0.040153,158.601618,32.000000,169.737337,159.857498,160.179569,144.277274,32.000000,143.379341,66.928134,56.913327,76.640712,19.335308,43.916946,64.807410,64.732289,20.744459,71.420970,59.562950,30.026298
51.898328,82.265181,101.618943,141.577044,98.538074,98.266692,29.291283,14.232368,100.719074,-0.000848,82.751331,52.503579,139.999870,100.943762,138.311506,100.568596,63.690559,98.557874,-0.000620,0.001937,32.000000,-235.779106,101.255456,-0.321003,18.081377,0.637691,503343.149449,0.987012,40.061918,14.564890,1.957498,0.057333,0.046084,158.503730,32.000000,170.058200,159.396433,158.745663,144.667493,32.000000,142.923195,66.928484,56.918318,76.671676,19.335308,43.879852,64.807410,64.690878,20.744459,71.423455,59.567700,29.882938
51.595940,82.265181,101.719970,141.577044,98.513182,98.256430,29.293232,14.239218,100.658261,-0.000504,82.683393,52.427423,139.970556,101.047673,138.339063,100.604130,63.646096,98.419929,-0.000620,0.001925,32.000000,-235.769142,100.847393,-0.320860,18.078990,0.642756,503353.689264,0.991265,40.282904,14.515876,1.967525,0.097737,0.033131,158.461764,32.000000,170.179068,159.041884,159.329199,145.003460,32.000000,142.630103,66.915005,56.915635,76.631589,19.335308,43.937642,64.807410,64.777633,20.744459,71.456185,59.564347,30.050656
51.806452,82.266009,101.629226,141.576765,98.563607,98.260235,29.295514,14.232939,100.700033,-0.000681,82.650191,52.473937,139.983708,100.993598,138.332624,100.590517,63.673773,98.576238,-0.000619,0.001932,32.000000,-235.777388,101.122400,-0.320752,18.087094,0.638418,503121.622216,0.986262,40.066473,14.584363,1.958039,0.047606,0.036394,158.936914,32.000000,169.617068,158.894935,161.452296,145.301670,32.000000,142.517849,66.906368,56.906472,76.624265,19.335308,43.909874,64.807410,64.819663,20.744459,71.461354,59.558141,30.044053
51.833673,82.248634,101.621344,141.572304,98.526680,98.243849,29.295865,14.235507,100.687075,-0.000864,82.647778,52.557562,140.019831,100.847558,138.343436,100.651106,63.662092,98.462742,-0.000620,0.001930,32.000000,-235.773508,100.963278,-0.321031,18.090661,0.645412,503285.813372,0.992363,40.370445,14.543774,1.971472,0.037311,0.039664,159.209972,32.000000,169.518207,158.967172,162.543847,145.276004,32.000000,142.726446,66.915157,56.898086,76.637874,19.335308,43.907066,64.807410,64.648481,20.744459,71.409615,59.569097,29.924904
51.676448,82.248634,101.558764,141.572304,98.444626,98.227658,29.282418,14.235507,100.717474,-0.000513,82.750690,52.569420,140.028276,100.847232,138.309583,100.673923,63.674851,98.487391,-0.000621,0.001930,32.000000,-235.769738,100.878762,-0.320887,18.083186,0.640088,503162.335897,0.987954,40.159515,14.612466,1.961710,0.049415,0.016983,159.381486,32.000000,169.302053,159.363026,163.444664,144.653457,32.000000,143.306001,66.925152,56.903566,76.631091,19.335308,43.878295,64.807410,64.676067,20.744459,71.412034,59.556705,30.003994
51.937999,82.248634,101.653241,141.572304,98.446433,98.219041,29.324608,14.233224,100.703750,-0.000479,82.804716,52.457166,140.007386,100.947229,138.270180,100.645074,63.659847,98.537508,-0.000619,0.001928,32.000000,-235.773660,101.149770,-0.320728,18.099682,0.639217,503064.537947,0.987173,40.114805,14.554185,1.960528,0.065080,0.027349,159.167281,32.000000,169.617677,159.545848,161.668926,144.632301,32.000000,143.466552,66.903320,56.902124,76.622900,19.335308,43.922253,64.807410,64.587321,20.744459,71.414452,59.558328,29.972960
51.529281,82.275938,101.582627,141.582063,98.487802,98.212644,29.338422,14.229371,100.677833,-0.000765,82.857415,52.377780,140.036417,100.955773,138.330053,100.579941,63.656020,98.419224,-0.000620,0.001914,32.000000,-235.777677,100.872136,-0.320969,18.136399,0.641909,503027.729189,0.990722,40.272834,14.556624,1.965281,0.058915,0.034361,158.562275,32.000000,169.945695,159.680281,160.162681,144.491734,32.000000,143.800535,66.902751,56.920093,76.652891,19.335308,43.899206,64.807410,64.856912,20.744459,71.502329,59.562812,30.044346
51.614690,82.283108,101.677035,141.579832,98.508104,98.199950,29.289857,14.236364,100.651648,-0.000875,82.813496,52.464691,139.938874,100.883160,138.336936,100.599646,63.673070,98.487432,-0.000622,0.001946,32.000000,-235.770029,101.160741,-0.321105,18.120768,0.636973,502895.991620,0.983808,40.010147,14.602523,1.957204,0.056826,0.032576,158.478167,32.000000,170.173167,159.229481,158.767732,144.932855,32.000000,143.093357,66.876468,56.922577,76.648275,19.335308,43.935282,64.807410,64.780067,20.744459,71.527433,59.561790,29.921603
51.632782,82.297726,101.520617,141.582342,98.529370,98.205116,29.287163,14.237933,100.686559,-0.000694,82.806490,52.592800,139.965867,100.802677,138.335519,100.622403,63.659167,98.432520,-0.000621,0.001939,32.000000,-235.770426,100.903704,-0.321390,18.116179,0.643123,503085.996801,0.991808,40.448393,14.533415,1.971357,0.068172,0.039751,158.451313,32.000000,170.137108,158.952386,159.618832,145.185783,32.000000,142.877181,66.882847,56.907536,76.653108,19.335308,43.903646,64.807410,64.804906,20.744459,71.530187,59.572421,29.881691
51.861972,82.297726,101.615713,141.582342,98.554194,98.200114,29.352020,14.234794,100.653347,-0.000970,82.780407,52.503569,140.001526,100.897250,138.377409,100.586994,63.662400,98.522591,-0.000622,0.001911,32.000000,-235.773566,101.324614,-0.321379,18.137290,0.642803,502960.990877,0.991559,40.369484,14.558431,1.969924,0.066164,0.048093,158.993333,32.000000,169.527843,158.891031,161.648266,145.259145,32.000000,142.609611,66.868643,56.895690,76.646824,19.335308,43.913795,64.807410,64.653996,20.744459,71.578739,59.555574,29.816394
51.728790,82.315928,101.581220,141.590985,98.541399,98.181109,29.280510,14.228087,100.663801,-0.001088,82.786111,52.457551,139.998779,100.893643,138.353882,100.605874,63.635670,98.522087,-0.000622,0.001889,32.000000,-235.780601,100.998768,-0.320949,18.184235,0.641174,503023.458741,0.991361,40.365882,14.538471,1.966205,0.064632,0.036942,159.172237,32.000000,169.355470,159.071678,162.922651,145.163533,32.000000,142.652736,66.871492,56.879184,76.627907,19.335308,43.929268,64.807410,64.587817,20.744459,71.638607,59.568143,30.019768
51.648166,82.318686,101.623305,141.590985,98.517737,98.184923,29.286023,14.232796,100.616864,-0.000889,82.814971,52.423601,140.019769,100.949574,138.299903,100.537569,63.666647,98.558628,-0.000623,0.001866,32.000000,-235.775564,101.213626,-0.320797,18.168080,0.636754,502890.778391,0.984380,40.135491,14.590776,1.959349,0.047179,0.027249,159.406850,32.000000,169.177966,159.545314,163.367121,144.446037,32.000000,143.087196,66.840956,56.887903,76.659240,19.335308,43.923827,64.807410,64.761603,20.744459,71.650303,59.563589,29.992476
52.024317,82.309309,101.439830,141.592379,98.539081,98.188728,29.280684,14.236078,100.656102,-0.000812,82.873586,52.477076,140.018819,100.804900,138.308954,100.619733,63.653029,98.532690,-0.000625,0.001864,32.000000,-235.769659,101.128639,-0.320949,18.164854,0.637319,502926.112592,0.989392,40.287479,14.617197,1.963727,0.037359,0.012170,159.093731,32.000000,169.524332,159.754210,161.504226,144.436482,32.000000,143.300727,66.843674,56.877165,76.666824,19.335308,43.911283,64.807410,64.683361,20.744459,71.653403,59.567504,30.068631
51.692056,82.309309,101.545670,141.592379,98.525377,98.187448,29.288791,14.231512,100.659871,-0.000976,82.870318,52.613668,139.994960,100.813547,138.298891,100.637168,63.647574,98.399816,-0.000625,0.001856,32.000000,-235.774389,101.063867,-0.320796,18.174427,0.639914,502927.265761,0.990926,40.371354,14.608740,1.967607,0.046478,0.017149,158.603266,32.000000,169.790262,159.877822,160.004628,144.390799,32.000000,143.358301,66.796543,56.869090,76.637161,19.335308,43.898277,64.807410,64.728294,20.744459,71.627123,59.568576,30.002013
51.566295,82.318686,101.484664,141.598513,98.479194,98.181165,29.284501,14.232225,100.625118,-0.000879,82.894626,52.428228,139.973908,100.867113,138.296259,100.617836,63.675954,98.476274,-0.000625,0.001869,32.000000,-235.778921,101.298551,-0.321194,18.180852,0.630881,502792.716349,0.983352,39.984351,14.606374,1.949854,0.048299,0.023175,158.389571,32.000000,170.078618,159.263074,158.558715,144.953947,32.000000,142.838903,66.792027,56.896133,76.646587,19.335308,43.918722,64.807410,64.857872,20.744459,71.659482,59.560875,29.982204
51.467646,82.329443,101.584008,141.602416,98.485482,98.177363,29.273705,14.235793,100.642905,-0.000603,82.834945,52.386475,139.988676,100.886504,138.302211,100.514489,63.659630,98.472985,-0.000624,0.001871,32.000000,-235.772239,100.927832,-0.321334,18.180904,0.638092,502943.210677,0.989923,40.317806,14.529887,1.964435,0.072942,0.031050,158.534631,32.000000,170.149464,159.051501,159.681374,145.165987,32.000000,142.722199,66.771397,56.889167,76.645330,19.335308,43.912809,64.807410,64.874487,20.744459,71.696212,59.563668,29.831801
51.625558,82.332476,101.448247,141.599070,98.507052,98.172264,29.269463,14.232939,100.524664,-0.000806,82.772610,52.412210,140.015870,100.791484,138.294072,100.513428,63.652699,98.457888,-0.000627,0.001883,32.000000,-235.776404,101.297796,-0.321225,18.158507,0.639748,502926.195615,0.992645,40.453824,14.548667,1.968043,0.071596,0.041841,158.911522,32.000000,169.517682,158.831419,161.574540,145.448434,32.000000,142.608363,66.775080,56.887414,76.639327,19.335308,43.907305,64.807410,64.886543,20.744459,71.699417,59.556164,29.866577
51.881883,82.332476,101.550792,141.599070,98.546145,98.167151,29.297506,14.227659,100.531315,-0.000944,82.846843,52.446402,140.008556,100.820297,138.332136,100.546122,63.612944,98.451139,-0.000627,0.001866,32.000000,-235.781521,100.779871,-0.321020,18.167398,0.642648,502995.515381,0.995062,40.564084,14.562963,1.973745,0.117493,0.034082,159.245527,32.000000,169.444340,158.995741,162.895027,145.235088,32.000000,142.949187,66.770893,56.876010,76.656988,19.335308,43.907245,64.807410,64.651305,20.744459,71.712127,59.573591,29.957186
51.408975,82.347094,101.438890,141.602695,98.558390,98.154166,29.293828,14.235507,100.551422,-0.000561,82.852482,52.361662,140.039405,100.821294,138.338818,100.505566,63.636309,98.374266,-0.000627,0.001857,32.000000,-235.772197,101.151074,-0.320928,18.138208,0.638978,502915.511711,0.991863,40.407906,14.560584,1.965078,0.057383,0.034294,159.370114,32.000000,169.407433,159.349337,163.383405,144.790868,32.000000,143.448957,66.749803,56.882489,76.676706,19.335308,43.907115,64.807410,64.743356,20.744459,71.761111,59.551099,29.963349
51.458350,82.349576,101.605357,141.607156,98.560972,98.140123,29.296716,14.236364,100.568458,-0.000548,82.946785,52.332467,140.042416,100.763262,138.280283,100.608447,63.664888,98.498532,-0.000628,0.001850,32.000000,-235.774619,100.806360,-0.320964,18.145814,0.634534,502849.960295,0.985554,40.150265,14.596177,1.957346,0.067008,0.027903,158.990302,32.000000,169.745660,159.553142,161.401577,144.601112,32.000000,143.714186,66.740156,56.908556,76.666566,19.335308,43.926262,64.807410,64.904448,20.744459,71.772249,59.561052,30.025051
51.678633,82.352058,101.465124,141.603531,98.527683,98.156668,29.297320,14.230513,100.510634,-0.000728,82.946443,52.487592,140.021788,100.834733,138.295387,100.486718,63.660356,98.428854,-0.000629,0.001859,32.000000,-235.778175,100.915210,-0.320967,18.130131,0.643823,502967.692628,0.995416,40.640985,14.525386,1.973175,0.049235,0.033303,158.727437,32.000000,170.043616,159.639180,159.924069,144.644512,32.000000,143.705992,66.757344,56.901079,76.673218,19.335308,43.903767,64.807410,64.820461,20.744459,71.775649,59.566353,29.843246
51.830353,82.352058,101.524378,141.603531,98.499974,98.174353,29.289275,14.235793,100.547458,-0.000555,82.876749,52.468669,139.987645,100.844907,138.320028,100.504874,63.681367,98.390875,-0.000630,0.001853,32.000000,-235.776009,100.843316,-0.320877,18.085389,0.644056,502824.724313,0.994147,40.593603,14.573456,1.974516,0.039667,0.014223,158.399350,32.000000,170.261440,159.018202,158.772614,145.101666,32.000000,143.068465,66.736122,56.885084,76.646978,19.335308,43.899403,64.807410,64.704631,20.744459,71.786827,59.556538,29.841706
51.379986,82.349300,101.454331,141.602974,98.469693,98.172959,29.282910,14.233367,100.495020,-0.000364,82.838684,52.421897,140.033344,100.810998,138.313508,100.598116,63.686889,98.365269,-0.000629,0.001863,32.000000,-235.771878,100.819026,-0.320939,18.052030,0.639016,502822.187231,0.989706,40.374061,14.535018,1.963386,0.049731,0.020854,158.582941,32.000000,170.088327,159.028490,160.040335,145.202610,32.000000,142.848113,66.784046,56.876254,76.653240,19.335308,43.896119,64.807410,64.771076,20.744459,71.781619,59.569264,29.820136
51.307245,82.347370,101.580192,141.610780,98.428232,98.176874,29.286184,14.236649,100.575935,-0.000666,82.749689,52.360367,140.050900,100.751150,138.320717,100.613622,63.653756,98.370510,-0.000629,0.001871,32.000000,-235.771383,101.145037,-0.320636,18.070834,0.638264,502805.012388,0.987013,40.221563,14.490577,1.958782,0.055246,0.033756,159.048064,32.000000,169.517860,158.768312,161.906010,145.450143,32.000000,142.526601,66.803097,56.892582,76.661366,19.335308,43.920512,64.807410,65.014340,20.744459,71.778980,59.570267,29.852491
51.675185,82.326409,101.470692,141.606877,98.394591,98.191300,29.278029,14.231654,100.562441,-0.000779,82.751142,52.476713,140.078071,100.818910,138.364874,100.558592,63.613868,98.412365,-0.000629,0.001869,32.000000,-235.777853,100.798877,-0.320779,18.064775,0.647758,502984.605700,0.996592,40.672486,14.469255,1.974589,0.062861,0.056889,159.252008,32.000000,169.377353,159.137843,163.181001,145.106511,32.000000,142.882707,66.774268,56.889121,76.647606,19.335308,43.892024,64.807410,64.751812,20.744459,71.782359,59.564101,29.862249
51.578166,82.326409,101.547363,141.606877,98.386534,98.182757,29.329625,14.233081,100.571713,-0.000521,82.752852,52.509166,140.035000,100.820010,138.348636,100.541766,63.659521,98.432402,-0.000628,0.001862,32.000000,-235.774623,101.146690,-0.320871,18.028033,0.649758,503097.436172,0.998047,40.744116,14.505622,1.979841,0.060347,0.036321,159.358266,32.000000,169.385967,159.553916,163.131153,144.604573,32.000000,143.335872,66.770014,56.894933,76.652222,19.335308,43.910545,64.807410,64.873080,20.744459,71.720066,59.562508,29.955352
51.965399,82.298553,101.492952,141.600743,98.406498,98.172568,29.287060,14.234366,100.533773,-0.000750,82.764644,52.470490,140.039505,100.859303,138.306219,100.580046,63.616906,98.449521,-0.000628,0.001848,32.000000,-235.772191,100.745462,-0.320897,18.045657,0.641640,503055.802043,0.990717,40.351882,14.571334,1.963625,0.061260,0.071442,158.911663,32.000000,169.745269,159.718736,160.970120,144.494093,32.000000,143.497665,66.773654,56.891029,76.639481,19.335308,43.886899,64.807410,64.788220,20.744459,71.636056,59.561465,30.005755
51.554346,82.283384,101.589892,141.597955,98.392076,98.155962,29.288421,14.231226,100.597643,-0.000980,82.738304,52.385320,140.011040,100.801027,138.321931,100.591249,63.646211,98.426956,-0.000628,0.001863,32.000000,-235.776478,101.275851,-0.320590,18.107891,0.645565,502969.248570,0.990905,40.449582,14.538042,1.968805,0.051145,0.034579,158.682666,32.000000,170.041147,159.809059,159.702929,144.520080,32.000000,143.577233,66.779003,56.895599,76.643230,19.335308,43.930941,64.807410,64.881615,20.744459,71.591532,59.572254,30.037597
51.533728,82.265181,101.502658,141.597955,98.434371,98.148252,29.280874,14.231654,100.562441,-0.000844,82.665622,52.462256,139.988169,100.879103,138.323631,100.580106,63.666671,98.396041,-0.000628,0.001857,32.000000,-235.775886,100.914557,-0.320196,18.152843,0.636589,502789.431226,0.984159,40.032606,14.591216,1.953087,0.061529,0.046487,158.458833,32.000000,170.289635,159.172865,158.576210,145.028596,32.000000,142.788153,66.799171,56.894511,76.631680,19.335308,43.908962,64.807410,64.825430,20.744459,71.594289,59.562734,29.947501
51.520338,82.265181,101.640278,141.597955,98.469523,98.150634,29.353481,14.235507,100.589829,-0.000555,82.647569,52.507693,140.021101,100.799925,138.350863,100.515345,63.647246,98.487718,-0.000628,0.001853,32.000000,-235.774655,101.344744,-0.320149,18.144555,0.643342,502813.011477,0.992422,40.430566,14.547993,1.970540,0.062202,0.031925,158.713737,32.000000,170.249189,158.992257,160.182092,145.309837,32.000000,142.734716,66.819077,56.908332,76.627369,19.335308,43.949440,64.807410,64.919649,20.744459,71.540015,59.558328,29.881911
51.550245,82.244221,101.544430,141.589591,98.466092,98.156934,29.285213,14.237648,100.614688,-0.000838,82.601033,52.525915,140.026717,100.805654,138.367263,100.529872,63.651580,98.518262,-0.000628,0.001831,32.000000,-235.771859,101.180136,-0.320227,18.160160,0.641253,502720.691261,0.992987,40.433151,14.508460,1.969635,0.048771,0.029306,159.075855,32.000000,169.639008,158.812389,161.900003,145.500923,32.000000,142.894152,66.765608,56.905227,76.637813,19.335308,43.914595,64.807410,64.959731,20.744459,71.476990,59.558013,29.995264
51.602562,82.239532,101.560393,141.592379,98.526628,98.160724,29.283627,14.229514,100.572232,-0.000897,82.615113,52.505761,140.017666,100.823294,138.358577,100.527605,63.617170,98.466869,-0.000629,0.001797,32.000000,-235.778354,101.255539,-0.319955,18.188064,0.643130,502776.224536,0.990833,40.446657,14.584431,1.972819,0.040015,0.014598,159.230884,32.000000,169.561084,159.161509,163.188070,145.089266,32.000000,143.197255,66.766616,56.889808,76.638095,19.335308,43.928391,64.807410,64.884534,20.744459,71.464707,59.568418,29.923584
51.920811,82.228500,101.580462,141.587918,98.550577,98.174699,29.284938,14.235935,100.596958,-0.000615,82.685236,52.463776,140.036131,100.836730,138.313993,100.532234,63.618315,98.501532,-0.000630,0.001778,32.000000,-235.773571,101.304382,-0.320104,18.193073,0.641083,502760.619460,0.992532,40.395537,14.598928,1.969815,0.042138,0.011027,159.367838,32.000000,169.414676,159.415384,163.165288,144.718439,32.000000,143.445295,66.749165,56.910506,76.660631,19.335308,43.920163,64.807410,64.928943,20.744459,71.467037,59.560786,30.001206
51.703586,82.228500,101.570176,141.587918,98.505176,98.191219,29.275316,14.231797,100.599848,-0.000718,82.738860,52.439495,140.035787,100.864075,138.292875,100.526139,63.655563,98.462460,-0.000628,0.001777,32.000000,-235.777546,101.012595,-0.319950,18.169496,0.639238,502814.855025,0.991522,40.338125,14.601651,1.968127,0.047210,0.022577,158.719350,32.000000,169.900535,159.554868,160.944797,144.516502,32.000000,143.643651,66.701304,56.885681,76.620327,19.335308,43.930408,64.807410,64.838546,20.744459,71.434803,59.564052,30.036643
51.616822,82.224915,101.546098,141.584851,98.486290,98.192703,29.304507,14.231940,100.595741,-0.000828,82.716535,52.371739,139.966773,100.864870,138.273720,100.528401,63.628810,98.423262,-0.000628,0.001771,32.000000,-235.777075,101.373155,-0.319914,18.117332,0.633037,502728.469838,0.985002,40.007245,14.621879,1.956450,0.058761,0.035662,158.667359,32.000000,170.080250,159.624624,159.722482,144.542991,32.000000,143.581040,66.706807,56.865959,76.631855,19.335308,43.936403,64.807410,64.948615,20.744459,71.425804,59.566658,29.823437
51.653014,82.245324,101.604130,141.586245,98.496487,98.194026,29.304188,14.231940,100.560112,-0.000598,82.740100,52.401628,139.989785,100.837465,138.324866,100.489612,63.626742,98.495740,-0.000630,0.001786,32.000000,-235.777567,100.827389,-0.319963,18.090398,0.638160,502839.255531,0.989983,40.225398,14.560541,1.964471,0.055261,0.034862,158.458259,32.000000,170.219075,158.973862,158.865008,145.014687,32.000000,142.735161,66.720116,56.921997,76.616643,19.335308,43.947562,64.807410,64.876958,20.744459,71.491803,59.563658,30.019401
51.370330,82.269870,101.521074,141.592658,98.490154,98.201577,29.300930,14.236792,100.518711,-0.000548,82.751743,52.467231,140.005402,100.872822,138.328206,100.553788,63.651691,98.494879,-0.000629,0.001787,32.000000,-235.774190,101.249601,-0.319987,18.078518,0.641500,502931.046270,0.990806,40.309143,14.563116,1.967306,0.056739,0.031934,158.684214,32.000000,169.936467,159.069703,160.547922,145.162294,32.000000,142.641156,66.725399,56.925657,76.623101,19.335308,43.905556,64.807410,65.031621,20.744459,71.494189,59.553263,29.993429
51.433080,82.269870,101.564905,141.592658,98.511826,98.212775,29.301107,14.232796,100.518965,-0.000709,82.715510,52.370159,140.007200,100.784326,138.338087,100.470259,63.611033,98.421669,-0.000630,0.001803,32.000000,-235.770482,100.732960,-0.320051,18.086281,0.642318,502952.710376,0.990126,40.293110,14.609882,1.967051,0.064251,0.035134,159.016728,32.000000,169.458689,158.893854,162.092369,145.277281,32.000000,142.466966,66.727350,56.906556,76.623404,19.335308,43.934987,64.807410,65.026765,20.744459,71.573480,59.557334,29.879857
51.628794,82.288073,101.501433,141.602974,98.546709,98.195411,29.301148,14.230798,100.467445,-0.000720,82.743283,52.458314,140.022574,100.775477,138.335798,100.525629,63.596160,98.448728,-0.000632,0.001790,32.000000,-235.779856,101.038027,-0.320202,18.055255,0.647690,503101.724792,0.996281,40.602815,14.584401,1.976259,0.064752,0.032586,159.243589,32.000000,169.330340,159.301981,163.356863,144.744342,32.000000,142.858170,66.719457,56.918380,76.614932,19.335308,43.892192,64.807410,64.785180,20.744459,71.633077,59.560029,30.033708
51.734306,82.296622,101.522466,141.603531,98.510803,98.180607,29.340514,14.237077,100.454439,-0.000355,82.804680,52.462481,140.022069,100.805573,138.297592,100.471118,63.593763,98.478677,-0.000632,0.001773,32.000000,-235.769971,100.697431,-0.319745,18.042195,0.646647,503206.499514,0.995071,40.539412,14.579910,1.974700,0.064452,0.034735,159.411610,32.000000,169.406083,159.647248,162.820131,144.530422,32.000000,143.103578,66.740153,56.914454,76.617511,19.335308,43.920308,64.807410,64.864634,20.744459,71.662612,59.555072,29.878609
51.521462,82.314549,101.539733,141.607992,98.499484,98.173042,29.346997,14.230370,100.519317,-0.000507,82.866562,52.365134,140.052655,100.788099,138.296316,100.549974,63.631583,98.372883,-0.000632,0.001757,32.000000,-235.777826,100.970541,-0.319616,18.101780,0.643163,503081.677342,0.990849,40.360245,14.611474,1.965985,0.049360,0.039037,158.699244,32.000000,169.848974,159.743678,160.558907,144.539674,32.000000,143.537937,66.733357,56.947618,76.632939,19.335308,43.894784,64.807410,64.765774,20.744459,71.665497,59.558347,29.744421
51.466106,82.314549,101.588032,141.607992,98.500978,98.155294,29.286012,14.238219,100.498564,-0.000649,82.830250,52.461186,140.015947,100.770990,138.335697,100.531257,63.630967,98.342044,-0.000633,0.001749,32.000000,-235.770141,100.916553,-0.319465,18.106947,0.641633,502974.693691,0.987203,40.262627,14.632340,1.962382,0.044967,0.033309,158.707354,32.000000,170.174117,159.716066,159.304241,144.663724,32.000000,143.310542,66.745174,56.942294,76.654565,19.335308,43.946632,64.807410,65.019921,20.744459,71.724549,59.572647,29.964009
51.629037,82.311791,101.493119,141.609665,98.465463,98.143731,29.276809,14.233795,100.466193,-0.000293,82.832257,52.496072,139.994330,100.747643,138.343270,100.486578,63.631781,98.287668,-0.000633,0.001732,32.000000,-235.776040,100.591032,-0.319021,18.133645,0.643907,502981.792485,0.991374,40.494891,14.529259,1.970824,0.076097,0.016011,158.452627,32.000000,170.357351,159.005202,158.881661,145.170213,32.000000,142.848560,66.757955,56.931624,76.625724,19.335308,43.873167,64.807410,65.029810,20.744459,71.718977,59.558741,30.010597
51.572261,82.314825,101.447378,141.610502,98.374950,98.145026,29.281865,14.234651,100.477019,-0.000324,82.808953,52.365191,140.026715,100.813261,138.339180,100.432999,63.596909,98.416015,-0.000633,0.001741,32.000000,-235.771414,101.023280,-0.319170,18.154206,0.645173,502916.263050,0.994417,40.550746,14.510841,1.973882,0.040123,0.071385,158.824712,32.000000,170.020618,158.942343,160.848285,145.339039,32.000000,142.657943,66.749778,56.925457,76.602494,19.335308,43.897520,64.807410,64.975656,20.744459,71.731495,59.567553,29.748969
51.260584,82.334683,101.511543,141.618587,98.384275,98.134991,29.338638,14.229228,100.519810,-0.000629,82.781011,52.283585,140.023503,100.798213,138.328266,100.465550,63.589451,98.327666,-0.000634,0.001753,32.000000,-235.775525,100.720419,-0.319501,18.165772,0.639995,502778.726591,0.991203,40.383719,14.476456,1.965815,0.046892,0.024374,159.109889,32.000000,169.662983,158.764669,162.297008,145.539222,32.000000,142.592590,66.748374,56.935838,76.622322,19.335308,43.879850,64.807410,65.050778,20.744459,71.734558,59.555702,29.844347
51.376021,82.334683,101.449472,141.618587,98.380058,98.124947,29.301331,14.233795,100.500841,-0.000700,82.818651,52.285391,140.069665,100.771786,138.361450,100.489511,63.586414,98.355250,-0.000633,0.001760,32.000000,-235.774729,101.146425,-0.319511,18.157117,0.639974,502881.507880,0.992235,40.443949,14.590545,1.967092,0.064235,0.034821,159.310868,32.000000,169.444719,159.222454,163.612890,144.912357,32.000000,143.079327,66.779724,56.913610,76.630448,19.335308,43.898361,64.807410,65.116403,20.744459,71.799836,59.567789,29.913312
51.780023,82.337717,101.472659,141.621375,98.347108,98.125845,29.295943,14.231654,100.505402,-0.000372,82.842939,52.452510,140.047200,100.734736,138.341629,100.439455,63.606833,98.361271,-0.000633,0.001742,32.000000,-235.777197,100.691682,-0.319517,18.144240,0.646350,503007.204979,0.996789,40.778659,14.543482,1.980304,0.055835,0.037730,159.350343,32.000000,169.527458,159.437796,162.786204,144.798876,32.000000,143.433257,66.768675,56.920975,76.640676,19.335308,43.876150,64.807410,64.998683,20.744459,71.812587,59.565045,29.966283
51.593599,82.336889,101.395498,141.621654,98.367745,98.110573,29.286732,14.233795,100.553141,-0.000572,82.841572,52.466346,140.034311,100.698379,138.285240,100.410793,63.588285,98.298605,-0.000633,0.001720,32.000000,-235.776532,101.136962,-0.319551,18.146207,0.643701,502910.517548,0.995527,40.661875,14.563545,1.974646,0.064204,0.039071,158.702041,32.000000,169.944902,159.673834,160.704963,144.545186,32.000000,143.585533,66.733861,56.928739,76.633937,19.335308,43.877281,64.807410,65.008246,20.744459,71.813285,59.569628,29.838478
51.932621,82.335235,101.523471,141.629740,98.392819,98.098710,29.282994,14.232796,100.519782,-0.000680,82.836018,52.472332,140.048513,100.728211,138.301013,100.414031,63.649031,98.325847,-0.000633,0.001741,32.000000,-235.774744,100.942293,-0.319372,18.107629,0.636357,502700.940179,0.987306,40.257771,14.546843,1.959687,0.061823,0.042509,158.582727,32.000000,170.145863,159.656659,159.549007,144.737908,32.000000,143.398986,66.716781,56.939276,76.611011,19.335308,43.867929,64.807410,64.975550,20.744459,71.816562,59.566343,29.792916
51.786025,82.335235,101.420154,141.629740,98.362491,98.096098,29.310943,14.236934,100.413600,-0.000408,82.780691,52.351556,140.002411,100.765464,138.333287,100.517750,63.602916,98.286563,-0.000633,0.001762,32.000000,-235.767327,101.102411,-0.319227,18.094909,0.639153,502738.447701,0.991331,40.444512,14.526705,1.965273,0.060649,0.036619,158.466551,32.000000,170.362096,159.089842,159.148589,145.058210,32.000000,142.688050,66.722153,56.948505,76.654934,19.335308,43.886553,64.807410,64.900632,20.744459,71.814655,59.558387,29.968044
51.586147,82.320065,101.421300,141.628067,98.314154,98.096146,29.289052,14.229228,100.425180,-0.000397,82.688678,52.390957,140.020513,100.671953,138.347197,100.446971,63.620606,98.362763,-0.000632,0.001764,32.000000,-235.781098,101.107105,-0.319294,18.049250,0.634935,502411.268884,0.984317,40.102139,14.482779,1.954908,0.094038,0.041589,158.801615,32.000000,169.791291,159.021657,161.057131,145.254491,32.000000,142.526445,66.700141,56.922018,76.614717,19.335308,43.906975,64.807410,65.063185,20.744459,71.770439,59.560737,29.776922
51.503933,82.291934,101.363018,141.618029,98.348526,98.095216,29.347056,14.230085,100.443033,-0.000582,82.655178,52.477905,140.016775,100.711471,138.321523,100.438700,63.602411,98.274326,-0.000632,0.001775,32.000000,-235.778767,100.912171,-0.319398,18.059084,0.637287,502549.051465,0.986372,40.249259,14.504638,1.958446,0.053753,0.023771,159.109890,32.000000,169.522868,158.940620,162.314316,145.454509,32.000000,142.374730,66.679838,56.913276,76.578268,19.335308,43.868970,64.807410,65.066926,20.744459,71.685595,59.563530,29.866577
51.561362,82.274559,101.440846,141.613847,98.303260,98.105431,29.277519,14.233652,100.426662,-0.000496,82.684192,52.392294,140.055280,100.855653,138.338571,100.476168,63.572509,98.314787,-0.000632,0.001777,32.000000,-235.772576,101.246298,-0.319271,18.038654,0.642871,502586.470281,0.991221,40.435196,14.533990,1.966057,0.039762,0.013977,159.325077,32.000000,169.381734,159.357270,163.625658,144.801592,32.000000,142.994381,66.692050,56.882640,76.615930,19.335308,43.891148,64.807410,65.076544,20.744459,71.688435,59.559518,29.992182
51.450108,82.274559,101.470191,141.613847,98.260210,98.105307,29.269190,14.233367,100.514632,-0.000256,82.726194,52.320699,140.065099,100.793054,138.327253,100.504566,63.598627,98.341599,-0.000631,0.001770,32.000000,-235.774665,100.824900,-0.319219,18.049617,0.643555,502615.532582,0.990897,40.489958,14.497587,1.968064,0.046386,0.020852,159.351235,32.000000,169.496853,159.596615,162.329037,144.656325,32.000000,143.486778,66.698956,56.916183,76.631771,19.335308,43.907918,64.807410,65.119219,20.744459,71.636836,59.564534,29.861882
51.708000,82.261320,101.454217,141.610502,98.304559,98.107818,29.295108,14.231654,100.479742,-0.000444,82.684214,52.396631,140.064169,100.782695,138.330554,100.508721,63.610992,98.314584,-0.000630,0.001772,32.000000,-235.775886,101.247727,-0.318838,18.053446,0.643912,502676.449469,0.992113,40.414668,14.552473,1.967381,0.072249,0.040071,158.689352,32.000000,170.035563,159.752237,160.388445,144.492952,32.000000,143.586037,66.714611,56.925278,76.642303,19.335308,43.924687,64.807410,64.979635,20.744459,71.598073,59.553882,29.937010
51.567777,82.235947,101.372626,141.601580,98.326606,98.105215,29.348117,14.226660,100.540613,-0.000609,82.654366,52.539617,140.012410,100.698258,138.333691,100.581304,63.622476,98.369009,-0.000630,0.001758,32.000000,-235.783503,100.628766,-0.318698,18.052187,0.646018,502676.802426,0.994720,40.526907,14.542906,1.972206,0.064113,0.033508,158.617569,32.000000,170.240271,159.497971,159.115431,144.775894,32.000000,143.531133,66.714676,56.921129,76.616147,19.335308,43.874039,64.807410,65.060516,20.744459,71.521282,59.557984,30.022483
51.870739,82.227673,101.548204,141.598791,98.294154,98.096379,29.298078,14.232939,100.472691,-0.000254,82.623557,52.402139,140.012310,100.712693,138.344746,100.501856,63.620430,98.373166,-0.000630,0.001766,32.000000,-235.773782,101.113100,-0.318803,18.054914,0.640587,502534.579424,0.988461,40.253777,14.513864,1.962060,0.066519,0.033859,158.534339,32.000000,170.370017,158.951722,159.126471,145.300053,32.000000,143.072479,66.724564,56.917646,76.636365,19.335308,43.891057,64.807410,65.058038,20.744459,71.523577,59.563717,29.739065
51.884733,82.227673,101.447703,141.598791,98.333713,98.087535,29.287129,14.227230,100.546087,-0.000283,82.545886,52.341689,139.996127,100.796216,138.321219,100.456707,63.598978,98.469157,-0.000630,0.001780,32.000000,-235.779490,100.685626,-0.318903,18.071070,0.642591,502530.167737,0.989498,40.369591,14.535975,1.965813,0.067714,0.041568,158.968204,32.000000,169.857095,158.809061,161.326808,145.346355,32.000000,142.880435,66.705753,56.894819,76.596709,19.335308,43.903359,64.807410,64.885498,20.744459,71.499949,59.567700,29.816027
51.552684,82.218848,101.477691,141.598234,98.389355,98.085287,29.293634,14.233367,100.475898,-0.000454,82.580075,52.318262,140.033583,100.837587,138.352602,100.482401,63.591960,98.473661,-0.000629,0.001764,32.000000,-235.775812,100.945474,-0.318943,18.112638,0.638063,502343.679643,0.984803,40.056642,14.540586,1.957717,0.057537,0.033749,159.175038,32.000000,169.623062,158.832060,162.568728,145.397159,32.000000,142.942084,66.758480,56.915717,76.621911,19.335308,43.927808,64.807410,65.054334,20.744459,71.474541,59.558603,29.890055
51.789035,82.192923,101.385583,141.587918,98.364903,98.081493,29.296308,14.233224,100.499126,-0.000277,82.636078,52.408110,140.059260,100.774478,138.344099,100.518114,63.591103,98.383736,-0.000629,0.001770,32.000000,-235.776447,100.854942,-0.319200,18.073771,0.636203,502333.052883,0.984794,40.042602,14.621254,1.955252,0.060840,0.037058,159.316974,32.000000,169.378222,159.320968,163.976365,144.693307,32.000000,143.367332,66.720114,56.874365,76.612009,19.335308,43.880889,64.807410,64.946793,20.744459,71.395613,59.558908,29.870319
51.423137,82.215814,101.428136,141.589591,98.316057,98.078152,29.296934,14.230655,100.450632,-0.000116,82.721430,52.480912,140.110067,100.763263,138.365013,100.418084,63.590376,98.395532,-0.000629,0.001775,32.000000,-235.777704,100.697535,-0.319387,18.088720,0.641579,502471.454228,0.991410,40.367705,14.631050,1.968427,0.055062,0.027149,159.240261,32.000000,169.539958,159.614167,162.467410,144.574793,32.000000,143.508060,66.748176,56.917092,76.640525,19.335308,43.912164,64.807410,65.034840,20.744459,71.397490,59.558456,30.034148
51.289826,82.215814,101.361694,141.589591,98.307515,98.070523,29.278569,14.236506,100.516791,-0.000486,82.770567,52.477179,140.032633,100.812343,138.303563,100.479348,63.594997,98.365960,-0.000629,0.001779,32.000000,-235.771034,101.029378,-0.319833,18.145027,0.637318,502314.372232,0.986315,40.103923,14.576437,1.957665,0.037124,0.002158,158.629726,32.000000,169.968396,159.809718,160.442880,144.412976,32.000000,143.574843,66.757450,56.912145,76.634784,19.335308,43.870958,64.807410,65.244368,20.744459,71.471086,59.563639,29.826225
51.509396,82.256356,101.492864,141.598513,98.255796,98.061805,29.278339,14.227516,100.485083,-0.000591,82.763560,52.444473,140.002653,100.716243,138.311217,100.494315,63.595305,98.424714,-0.000628,0.001745,32.000000,-235.785597,100.654096,-0.319685,18.174400,0.644495,502490.910375,0.993927,40.495398,14.584443,1.972422,0.041674,0.014609,158.566705,32.000000,170.119785,159.480120,159.190211,144.664167,32.000000,143.250147,66.762821,56.884703,76.615325,19.335308,43.913333,64.807410,65.090670,20.744459,71.600077,59.560629,29.862322
51.576627,82.265457,101.398466,141.602416,98.252066,98.042833,29.293470,14.238361,100.482690,-0.000353,82.675326,52.379785,140.001763,100.737202,138.334946,100.422856,63.607692,98.423807,-0.000627,0.001764,32.000000,-235.769506,101.130433,-0.319535,18.150063,0.644469,502502.178993,0.997274,40.630187,14.561573,1.976253,0.051390,0.038932,158.560914,32.000000,170.219744,159.145896,159.310822,144.988254,32.000000,142.705603,66.776851,56.900165,76.606938,19.335308,43.885461,64.807410,65.105831,20.744459,71.631027,59.564593,29.932755
51.757527,82.269870,101.431816,141.599070,98.222965,98.011148,29.296046,14.232368,100.385989,-0.000641,82.717458,52.397670,140.064149,100.708860,138.364770,100.450273,63.597990,98.261265,-0.000626,0.001783,32.000000,-235.777139,100.678037,-0.319690,18.146653,0.640303,502411.283295,0.992685,40.448869,14.597517,1.970376,0.057520,0.031108,158.981625,32.000000,169.673813,159.003877,161.400160,145.178035,32.000000,142.596057,66.807477,56.897015,76.625792,19.335308,43.911913,64.807410,65.084801,20.744459,71.633609,59.570257,29.730041
51.869211,82.269870,101.360542,141.599070,98.159367,97.997185,29.294464,14.233509,100.437306,-0.000858,82.771699,52.438771,140.028532,100.715711,138.357157,100.403010,63.568991,98.320031,-0.000624,0.001795,32.000000,-235.777473,101.246808,-0.319814,18.166008,0.638829,502272.510388,0.990600,40.390182,14.584571,1.965977,0.060466,0.029970,159.213468,32.000000,169.624357,158.979138,162.579415,145.277062,32.000000,142.598476,66.826308,56.896261,76.614111,19.335308,43.874774,64.807410,64.942452,20.744459,71.650017,59.567582,29.833048
51.545632,82.288073,101.544792,141.610223,98.232957,97.991243,29.299287,14.234937,100.447722,-0.000720,82.754609,52.321131,140.049947,100.682229,138.323993,100.503202,63.550970,98.328314,-0.000625,0.001798,32.000000,-235.775718,100.894833,-0.319952,18.175685,0.635489,502051.538662,0.986451,40.212532,14.493941,1.959750,0.058789,0.033953,159.430297,32.000000,169.369216,159.449668,163.466840,144.516326,32.000000,143.173655,66.814974,56.849805,76.603775,19.335308,43.893873,64.807410,65.018051,20.744459,71.709614,59.560600,29.850950
51.623988,82.301863,101.341311,141.618029,98.300970,98.000510,29.279074,14.231369,100.443500,-0.000477,82.835144,52.394559,140.081804,100.739671,138.328993,100.333397,63.572049,98.395266,-0.000626,0.001790,32.000000,-235.776335,101.088198,-0.320358,18.149853,0.631852,501986.027520,0.984060,40.100372,14.559230,1.954156,0.104331,0.030629,159.256889,32.000000,169.645917,159.662821,162.092470,144.479356,32.000000,143.445038,66.832884,56.889006,76.611771,19.335308,43.867150,64.807410,65.086161,20.744459,71.755532,59.562871,29.978609
51.356066,82.303517,101.439843,141.617193,98.266578,98.005510,29.350123,14.233509,100.398244,-0.000786,82.846551,52.456477,140.038532,100.617020,138.332172,100.418819,63.552445,98.336355,-0.000625,0.001778,32.000000,-235.776653,101.131944,-0.320406,18.136792,0.639627,502156.422201,0.990582,40.444040,14.582362,1.969998,0.058373,0.034129,158.563115,32.000000,170.057899,159.676945,160.135645,144.521594,32.000000,143.657163,66.855068,56.879844,76.626225,19.335308,43.870834,64.807410,65.207653,20.744459,71.758469,59.562626,30.031947
51.430631,82.303517,101.414656,141.617193,98.235795,97.993710,29.297195,14.230085,100.469510,-0.000841,82.854903,52.404158,140.033219,100.625829,138.332233,100.433974,63.577770,98.314320,-0.000626,0.001765,32.000000,-235.778931,100.909234,-0.320314,18.116624,0.637141,502147.932909,0.989761,40.378875,14.602606,1.963066,0.059226,0.034493,158.543740,32.000000,170.324948,159.316629,158.996920,144.865794,32.000000,143.294433,66.887620,56.880754,76.629757,19.335308,43.896747,64.807410,65.216788,20.744459,71.766589,59.558938,30.014339
51.484400,82.319238,101.367745,141.626115,98.217230,97.987365,29.285813,14.231369,100.505116,-0.000542,82.789495,52.341442,139.987884,100.727763,138.337194,100.421731,63.562237,98.368985,-0.000626,0.001740,32.000000,-235.777974,101.212036,-0.320279,18.085678,0.643892,502330.849326,0.993005,40.650882,14.585852,1.975226,0.035774,0.019883,158.589650,32.000000,170.382546,159.026535,159.559688,145.087583,32.000000,142.966704,66.872583,56.866799,76.619400,19.335308,43.731907,64.807410,65.162571,20.744459,71.818745,59.565832,29.868118
51.370315,82.321169,101.447233,141.628067,98.185652,97.998852,29.296003,14.230941,100.430488,-0.000678,82.740189,52.290333,140.074855,100.646097,138.345110,100.409569,63.554095,98.329542,-0.000623,0.001732,32.000000,-235.773977,100.792453,-0.320234,18.086123,0.642804,502189.303311,0.993116,40.575533,14.546924,1.971873,0.041486,0.015780,158.975976,32.000000,169.666849,158.829602,161.722612,145.345031,32.000000,142.768855,66.872823,56.872944,76.616734,19.335308,43.902500,64.807410,65.278894,20.744459,71.827887,59.561770,29.954912
51.544134,82.312619,101.359938,141.620818,98.178526,98.011761,29.281367,14.227373,100.376254,-0.000813,82.726068,52.413630,140.049441,100.638778,138.333488,100.373405,63.535370,98.316180,-0.000622,0.001753,32.000000,-235.783281,101.152403,-0.320477,18.044896,0.642374,502183.146183,0.992351,40.536971,14.596200,1.968902,0.058581,0.034684,159.200883,32.000000,169.557518,159.043423,162.823215,145.222717,32.000000,142.681826,66.876068,56.863161,76.612292,19.335308,43.880422,64.807410,65.277954,20.744459,71.831011,59.567248,29.798052
51.886301,82.312619,101.411279,141.620818,98.161637,98.019364,29.285160,14.233224,100.435876,-0.000606,82.760975,52.486892,140.045623,100.681332,138.365053,100.346497,63.527427,98.226208,-0.000622,0.001792,32.000000,-235.773988,100.694067,-0.320435,18.032780,0.645464,502310.067387,0.994515,40.654128,14.579997,1.974822,0.059857,0.034707,159.432814,32.000000,169.413699,159.471620,163.726783,144.507274,32.000000,143.240359,66.874840,56.870770,76.628760,19.335308,43.892004,64.807410,65.006854,20.744459,71.807348,59.549388,29.832241
51.594667,82.290555,101.383059,141.618308,98.123486,98.021935,29.285688,14.238076,100.461812,-0.000585,82.745445,52.467054,140.055865,100.693688,138.323385,100.444410,63.563271,98.349083,-0.000622,0.001763,32.000000,-235.772087,101.062600,-0.320691,18.048961,0.642711,502322.410976,0.991486,40.470096,14.590472,1.966469,0.080808,0.036554,159.114550,32.000000,169.616354,159.678511,161.802438,144.356169,32.000000,143.398243,66.869294,56.883282,76.608478,19.335308,43.859866,64.807410,65.017972,20.744459,71.741331,59.568310,29.977215
51.621271,82.272352,101.494713,141.615520,98.161329,98.034614,29.286894,14.234651,100.500554,-0.000779,82.691437,52.392968,140.035522,100.815708,138.339157,100.418331,63.536075,98.362799,-0.000621,0.001786,32.000000,-235.771905,100.673957,-0.320920,18.090792,0.636875,502223.411900,0.984346,40.125974,14.542849,1.954490,0.059049,0.045015,158.592069,32.000000,169.932077,159.928830,160.186928,144.289721,32.000000,143.464490,66.883454,56.891291,76.598575,19.335308,43.918832,64.807410,65.160606,20.744459,71.687245,59.551984,29.737597
51.982288,82.240635,101.320175,141.603252,98.256944,98.030877,29.295130,14.233224,100.427051,-0.000722,82.648856,52.388942,140.015642,100.682637,138.330005,100.466124,63.592556,98.363820,-0.000621,0.001796,32.000000,-235.773988,100.869463,-0.321204,18.119378,0.641813,502271.816908,0.990337,40.397101,14.582882,1.964991,0.061044,0.034576,158.552169,32.000000,170.204216,159.335414,158.769746,144.717902,32.000000,142.894076,66.878128,56.885478,76.604795,19.335308,43.896371,64.807410,65.033727,20.744459,71.689894,59.558102,29.875748
