OSU 80 Ton Compressor Load Stand
51.705029,82.240635,101.388639,141.603252,98.322006,98.034665,29.299163,14.236649,100.470518,-0.000335,82.681887,52.507211,140.049400,100.659473,138.366146,100.394904,63.581842,98.423400,-0.000620,0.001767,32.000000,-235.773677,100.773361,-0.320873,18.122473,0.640908,502353.117265,0.989827,40.352100,14.618544,1.966141,0.055114,0.037508,158.576423,32.000000,170.205178,159.129287,159.582213,145.019918,32.000000,142.687569,66.878106,56.885035,76.599594,19.335308,43.879389,64.807410,65.105991,20.744459,71.593171,59.557934,29.846401
51.603480,82.225191,101.382824,141.600464,98.340599,98.037111,29.293678,14.231940,100.492776,-0.000648,82.590868,52.475861,140.057684,100.663409,138.337133,100.439415,63.553326,98.269162,-0.000620,0.001761,32.000000,-235.778551,100.830652,-0.320550,18.136268,0.631034,502027.398791,0.981984,39.957768,14.562693,1.949129,0.057316,0.043342,158.990348,32.000000,169.582807,158.932633,161.626647,145.337978,32.000000,142.478821,66.873766,56.882328,76.586744,19.335308,43.917259,64.807410,65.179035,20.744459,71.547173,59.558377,29.828353
51.385420,82.219675,101.469675,141.597676,98.324116,98.033718,29.296553,14.234080,100.495570,-0.000880,82.593282,52.332296,140.056936,100.703884,138.373698,100.423954,63.549959,98.405487,-0.000620,0.001771,32.000000,-235.776082,100.885330,-0.320238,18.158350,0.637077,502190.426136,0.987599,40.236082,14.610169,1.960905,0.094507,0.058280,159.231345,32.000000,169.592871,159.105503,162.813776,145.148569,32.000000,142.760634,66.870456,56.870127,76.592898,19.335308,43.911765,64.807410,65.295703,20.744459,71.532117,59.557856,29.738478
51.742918,82.202851,101.363567,141.593494,98.287724,98.047690,29.270363,14.234937,100.461941,-0.000745,82.567492,52.430614,140.049037,100.775538,138.342316,100.374775,63.548904,98.392141,-0.000619,0.001781,32.000000,-235.772603,100.663311,-0.320518,18.092024,0.638536,502280.543058,0.989880,40.322858,14.543482,1.964651,0.057002,0.036034,159.485282,32.000000,169.383423,159.383448,163.391881,144.588591,32.000000,143.293467,66.897702,56.873254,76.596799,19.335308,43.900564,64.807410,64.973241,20.744459,71.534254,59.563570,29.875748
51.749885,82.202851,101.409657,141.593494,98.256551,98.043021,29.361113,14.233938,100.397855,-0.000792,82.645844,52.468438,140.061118,100.778943,138.331342,100.411913,63.557683,98.399957,-0.000619,0.001792,32.000000,-235.774094,101.035293,-0.320520,18.067188,0.642878,502361.018189,0.994289,40.537367,14.631001,1.974678,0.046626,0.023510,159.094453,32.000000,169.833503,159.641111,161.623128,144.369789,32.000000,143.632222,66.901232,56.895794,76.600505,19.335308,43.887746,64.807410,65.094605,20.744459,71.483681,59.557895,29.848822
51.591377,82.200093,101.359958,141.588475,98.297816,98.046874,29.293045,14.235507,100.488008,-0.001111,82.697291,52.451652,140.054330,100.665019,138.333387,100.432878,63.561753,98.398752,-0.000619,0.001763,32.000000,-235.775967,100.767161,-0.320781,18.019850,0.637174,502253.338551,0.987827,40.160198,14.623821,1.958984,0.041314,0.023769,158.741046,32.000000,170.156238,159.705155,159.948635,144.442849,32.000000,143.657910,66.934680,56.895506,76.597102,19.335308,43.889162,64.807410,65.046604,20.744459,71.477022,59.562891,30.035542
51.473370,82.219951,101.458555,141.592379,98.336347,98.038017,29.309143,14.232796,100.520272,-0.001175,82.728227,52.420514,140.006025,100.807817,138.351912,100.484112,63.624547,98.335478,-0.000620,0.001761,32.000000,-235.778186,101.165984,-0.321072,18.024991,0.638323,502210.124086,0.984583,40.153194,14.619864,1.959611,0.047597,0.010483,158.585903,32.000000,170.313834,159.201094,158.777004,144.949897,32.000000,142.935519,66.962231,56.905266,76.588131,19.335308,43.907081,64.807410,65.252154,20.744459,71.541054,59.557787,29.850583
51.646730,82.233741,101.309261,141.598234,98.338476,98.058892,29.295718,14.231654,100.444113,-0.000843,82.654112,52.355697,140.004955,100.701948,138.339299,100.339549,63.562435,98.317686,-0.000619,0.001774,32.000000,-235.781787,100.820903,-0.321090,18.085494,0.642706,502289.129868,0.990191,40.309954,14.615051,1.964669,0.052018,0.023003,158.603769,32.000000,170.311148,159.031174,160.125786,145.084266,32.000000,142.668990,66.966483,56.891867,76.552894,19.335308,43.890469,64.807410,65.139466,20.744459,71.543194,59.558387,29.853151
51.471391,82.233741,101.440651,141.598234,98.330586,98.070398,29.285099,14.227801,100.431761,-0.001061,82.636273,52.404961,140.026592,100.683740,138.354443,100.417186,63.549916,98.317914,-0.000619,0.001803,32.000000,-235.780886,101.134557,-0.321148,18.120060,0.645798,502203.399848,0.992066,40.448815,14.513208,1.971088,0.085054,0.024099,159.037368,32.000000,169.640974,158.857696,161.985730,145.190216,32.000000,142.474629,66.956642,56.862095,76.538917,19.335308,43.902767,64.807410,65.261703,20.744459,71.588538,59.555279,29.772080
51.988916,82.240084,101.311600,141.595167,98.363899,98.057783,29.281260,14.227230,100.443284,-0.001148,82.748074,52.401142,140.068794,100.712695,138.384812,100.449373,63.541313,98.241763,-0.000618,0.001823,32.000000,-235.781949,100.960386,-0.321357,18.149800,0.638924,502366.894376,0.989152,40.287853,14.564336,1.961581,0.058504,0.032759,159.256317,32.000000,169.513866,159.127742,163.169440,145.038594,32.000000,142.684467,66.955787,56.871346,76.562149,19.335308,43.890023,64.807410,65.044597,20.744459,71.610666,59.567946,29.844347
51.447473,82.267112,101.396682,141.601580,98.362365,98.047619,29.282567,14.230798,100.466301,-0.000872,82.770676,52.349805,140.059704,100.696035,138.373009,100.342605,63.563756,98.300179,-0.000619,0.001832,32.000000,-235.774939,101.175407,-0.321588,18.132124,0.642515,502527.890584,0.993283,40.464602,14.576995,1.970816,0.080308,0.034111,159.453858,32.000000,169.447470,159.567078,163.602909,144.459344,32.000000,143.006752,66.968828,56.910258,76.572724,19.335308,43.886706,64.807410,65.271077,20.744459,71.697508,59.562616,29.866871
51.499870,82.278971,101.341529,141.608550,98.284313,98.036310,29.272819,14.232939,100.397346,-0.000846,82.794389,52.368352,140.071440,100.640592,138.307449,100.360065,63.555990,98.382308,-0.000619,0.001855,32.000000,-235.776404,101.073289,-0.321885,18.136845,0.629932,502255.989232,0.982581,39.950576,14.538571,1.948715,0.068919,0.036252,158.918925,32.000000,169.761694,159.801184,161.344848,144.250270,32.000000,143.104348,66.932005,56.875516,76.539957,19.335308,43.887407,64.807410,65.240362,20.744459,71.700106,59.568566,29.790935
51.395500,82.278971,101.431208,141.608550,98.270271,98.035037,29.278610,14.235079,100.372193,-0.001005,82.842345,52.386736,140.072571,100.648442,138.361671,100.342648,63.564835,98.277199,-0.000619,0.001832,32.000000,-235.775411,100.924671,-0.321889,18.125305,0.642051,502437.660243,0.993719,40.522119,14.552206,1.970878,0.104720,0.031408,158.651145,32.000000,170.090589,159.879695,159.915819,144.416397,32.000000,143.259191,66.915325,56.924388,76.570904,19.335308,43.896555,64.807410,65.326835,20.744459,71.739861,59.562694,30.033488
51.385472,82.279799,101.299470,141.606319,98.257541,98.023606,29.288361,14.231083,100.430140,-0.000869,82.790757,52.435695,140.003136,100.649340,138.359403,100.388361,63.586111,98.318094,-0.000619,0.001864,32.000000,-235.774817,101.098192,-0.322035,18.066664,0.640266,502386.979645,0.992867,40.481094,14.610668,1.967802,0.069713,0.034257,158.512448,32.000000,170.329360,159.046952,158.593786,144.906610,32.000000,142.724083,66.895794,56.899565,76.565096,19.335308,43.877167,64.807410,65.357425,20.744459,71.745164,59.565960,29.870686
51.541324,82.296622,101.369512,141.613011,98.220275,98.004569,29.295715,14.234366,100.362327,-0.000614,82.789860,52.403241,140.026672,100.683779,138.345676,100.415438,63.537529,98.318765,-0.000619,0.001909,32.000000,-235.776616,100.731593,-0.322158,18.038602,0.643590,502409.367504,0.994843,40.586477,14.536938,1.973543,0.068242,0.039483,158.601292,32.000000,170.243765,159.029708,159.906849,145.193916,32.000000,142.675541,66.878851,56.880309,76.515186,19.335308,43.874840,64.807410,65.272235,20.744459,71.800488,59.569185,30.014853
51.563092,82.311240,101.339366,141.614126,98.213447,97.996549,29.303807,14.227088,100.465369,-0.000850,82.763456,52.356653,140.055077,100.680253,138.343753,100.449883,63.511586,98.346094,-0.000618,0.001926,32.000000,-235.783239,101.117202,-0.322092,18.043375,0.644557,502316.902644,0.994608,40.597439,14.540912,1.971364,0.062113,0.036875,159.133896,32.000000,169.691646,158.791379,161.921119,145.271919,32.000000,142.649605,66.879267,56.883681,76.524224,19.335308,43.875208,64.807410,65.310988,20.744459,71.803373,59.558121,29.892256
51.533431,82.311240,101.435101,141.614126,98.287052,98.002061,29.304604,14.231226,100.420476,-0.000986,82.779969,52.376548,140.068572,100.709676,138.370356,100.360634,63.518561,98.300281,-0.000618,0.001938,32.000000,-235.773691,100.550448,-0.322050,18.042011,0.643015,502262.871540,0.990948,40.456933,14.589908,1.966762,0.052574,0.030793,159.334474,32.000000,169.619199,159.039083,163.055624,145.142700,32.000000,143.075141,66.898074,56.888805,76.524917,19.335308,43.897394,64.807410,65.297177,20.744459,71.852056,59.568861,29.884185
51.473233,82.312619,101.265103,141.613011,98.309198,97.996972,29.294688,14.231512,100.374182,-0.000590,82.806266,52.449931,140.102631,100.753679,138.362561,100.322620,63.513875,98.221068,-0.000617,0.001937,32.000000,-235.774881,100.998114,-0.322036,18.070178,0.642086,502279.290976,0.990175,40.449607,14.632722,1.965347,0.034997,0.008270,159.443952,32.000000,169.639249,159.362088,163.311352,144.781266,32.000000,143.370859,66.898381,56.888694,76.537595,19.335308,43.865598,64.807410,65.231851,20.744459,71.859400,59.567956,29.868998
51.536534,82.313998,101.392664,141.614126,98.338745,97.994336,29.292271,14.231083,100.398433,-0.000668,82.811073,52.368284,140.076591,100.573486,138.321845,100.309317,63.507121,98.297200,-0.000618,0.001957,32.000000,-235.783505,100.536763,-0.321974,18.102908,0.643671,502307.370379,0.990821,40.479510,14.597464,1.968336,0.047545,0.025625,158.858322,32.000000,169.933765,159.586554,161.281620,144.624713,32.000000,143.614265,66.868876,56.886653,76.499237,19.335308,43.879962,64.807410,65.312440,20.744459,71.866752,59.561986,29.865183
51.449398,82.306551,101.390172,141.621654,98.363813,98.010812,29.292746,14.233509,100.428970,-0.000773,82.749399,52.439421,140.014065,100.668568,138.318423,100.379053,63.493763,98.226820,-0.000619,0.001947,32.000000,-235.772719,100.819332,-0.321860,18.131967,0.642233,502317.569040,0.992365,40.541621,14.553224,1.967335,0.056453,0.031173,158.637581,32.000000,170.114670,159.651868,159.902887,144.650515,32.000000,143.657306,66.858924,56.871944,76.505434,19.335308,43.877660,64.807410,65.303097,20.744459,71.869807,59.563914,30.027545
51.548301,82.306551,101.361802,141.621654,98.408028,98.039410,29.285919,14.235507,100.373602,-0.000561,82.714235,52.405520,140.012510,100.692751,138.340330,100.395230,63.534471,98.292482,-0.000618,0.001956,32.000000,-235.771541,100.783151,-0.321440,18.123968,0.641001,502291.022806,0.991102,40.479140,14.607002,1.967394,0.050490,0.029828,158.467408,32.000000,170.362883,159.016069,158.747878,145.023878,32.000000,142.856925,66.883475,56.894684,76.495704,19.335308,43.868283,64.807410,65.325222,20.744459,71.849530,59.569274,29.868632
51.538551,82.281454,101.348109,141.615241,98.434858,98.054376,29.286779,14.232511,100.430913,-0.000382,82.688597,52.510382,140.072369,100.705577,138.371854,100.387995,63.517264,98.303034,-0.000620,0.001955,32.000000,-235.776669,100.661538,-0.321410,18.130682,0.641773,502429.390161,0.993055,40.559616,14.576891,1.970678,0.067283,0.031906,158.610910,32.000000,170.111728,159.057042,160.645082,145.257911,32.000000,142.701414,66.862212,56.898455,76.486991,19.335308,43.887580,64.807410,65.329292,20.744459,71.773959,59.562390,29.872813
51.759723,82.259941,101.353498,141.606877,98.381596,98.058527,29.285542,14.232368,100.396285,-0.000745,82.627001,52.448838,140.020874,100.658617,138.378718,100.410018,63.503159,98.244451,-0.000621,0.001942,32.000000,-235.776811,100.966012,-0.321415,18.156514,0.640015,502455.924872,0.991510,40.459828,14.576739,1.966346,0.113987,0.037290,159.008805,32.000000,169.640348,158.784361,162.206257,145.370957,32.000000,142.425731,66.872559,56.887851,76.485864,19.335308,43.865502,64.807410,65.220546,20.744459,71.709436,59.561849,30.023950
51.344744,82.243393,101.356833,141.604925,98.364450,98.060185,29.278668,14.233367,100.489790,-0.000832,82.647042,52.326871,140.068449,100.709859,138.383698,100.367012,63.510839,98.216393,-0.000621,0.001952,32.000000,-235.776960,100.553730,-0.321271,18.122473,0.639891,502537.325150,0.991775,40.444562,14.600462,1.966452,0.062425,0.033202,159.252592,32.000000,169.410346,159.154222,163.558825,144.958120,32.000000,142.819733,66.855460,56.874761,76.512782,19.335308,43.888201,64.807410,65.342783,20.744459,71.711965,59.556499,29.805756
51.299127,82.243393,101.355283,141.604925,98.378681,98.051741,29.308086,14.231940,100.390137,-0.000567,82.665994,52.365079,140.062450,100.810712,138.349219,100.498250,63.501928,98.273407,-0.000622,0.001971,32.000000,-235.777239,101.058095,-0.321112,18.110645,0.634650,502458.819099,0.987213,40.200395,14.578387,1.958154,0.056660,0.043830,159.386888,32.000000,169.436561,159.556064,163.085655,144.572362,32.000000,143.297879,66.833956,56.880397,76.487534,19.335308,43.866524,64.807410,65.498377,20.744459,71.662647,59.561455,29.780444
51.649285,82.233741,101.338956,141.601858,98.356322,98.064755,29.298902,14.231226,100.403969,-0.000886,82.644286,52.463777,140.060975,100.671015,138.333507,100.399749,63.494622,98.298322,-0.000623,0.002011,32.000000,-235.776314,100.720622,-0.320888,18.058901,0.644102,502616.152708,0.996077,40.602206,14.553373,1.974045,0.060971,0.032862,158.756276,32.000000,169.879498,159.712406,160.848390,144.408172,32.000000,143.448001,66.795286,56.889736,76.495986,19.335308,43.897834,64.807410,65.440591,20.744459,71.634803,59.566107,29.875895
51.704762,82.215538,101.352932,141.594609,98.358539,98.071588,29.308753,14.230941,100.421662,-0.001058,82.616809,52.366679,140.019621,100.683453,138.338994,100.424563,63.522347,98.245146,-0.000621,0.002055,32.000000,-235.775452,101.229882,-0.320864,18.070519,0.645376,502610.819290,0.995950,40.648355,14.597501,1.975770,0.050018,0.030537,158.704405,32.000000,170.177200,159.667618,159.546416,144.525500,32.000000,143.384109,66.803309,56.875094,76.500233,19.335308,43.866586,64.807410,65.289798,20.744459,71.580164,59.567887,30.041778
51.903425,82.205885,101.378193,141.592379,98.421104,98.070217,29.299096,14.235793,100.452664,-0.000924,82.611341,52.430334,140.027055,100.709349,138.362601,100.377750,63.559776,98.348269,-0.000622,0.002086,32.000000,-235.773222,100.848374,-0.320760,18.040438,0.640134,502523.290061,0.989051,40.285281,14.620193,1.962059,0.040335,0.019138,158.431055,32.000000,170.310776,158.964511,158.597971,145.052566,32.000000,142.735993,66.813876,56.897168,76.505393,19.335308,43.911297,64.807410,65.156603,20.744459,71.582261,59.555672,30.047428
51.435969,82.205885,101.278465,141.592379,98.428442,98.066258,29.287770,14.231226,100.417698,-0.000718,82.542195,52.455818,140.040934,100.678029,138.352660,100.330972,63.531634,98.297179,-0.000621,0.002124,32.000000,-235.776806,101.180893,-0.320688,18.038313,0.638770,502457.543941,0.987593,40.211253,14.559628,1.960224,0.044223,0.013713,158.726336,32.000000,170.173593,158.887198,160.438272,145.284281,32.000000,142.694161,66.795198,56.873208,76.457083,19.335308,43.835038,64.807410,65.438697,20.744459,71.554114,59.566058,29.874721
51.534305,82.195129,101.409664,141.587360,98.421648,98.070046,29.301124,14.228658,100.409082,-0.000963,82.560699,52.516275,140.046227,100.673014,138.359503,100.444770,63.564066,98.266370,-0.000622,0.002105,32.000000,-235.778063,101.048939,-0.320817,18.040175,0.636111,502280.817404,0.983781,40.002065,14.585875,1.953208,0.050057,0.023198,159.106981,32.000000,169.623752,158.749882,162.120832,145.299735,32.000000,142.853602,66.843842,56.868483,76.470499,19.335308,43.887746,64.807410,65.429652,20.744459,71.522452,59.569569,29.870833
51.490667,82.186580,101.262008,141.577881,98.456935,98.094074,29.353510,14.227801,100.352330,-0.001044,82.569845,52.448332,140.048934,100.624688,138.371833,100.413437,63.491542,98.234171,-0.000622,0.002127,32.000000,-235.782853,100.891940,-0.320426,18.036740,0.644513,502520.713155,0.993824,40.472509,14.582476,1.969020,0.059407,0.033386,159.246509,32.000000,169.590029,159.093970,163.461336,144.923360,32.000000,143.184876,66.855943,56.844478,76.452597,19.335308,43.831355,64.807410,65.425712,20.744459,71.497618,59.564809,29.853738
51.774477,82.203679,101.360107,141.580669,98.438942,98.108259,29.301676,14.230370,100.439069,-0.000718,82.646701,52.484363,140.053985,100.715345,138.334195,100.382921,63.483312,98.362762,-0.000623,0.002139,32.000000,-235.778809,101.191132,-0.320422,18.030839,0.643744,502421.298963,0.991329,40.362518,14.531018,1.967809,0.059480,0.033313,159.417937,32.000000,169.584986,159.427002,162.986679,144.682853,32.000000,143.448303,66.895991,56.856348,76.460550,19.335308,43.859495,64.807410,65.334585,20.744459,71.499433,59.566481,29.848235
51.392736,82.203679,101.290292,141.580669,98.380096,98.109737,29.270121,14.230513,100.409466,-0.000887,82.736412,52.435449,140.035439,100.768667,138.355232,100.364810,63.528884,98.308382,-0.000624,0.002139,32.000000,-235.776699,100.712566,-0.320119,18.086858,0.643481,502688.879069,0.990691,40.397987,14.583654,1.966609,0.062577,0.039024,158.706152,32.000000,169.961497,159.593864,160.875101,144.487686,32.000000,143.632787,66.897942,56.870546,76.453551,19.335308,43.839626,64.807410,65.491275,20.744459,71.554822,59.563157,29.832095
51.580237,82.222157,101.410463,141.585130,98.391110,98.108446,29.317808,14.224662,100.395280,-0.000987,82.706374,52.434472,140.002226,100.667224,138.315790,100.329297,63.516760,98.250947,-0.000625,0.002178,32.000000,-235.782878,101.178244,-0.320282,18.112822,0.639074,502673.974042,0.986730,40.129306,14.671284,1.957723,0.076568,0.027368,158.709542,32.000000,170.166024,159.671382,159.562979,144.569446,32.000000,143.454505,66.885644,56.869903,76.477023,19.335308,43.888934,64.807410,65.304591,20.744459,71.614638,59.561327,30.041999
51.347903,82.230155,101.294027,141.584572,98.342840,98.112801,29.299320,14.233509,100.432239,-0.000754,82.746496,52.456152,139.998730,100.629417,138.369990,100.420286,63.512096,98.280527,-0.000625,0.002193,32.000000,-235.771736,100.562357,-0.320674,18.092287,0.644044,502764.917118,0.995766,40.513978,14.592144,1.970907,0.057282,0.028881,158.428775,32.000000,170.264234,159.016131,159.039858,144.911257,32.000000,142.639913,66.856030,56.859320,76.469958,19.335308,43.839653,64.807410,65.532921,20.744459,71.641806,59.567395,30.053150
51.518170,82.255804,101.307808,141.585409,98.339197,98.101989,29.297708,14.227373,100.353537,-0.000577,82.711245,52.414767,140.028328,100.649871,138.366954,100.324512,63.523031,98.240599,-0.000624,0.002203,32.000000,-235.780495,100.924633,-0.320749,18.104141,0.640551,502720.850913,0.990261,40.343244,14.568799,1.966072,0.096311,0.035331,158.746085,32.000000,169.924254,159.021958,161.067956,145.041309,32.000000,142.486543,66.843579,56.880019,76.443256,19.335308,43.885422,64.807410,65.550362,20.744459,71.644045,59.560314,29.777069
51.474371,82.255804,101.313183,141.585409,98.371805,98.088011,29.289827,14.234223,100.414157,-0.000758,82.736326,52.330976,140.022004,100.736000,138.350999,100.478531,63.512491,98.306216,-0.000625,0.002198,32.000000,-235.775448,100.566660,-0.320807,18.128977,0.644846,502866.123545,0.995810,40.585775,14.591731,1.972700,0.033283,0.021656,159.103830,32.000000,169.543081,158.913585,162.428515,145.132692,32.000000,142.378263,66.842548,56.875604,76.483937,19.335308,43.845303,64.807410,65.491014,20.744459,71.726645,59.562645,30.012065
51.391803,82.277868,101.269745,141.590985,98.391432,98.100670,29.292382,14.229514,100.356658,-0.000713,82.792981,52.355993,140.035277,100.615144,138.372379,100.418572,63.476778,98.303465,-0.000626,0.002196,32.000000,-235.783271,100.809463,-0.320545,18.175607,0.641133,502746.401331,0.992250,40.439467,14.556136,1.966448,0.046949,0.017745,159.392100,32.000000,169.385094,159.355016,163.530804,144.646474,32.000000,142.831703,66.811135,56.864045,76.478822,19.335308,43.880700,64.807410,65.476508,20.744459,71.798190,59.565104,29.890862
51.519626,82.277317,101.362992,141.592100,98.380017,98.105744,29.299081,14.235222,100.397178,-0.000309,82.771042,52.447144,140.021984,100.659677,138.335976,100.399019,63.462958,98.281912,-0.000627,0.002197,32.000000,-235.773793,100.817782,-0.320291,18.148437,0.641080,502714.706686,0.993291,40.483658,14.607199,1.968226,0.047343,0.024959,159.294566,32.000000,169.463522,159.655555,162.712465,144.556434,32.000000,143.265477,66.759639,56.850712,76.443386,19.335308,43.862631,64.807410,65.489887,20.744459,71.799168,59.562871,29.878243
51.630861,82.288900,101.297825,141.593494,98.341066,98.113353,29.300667,14.236078,100.281830,-0.000633,82.844399,52.463431,140.032610,100.624319,138.330854,100.282856,63.518037,98.302194,-0.000625,0.002189,32.000000,-235.775560,100.529357,-0.320124,18.133671,0.640780,502911.472140,0.995116,40.589111,14.641215,1.970543,0.070167,0.040489,158.680177,32.000000,169.965773,159.762660,160.489499,144.576908,32.000000,143.453942,66.763672,56.880928,76.484046,19.335308,43.865924,64.807410,65.449091,20.744459,71.801866,59.555112,29.825125
51.706668,82.288900,101.399738,141.593494,98.349796,98.108924,29.284014,14.234223,100.347802,-0.000864,82.871697,52.351443,140.028731,100.618386,138.327736,100.363305,63.501005,98.278138,-0.000624,0.002166,32.000000,-235.774956,100.904562,-0.319930,18.139048,0.640116,502905.891406,0.992263,40.459510,14.641725,1.967464,0.061162,0.035800,158.603793,32.000000,170.177574,159.585941,159.253892,144.656570,32.000000,143.547084,66.776958,56.892686,76.480860,19.335308,43.876879,64.807410,65.394773,20.744459,71.840856,59.562242,29.756966
51.311395,82.306827,101.385274,141.603810,98.355294,98.094770,29.279509,14.233652,100.477327,-0.000743,82.742117,52.391320,139.997801,100.654681,138.304816,100.463129,63.478319,98.249001,-0.000626,0.002167,32.000000,-235.773888,100.554995,-0.319774,18.167188,0.637874,502806.584053,0.989997,40.358990,14.599171,1.961963,0.067730,0.038812,158.472190,32.000000,170.381294,158.985724,158.780437,145.109597,32.000000,142.788182,66.757140,56.848183,76.448220,19.335308,43.879978,64.807410,65.481844,20.744459,71.899775,59.547893,30.057406
51.373408,82.303793,101.389401,141.608271,98.341091,98.106116,29.293416,14.235935,100.379096,-0.000818,82.684883,52.347146,140.018287,100.627276,138.347274,100.386857,63.493370,98.378448,-0.000626,0.002150,32.000000,-235.772096,101.077265,-0.319371,18.162074,0.637115,502781.873932,0.988940,40.282698,14.601348,1.961057,0.063434,0.034065,158.784531,32.000000,169.947535,158.713638,160.999727,145.407714,32.000000,142.652912,66.740214,56.857190,76.428865,19.335308,43.870158,64.807410,65.607780,20.744459,71.893274,59.566540,29.775088
51.792973,82.278144,101.344883,141.604646,98.352479,98.112485,29.294797,14.234080,100.376751,-0.001136,82.722632,52.455911,140.036953,100.635371,138.350979,100.347354,63.490442,98.291545,-0.000626,0.002131,32.000000,-235.772804,100.678771,-0.319229,18.128479,0.643782,502950.522512,0.997254,40.699374,14.606037,1.975882,0.055047,0.049646,159.105436,32.000000,169.599349,158.780596,162.525335,145.348050,32.000000,142.644388,66.761721,56.884011,76.470456,19.335308,43.896389,64.807410,65.547522,20.744459,71.896229,59.562203,29.866137
51.712347,82.278144,101.421311,141.604646,98.369182,98.111732,29.296652,14.231083,100.346623,-0.001201,82.681208,52.483127,140.054529,100.688327,138.380518,100.382168,63.446521,98.186522,-0.000627,0.002155,32.000000,-235.776129,101.030971,-0.319020,18.124335,0.642833,502950.407880,0.995585,40.633626,14.670906,1.973577,0.055203,0.024765,159.257548,32.000000,169.468839,159.164729,163.680637,144.775095,32.000000,143.279736,66.758718,56.855260,76.463847,19.335308,43.884448,64.807410,65.427458,20.744459,71.818822,59.558947,30.051096
51.546779,82.268491,101.346912,141.599907,98.419173,98.109111,29.295977,14.230085,100.359844,-0.000881,82.724620,52.398473,140.063519,100.722074,138.319515,100.469829,63.439391,98.281346,-0.000625,0.002170,32.000000,-235.777619,100.984287,-0.318976,18.119142,0.635275,502768.451293,0.986800,40.185189,14.620188,1.956730,0.035026,0.018436,159.306853,32.000000,169.517890,159.525258,162.722162,144.505548,32.000000,143.458634,66.768473,56.870190,76.479885,19.335308,43.876251,64.807410,65.532070,20.744459,71.791315,59.569333,29.869218
51.938847,82.256908,101.486594,141.596840,98.406479,98.119272,29.300890,14.227516,100.393721,-0.001114,82.701162,52.325081,140.017397,100.707760,138.351768,100.509961,63.495086,98.294122,-0.000626,0.002160,32.000000,-235.783466,101.105882,-0.318718,18.116992,0.637724,502881.491493,0.988399,40.266231,14.599232,1.961259,0.035646,0.017088,158.654974,32.000000,169.973246,159.708862,160.648212,144.358326,32.000000,143.611952,66.768823,56.863800,76.471324,19.335308,43.911748,64.807410,65.306434,20.744459,71.757710,59.557423,29.827546
51.645673,82.224639,101.371203,141.583736,98.424311,98.124319,29.286666,14.232368,100.334833,-0.001197,82.691676,52.553123,139.998912,100.694179,138.359017,100.388342,63.511237,98.222251,-0.000625,0.002116,32.000000,-235.772222,101.067987,-0.318715,18.108730,0.640468,502943.474082,0.991814,40.423301,14.664942,1.966115,0.055830,0.035030,158.502990,32.000000,170.182261,159.503722,159.333556,144.668255,32.000000,143.214061,66.758345,56.850667,76.479408,19.335308,43.842549,64.807410,65.302918,20.744459,71.760209,59.564258,29.864303
51.749609,82.224639,101.356063,141.583736,98.468883,98.131956,29.272540,14.235793,100.366859,-0.000906,82.616128,52.484588,139.984385,100.634147,138.359077,100.404316,63.482346,98.222247,-0.000627,0.002123,32.000000,-235.772403,100.908906,-0.318692,18.062651,0.634137,502702.122603,0.983607,40.017572,14.617135,1.953963,0.053234,0.046906,158.464139,32.000000,170.358181,159.038431,159.107726,145.013709,32.000000,142.795053,66.757577,56.853684,76.475659,19.335308,43.856439,64.807410,65.414296,20.744459,71.661608,59.562114,29.880810
51.542209,82.216641,101.371668,141.580948,98.417550,98.135200,29.288991,14.229514,100.381991,-0.000932,82.576407,52.325617,140.025519,100.686920,138.369524,100.431284,63.487011,98.281918,-0.000628,0.002116,32.000000,-235.777862,101.265002,-0.318683,18.058481,0.639127,502786.075445,0.990118,40.279816,14.556593,1.962821,0.067763,0.047809,158.823630,32.000000,169.775780,158.894118,161.415411,145.192008,32.000000,142.503998,66.788467,56.855858,76.457194,19.335308,43.857014,64.807410,65.318252,20.744459,71.638760,59.569628,29.994457
51.463546,82.206161,101.343931,141.580948,98.405887,98.144112,29.287723,14.228087,100.437767,-0.001078,82.585788,52.469897,140.038468,100.769666,138.362114,100.396284,63.446918,98.327667,-0.000629,0.002118,32.000000,-235.778470,100.845399,-0.318617,18.046968,0.638593,502833.234060,0.988516,40.175259,14.585482,1.958586,0.097256,0.052471,159.083932,32.000000,169.540178,158.956227,162.599370,145.332113,32.000000,142.641426,66.812515,56.811907,76.451472,19.335308,43.917371,64.807410,65.636553,20.744459,71.608768,59.560472,29.762029
51.617833,82.194853,101.371826,141.572583,98.412798,98.154281,29.293291,14.230655,100.387218,-0.000924,82.577647,52.483836,140.055701,100.682679,138.351302,100.473986,63.461530,98.352763,-0.000629,0.002125,32.000000,-235.776393,101.177712,-0.318752,18.058612,0.643036,502924.221548,0.992285,40.376059,14.617674,1.966770,0.062516,0.033854,159.262404,32.000000,169.436563,159.408498,163.798881,144.548672,32.000000,143.178110,66.833297,56.820294,76.485629,19.335308,43.853631,64.807410,65.590086,20.744459,71.610105,59.567818,29.889028
51.626341,82.194853,101.398638,141.572583,98.366502,98.153017,29.298028,14.236934,100.428636,-0.000699,82.592646,52.494988,140.019518,100.697114,138.326581,100.385900,63.459835,98.358552,-0.000628,0.002144,32.000000,-235.774703,100.548324,-0.318874,18.054364,0.644796,503066.976348,0.994038,40.444941,14.686017,1.969237,0.057952,0.035466,159.246570,32.000000,169.534901,159.587606,162.238587,144.585658,32.000000,143.426357,66.814861,56.812174,76.448134,19.335308,43.873116,64.807410,65.506140,20.744459,71.576683,59.560265,29.870099
51.958912,82.198439,101.346157,141.567286,98.275347,98.143513,29.270945,14.225518,100.318177,-0.000954,82.669864,52.430617,140.022993,100.769545,138.323139,100.375787,63.477483,98.223073,-0.000631,0.002137,32.000000,-235.778908,100.917557,-0.319380,18.028898,0.641602,503009.114337,0.990704,40.278065,14.686896,1.963892,0.049882,0.033557,158.680178,32.000000,170.039882,159.634656,160.289369,144.501968,32.000000,143.648994,66.838624,56.828215,76.470046,19.335308,43.857916,64.807410,65.317556,20.744459,71.590443,59.565025,29.987267
51.504991,82.194026,101.373396,141.564219,98.312727,98.139992,29.279899,14.232225,100.402026,-0.000910,82.625551,52.400613,140.003517,100.778209,138.328626,100.491201,63.464038,98.285935,-0.000631,0.002158,32.000000,-235.777610,101.177487,-0.319021,18.059793,0.641835,503001.668950,0.990354,40.269495,14.692163,1.964087,0.055816,0.041424,158.419375,32.000000,170.203809,159.321825,159.121502,144.779760,32.000000,143.437452,66.845814,56.822002,76.468334,19.335308,43.899097,64.807410,65.574033,20.744459,71.578562,59.558977,29.817788
51.569949,82.185476,101.430672,141.559200,98.359472,98.149844,29.278577,14.235650,100.390088,-0.000497,82.563480,52.527978,139.992729,100.653906,138.352051,100.467246,63.478298,98.264221,-0.000629,0.002172,32.000000,-235.768448,100.653093,-0.318648,18.046496,0.635574,502775.102852,0.984304,39.938991,14.590854,1.950506,0.067733,0.027931,158.558461,32.000000,170.373178,158.936086,159.365756,145.215083,32.000000,143.089123,66.867844,56.810155,76.469613,19.335308,43.885088,64.807410,65.553264,20.744459,71.553718,59.562626,29.856673
51.683546,82.185476,101.372516,141.559200,98.333708,98.150499,29.343010,14.232082,100.386030,-0.000678,82.546984,52.485426,140.016367,100.648055,138.353044,100.403702,63.529876,98.286445,-0.000629,0.002157,32.000000,-235.777097,100.837484,-0.318658,18.053551,0.644741,502964.458978,0.992886,40.383117,14.649881,1.969710,0.060623,0.035576,158.969222,32.000000,169.732156,158.680128,161.479641,145.296240,32.000000,142.861966,66.849760,56.834427,76.461117,19.335308,43.866545,64.807410,65.488784,20.744459,71.554921,59.563019,29.815440
51.367146,82.180788,101.476391,141.549163,98.327512,98.149460,29.284696,14.231083,100.416084,-0.000766,82.559164,52.518701,140.014386,100.681476,138.362600,100.426335,63.475525,98.228475,-0.000630,0.002153,32.000000,-235.776456,100.538557,-0.318948,18.059740,0.643512,502962.594803,0.992133,40.316931,14.615460,1.966856,0.061539,0.034961,159.206102,32.000000,169.599192,158.903615,162.645274,145.238298,32.000000,142.827231,66.843446,56.800636,76.477177,19.335308,43.848764,64.807410,65.615958,20.744459,71.542051,59.559537,29.765917
51.547537,82.182167,101.319154,141.548048,98.399459,98.132476,29.299664,14.228515,100.348631,-0.000365,82.536557,52.465777,140.037963,100.652480,138.364300,100.446094,63.456007,98.238803,-0.000628,0.002135,32.000000,-235.782140,100.980433,-0.318820,18.088431,0.640441,502818.764000,0.987601,40.202534,14.577606,1.961408,0.058729,0.031657,159.306002,32.000000,169.347008,159.297729,164.020693,144.540949,32.000000,143.234666,66.805719,56.815989,76.478131,19.335308,43.872528,64.807410,65.682215,20.744459,71.548712,59.560885,29.864376
51.683049,82.176375,101.306216,141.542472,98.387212,98.120957,29.304875,14.238076,100.370287,-0.000342,82.617347,52.548435,140.025579,100.731207,138.318036,100.306204,63.456843,98.281012,-0.000629,0.002138,32.000000,-235.769956,100.651930,-0.318685,18.070257,0.647518,503050.018945,0.996156,40.516951,14.596151,1.975512,0.062463,0.033935,159.252912,32.000000,169.489835,159.557910,162.231870,144.380475,32.000000,143.370157,66.779368,56.788478,76.475248,19.335308,43.844387,64.807410,65.602173,20.744459,71.549893,59.566864,29.836717
51.660284,82.186855,101.355046,141.541357,98.345458,98.126801,29.291961,14.230227,100.283007,-0.000761,82.651555,52.436788,139.974869,100.616511,138.305685,100.355072,63.485384,98.268593,-0.000631,0.002118,32.000000,-235.778788,100.789292,-0.318393,18.079593,0.641295,502920.934460,0.991702,40.336214,14.622049,1.965548,0.053862,0.017346,158.594990,32.000000,169.890327,159.706030,160.326845,144.314169,32.000000,143.511911,66.774326,56.782110,76.475769,19.335308,43.876864,64.807410,65.580826,20.744459,71.534091,59.567445,29.871199
51.694702,82.186855,101.294707,141.541357,98.374305,98.140828,29.297813,14.236649,100.414132,-0.000791,82.733787,52.449058,139.984203,100.658657,138.340429,100.246431,63.481027,98.267015,-0.000633,0.002078,32.000000,-235.773350,100.694882,-0.318110,18.083658,0.639026,502793.462707,0.988577,40.193933,14.647284,1.960144,0.056636,0.028258,158.457297,32.000000,170.052141,159.436616,158.958390,144.580270,32.000000,142.956012,66.769459,56.799948,76.493714,19.335308,43.834397,64.807410,65.528903,20.744459,71.568642,59.560167,29.737231
51.878575,82.222433,101.445913,141.546654,98.380078,98.126825,29.281088,14.228515,100.339969,-0.000450,82.712188,52.441573,139.971838,100.692609,138.348427,100.390356,63.472577,98.220030,-0.000633,0.002087,32.000000,-235.777386,100.524241,-0.318113,18.103013,0.639662,502793.355937,0.989570,40.227324,14.611073,1.961953,0.056777,0.035744,158.561971,32.000000,170.226083,159.143265,159.695928,144.885504,32.000000,142.511094,66.781451,56.807869,76.485391,19.335308,43.837386,64.807410,65.425784,20.744459,71.681813,59.571142,29.901794
51.615289,82.240084,101.310768,141.556970,98.364296,98.112348,29.292822,14.233652,100.347067,-0.000676,82.690396,52.395056,140.008164,100.636901,138.363672,100.338451,63.472291,98.158565,-0.000633,0.002082,32.000000,-235.776346,100.909375,-0.318363,18.130131,0.638355,502857.666530,0.988799,40.192690,14.614457,1.959479,0.072499,0.043512,158.990790,32.000000,169.472373,158.900900,161.753893,145.141599,32.000000,142.399834,66.789628,56.787057,76.463697,19.335308,43.839016,64.807410,65.568112,20.744459,71.739164,59.564740,29.863056
51.821218,82.257459,101.367304,141.560316,98.350978,98.105751,29.313677,14.233509,100.219934,-0.000739,82.763417,52.453228,140.023356,100.664653,138.366587,100.253722,63.422910,98.167237,-0.000633,0.002065,32.000000,-235.774194,100.538210,-0.318224,18.121004,0.635432,502765.131390,0.985506,40.043539,14.593882,1.955449,0.068329,0.034063,159.219340,32.000000,169.405935,158.987450,162.900650,145.185819,32.000000,142.479410,66.814443,56.771703,76.497831,19.335308,43.827177,64.807410,65.591878,20.744459,71.741500,59.554856,30.064376
51.941902,82.257459,101.275514,141.560316,98.400829,98.122044,29.308993,14.231226,100.278122,-0.000437,82.804604,52.482295,140.036589,100.602176,138.315607,100.235141,63.455721,98.156302,-0.000632,0.002073,32.000000,-235.779592,100.980697,-0.318370,18.115103,0.638346,502830.577710,0.990458,40.325857,14.556182,1.962805,0.064087,0.034301,159.313275,32.000000,169.327425,159.414998,163.610412,144.484954,32.000000,143.017091,66.818390,56.802678,76.507498,19.335308,43.823468,64.807410,65.389023,20.744459,71.798273,59.566992,29.871199
51.505429,82.286694,101.420997,141.572583,98.364000,98.127050,29.301879,14.232368,100.340390,-0.000457,82.884922,52.291436,140.021295,100.587820,138.308742,100.356561,63.463204,98.199723,-0.000632,0.002056,32.000000,-235.774353,100.624684,-0.318377,18.115838,0.635113,502819.736071,0.985464,40.136137,14.610924,1.956097,0.057657,0.038679,159.067344,32.000000,169.614221,159.598821,161.672581,144.450297,32.000000,143.318002,66.825536,56.785881,76.505396,19.335308,43.817695,64.807410,65.588584,20.744459,71.892278,59.566412,29.850216
51.590643,82.309033,101.220333,141.579554,98.359569,98.126438,29.302521,14.234937,100.296052,-0.000641,82.862558,52.366776,140.046488,100.575544,138.325912,100.302902,63.475285,98.229553,-0.000632,0.002070,32.000000,-235.772931,101.115261,-0.318350,18.136451,0.632162,502788.310396,0.983301,40.015061,14.571353,1.949784,0.043277,0.022835,158.626957,32.000000,169.990151,159.709001,160.079654,144.450195,32.000000,143.528320,66.823716,56.794157,76.524294,19.335308,43.799952,64.807410,65.596518,20.744459,71.964915,59.568320,29.872813
51.919631,82.312067,101.367214,141.578717,98.411043,98.141009,29.294648,14.231083,100.286315,-0.000490,82.892440,52.392000,140.004951,100.590940,138.361223,100.394228,63.453807,98.142447,-0.000634,0.002071,32.000000,-235.779571,100.806464,-0.318015,18.130865,0.642254,503031.999530,0.992703,40.483208,14.590707,1.969132,0.034211,0.006383,158.401485,32.000000,170.240122,159.062556,158.895329,144.838013,32.000000,143.044648,66.828210,56.804186,76.512613,19.335308,43.831831,64.807410,65.627542,20.744459,71.967921,59.570493,29.853958
51.580239,82.312067,101.304352,141.578717,98.445904,98.141059,29.283531,14.229942,100.308218,-0.000238,82.813406,52.461356,140.009456,100.593224,138.338809,100.296929,63.451827,98.255901,-0.000635,0.002079,32.000000,-235.779893,100.973539,-0.317674,18.112376,0.637956,502996.905646,0.990951,40.419634,14.597058,1.961990,0.057416,0.022352,158.482982,32.000000,170.280020,158.960907,159.652190,145.111931,32.000000,142.779802,66.828933,56.774144,76.470308,19.335308,43.833027,64.807410,65.602037,20.744459,71.980432,59.559282,29.793357
51.608451,82.310688,101.350592,141.577602,98.416212,98.122054,29.287600,14.231797,100.328051,-0.000474,82.717894,52.389302,140.024689,100.656578,138.331763,100.335129,63.433717,98.289261,-0.000634,0.002074,32.000000,-235.774268,101.020100,-0.317916,18.060684,0.633137,502968.712778,0.984561,40.091995,14.564703,1.952387,0.067613,0.031646,158.992199,32.000000,169.571453,158.686475,161.866490,145.399658,32.000000,142.630667,66.830052,56.771060,76.468943,19.335308,43.839288,64.807410,65.624039,20.744459,71.979152,59.569274,29.852271
51.431537,82.292210,101.319163,141.577323,98.421399,98.118236,29.265064,14.234794,100.370763,-0.000574,82.724196,52.384827,140.039093,100.657617,138.341583,100.414888,63.462368,98.309399,-0.000635,0.002068,32.000000,-235.768157,100.790595,-0.318246,18.093834,0.639907,503124.768145,0.991966,40.433152,14.636792,1.964015,0.065334,0.034827,159.222493,32.000000,169.385567,158.954068,162.954813,145.098885,32.000000,142.666798,66.845681,56.772968,76.482337,19.335308,43.833510,64.807410,65.706237,20.744459,71.924398,59.570877,29.847282
51.525914,82.262423,101.367273,141.568122,98.463311,98.113188,29.279142,14.231512,100.289848,-0.000144,82.706997,52.496550,140.039477,100.714692,138.368895,100.230211,63.437963,98.192338,-0.000636,0.002073,32.000000,-235.781110,101.021283,-0.318097,18.078833,0.641497,503047.552295,0.991045,40.403348,14.675505,1.963837,0.059501,0.037292,159.269421,32.000000,169.319066,159.408064,163.669491,144.557403,32.000000,143.122945,66.869838,56.792781,76.494538,19.335308,43.854399,64.807410,65.711240,20.744459,71.927241,59.565920,29.897612
51.945042,82.262423,101.268809,141.568122,98.420277,98.118353,29.298513,14.244070,100.306493,-0.000223,82.684181,52.459727,140.063174,100.655638,138.320323,100.266238,63.447074,98.304472,-0.000637,0.002092,32.000000,-235.763634,100.600165,-0.318158,18.037055,0.643498,503029.599303,0.995424,40.563310,14.659288,1.969981,0.067963,0.036554,158.951125,32.000000,169.603531,159.619267,161.607338,144.369775,32.000000,143.248484,66.895549,56.816277,76.499805,19.335308,43.811373,64.807410,65.441372,20.744459,71.836760,59.559921,29.939064
51.686206,82.238153,101.333750,141.560037,98.393305,98.126829,29.301945,14.235365,100.310699,-0.000312,82.723491,52.484322,140.002668,100.656394,138.334314,100.237161,63.447844,98.310459,-0.000638,0.002064,32.000000,-235.775290,101.003762,-0.318048,17.999158,0.642522,502968.026115,0.992847,40.438274,14.611385,1.967307,0.062092,0.031276,158.632748,32.000000,169.886778,159.705834,160.076487,144.335757,32.000000,143.475369,66.918193,56.797884,76.518270,19.335308,43.849448,64.807410,65.507292,20.744459,71.763350,59.558770,29.873400
51.898417,82.236774,101.285950,141.557249,98.427199,98.145849,29.293827,14.230227,100.302293,-0.000018,82.682791,52.360930,139.979838,100.637391,138.335671,100.343664,63.464458,98.176688,-0.000638,0.002066,32.000000,-235.775346,100.462974,-0.318206,18.017936,0.634765,502791.977486,0.983563,40.016877,14.671539,1.949538,0.050518,0.039166,158.374154,32.000000,170.096183,159.130958,158.710607,144.795849,32.000000,142.852740,66.933821,56.784617,76.478219,19.335308,43.819734,64.807410,65.456538,20.744459,71.761355,59.559626,29.863129
51.454070,82.223260,101.309995,141.552230,98.493368,98.161037,29.354601,14.232511,100.348868,0.000164,82.660593,52.366625,139.997254,100.637880,138.370819,100.334212,63.472953,98.192194,-0.000637,0.002067,32.000000,-235.773882,100.888818,-0.318097,18.026879,0.641893,502917.993331,0.988818,40.252536,14.674465,1.960557,0.045594,0.023198,158.545354,32.000000,170.070554,159.024460,159.944502,145.177138,32.000000,142.671354,66.973953,56.813859,76.493997,19.335308,43.847748,64.807410,65.511777,20.744459,71.763658,59.549703,29.821970
51.514254,82.223260,101.279260,141.552230,98.506666,98.168066,29.289490,14.236078,100.331679,-0.000242,82.574999,52.436304,140.007375,100.549444,138.341340,100.335987,63.417828,98.263996,-0.000636,0.002058,32.000000,-235.773101,100.519078,-0.317971,18.017516,0.636661,502886.933243,0.984894,40.037978,14.575216,1.951619,0.045886,0.015726,158.967341,32.000000,169.504728,158.685345,161.888649,145.255323,32.000000,142.524982,66.980353,56.791250,76.472238,19.335308,43.814432,64.807410,65.679661,20.744459,71.723621,59.565409,29.907296
51.582252,82.208367,101.304554,141.545260,98.477513,98.187163,29.287160,14.230513,100.328075,-0.000328,82.618823,52.471998,140.025315,100.685798,138.377783,100.344601,63.418224,98.210111,-0.000638,0.002050,32.000000,-235.777847,100.641103,-0.317901,18.026092,0.645521,503129.759163,0.992183,40.471607,14.576305,1.968940,0.049536,0.019323,159.233571,32.000000,169.407407,158.927168,163.064949,145.163268,32.000000,142.766947,67.038958,56.794090,76.500629,19.335308,43.868135,64.807410,65.586987,20.744459,71.679180,59.553273,29.965770
51.461146,82.217193,101.269277,141.543587,98.495066,98.193531,29.287530,14.228800,100.379806,-0.000035,82.623759,52.327665,140.026365,100.578543,138.361910,100.323657,63.431252,98.318423,-0.000638,0.002045,32.000000,-235.781035,100.849865,-0.318040,18.035769,0.644403,503243.280977,0.993201,40.410872,14.675789,1.966043,0.128531,0.031415,159.278439,32.000000,169.384764,159.279003,163.053419,144.665241,32.000000,143.266528,67.039681,56.804096,76.496576,19.335308,43.810078,64.807410,65.721880,20.744459,71.708800,59.569844,29.745594
51.924730,82.208643,101.335937,141.541914,98.521839,98.206327,29.297827,14.232511,100.382536,-0.000407,82.719923,52.537022,140.046912,100.699868,138.337493,100.345784,63.472601,98.238391,-0.000639,0.002046,32.000000,-235.772571,100.662027,-0.317914,18.038785,0.643078,503290.441072,0.992017,40.327422,14.642106,1.963942,0.063499,0.030204,158.841158,32.000000,169.793359,159.488014,161.114468,144.530413,32.000000,143.527518,67.068215,56.827925,76.534004,19.335308,43.879534,64.807410,65.724689,20.744459,71.710913,59.558761,29.822850
51.852905,82.208643,101.297234,141.541914,98.480104,98.213925,29.297786,14.235365,100.295990,-0.000630,82.648842,52.524282,139.985071,100.711857,138.331682,100.355646,63.423638,98.217902,-0.000637,0.002008,32.000000,-235.778568,100.921367,-0.317895,18.051033,0.644874,503365.071513,0.994622,40.458397,14.695975,1.967878,0.056625,0.033268,158.685534,32.000000,170.041709,159.657203,159.916123,144.464861,32.000000,143.743429,67.071919,56.814813,76.515431,19.335308,43.818282,64.807410,65.511381,20.744459,71.686239,59.560511,30.040971
51.778120,82.193199,101.351184,141.532714,98.498668,98.212684,29.344338,14.236078,100.375807,-0.000486,82.659163,52.471553,139.978202,100.739323,138.380192,100.329794,63.447230,98.264812,-0.000637,0.002013,32.000000,-235.769659,100.635411,-0.317760,18.056540,0.636221,503134.312904,0.984757,39.983459,14.605202,1.951593,0.072040,0.055216,158.441532,32.000000,170.223006,158.895350,158.604897,144.866686,32.000000,143.004865,67.100693,56.828346,76.534547,19.335308,43.864243,64.807410,65.617470,20.744459,71.639929,59.557049,29.763496
52.002420,82.188510,101.289467,141.528253,98.498700,98.211454,29.297343,14.231654,100.317776,-0.000306,82.596047,52.468266,140.007153,100.709452,138.363044,100.322926,63.475462,98.311156,-0.000636,0.002000,32.000000,-235.779656,101.123237,-0.317664,18.045814,0.636900,503296.927307,0.986315,40.055509,14.641505,1.953550,0.081792,0.041547,158.561181,32.000000,170.173284,158.842814,160.201369,145.114787,32.000000,142.825924,67.123352,56.830210,76.517057,19.335308,43.814271,64.807410,65.424600,20.744459,71.627149,59.560423,29.865036
51.479664,82.181615,101.392622,141.522955,98.503646,98.197435,29.300029,14.235222,100.403879,-0.000611,82.533012,52.511956,140.006809,100.715466,138.383087,100.404234,63.448175,98.258569,-0.000636,0.002005,32.000000,-235.775924,100.809297,-0.317557,18.101597,0.638677,503260.318417,0.986243,40.115164,14.646893,1.957413,0.051220,0.027810,158.968689,32.000000,169.474454,158.733489,161.942649,145.178103,32.000000,142.527200,67.109656,56.807491,76.486477,19.335308,43.873943,64.807410,65.703107,20.744459,71.628983,59.562370,29.879050
51.482069,82.181615,101.347184,141.522955,98.510995,98.201193,29.286543,14.232939,100.366293,-0.000649,82.567201,52.491317,140.011355,100.627052,138.383796,100.416130,63.406451,98.267713,-0.000638,0.001996,32.000000,-235.775421,101.104779,-0.317661,18.119693,0.634001,503096.060160,0.983180,39.885478,14.647279,1.947784,0.034333,0.017548,159.217321,32.000000,169.270635,159.043609,163.360565,144.896725,32.000000,142.739061,67.137486,56.801101,76.524859,19.335308,43.837043,64.807410,65.725974,20.744459,71.609214,59.564553,29.831508
51.696085,82.161207,101.313762,141.513755,98.563097,98.216284,29.293093,14.233081,100.379674,-0.000327,82.540405,52.531907,139.989798,100.694566,138.366809,100.363956,63.443246,98.258061,-0.000636,0.001991,32.000000,-235.780196,100.883678,-0.317443,18.109989,0.643291,503298.919140,0.993764,40.404127,14.642090,1.969567,0.046168,0.015272,159.366424,32.000000,169.290770,159.511632,163.205672,144.430949,32.000000,143.139443,67.121182,56.809886,76.520742,19.335308,43.848646,64.807410,65.681054,20.744459,71.547104,59.560069,29.923584
51.983426,82.162034,101.242881,141.517379,98.542794,98.206030,29.294182,14.233509,100.313420,-0.000528,82.642412,52.467523,140.050729,100.689448,138.320930,100.334234,63.413252,98.201844,-0.000635,0.001980,32.000000,-235.775342,100.959486,-0.317424,18.080800,0.642203,503395.374801,0.994209,40.401700,14.689463,1.968592,0.057868,0.032052,158.698404,32.000000,169.663170,159.655778,161.151934,144.278423,32.000000,143.285984,67.139809,56.820314,76.537733,19.335308,43.797091,64.807410,65.453415,20.744459,71.551259,59.566884,29.904582
51.536852,82.172238,101.283067,141.518495,98.496717,98.199722,29.363033,14.228943,100.325361,-0.000556,82.628140,52.370367,139.986020,100.640021,138.295702,100.358677,63.400223,98.257677,-0.000637,0.001997,32.000000,-235.778105,101.038783,-0.317778,18.130131,0.638039,503282.134298,0.989629,40.165650,14.646706,1.959796,0.079039,0.027713,158.593604,32.000000,169.951619,159.691910,159.729923,144.336906,32.000000,143.096178,67.127909,56.798571,76.508432,19.335308,43.851804,64.807410,65.546010,20.744459,71.552835,59.565094,29.897758
