OSU 80 Ton Compressor Load Stand
51.638902,82.155139,101.577189,141.455484,98.822546,98.357444,29.279100,14.230941,100.590656,-0.001085,82.630117,52.521969,139.934432,100.920150,138.290937,100.532780,63.499261,98.479560,-0.000612,0.002274,32.000000,-235.777091,101.327614,-0.317225,18.151059,0.639282,503924.903033,0.989650,40.087191,14.778804,1.962086,0.065308,0.018140,158.407785,32.000000,170.114650,159.509564,159.063385,144.389101,32.000000,143.012957,67.006163,56.858267,76.473377,19.335308,43.988776,64.807410,65.725237,20.744459,71.704044,59.560600,29.752931
51.950300,82.153760,101.644355,141.449351,98.816336,98.373002,29.286260,14.227659,100.640164,-0.000772,82.605481,52.554586,139.906145,100.811814,138.314525,100.576925,63.486015,98.454893,-0.000611,0.002261,32.000000,-235.779390,101.041577,-0.317410,18.160946,0.636922,503725.813843,0.986081,39.906102,14.735394,1.956508,0.040851,0.013860,158.322356,32.000000,170.366276,158.874113,158.734357,144.907034,32.000000,142.518508,67.030447,56.873996,76.460330,19.335308,43.978584,64.807410,65.626671,20.744459,71.701241,59.563688,30.050216
51.837418,82.147141,101.491881,141.444611,98.794585,98.366666,29.275150,14.227516,100.592625,-0.000859,82.537426,52.569875,139.945969,100.887036,138.322118,100.493337,63.471118,98.495071,-0.000610,0.002258,32.000000,-235.782483,101.425347,-0.317552,18.173115,0.641120,503920.063992,0.992701,40.217132,14.727387,1.967067,0.059709,0.019468,158.738111,32.000000,169.920095,158.725453,160.819045,145.094338,32.000000,142.609784,67.034501,56.844800,76.442775,19.335308,43.953409,64.807410,65.490782,20.744459,71.702737,59.561367,29.777436
51.805046,82.147141,101.569715,141.444611,98.831232,98.365421,29.294180,14.233795,100.615738,-0.001059,82.597918,52.521737,139.931502,100.918437,138.319546,100.596914,63.459411,98.458418,-0.000610,0.002218,32.000000,-235.776368,100.825165,-0.317584,18.179750,0.635340,503883.887251,0.986159,39.902944,14.725421,1.956569,0.063743,0.034099,159.031162,32.000000,169.587734,158.724780,162.170907,145.157054,32.000000,142.563916,67.054620,56.841983,76.442363,19.335308,43.950050,64.807410,65.693221,20.744459,71.683494,59.565842,30.039137
51.782164,82.155415,101.554748,141.446563,98.807626,98.357886,29.306593,14.231369,100.561666,-0.000910,82.572192,52.580388,139.937988,100.839994,138.297193,100.552114,63.454658,98.509045,-0.000610,0.002245,32.000000,-235.777318,101.331794,-0.317566,18.177364,0.635662,503921.519286,0.988785,40.009552,14.765094,1.957888,0.055230,0.034702,159.176011,32.000000,169.452298,159.132956,163.371909,144.498306,32.000000,143.120020,67.054160,56.833508,76.416679,19.335308,43.964336,64.807410,65.548224,20.744459,71.710821,59.559085,29.759241
51.796679,82.158449,101.577380,141.446005,98.767609,98.360808,29.288457,14.229656,100.669947,-0.000716,82.605717,52.586310,139.927502,100.908589,138.257831,100.609726,63.451555,98.552877,-0.000610,0.002256,32.000000,-235.780342,100.871606,-0.317610,18.177679,0.636795,503951.475058,0.988800,40.042058,14.754200,1.960614,0.055721,0.034044,159.209366,32.000000,169.487831,159.363893,162.239238,144.404411,32.000000,143.364658,67.052778,56.823257,76.403327,19.335308,43.959907,64.807410,65.680612,20.744459,71.721819,59.561691,29.752124
51.718381,82.149899,101.548687,141.443775,98.765936,98.384716,29.288248,14.226660,100.559571,-0.000982,82.647766,52.701243,139.927865,100.903471,138.246653,100.587660,63.483991,98.534862,-0.000609,0.002291,32.000000,-235.781700,101.169311,-0.317470,18.163202,0.637143,503943.566419,0.988799,40.073318,14.790168,1.961192,0.054649,0.044368,158.467882,32.000000,169.959713,159.585663,160.320152,144.194983,32.000000,143.461493,67.077324,56.862016,76.421275,19.335308,43.983151,64.807410,65.831348,20.744459,71.723360,59.559046,29.887340
51.883574,82.149899,101.561041,141.443775,98.770570,98.390678,29.350042,14.227088,100.648909,-0.001016,82.615268,52.638645,139.885657,100.918092,138.277067,100.595748,63.475189,98.518639,-0.000609,0.002294,32.000000,-235.778485,100.724968,-0.317317,18.167162,0.637093,503962.313818,0.989147,40.061770,14.820287,1.961079,0.060471,0.039929,158.302422,32.000000,170.105396,159.353391,159.186212,144.524454,32.000000,143.129367,67.101912,56.849814,76.401897,19.335308,43.957204,64.807410,65.636225,20.744459,71.698114,59.561072,29.846695
51.581878,82.154863,101.514560,141.444054,98.728138,98.383086,29.304805,14.232368,100.567241,-0.000567,82.595676,52.535417,139.856217,100.886505,138.294115,100.550505,63.491386,98.427607,-0.000609,0.002281,32.000000,-235.777467,100.967481,-0.317549,18.165693,0.639022,504047.277856,0.990999,40.131916,14.776749,1.963493,0.056073,0.034895,158.252195,32.000000,170.309954,158.862735,158.923002,144.756052,32.000000,142.615307,67.122861,56.833929,76.398083,19.335308,43.989455,64.807410,65.719939,20.744459,71.715110,59.562144,29.952564
51.614045,82.161207,101.580271,141.447678,98.781032,98.370466,29.309089,14.229228,100.554785,-0.000667,82.593090,52.548196,139.924915,100.898047,138.317562,100.561708,63.501265,98.481929,-0.000611,0.002290,32.000000,-235.775689,100.972989,-0.317298,18.160238,0.635769,504020.420451,0.985557,39.965990,14.775552,1.957480,0.051325,0.015023,158.656775,32.000000,169.679329,158.752937,161.089678,144.937716,32.000000,142.348208,67.155315,56.871001,76.391754,19.335308,43.966119,64.807410,65.793089,20.744459,71.736449,59.556784,29.917201
52.088048,82.168929,101.598131,141.447399,98.830758,98.370795,29.308086,14.226802,100.609399,-0.001011,82.583240,52.559253,139.921137,100.949779,138.290309,100.599211,63.490703,98.544962,-0.000610,0.002282,32.000000,-235.783032,100.874952,-0.317234,18.162284,0.641321,504090.687701,0.993277,40.274296,14.703220,1.968028,0.041874,0.014972,159.008129,32.000000,169.481671,158.837219,162.441377,145.043421,32.000000,142.259629,67.145388,56.831444,76.360757,19.335308,44.015167,64.807410,65.661132,20.744459,71.738017,59.572382,30.022703
51.848186,82.168929,101.630647,141.447399,98.809001,98.375890,29.280890,14.223663,100.642216,-0.000730,82.616958,52.613129,139.946676,100.855125,138.340137,100.571136,63.490308,98.441266,-0.000610,0.002270,32.000000,-235.786992,101.099582,-0.317193,18.158219,0.641413,504002.113193,0.992349,40.248232,14.726842,1.968074,0.047458,0.025266,159.182513,32.000000,169.236875,159.307377,163.538105,144.426920,32.000000,142.819251,67.193903,56.860751,76.387138,19.335308,43.993063,64.807410,65.644465,20.744459,71.763780,59.565222,29.956305
52.132405,82.168101,101.627353,141.449351,98.806893,98.372457,29.310159,14.234508,100.672674,-0.000564,82.606381,52.591487,139.932552,100.908547,138.272895,100.730944,63.509100,98.534549,-0.000609,0.002249,32.000000,-235.773195,100.829794,-0.317048,18.130078,0.632154,503822.942741,0.982612,39.780198,14.776263,1.950508,0.059772,0.034764,159.155380,32.000000,169.428224,159.499839,162.044788,144.249267,32.000000,142.896276,67.179002,56.839341,76.370231,19.335308,44.012431,64.807410,65.601116,20.744459,71.762834,59.559596,29.806489
51.958631,82.171962,101.660760,141.452696,98.832604,98.361041,29.274414,14.233367,100.630183,-0.000987,82.661463,52.542264,139.936815,100.943130,138.257547,100.604635,63.510221,98.593153,-0.000609,0.002227,32.000000,-235.774993,101.386003,-0.317008,18.149197,0.637364,503955.125206,0.988514,40.020531,14.712724,1.960158,0.068741,0.034955,158.456479,32.000000,169.833642,159.574628,160.122541,144.280489,32.000000,143.199277,67.169054,56.862570,76.370924,19.335308,44.004785,64.807410,65.568071,20.744459,71.776541,59.553066,30.051463
51.594079,82.156794,101.640636,141.444332,98.834543,98.357266,29.285557,14.233652,100.732289,-0.001016,82.622405,52.669250,139.868178,100.978162,138.283788,100.663104,63.518913,98.513777,-0.000609,0.002212,32.000000,-235.775527,100.967460,-0.317175,18.140306,0.632691,503776.005294,0.981650,39.735019,14.751448,1.949408,0.061344,0.040159,158.374624,32.000000,170.139064,159.381014,158.758488,144.627007,32.000000,142.905986,67.128756,56.867717,76.342420,19.335308,44.040371,64.807410,65.642000,20.744459,71.778214,59.571211,30.041412
51.810895,82.156794,101.581597,141.444332,98.786312,98.353455,29.289337,14.234366,100.621866,-0.000720,82.609350,52.714472,139.925865,100.968435,138.308511,100.623725,63.526372,98.540446,-0.000609,0.002218,32.000000,-235.775141,101.430402,-0.317434,18.129134,0.635698,503798.402452,0.986311,39.912798,14.786439,1.956571,0.060450,0.039302,158.234361,32.000000,170.228983,158.833968,159.166156,145.038215,32.000000,142.621676,67.124702,56.874572,76.353474,19.335308,43.981330,64.807410,65.646676,20.744459,71.732362,59.563383,29.736497
51.805872,82.145486,101.554189,141.439593,98.802580,98.355353,29.294932,14.232653,100.691085,-0.000864,82.543411,52.593855,139.917095,100.903919,138.337423,100.634399,63.506965,98.448624,-0.000608,0.002235,32.000000,-235.775542,101.119667,-0.317461,18.114264,0.642993,503904.547511,0.993419,40.263933,14.728831,1.970006,0.059119,0.036305,158.767021,32.000000,169.732569,158.666982,161.217402,145.232510,32.000000,142.430108,67.078966,56.863257,76.331061,19.335308,43.999803,64.807410,65.648494,20.744459,71.698496,59.560442,30.014779
52.023252,82.152657,101.582197,141.442660,98.853952,98.364219,29.295772,14.225375,100.693613,-0.001064,82.595057,52.630273,139.934714,100.932365,138.300452,100.584909,63.493256,98.568674,-0.000609,0.002259,32.000000,-235.777083,101.320906,-0.317348,18.134012,0.638507,503774.842277,0.988745,40.045837,14.737809,1.960622,0.046398,0.020352,159.042442,32.000000,169.568685,158.638843,162.595044,145.355968,32.000000,142.528648,67.066431,56.871222,76.361213,19.335308,43.989011,64.807410,65.514106,20.744459,71.722331,59.566392,30.026518
51.741514,82.161482,101.522200,141.440987,98.836297,98.365039,29.355282,14.228943,100.567412,-0.000952,82.619159,52.584784,139.903134,100.902982,138.296888,100.625147,63.488812,98.349908,-0.000609,0.002248,32.000000,-235.779908,101.313868,-0.317346,18.141303,0.634203,503792.991160,0.984249,39.828766,14.788322,1.952631,0.046692,0.013112,159.294504,32.000000,169.274458,159.186430,163.478408,144.695865,32.000000,143.057256,67.057161,56.862259,76.335007,19.335308,44.017770,64.807410,65.500411,20.744459,71.723816,59.550785,29.935102
51.861853,82.161482,101.579217,141.440987,98.811705,98.376770,29.294038,14.234937,100.616226,-0.000783,82.597002,52.652017,139.930794,100.970148,138.295755,100.630489,63.510729,98.468048,-0.000610,0.002234,32.000000,-235.772931,101.251335,-0.317539,18.108783,0.634203,503792.991160,0.984249,39.828766,14.788322,1.952631,0.063093,0.028754,159.090192,32.000000,169.490108,159.372216,161.797678,144.524073,32.000000,143.373116,67.053435,56.860174,76.323649,19.335308,43.985916,64.807410,65.597507,20.744459,71.752952,59.562911,29.991522
51.786476,82.153209,101.493505,141.437083,98.830047,98.393621,29.304796,14.230370,100.625225,-0.001045,82.642171,52.664019,139.923742,100.935892,138.270222,100.583874,63.514184,98.507393,-0.000610,0.002210,32.000000,-235.777498,101.415149,-0.317523,18.102410,0.638974,503939.682688,0.988087,40.120240,14.657851,1.962103,0.063363,0.039165,158.452891,32.000000,169.854023,159.605377,160.141234,144.303305,32.000000,143.629951,67.070770,56.901748,76.320463,19.335308,43.991817,64.807410,65.441895,20.744459,71.728626,59.563737,29.775675
51.733065,82.160103,101.595036,141.436526,98.836056,98.422816,29.270293,14.231083,100.575272,-0.001034,82.691952,52.668631,139.879938,100.896966,138.281338,100.677811,63.511521,98.506801,-0.000609,0.002194,32.000000,-235.779243,100.936012,-0.317448,18.115156,0.638349,503905.826616,0.987778,39.999368,14.708820,1.958650,0.062095,0.035550,158.311429,32.000000,170.036666,159.126912,158.696387,144.757741,32.000000,142.994467,67.058651,56.895802,76.320310,19.335308,43.996446,64.807410,65.652614,20.744459,71.751674,59.562104,29.807516
51.799651,82.161482,101.568999,141.435968,98.797756,98.423930,29.302870,14.229514,100.676014,-0.000704,82.611488,52.620441,139.880665,100.973207,138.297455,100.681619,63.513523,98.493804,-0.000609,0.002214,32.000000,-235.779010,101.427182,-0.317690,18.145630,0.639343,504009.498722,0.989124,40.066781,14.729624,1.959846,0.058961,0.034968,158.281575,32.000000,170.159104,158.848818,159.418583,144.970768,32.000000,142.675442,67.079843,56.874682,76.288921,19.335308,44.021549,64.807410,65.581175,20.744459,71.753232,59.554777,30.022336
51.752455,82.161482,101.699770,141.435968,98.803343,98.404338,29.311778,14.234508,100.672510,-0.000941,82.503687,52.618451,139.909397,100.952102,138.277005,100.618815,63.494072,98.548098,-0.000610,0.002199,32.000000,-235.772868,100.798957,-0.317796,18.126066,0.641130,504196.673340,0.991710,40.127355,14.731921,1.963832,0.058395,0.044035,158.776499,32.000000,169.525229,158.727538,161.336802,145.138845,32.000000,142.310129,67.104760,56.885154,76.288293,19.335308,44.038394,64.807410,65.639009,20.744459,71.759109,59.565537,29.898932
51.785706,82.151278,101.469827,141.435968,98.798131,98.396739,29.298529,14.224519,100.540597,-0.001018,82.533903,52.587670,139.936815,100.875394,138.319869,100.535648,63.496338,98.454529,-0.000610,0.002200,32.000000,-235.783677,101.194581,-0.317860,18.108101,0.638489,504170.188010,0.989241,40.061819,14.721907,1.960805,0.050030,0.036216,159.041829,32.000000,169.404129,158.846261,162.525078,145.213757,32.000000,142.439642,67.069126,56.854139,76.285584,19.335308,43.996585,64.807410,65.547220,20.744459,71.728742,59.562144,29.876042
51.786055,82.152381,101.689760,141.434295,98.791733,98.387909,29.273392,14.224376,100.616452,-0.000581,82.634052,52.557314,139.921277,100.939360,138.248900,100.648287,63.487426,98.495360,-0.000611,0.002207,32.000000,-235.783491,101.355639,-0.317767,18.129580,0.641231,504128.358499,0.989722,40.109242,14.774826,1.965120,0.057967,0.040806,159.018359,32.000000,169.537157,159.519117,161.413830,144.292542,32.000000,143.241190,67.060601,56.885553,76.294515,19.335308,44.036400,64.807410,65.686524,20.744459,71.734157,59.561652,30.019915
51.740906,82.159552,101.540994,141.435689,98.809314,98.379848,29.292493,14.232368,100.668245,-0.000692,82.630335,52.553123,139.915034,100.940826,138.247260,100.613578,63.501994,98.464826,-0.000612,0.002237,32.000000,-235.778942,101.022629,-0.317503,18.116231,0.638960,504056.571755,0.989379,40.065622,14.714873,1.959418,0.068518,0.040216,158.527819,32.000000,169.913606,159.557532,159.704703,144.305941,32.000000,143.453943,67.064655,56.891764,76.310102,19.335308,43.987461,64.807410,65.637660,20.744459,71.758059,59.555613,29.906196
51.516639,82.150451,101.638489,141.432623,98.771457,98.405110,29.309142,14.236792,100.620369,-0.000743,82.617729,52.591983,139.895900,100.945250,138.271173,100.596815,63.522876,98.527037,-0.000611,0.002255,32.000000,-235.773371,101.368054,-0.317420,18.120663,0.640221,504029.557781,0.990135,40.066375,14.748963,1.963651,0.081013,0.035136,158.301313,32.000000,170.150987,159.091454,158.441242,144.836765,32.000000,142.926658,67.058891,56.882558,76.321200,19.335308,43.997547,64.807410,65.711090,20.744459,71.759611,59.558918,29.875161
51.808241,82.150451,101.563526,141.432623,98.755526,98.429589,29.295169,14.229942,100.638852,-0.000459,82.589760,52.688281,139.887231,100.921272,138.250175,100.593387,63.505361,98.493090,-0.000612,0.002249,32.000000,-235.780221,100.818049,-0.317499,18.127377,0.640143,503990.022444,0.990362,40.118920,14.715567,1.962490,0.067585,0.036217,158.378613,32.000000,170.251042,158.748536,159.496809,145.162423,32.000000,142.685700,67.038663,56.885685,76.285823,19.335308,44.000834,64.807410,65.607500,20.744459,71.732648,59.563462,30.037890
51.936710,82.145486,101.630724,141.430671,98.817314,98.439424,29.305706,14.228658,100.629886,-0.000359,82.542195,52.696906,139.901052,100.910689,138.301342,100.524141,63.534978,98.525759,-0.000613,0.002232,32.000000,-235.781013,101.406910,-0.317303,18.127928,0.645524,504169.097057,0.994706,40.335657,14.733042,1.972925,0.046100,0.022179,158.830309,32.000000,169.586245,158.625321,161.466690,145.325844,32.000000,142.546304,67.045325,56.896645,76.302233,19.335308,44.005639,64.807410,65.542493,20.744459,71.718574,59.556961,29.996071
51.811252,82.149899,101.508816,141.429835,98.846090,98.449569,29.386833,14.233509,100.696844,-0.000769,82.548649,52.624762,139.940774,100.948982,138.280365,100.542683,63.483511,98.469233,-0.000614,0.002227,32.000000,-235.780587,100.844459,-0.317345,18.117909,0.638929,504196.761112,0.989353,40.042158,14.729628,1.960374,0.037462,0.010141,159.037806,32.000000,169.469900,158.759025,162.756785,145.047785,32.000000,142.902321,67.055516,56.870289,76.303014,19.335308,43.982500,64.807410,65.594899,20.744459,71.733786,59.556420,29.863863
52.192274,82.149347,101.644656,141.427604,98.779147,98.453430,29.287527,14.228943,100.616606,-0.000778,82.568691,52.609312,139.889535,100.845561,138.252099,100.555229,63.504151,98.351704,-0.000614,0.002194,32.000000,-235.778925,101.143204,-0.317504,18.115733,0.637052,504128.293329,0.986431,39.908291,14.720151,1.956819,0.047544,0.031745,159.265018,32.000000,169.351737,159.125903,163.116220,144.619547,32.000000,143.270131,67.066562,56.873040,76.297811,19.335308,44.020383,64.807410,65.574411,20.744459,71.735244,59.559164,29.909937
51.784571,82.149347,101.586794,141.427604,98.761366,98.457253,29.314019,14.231940,100.671249,-0.000491,82.622067,52.660715,139.920509,100.908262,138.249284,100.604023,63.509784,98.419017,-0.000615,0.002185,32.000000,-235.773633,100.914189,-0.317272,18.128872,0.638809,504338.083530,0.986404,40.038584,14.736768,1.959204,0.062482,0.041826,158.882193,32.000000,169.549107,159.374952,161.393937,144.374742,32.000000,143.416452,67.081003,56.914636,76.324778,19.335308,44.015825,64.807410,65.591255,20.744459,71.734974,59.563737,30.052050
51.837904,82.143832,101.611946,141.427883,98.729202,98.450824,29.284198,14.226232,100.613404,-0.000900,82.657833,52.672226,139.915276,100.812182,138.244809,100.486837,63.544110,98.465220,-0.000616,0.002189,32.000000,-235.779997,100.839791,-0.317238,18.118329,0.632665,504147.054688,0.981948,39.656451,14.643619,1.947504,0.063197,0.040683,158.529604,32.000000,169.858926,159.543704,159.897107,144.340442,32.000000,143.376762,67.115299,56.929543,76.344590,19.335308,43.988863,64.807410,65.596550,20.744459,71.719163,59.567484,29.835249
51.930075,82.145486,101.461370,141.429556,98.708807,98.459376,29.285769,14.235365,100.612895,-0.001072,82.629801,52.580485,139.857064,100.952306,138.263033,100.641347,63.511479,98.544220,-0.000616,0.002201,32.000000,-235.774306,101.100189,-0.317071,18.094752,0.639750,504338.419920,0.989483,40.064833,14.679522,1.961719,0.060203,0.036102,158.323451,32.000000,169.974012,158.915570,158.533187,144.763796,32.000000,142.716108,67.095467,56.904409,76.302971,19.335308,43.970769,64.807410,65.504814,20.744459,71.725736,59.564671,29.972226
51.514807,82.149899,101.665812,141.429277,98.744334,98.475838,29.280447,14.235222,100.579411,-0.000902,82.583863,52.612830,139.901132,100.877614,138.295267,100.674778,63.533152,98.483188,-0.000617,0.002188,32.000000,-235.770351,100.810603,-0.316969,18.120821,0.639246,504210.237651,0.989307,40.005755,14.673694,1.960186,0.057541,0.042310,158.438334,32.000000,169.938436,158.864164,159.635311,145.039422,32.000000,142.406143,67.114532,56.919494,76.314438,19.335308,44.009595,64.807410,65.718994,20.744459,71.727151,59.566884,30.015219
51.548534,82.149899,101.570997,141.429277,98.762374,98.485561,29.304791,14.231512,100.600543,-0.000729,82.524951,52.714704,139.901759,100.941601,138.293202,100.573118,63.534781,98.426914,-0.000617,0.002218,32.000000,-235.779634,101.268305,-0.316924,18.144345,0.636877,504278.010390,0.987439,39.914943,14.755028,1.953807,0.069191,0.030204,158.859512,32.000000,169.319752,158.718061,161.596738,145.173539,32.000000,142.160297,67.091478,56.880982,76.307392,19.335308,44.016540,64.807410,65.726951,20.744459,71.742392,59.563078,29.859534
51.855581,82.135282,101.595831,141.423422,98.787519,98.499238,29.300125,14.227944,100.634893,-0.001042,82.565765,52.638039,139.915457,100.915359,138.271152,100.671901,63.539182,98.451587,-0.000614,0.002233,32.000000,-235.782546,100.837098,-0.316965,18.111379,0.646269,504511.774495,0.996433,40.336952,14.695733,1.973526,0.050945,0.017554,159.072891,32.000000,169.236877,158.941717,162.867099,144.871309,32.000000,142.452442,67.070944,56.905296,76.330262,19.335308,43.989418,64.807410,65.602593,20.744459,71.698101,59.562508,29.828940
51.719794,82.136109,101.641286,141.423980,98.850225,98.497354,29.302018,14.234794,100.630302,-0.001026,82.592495,52.624585,139.896707,100.896924,138.231971,100.654630,63.505252,98.549852,-0.000615,0.002232,32.000000,-235.773894,101.356593,-0.316880,18.081717,0.643924,504542.954772,0.994998,40.302940,14.659399,1.970395,0.044765,0.019145,159.290860,32.000000,169.128658,159.258352,162.966818,144.436014,32.000000,142.872765,67.054771,56.883444,76.301366,19.335308,44.046081,64.807410,65.630307,20.744459,71.702003,59.554109,29.894310
51.734404,82.143556,101.635398,141.423143,98.918741,98.491281,29.293650,14.232225,100.680033,-0.000734,82.595893,52.571823,139.904163,100.882284,138.229824,100.709755,63.487846,98.535040,-0.000615,0.002212,32.000000,-235.776790,101.058707,-0.316766,18.097637,0.639291,504448.523760,0.988869,39.979462,14.670215,1.959207,0.051679,0.034550,158.786712,32.000000,169.543162,159.461185,161.041451,144.402663,32.000000,143.127577,67.035791,56.881093,76.300283,19.335308,44.027001,64.807410,65.426687,20.744459,71.703327,59.562704,29.918668
51.698925,82.143556,101.616137,141.423143,98.919123,98.511138,29.287683,14.228087,100.641246,-0.000981,82.611641,52.611542,139.908083,100.848130,138.240678,100.622987,63.559668,98.462667,-0.000614,0.002202,32.000000,-235.783387,101.341728,-0.316853,18.091762,0.643464,504565.699850,0.991605,40.116706,14.764728,1.965230,0.056917,0.034605,158.542496,32.000000,169.835018,159.632479,159.673505,144.289164,32.000000,143.342650,67.060030,56.909422,76.322026,19.335308,44.043094,64.807410,65.629866,20.744459,71.727982,59.558003,30.027985
51.825846,82.133351,101.608123,141.415894,98.932760,98.530392,29.283680,14.232368,100.676580,-0.001051,82.574013,52.700129,139.875855,100.915705,138.261473,100.584079,63.506286,98.443768,-0.000614,0.002193,32.000000,-235.775992,101.225435,-0.316756,18.064697,0.642518,504570.870157,0.991541,40.109461,14.773003,1.964561,0.071451,0.038962,158.388115,32.000000,170.112536,158.886111,158.260642,144.841652,32.000000,142.752781,67.050891,56.900171,76.332452,19.335308,43.992702,64.807410,65.553759,20.744459,71.697440,59.559577,29.802968
51.874429,82.142177,101.605115,141.418682,98.937197,98.541731,29.281048,14.227516,100.661268,-0.000772,82.550380,52.681957,139.930469,100.905633,138.258496,100.608400,63.524593,98.488215,-0.000614,0.002203,32.000000,-235.777565,101.280952,-0.316894,18.045971,0.643378,504551.864800,0.992681,40.145143,14.656564,1.965537,0.061281,0.039666,158.457375,32.000000,170.034256,158.738028,159.984979,145.140313,32.000000,142.555555,67.032263,56.896488,76.304770,19.335308,44.043206,64.807410,65.524112,20.744459,71.726331,59.563009,29.959754
51.733949,82.143004,101.654729,141.425653,98.917425,98.540459,29.282250,14.230655,100.606878,-0.000620,82.537432,52.579187,139.892828,100.887403,138.263862,100.600457,63.552231,98.477316,-0.000613,0.002235,32.000000,-235.774918,101.322107,-0.316922,18.078990,0.641855,504681.186903,0.990349,40.007381,14.698288,1.960569,0.057528,0.034623,158.905369,32.000000,169.363648,158.563112,161.838163,145.298311,32.000000,142.383506,67.040569,56.874969,76.296989,19.335308,44.032289,64.807410,65.742447,20.744459,71.727714,59.567051,29.966944
51.672857,82.143004,101.558386,141.425653,98.889061,98.541691,29.276992,14.229228,100.576523,-0.000773,82.544974,52.621456,139.924246,100.903593,138.291116,100.601312,63.485999,98.497273,-0.000612,0.002261,32.000000,-235.782737,101.130927,-0.317037,18.068054,0.641603,504694.904303,0.989567,39.967443,14.707391,1.958674,0.065090,0.035435,159.087499,32.000000,169.216467,158.783988,163.047277,145.102121,32.000000,142.672340,67.013853,56.877432,76.305464,19.335308,44.027610,64.807410,65.645448,20.744459,71.731689,59.561740,30.003774
51.788846,82.139695,101.606700,141.425931,98.878035,98.553100,29.286739,14.230085,100.533904,-0.000648,82.574633,52.724647,139.907113,100.934465,138.230472,100.663122,63.511942,98.466298,-0.000612,0.002281,32.000000,-235.779750,101.355147,-0.317008,18.063569,0.643694,504699.831238,0.992430,40.109369,14.673033,1.964952,0.059319,0.026616,159.336796,32.000000,169.105951,159.225634,163.059894,144.525483,32.000000,143.065719,67.006927,56.868314,76.329786,19.335308,44.027499,64.807410,65.482665,20.744459,71.722722,59.564730,29.857846
51.994898,82.143280,101.545216,141.427604,98.884348,98.569555,29.290514,14.228229,100.635342,-0.000244,82.676722,52.642711,139.958735,100.957405,138.247967,100.560057,63.514231,98.328136,-0.000611,0.002277,32.000000,-235.783900,100.803284,-0.316960,18.068841,0.644403,504858.756175,0.993894,40.170819,14.751570,1.965411,0.032098,0.018146,158.615335,32.000000,169.520874,159.469923,160.902072,144.390514,32.000000,143.289143,67.056677,56.896754,76.353869,19.335308,44.027695,64.807410,65.453444,20.744459,71.735290,59.565045,29.730041
51.570558,82.156518,101.588401,141.427883,98.868266,98.589691,29.289121,14.230227,100.659077,-0.000618,82.646190,52.507611,139.880118,100.993170,138.212268,100.611274,63.518323,98.539082,-0.000610,0.002267,32.000000,-235.775018,101.317763,-0.316906,18.095276,0.642768,504811.552129,0.991257,40.050886,14.706527,1.961942,0.041643,0.015968,158.472825,32.000000,169.737494,159.585171,159.529084,144.239209,32.000000,143.337032,67.008461,56.895157,76.313832,19.335308,44.030759,64.807410,65.650486,20.744459,71.736684,59.566205,29.744421
51.642908,82.156518,101.536023,141.427883,98.901399,98.602446,29.357482,14.234651,100.651570,-0.000780,82.611214,52.622168,139.857265,100.983728,138.250538,100.582288,63.555047,98.616312,-0.000610,0.002264,32.000000,-235.775675,100.901727,-0.316681,18.121030,0.638009,504802.757803,0.987042,39.847782,14.618993,1.952984,0.058775,0.027385,158.294888,32.000000,169.980190,158.846104,158.288077,144.766692,32.000000,142.491565,67.005327,56.901679,76.337655,19.335308,44.024112,64.807410,65.659140,20.744459,71.779554,59.560580,30.051463
51.700136,82.154036,101.637470,141.428719,98.956275,98.604368,29.290652,14.227659,100.532132,-0.000597,82.584462,52.646363,139.899232,100.945252,138.289516,100.580184,63.540877,98.495051,-0.000609,0.002243,32.000000,-235.780701,101.091504,-0.316678,18.163176,0.646092,505106.905916,0.996137,40.287359,14.745017,1.969891,0.058117,0.032563,158.525937,32.000000,169.811540,158.768662,160.206317,145.016686,32.000000,142.482918,67.009206,56.908135,76.319989,19.335308,44.051396,64.807410,65.618748,20.744459,71.773308,59.562036,29.821970
51.602606,82.142177,101.546946,141.422865,98.985973,98.614495,29.303972,14.234508,100.691142,-0.000694,82.585040,52.642817,139.898263,100.928612,138.298547,100.565195,63.520150,98.457662,-0.000607,0.002233,32.000000,-235.772212,100.922958,-0.316593,18.165615,0.643318,505071.865776,0.992436,40.214479,14.755879,1.966117,0.066507,0.034270,158.881362,32.000000,169.253402,158.783631,161.801851,145.152936,32.000000,142.171427,66.993580,56.883888,76.327988,19.335308,44.030146,64.807410,65.689438,20.744459,71.737727,59.565743,29.788074
51.875901,82.151554,101.639086,141.423143,98.989887,98.619634,29.300148,14.224234,100.588689,-0.000989,82.560745,52.514937,139.919437,100.981956,138.277064,100.546445,63.475063,98.416045,-0.000606,0.002254,32.000000,-235.783142,100.963589,-0.316691,18.161576,0.641659,505078.410397,0.993520,40.154404,14.695322,1.965903,0.065656,0.031748,159.075390,32.000000,169.170406,159.039544,163.079341,144.789454,32.000000,142.746414,67.010718,56.896177,76.333407,19.335308,44.049683,64.807410,65.678665,20.744459,71.739110,59.558456,29.981250
51.938014,82.151554,101.543619,141.423143,99.005267,98.619345,29.291185,14.231797,100.662771,-0.000961,82.522774,52.617039,139.912992,100.955589,138.260602,100.580900,63.494494,98.513064,-0.000606,0.002283,32.000000,-235.777218,101.036742,-0.316543,18.188562,0.642695,505196.968960,0.995178,40.240724,14.692994,1.967865,0.055989,0.031528,159.295856,32.000000,169.092192,159.333360,162.642708,144.387175,32.000000,142.933328,66.978325,56.896266,76.320835,19.335308,44.034541,64.807410,65.498780,20.744459,71.769872,59.564642,30.023950
51.732612,82.143280,101.654351,141.426489,98.996068,98.617573,29.295747,14.232368,100.661381,-0.000676,82.622325,52.635154,139.912830,100.881774,138.238126,100.577397,63.507542,98.440830,-0.000604,0.002301,32.000000,-235.781237,100.805301,-0.316413,18.171935,0.638332,505198.127790,0.989696,39.975344,14.712411,1.959274,0.067452,0.033082,158.551659,32.000000,169.616340,159.452646,160.565605,144.299967,32.000000,143.335481,66.965240,56.903676,76.349751,19.335308,44.041362,64.807410,65.546617,20.744459,71.745451,59.561672,29.996144
51.912618,82.129490,101.565276,141.420355,98.964810,98.595499,29.295783,14.236364,100.613567,-0.000991,82.619056,52.642398,139.884522,100.872067,138.262849,100.521905,63.554761,98.545708,-0.000603,0.002288,32.000000,-235.772652,101.310847,-0.316431,18.154757,0.635253,505132.756145,0.988711,39.913051,14.752811,1.955092,0.069733,0.039464,158.426534,32.000000,169.892407,159.440876,159.342614,144.301395,32.000000,143.456280,66.960768,56.927390,76.368262,19.335308,44.043984,64.807410,65.508102,20.744459,71.703730,59.562714,30.011991
52.102880,82.130594,101.588186,141.419240,99.024998,98.594222,29.283356,14.232225,100.607467,-0.001040,82.624697,52.578158,139.885573,100.963521,138.298911,100.531457,63.574367,98.442809,-0.000603,0.002266,32.000000,-235.775807,100.835343,-0.316326,18.106291,0.640926,505179.343216,0.992778,40.110987,14.695220,1.964996,0.065003,0.027969,158.288562,32.000000,170.110615,158.798660,158.381562,144.954667,32.000000,142.862210,66.978566,56.943296,76.363690,19.335308,44.021994,64.807410,65.458232,20.744459,71.704989,59.565969,29.881031
51.799473,82.130594,101.593903,141.419240,99.077569,98.608176,29.285205,14.236221,100.655101,-0.000773,82.542604,52.510194,139.885856,100.917274,138.271110,100.619713,63.529546,98.478311,-0.000600,0.002279,32.000000,-235.771647,101.464237,-0.316352,18.123548,0.636960,504880.246908,0.988789,39.916451,14.712664,1.956466,0.033298,0.016911,158.571867,32.000000,169.768114,158.634721,160.258783,145.088292,32.000000,142.624399,66.960133,56.897242,76.330654,19.335308,44.057372,64.807410,65.550307,20.744459,71.709705,59.561819,29.949189
51.975922,82.132248,101.605056,141.423701,99.108734,98.620911,29.283033,14.227088,100.589582,-0.000872,82.583545,52.720676,139.908243,100.824946,138.268539,100.523712,63.563344,98.537412,-0.000599,0.002273,32.000000,-235.783567,100.954532,-0.316282,18.085232,0.635110,504751.908333,0.985279,39.727029,14.629617,1.949761,0.038887,0.007844,158.885625,32.000000,169.297185,158.597678,162.023583,145.139349,32.000000,142.515529,66.966094,56.897796,76.363127,19.335308,44.040156,64.807410,65.566515,20.744459,71.716155,59.560944,29.869365
51.981393,82.133627,101.517177,141.418125,99.119039,98.623684,29.291472,14.233509,100.668243,-0.001015,82.607817,52.610630,139.967402,100.886994,138.283199,100.585220,63.547787,98.487189,-0.000599,0.002249,32.000000,-235.770916,101.416657,-0.316185,18.077285,0.640661,505043.921760,0.991620,40.031109,14.696331,1.961292,0.043531,0.025527,159.079136,32.000000,169.240589,158.962415,163.367098,144.581297,32.000000,142.932543,66.992374,56.922709,76.373335,19.335308,44.035535,64.807410,65.431878,20.744459,71.721753,59.562124,29.862982
51.610999,82.141901,101.656738,141.420634,99.118527,98.635771,29.348243,14.234508,100.555162,-0.000835,82.574764,52.679690,139.905919,100.910178,138.241203,100.613600,63.528381,98.478720,-0.000597,0.002263,32.000000,-235.774835,101.163291,-0.316254,18.070650,0.638693,504969.330512,0.988173,39.855759,14.698967,1.954849,0.072742,0.029496,159.222830,32.000000,169.125363,159.287783,162.475300,144.347023,32.000000,143.136541,66.946083,56.915477,76.372751,19.335308,44.018697,64.807410,65.566552,20.744459,71.723052,59.563550,29.955939
51.589939,82.141901,101.524982,141.420634,99.140094,98.627778,29.287599,14.233938,100.611958,-0.000667,82.649888,52.528215,139.939965,100.942885,138.259549,100.693703,63.559757,98.527611,-0.000596,0.002255,32.000000,-235.774422,101.354269,-0.316279,18.081744,0.638052,505011.919430,0.987807,39.851656,14.683565,1.952952,0.060213,0.070146,158.587038,32.000000,169.615184,159.492135,160.450114,144.112995,32.000000,143.366434,66.962609,56.968872,76.373184,19.335308,44.038800,64.807410,65.655740,20.744459,71.750275,59.564563,30.009644
51.784133,82.138867,101.632601,141.421749,99.067694,98.613069,29.284839,14.234223,100.594102,-0.000937,82.629057,52.623526,139.872520,100.892275,138.246205,100.645258,63.526599,98.450847,-0.000595,0.002237,32.000000,-235.776595,101.448697,-0.316236,18.113241,0.647097,505286.975422,0.993715,40.231996,14.697748,1.969672,0.058276,0.038858,158.420368,32.000000,169.774254,159.498078,159.191983,144.145028,32.000000,143.160872,66.953995,56.926857,76.349579,19.335308,44.043445,64.807410,65.612669,20.744459,71.742160,59.562242,30.027252
51.667880,82.131973,101.548057,141.415616,99.030974,98.616113,29.293598,14.225661,100.589789,-0.000944,82.551387,52.585888,139.869166,100.861528,138.243997,100.525707,63.574961,98.411432,-0.000594,0.002241,32.000000,-235.777126,101.006295,-0.316178,18.130865,0.645808,505196.670813,0.996133,40.253210,14.696513,1.967922,0.060849,0.029362,158.301535,32.000000,169.933300,158.936943,158.665716,144.680405,32.000000,142.507328,66.974094,56.937927,76.374571,19.335308,44.054358,64.807410,65.610981,20.744459,71.721953,59.561976,30.034515
51.766594,82.133903,101.632052,141.417010,98.997883,98.611055,29.275485,14.229371,100.600200,-0.000516,82.546023,52.688523,139.892988,100.904878,138.275949,100.626390,63.575291,98.468522,-0.000594,0.002233,32.000000,-235.778825,101.400608,-0.316228,18.146968,0.641739,505092.134620,0.992020,40.054792,14.682343,1.962620,0.063613,0.038552,158.658307,32.000000,169.691496,158.801775,160.561332,144.839403,32.000000,142.154634,66.946631,56.938792,76.346891,19.335308,44.053803,64.807410,65.622479,20.744459,71.723237,59.564455,30.029159
51.972434,82.133903,101.552592,141.417010,99.005974,98.608468,29.298462,14.236221,100.663599,-0.000648,82.568076,52.598072,139.870964,100.893457,138.288503,100.614986,63.527766,98.466720,-0.000593,0.002245,32.000000,-235.773450,100.899218,-0.316121,18.159792,0.642638,505058.796613,0.994158,40.164797,14.609667,1.965400,0.059471,0.034405,158.891990,32.000000,169.202947,158.666727,162.040957,144.970249,32.000000,142.242557,66.928986,56.941586,76.356495,19.335308,44.058110,64.807410,65.443291,20.744459,71.730569,59.562390,29.778316
51.709992,82.147141,101.624442,141.417567,98.961732,98.609741,29.301497,14.234794,100.592875,-0.000705,82.527647,52.564320,139.934226,100.796112,138.288807,100.605899,63.513308,98.464477,-0.000593,0.002263,32.000000,-235.772254,101.307156,-0.316318,18.152895,0.640864,504991.187086,0.992670,40.067452,14.644551,1.963275,0.055157,0.030700,159.205488,32.000000,169.024593,159.119009,163.316767,144.647324,32.000000,142.692434,66.933896,56.919159,76.364081,19.335308,44.067666,64.807410,65.457495,20.744459,71.773305,59.562124,29.978903
52.079791,82.132248,101.577037,141.417567,98.925591,98.621187,29.293618,14.232511,100.536330,-0.000394,82.596259,52.544494,139.965825,100.928082,138.268538,100.587644,63.541319,98.439993,-0.000592,0.002284,32.000000,-235.775685,100.818660,-0.316384,18.156908,0.635573,504975.924049,0.987604,39.860907,14.690964,1.953970,0.051265,0.027552,159.136577,32.000000,169.147464,159.358290,162.386815,144.496179,32.000000,143.032544,66.924865,56.963126,76.397439,19.335308,44.070003,64.807410,65.371875,20.744459,71.728172,59.561829,30.005242
51.856330,82.132800,101.661544,141.413106,98.902462,98.626306,29.291669,14.236364,100.652792,-0.000273,82.604230,52.705099,139.908788,100.908118,138.242155,100.600950,63.552453,98.399282,-0.000592,0.002270,32.000000,-235.771832,101.193699,-0.316449,18.130498,0.641721,505144.377032,0.992985,40.137595,14.704039,1.965277,0.040406,0.020645,158.462515,32.000000,169.587268,159.516644,160.225604,144.185291,32.000000,143.358058,66.895472,56.944337,76.363518,19.335308,44.096413,64.807410,65.321022,20.744459,71.729459,59.553401,29.963642
51.851017,82.132800,101.566725,141.413106,98.851548,98.623820,29.292676,14.233509,100.657783,-0.000679,82.619891,52.599747,139.886158,100.971494,138.245637,100.602007,63.543080,98.427280,-0.000592,0.002274,32.000000,-235.780915,100.985917,-0.316484,18.076446,0.633853,504964.783702,0.985681,39.751776,14.660928,1.950412,0.040580,0.012407,158.383595,32.000000,169.872972,159.252945,159.114370,144.451546,32.000000,143.131366,66.868839,56.946467,76.360049,19.335308,44.070756,64.807410,65.476685,20.744459,71.732473,59.558623,29.943466
51.692899,82.141625,101.570209,141.420076,98.797126,98.633564,29.289203,14.229371,100.595134,-0.000695,82.552841,52.622573,139.852132,100.848599,138.256551,100.567718,63.579803,98.399961,-0.000593,0.002299,32.000000,-235.781447,100.956163,-0.316464,18.064094,0.640040,505070.246367,0.990409,39.976228,14.624678,1.960446,0.054320,0.020344,158.247481,32.000000,170.002803,158.684376,158.675710,144.964460,32.000000,142.651123,66.904393,56.947044,76.376870,19.335308,44.103649,64.807410,65.500843,20.744459,71.761387,59.562744,29.752858
51.632307,82.137764,101.561666,141.421192,98.778908,98.635735,29.296002,14.236934,100.588315,-0.000445,82.519698,52.608207,139.888078,100.933485,138.293727,100.652207,63.544004,98.480657,-0.000594,0.002274,32.000000,-235.771097,101.122317,-0.316473,18.080721,0.641139,505078.318547,0.990461,39.981561,14.651325,1.958818,0.058897,0.033872,158.639530,32.000000,169.606240,158.630084,160.618214,145.161121,32.000000,142.387239,66.916317,56.954897,76.359312,19.335308,44.072619,64.807410,65.597698,20.744459,71.750693,59.568251,30.032314
51.927204,82.136661,101.531685,141.417288,98.728303,98.650846,29.288024,14.233509,100.663830,-0.000820,82.541538,52.667321,139.881956,100.792054,138.284899,100.572997,63.496256,98.483108,-0.000593,0.002249,32.000000,-235.774194,100.836301,-0.316421,18.071620,0.644853,505140.152878,0.993984,40.149274,14.597748,1.964877,0.058317,0.034028,158.981495,32.000000,169.175472,158.654038,162.178126,145.120859,32.000000,142.523413,66.929249,56.968827,76.377347,19.335308,44.103122,64.807410,65.506429,20.744459,71.752033,59.561003,29.830187
52.089529,82.136661,101.530844,141.417288,98.685335,98.664901,29.291293,14.225661,100.643723,-0.000970,82.592905,52.603106,139.894544,100.842605,138.265582,100.548361,63.507346,98.442938,-0.000593,0.002236,32.000000,-235.784010,101.256417,-0.316574,18.041985,0.645397,505242.179512,0.995031,40.206397,14.683319,1.967018,0.056559,0.031878,159.171876,32.000000,168.970572,159.097979,163.475452,144.485741,32.000000,142.803137,66.939989,56.929120,76.382094,19.335308,44.065922,64.807410,65.330957,20.744459,71.749917,59.559724,29.727473
51.894259,82.137488,101.502671,141.418404,98.672197,98.662873,29.302953,14.229086,100.615932,-0.000803,82.588888,52.573231,139.945520,100.873272,138.230491,100.537444,63.506136,98.583322,-0.000593,0.002251,32.000000,-235.781897,100.884088,-0.316597,18.100915,0.639649,505276.254630,0.989321,39.908996,14.732578,1.955270,0.057234,0.034465,159.122208,32.000000,169.140871,159.403212,162.400824,144.388908,32.000000,143.041852,66.952395,56.959377,76.383373,19.335308,44.103462,64.807410,65.406404,20.744459,71.753836,59.559233,30.040971
51.948387,82.143280,101.554338,141.418682,98.660037,98.653578,29.296910,14.227516,100.635936,-0.000704,82.621387,52.556392,139.912162,100.863383,138.228223,100.602859,63.523299,98.485766,-0.000594,0.002264,32.000000,-235.780024,101.356331,-0.316583,18.150666,0.637549,505254.485034,0.986007,39.746449,14.696717,1.949160,0.060847,0.027238,158.499920,32.000000,169.515914,159.610591,160.138546,144.156076,32.000000,143.070516,66.940778,56.953521,76.364450,19.335308,44.076242,64.807410,65.392898,20.744459,71.773281,59.561426,29.945447
51.646344,82.136937,101.517535,141.415616,98.591943,98.659416,29.282094,14.223663,100.588118,-0.000953,82.645018,52.701170,139.859385,100.880084,138.251894,100.573255,63.575227,98.429840,-0.000593,0.002260,32.000000,-235.783385,101.013924,-0.316618,18.169391,0.639065,505336.622577,0.989621,39.942861,14.784468,1.955952,0.060778,0.034363,158.296498,32.000000,169.757623,159.393939,158.946579,144.458608,32.000000,142.893864,66.968066,56.961750,76.393777,19.335308,44.088594,64.807410,65.441026,20.744459,71.774675,59.558397,29.992035
51.701749,82.136937,101.496036,141.415616,98.560758,98.652592,29.289698,14.236221,100.580900,-0.000950,82.571837,52.617078,139.871448,100.839136,138.248209,100.551425,63.545853,98.422319,-0.000593,0.002246,32.000000,-235.770827,101.292757,-0.316660,18.162992,0.636680,505238.238492,0.988627,39.894381,14.707175,1.954908,0.057325,0.031654,158.252301,32.000000,169.959935,158.936746,158.885520,144.788714,32.000000,142.389557,66.968241,56.976679,76.403141,19.335308,44.054539,64.807410,65.530858,20.744459,71.756195,59.565074,29.999005
51.590282,82.136661,101.528227,141.415894,98.557479,98.646082,29.280578,14.232511,100.592063,-0.000678,82.557692,52.533448,139.892745,100.896925,138.241465,100.593185,63.582708,98.466601,-0.000595,0.002233,32.000000,-235.775193,101.294757,-0.316390,18.174112,0.641695,505296.601935,0.995447,40.191438,14.620756,1.965629,0.065307,0.026521,158.670643,32.000000,169.462644,158.766385,161.060999,144.979619,32.000000,142.309791,66.967189,56.985729,76.392087,19.335308,44.122277,64.807410,65.529756,20.744459,71.756663,59.566579,29.794971
51.891752,82.142177,101.536467,141.413106,98.542971,98.635945,29.280744,14.228087,100.589273,-0.000927,82.531302,52.587664,139.884885,100.849925,138.256672,100.632766,63.534631,98.471319,-0.000596,0.002224,32.000000,-235.779945,101.252807,-0.316320,18.194227,0.640577,505292.107120,0.993963,40.135683,14.645492,1.963106,0.038640,0.013198,158.887629,32.000000,169.285297,158.725819,162.265426,145.249378,32.000000,142.413324,66.978236,56.942540,76.396617,19.335308,44.076943,64.807410,65.423264,20.744459,71.775239,59.563609,29.938477
51.874561,82.127560,101.480815,141.404185,98.520523,98.633483,29.282673,14.227516,100.615996,-0.000955,82.553461,52.730201,139.933155,100.901554,138.269651,100.652893,63.554523,98.512538,-0.000598,0.002226,32.000000,-235.780680,101.317336,-0.316185,18.168945,0.642666,505239.615594,0.996536,40.247625,14.635948,1.967972,0.036189,0.013030,159.085957,32.000000,169.108918,159.247457,163.403436,144.598455,32.000000,142.984561,66.986038,56.947908,76.411270,19.335308,44.099251,64.807410,65.244025,20.744459,71.776622,59.566353,30.042732
51.813506,82.127560,101.542144,141.404185,98.494178,98.633696,29.276665,14.231797,100.598377,-0.000648,82.624806,52.619314,139.919860,100.878104,138.227858,100.590679,63.541453,98.423772,-0.000599,0.002224,32.000000,-235.779513,100.972784,-0.316179,18.160763,0.635995,505150.551140,0.990165,39.950064,14.686935,1.956698,0.042820,0.021543,159.013548,32.000000,169.311495,159.369172,162.004951,144.363905,32.000000,143.154592,67.000766,56.979252,76.416103,19.335308,44.080307,64.807410,65.448271,20.744459,71.732208,59.557600,29.823364
51.469112,82.118735,101.555310,141.399445,98.484963,98.635472,29.308087,14.233652,100.567708,-0.000502,82.665723,52.557656,139.882985,100.857774,138.182823,100.599379,63.567703,98.487658,-0.000600,0.002242,32.000000,-235.774707,101.394773,-0.316155,18.132019,0.636648,505089.282380,0.990395,39.952694,14.692456,1.956273,0.063589,0.034162,158.392979,32.000000,169.786045,159.426792,160.018807,144.427752,32.000000,143.399884,66.971594,56.976701,76.418900,19.335308,44.099786,64.807410,65.430567,20.744459,71.705827,59.566796,29.902601
51.577984,82.125905,101.525346,141.404742,98.459533,98.638684,29.301036,14.226802,100.599593,-0.000634,82.629635,52.563801,139.858637,100.958262,138.218827,100.641260,63.566492,98.466117,-0.000602,0.002268,32.000000,-235.780574,100.906931,-0.316147,18.108966,0.638740,505141.774391,0.991867,40.013981,14.650788,1.959762,0.062164,0.036407,158.245279,32.000000,169.955386,159.062085,159.000320,144.615550,32.000000,143.117269,66.968921,56.955029,76.406587,19.335308,44.079322,64.807410,65.582118,20.744459,71.729402,59.559016,29.972446
51.841963,82.127836,101.546384,141.400560,98.449878,98.637367,29.300171,14.232225,100.511203,-0.000502,82.640532,52.586604,139.866841,100.789628,138.245515,100.509618,63.566009,98.405917,-0.000602,0.002272,32.000000,-235.772856,101.331998,-0.316169,18.084891,0.646735,505244.932784,0.997992,40.351897,14.663938,1.973131,0.063917,0.031119,158.268966,32.000000,170.187522,158.755501,158.883955,144.959416,32.000000,142.774326,67.018628,56.975836,76.430409,19.335308,44.113916,64.807410,65.513803,20.744459,71.730626,59.561534,30.005608
51.864703,82.127836,101.503947,141.400560,98.435841,98.625897,29.299029,14.232082,100.524952,-0.000135,82.572543,52.599294,139.884864,100.830430,138.251265,100.635946,63.591311,98.480702,-0.000602,0.002261,32.000000,-235.776277,100.825900,-0.315918,18.082426,0.645136,505223.888967,0.995997,40.249262,14.651865,1.968385,0.056355,0.036763,158.735284,32.000000,169.607223,158.551953,161.324013,144.966955,32.000000,142.644053,67.014442,56.974970,76.403033,19.335308,44.071056,64.807410,65.426375,20.744459,71.737900,59.567435,30.019255
52.067584,82.140522,101.481610,141.399445,98.398302,98.619568,29.351464,14.232368,100.616109,-0.000494,82.589979,52.520473,139.894644,100.968721,138.231442,100.589620,63.526908,98.435117,-0.000602,0.002242,32.000000,-235.776647,101.091808,-0.315919,18.070230,0.640906,505101.426338,0.990519,39.985683,14.615216,1.958768,0.062218,0.048423,158.940937,32.000000,169.311829,158.761668,162.620570,145.151293,32.000000,142.557757,67.001730,56.958733,76.418249,19.335308,44.108686,64.807410,65.475310,20.744459,71.778850,59.562911,29.857626
51.763732,82.146865,101.573601,141.398330,98.364878,98.603111,29.292558,14.227230,100.628132,-0.000646,82.594830,52.567153,139.867245,100.938136,138.220143,100.587090,63.531486,98.479931,-0.000603,0.002238,32.000000,-235.782932,100.890554,-0.315914,18.084707,0.640071,504985.741322,0.989971,39.962861,14.636041,1.957091,0.059004,0.035421,159.136004,32.000000,169.125759,159.157898,163.518990,144.274422,32.000000,142.932567,67.000328,56.953942,76.413698,19.335308,44.101299,64.807410,65.467471,20.744459,71.800050,59.564799,29.814193
51.567546,82.131697,101.504423,141.398888,98.414082,98.599027,29.293628,14.231083,100.558111,-0.000482,82.647691,52.593097,139.928285,100.923555,138.242073,100.592899,63.560421,98.545326,-0.000605,0.002252,32.000000,-235.777112,100.973376,-0.315933,18.112664,0.636240,505000.218543,0.983992,39.772261,14.672329,1.949036,0.063475,0.039275,159.011052,32.000000,169.345523,159.455108,162.016316,144.172879,32.000000,143.155459,66.996164,56.977965,76.423257,19.335308,44.133372,64.807410,65.456273,20.744459,71.801478,59.553725,30.037303
52.076204,82.131697,101.562819,141.398888,98.375188,98.596432,29.290707,14.231940,100.610451,-0.000565,82.636088,52.613933,139.871912,100.932079,138.244057,100.639715,63.571465,98.468153,-0.000605,0.002264,32.000000,-235.777075,101.116017,-0.315942,18.137107,0.642537,505051.315498,0.992102,40.083290,14.695390,1.962254,0.037666,0.029184,158.389587,32.000000,169.732850,159.662536,160.083621,144.084969,32.000000,143.166194,66.980822,56.997840,76.434137,19.335308,44.101989,64.807410,65.290495,20.744459,71.755382,59.560993,29.814927
52.031498,82.131697,101.552485,141.400003,98.300772,98.584982,29.286453,14.229228,100.663635,-0.000860,82.594744,52.516846,139.856838,100.989398,138.247418,100.635700,63.561080,98.424631,-0.000606,0.002271,32.000000,-235.778639,100.833325,-0.315732,18.158770,0.644753,505044.919282,0.996081,40.265573,14.706769,1.968378,0.036678,0.017294,158.275452,32.000000,169.908259,159.224212,158.659988,144.390659,32.000000,142.870979,67.009861,56.986350,76.443262,19.335308,44.125823,64.807410,65.207691,20.744459,71.756663,59.554089,30.025564
51.738960,82.130594,101.569474,141.402791,98.238747,98.578645,29.283549,14.224947,100.584499,-0.000817,82.578398,52.564220,139.867507,100.956569,138.257725,100.644946,63.571003,98.479770,-0.000607,0.002282,32.000000,-235.784068,101.275609,-0.315768,18.168552,0.634322,504782.918249,0.985604,39.754814,14.648148,1.950273,0.049973,0.016271,158.262915,32.000000,170.084875,158.910878,159.283706,144.727325,32.000000,142.318443,66.998114,56.968981,76.398265,19.335308,44.108660,64.807410,65.449620,20.744459,71.754495,59.562704,30.038770
51.992103,82.122044,101.681540,141.403627,98.199596,98.569638,29.290226,14.228943,100.667926,-0.000624,82.515427,52.569353,139.892542,100.882917,138.231644,100.628081,63.548803,98.482459,-0.000609,0.002294,32.000000,-235.780728,100.807913,-0.315786,18.169155,0.634283,504763.388015,0.986552,39.799551,14.631690,1.951750,0.037274,0.015312,158.703005,32.000000,169.430076,158.628362,161.452815,144.962674,32.000000,142.359445,66.994454,57.004894,76.399870,19.335308,44.127796,64.807410,65.388296,20.744459,71.755765,59.562036,30.030553
51.692359,82.122044,101.520523,141.403627,98.206731,98.568250,29.288871,14.228372,100.589885,-0.000911,82.531004,52.667869,139.854131,100.907631,138.241627,100.648371,63.521782,98.479930,-0.000609,0.002300,32.000000,-235.776054,101.369098,-0.315770,18.141723,0.639849,504841.827970,0.992637,40.091918,14.655774,1.963114,0.060998,0.056008,158.988672,32.000000,169.316971,158.723917,162.669654,145.038544,32.000000,142.426326,66.976525,56.950503,76.412376,19.335308,44.092306,64.807410,65.468967,20.744459,71.730249,59.558682,30.042292
51.752137,82.125905,101.579307,141.396657,98.198429,98.565709,29.348105,14.229371,100.644001,-0.000974,82.531004,52.726371,139.854131,100.912055,138.241627,100.679195,63.521782,98.583444,-0.000610,0.002303,32.000000,-235.777349,101.001684,-0.315788,18.118303,0.635801,504713.395804,0.987059,39.829345,14.679632,1.955711,0.035659,0.027283,158.988672,32.000000,169.316971,158.723917,162.669654,145.038544,32.000000,142.426326,66.976525,56.950503,76.412376,19.335308,44.116726,64.807410,65.434035,20.744459,71.743113,59.565202,29.976482
52.074006,82.129766,101.630906,141.402233,98.223264,98.577154,29.323191,14.229086,100.691767,-0.000942,82.590920,52.578429,139.894421,100.846682,138.229680,100.625453,63.550453,98.598666,-0.000610,0.002312,32.000000,-235.778290,101.238632,-0.315781,18.089952,0.641174,504891.227960,0.993301,40.130237,14.705092,1.963937,0.103074,0.037096,158.329566,32.000000,169.815627,159.457051,159.948587,144.270802,32.000000,143.408827,67.016064,56.979141,76.437735,19.335308,44.137487,64.807410,65.244770,20.744459,71.756846,59.565635,29.899886
51.835220,82.121768,101.562081,141.401397,98.267949,98.594759,29.336767,14.231940,100.788597,-0.000905,82.623846,52.690117,139.852757,100.956058,138.228708,100.709470,63.552170,98.509942,-0.000610,0.002348,32.000000,-235.779534,100.883679,-0.315787,18.110566,0.641365,504857.851364,0.990039,40.073983,14.768895,1.962804,0.048048,0.052111,158.322069,32.000000,169.967115,158.929315,158.554849,144.635221,32.000000,142.867514,66.977533,56.986926,76.425836,19.335308,44.127401,64.807410,65.420629,20.744459,71.758109,59.562154,29.967604
51.732412,82.121768,101.634037,141.401397,98.276182,98.607473,29.290552,14.233938,100.680602,-0.000871,82.557844,52.688216,139.887087,100.964092,138.250030,100.673494,63.580774,98.572503,-0.000609,0.002366,32.000000,-235.773766,101.428995,-0.315771,18.094044,0.636539,504723.828881,0.984360,39.755081,14.749604,1.951663,0.038746,0.011181,158.293584,32.000000,170.007828,158.788912,159.499134,144.848898,32.000000,142.574728,66.969797,57.007334,76.412008,19.335308,44.140517,64.807410,65.429461,20.744459,71.734313,59.557187,29.747942
51.721655,82.122596,101.566141,141.402512,98.304565,98.621468,29.289973,14.235507,100.686421,-0.000899,82.525257,52.577541,139.906928,100.998450,138.249524,100.749708,63.540112,98.587948,-0.000609,0.002379,32.000000,-235.772852,101.081732,-0.315781,18.160894,0.639998,504906.091626,0.988981,39.986386,14.693209,1.959326,0.047472,0.015260,158.714763,32.000000,169.376508,158.607758,161.555876,145.114430,32.000000,142.310541,66.926771,57.008465,76.411488,19.335308,44.134519,64.807410,65.424669,20.744459,71.738087,59.566304,30.065916
51.851665,82.125078,101.679878,141.401954,98.343518,98.632981,29.290188,14.229371,100.696465,-0.000875,82.535001,52.561984,139.920284,100.979100,138.237901,100.698915,63.529242,98.641558,-0.000610,0.002395,32.000000,-235.778497,101.586445,-0.315604,18.181849,0.643405,504964.055367,0.992805,40.089677,14.703163,1.964610,0.051503,0.030726,159.036821,32.000000,169.194396,158.880349,162.764318,144.939716,32.000000,142.451321,66.920853,56.967073,76.401192,19.335308,44.166207,64.807410,65.355756,20.744459,71.747040,59.564042,30.025931
51.986330,82.117631,101.583736,141.396378,98.321639,98.626759,29.278095,14.232939,100.739258,-0.000879,82.526602,52.619968,139.929073,101.057054,138.225934,100.640225,63.503035,98.527755,-0.000610,0.002356,32.000000,-235.774110,101.119953,-0.315451,18.193676,0.640699,505118.119475,0.993191,40.101321,14.753341,1.963706,0.059186,0.032723,159.228242,32.000000,169.041518,159.337548,163.345037,144.252294,32.000000,142.864090,66.929971,56.972087,76.413264,19.335308,44.154661,64.807410,65.265285,20.744459,71.748256,59.563727,29.964229
51.859488,82.117631,101.692825,141.396378,98.375417,98.620494,29.294110,14.234080,100.630896,-0.000905,82.587779,52.745374,139.925920,100.979732,138.234316,100.712100,63.572721,98.637942,-0.000610,0.002349,32.000000,-235.772476,101.435012,-0.315443,18.192968,0.638529,505143.376913,0.990605,39.973188,14.797233,1.960976,0.070090,0.044247,158.797642,32.000000,169.410494,159.560988,161.576222,144.102638,32.000000,142.983336,66.941960,57.004450,76.423431,19.335308,44.172247,64.807410,65.338138,20.744459,71.726143,59.562645,30.008910
51.570024,82.116528,101.609252,141.394984,98.421222,98.630634,29.283770,14.228087,100.738165,-0.000758,82.581797,52.675868,139.854090,100.942744,138.201189,100.822310,63.559453,98.609257,-0.000609,0.002367,32.000000,-235.780109,101.377134,-0.315476,18.159006,0.634500,505089.981062,0.988149,39.830714,14.753325,1.954047,0.055772,0.032482,158.446591,32.000000,169.727065,159.683040,159.705246,144.115355,32.000000,143.022094,66.939418,57.006091,76.416538,19.335308,44.163595,64.807410,65.172483,20.744459,71.723834,59.556587,29.930627
51.522842,82.125905,101.701987,141.399445,98.423063,98.645932,29.356803,14.233652,100.649263,-0.000625,82.579532,52.608499,139.836228,100.983382,138.245231,100.701730,63.591401,98.497779,-0.000608,0.002363,32.000000,-235.773068,101.344520,-0.315479,18.137999,0.638020,504984.157223,0.990167,39.957890,14.751529,1.960930,0.099928,0.042861,158.320879,32.000000,169.924697,159.133503,158.477665,144.628406,32.000000,142.519166,66.975013,56.989011,76.418359,19.335308,44.182221,64.807410,65.517379,20.744459,71.754286,59.558456,30.016100
51.751294,82.111012,101.596972,141.395542,98.445218,98.645867,29.279982,14.229086,100.630151,-0.000617,82.548699,52.699445,139.876701,100.910954,138.253087,100.697163,63.537077,98.624785,-0.000608,0.002365,32.000000,-235.779438,101.396733,-0.315388,18.087487,0.644237,505189.062214,0.996647,40.247908,14.747127,1.970316,0.053594,0.043222,158.317884,32.000000,170.007555,158.873391,159.503752,144.944501,32.000000,142.538453,66.944788,57.007311,76.398614,19.335308,44.167597,64.807410,65.412842,20.744459,71.755511,59.560403,29.939651
51.721281,82.111012,101.690887,141.395542,98.456493,98.634668,29.281705,14.232511,100.680482,-0.000614,82.500149,52.679154,139.899250,100.976530,138.249139,100.659029,63.580313,98.408488,-0.000609,0.002406,32.000000,-235.776832,101.093093,-0.315210,18.104298,0.646926,505238.987278,0.995332,40.304853,14.646480,1.973920,0.064230,0.037030,158.765682,32.000000,169.370819,158.684519,161.442691,145.214007,32.000000,142.337635,66.939681,57.029115,76.443675,19.335308,44.181703,64.807410,65.412768,20.744459,71.710075,59.568871,30.035616
51.604070,82.110737,101.638924,141.395821,98.415615,98.626996,29.299541,14.231940,100.692006,-0.000612,82.538121,52.656817,139.886763,100.914787,138.284715,100.707188,63.570499,98.614906,-0.000610,0.002411,32.000000,-235.778551,101.552303,-0.315247,18.093047,0.643133,505221.319926,0.993131,40.059938,14.779069,1.963177,0.066897,0.038879,159.001300,32.000000,169.259887,158.841036,162.838849,144.993435,32.000000,142.521261,66.961533,56.998549,76.400651,19.335308,44.163636,64.807410,65.454943,20.744459,71.710292,59.559193,30.040458
51.700588,82.119010,101.747910,141.399445,98.410117,98.624384,29.296988,14.233224,100.664035,-0.000612,82.574682,52.607421,139.895350,100.957832,138.210604,100.723630,63.529969,98.572768,-0.000610,0.002386,32.000000,-235.776611,101.026748,-0.315220,18.102148,0.643958,505093.073136,0.993584,40.090114,14.602498,1.966132,0.106891,0.039511,159.228778,32.000000,169.200814,159.194903,163.195452,144.441936,32.000000,143.053620,66.967933,57.001654,76.443502,19.335308,44.208322,64.807410,65.431497,20.744459,71.737238,59.557443,30.020649
51.930557,82.112391,101.590783,141.395263,98.430301,98.623785,29.306135,14.233224,100.645403,-0.000647,82.615792,52.660051,139.922970,100.979691,138.234053,100.657134,63.558508,98.549915,-0.000609,0.002377,32.000000,-235.775955,101.337239,-0.315224,18.157537,0.646157,505127.190989,0.995348,40.207810,14.739561,1.969591,0.057829,0.031957,158.802540,32.000000,169.591080,159.371414,161.110815,144.438799,32.000000,143.394874,66.967495,57.018490,76.437845,19.335308,44.174201,64.807410,65.288040,20.744459,71.738395,59.566668,30.016100
52.120542,82.112391,101.743109,141.395263,98.459393,98.604209,29.287890,14.230513,100.664756,-0.000638,82.577075,52.651979,139.875043,100.976327,138.209491,100.735912,63.567969,98.523697,-0.000609,0.002384,32.000000,-235.778175,100.872625,-0.315193,18.195617,0.644932,505157.008797,0.993413,40.118925,14.754131,1.968022,0.041666,0.022574,158.435425,32.000000,169.848639,159.411341,159.735436,144.327215,32.000000,143.577758,66.963812,57.003806,76.426162,19.335308,44.210352,64.807410,65.183488,20.744459,71.718815,59.565025,30.015806
51.786476,82.114322,101.613682,141.394148,98.453934,98.597704,29.287118,14.235222,100.668157,-0.000619,82.561989,52.634434,139.845603,100.924594,138.223463,100.732147,63.578772,98.519754,-0.000609,0.002355,32.000000,-235.775268,101.147036,-0.315046,18.185337,0.636905,504988.018999,0.988311,39.881364,14.711509,1.956281,0.036582,0.012874,158.206598,32.000000,170.000751,158.886100,158.481850,144.736578,32.000000,142.791054,66.950201,57.014054,76.417037,19.335308,44.189474,64.807410,65.322709,20.744459,71.725950,59.561160,30.061661
51.634646,82.122320,101.764616,141.394427,98.436153,98.609322,29.340024,14.232225,100.753417,-0.000694,82.570729,52.606422,139.866193,100.957649,138.259101,100.637393,63.587771,98.654859,-0.000610,0.002363,32.000000,-235.776462,100.919696,-0.315252,18.168552,0.633133,504785.241776,0.984820,39.691169,14.685890,1.952073,0.046819,0.016642,158.365093,32.000000,169.988847,158.845815,159.978632,144.978800,32.000000,142.523822,66.972119,57.016427,76.418078,19.335308,44.223807,64.807410,65.444646,20.744459,71.752069,59.560944,30.030993
