OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, July 18, 2019
2:27:10 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
51.589906,82.189337,119.306268,153.496612,98.299385,97.236635,29.213836,14.226660,119.012311,-0.000591,82.562400,52.576491,151.706778,119.341020,149.852450,119.146182,71.706211,117.176790,-0.000602,0.002183,32.000000,-235.783503,119.434283,-0.278109,21.365743,0.666325,483048.688643,0.979769,40.156829,17.212109,2.304368,0.057210,0.038382,174.153927,32.000000,185.596688,175.903264,179.177121,158.439738,32.000000,155.262127,67.336243,59.144740,86.493778,86.140631,48.771505,40.674183,49.432090,21.744459,73.563490,59.554109,33.393640
51.835107,82.178030,119.395574,153.497171,98.291179,97.241192,29.204055,14.221665,119.002086,-0.000895,82.636351,52.635984,151.713346,119.419709,149.822155,119.164493,71.762996,117.148125,-0.000602,0.002188,32.000000,-235.789481,119.455720,-0.278134,21.421866,0.664700,483053.806216,0.979671,40.026829,17.303557,2.301696,0.068842,0.042028,174.348806,32.000000,185.651526,176.172351,179.216408,158.166256,32.000000,155.755854,67.338039,59.166310,86.510124,86.140631,48.814820,40.674183,49.413871,21.744459,73.529941,59.554846,33.482267
51.688996,82.190165,119.282216,153.504434,98.278288,97.244952,29.226343,14.221665,118.935403,-0.000933,82.639065,52.626075,151.709453,119.381538,149.757800,119.076973,71.723122,117.208198,-0.000601,0.002175,32.000000,-235.788334,119.447236,-0.278151,21.401463,0.669420,483222.832013,0.984676,40.300681,17.305772,2.312589,0.045596,0.026442,173.737760,32.000000,186.177560,176.376505,176.578689,158.047969,32.000000,156.132574,67.327107,59.194783,86.499006,86.140631,48.770016,40.674183,49.376987,21.744459,73.569614,59.527329,33.372803
51.981594,82.193474,119.339187,153.499964,98.301431,97.242623,29.259166,14.224662,119.011620,-0.000643,82.666605,52.582452,151.666291,119.421401,149.798563,119.099854,71.721814,117.179853,-0.000600,0.002155,32.000000,-235.782387,119.500975,-0.278006,21.359684,0.664114,483010.122773,0.979972,40.042761,17.233479,2.303373,0.080962,0.044638,173.443615,32.000000,186.503085,176.252533,175.149334,158.165682,32.000000,156.173088,67.311793,59.157041,86.505047,86.140631,48.778495,40.674183,49.328119,21.744459,73.571464,59.527643,33.413375
51.928744,82.193474,119.254571,153.499964,98.295784,97.236011,29.217727,14.226232,119.023650,-0.000927,82.576482,52.517098,151.617297,119.361962,149.819414,119.128152,71.747896,117.204276,-0.000599,0.002126,32.000000,-235.784095,119.416886,-0.277662,21.413789,0.666511,483187.759417,0.982295,40.201740,17.305850,2.307691,0.064066,0.036980,173.352253,32.000000,186.670523,175.666236,174.510854,158.768788,32.000000,155.179836,67.328794,59.172527,86.495686,86.140631,48.760991,40.674183,49.237454,21.744459,73.583683,59.540940,33.445657
51.797518,82.190992,119.350037,153.500523,98.289858,97.235430,29.229745,14.226660,118.959030,-0.000999,82.532423,52.534257,151.657028,119.351460,149.818934,119.049047,71.745611,117.137775,-0.000599,0.002109,32.000000,-235.774324,119.346830,-0.277459,21.362884,0.663209,483044.746628,0.975187,39.911302,17.291825,2.295797,0.051700,0.019963,173.541831,32.000000,186.312124,175.529480,176.680410,158.924358,32.000000,154.941249,67.327020,59.176200,86.482856,86.140631,48.770608,40.674183,49.145562,21.744459,73.577796,59.527132,33.482194
51.616384,82.180512,119.211581,153.492701,98.298529,97.229063,29.209703,14.222093,118.984536,-0.000680,82.553449,52.371639,151.681584,119.455210,149.823776,119.058007,71.753803,117.191649,-0.000599,0.002104,32.000000,-235.785447,119.478501,-0.277469,21.400886,0.661808,482988.529493,0.977582,39.964265,17.278953,2.296504,0.070149,0.044710,173.987263,32.000000,185.768923,175.606880,178.331020,158.872694,32.000000,154.723728,67.324412,59.159275,86.484805,86.140631,48.750058,40.674183,49.396284,21.744459,73.546886,59.537911,33.432744
52.080441,82.182994,119.344162,153.498568,98.307681,97.219257,29.204997,14.221522,118.883614,-0.000745,82.615094,52.623496,151.761496,119.394608,149.873080,119.027285,71.747942,117.156308,-0.000598,0.002108,32.000000,-235.782576,119.498162,-0.277718,21.433406,0.666262,483047.751541,0.979855,40.093471,17.245264,2.304165,0.070412,0.036710,174.186880,32.000000,185.604497,176.052665,179.720032,158.204665,32.000000,155.465211,67.357581,59.175956,86.523408,86.140631,48.795346,40.674183,49.373282,21.744459,73.548642,59.530112,33.432524
51.812360,82.182994,119.207862,153.498568,98.314053,97.211634,29.226233,14.220095,118.946255,-0.000930,82.635628,52.556931,151.714165,119.378337,149.826778,119.010212,71.726654,117.204343,-0.000597,0.002118,32.000000,-235.788920,119.448766,-0.277874,21.416805,0.667158,483073.550765,0.984170,40.265181,17.266217,2.309569,0.062025,0.023801,174.200827,32.000000,185.788533,176.265400,178.535204,158.103386,32.000000,156.000749,67.345181,59.185713,86.502072,86.140631,48.753211,40.674183,49.279137,21.744459,73.558175,59.543379,33.459450
51.599337,82.191820,119.335389,153.494657,98.309201,97.215460,29.210921,14.222093,118.984699,-0.000802,82.660071,52.561853,151.730415,119.403499,149.768546,119.041220,71.743302,117.196546,-0.000596,0.002125,32.000000,-235.786267,119.366084,-0.277844,21.491549,0.659113,482820.039227,0.974725,39.801872,17.252961,2.291535,0.081488,0.062708,173.485914,32.000000,186.292564,176.325926,176.398142,158.063587,32.000000,156.280784,67.335958,59.194894,86.492797,86.140631,48.777033,40.674183,49.354823,21.744459,73.587577,59.563973,33.347565
51.814184,82.185201,119.242021,153.498288,98.325513,97.224419,29.221947,14.219952,119.015573,-0.000347,82.588216,52.544606,151.669406,119.305276,149.810429,119.121058,71.750754,117.198487,-0.000595,0.002134,32.000000,-235.786604,119.419744,-0.278101,21.497765,0.663193,482948.048810,0.979409,40.070565,17.300231,2.300761,0.060857,0.037976,173.371530,32.000000,186.543651,176.105699,174.868471,158.352471,32.000000,155.878669,67.360583,59.169319,86.464711,86.140631,48.768798,40.674183,49.282788,21.744459,73.568748,59.538796,33.405085
52.001078,82.158724,119.341396,153.493260,98.310170,97.218071,29.235100,14.217526,119.013637,-0.000632,82.505051,52.502058,151.665433,119.327483,149.803786,119.072183,71.749578,117.272621,-0.000596,0.002134,32.000000,-235.792636,119.369839,-0.278208,21.485937,0.665397,483047.866291,0.984370,40.293661,17.279366,2.312731,0.067704,0.035792,173.393501,32.000000,186.606299,175.644334,175.186922,158.684738,32.000000,155.201347,67.369959,59.169961,86.450122,86.140631,48.769022,40.674183,49.365280,21.744459,73.570549,59.546801,33.453287
51.854825,82.158724,119.223250,153.493260,98.339045,97.214258,29.195437,14.220238,118.882657,-0.000733,82.486204,52.587125,151.684958,119.421545,149.820314,119.027794,71.747748,117.272720,-0.000596,0.002134,32.000000,-235.784680,119.425251,-0.278343,21.490133,0.660983,482968.790927,0.979649,40.070939,17.272965,2.301339,0.064634,0.044413,173.754275,32.000000,186.126017,175.531999,177.201489,158.769840,32.000000,154.853816,67.393882,59.175204,86.410060,86.140631,48.764067,40.674183,49.253329,21.744459,73.489398,59.535708,33.420345
51.764907,82.160931,119.308751,153.497171,98.310718,97.220070,29.212200,14.225946,118.970411,-0.000287,82.579200,52.525097,151.704682,119.416650,149.827918,119.072128,71.738248,117.192237,-0.000596,0.002134,32.000000,-235.785692,119.449722,-0.278283,21.470306,0.658770,482819.304146,0.975265,39.857036,17.314228,2.294979,0.092373,0.040507,174.013033,32.000000,185.845102,175.737153,178.514548,158.730125,32.000000,154.948954,67.438001,59.173103,86.423514,86.140631,48.798587,40.674183,49.307068,21.744459,73.497848,59.553981,33.271996
52.037123,82.187959,119.234038,153.499964,98.329217,97.220088,29.222499,14.226232,119.002240,-0.000417,82.589542,52.553321,151.703584,119.374033,149.793360,119.123263,71.719814,117.178811,-0.000595,0.002135,32.000000,-235.781636,119.396328,-0.278172,21.492152,0.660296,482871.951819,0.979540,40.003663,17.316111,2.299174,0.067168,0.039181,174.278192,32.000000,185.541815,176.150931,179.624884,158.081129,32.000000,155.650117,67.445952,59.181974,86.429000,86.140631,48.768833,40.674183,49.149167,21.744459,73.583919,59.551158,33.421739
51.655729,82.195129,119.341067,153.501920,98.339522,97.221386,29.212032,14.225803,118.939705,-0.000718,82.626827,52.540548,151.749499,119.387308,149.789198,119.079971,71.721819,117.182137,-0.000595,0.002159,32.000000,-235.780097,119.346626,-0.278474,21.521053,0.663046,482962.720402,0.980886,40.096175,17.282091,2.304819,0.068360,0.039238,173.990880,32.000000,185.884090,176.306263,178.014831,157.977974,32.000000,155.984253,67.433904,59.186620,86.427307,86.140631,48.816635,40.674183,49.237661,21.744459,73.585747,59.549673,33.405158
51.603674,82.195129,119.174780,153.501920,98.303212,97.220188,29.243712,14.221808,118.977876,-0.000727,82.635481,52.517385,151.693742,119.395220,149.778552,119.051855,71.751759,117.224338,-0.000596,0.002175,32.000000,-235.788191,119.403325,-0.278535,21.495693,0.657321,482903.222339,0.975041,39.850181,17.293262,2.291326,0.070827,0.035077,173.498327,32.000000,186.302801,176.491795,176.052163,157.939894,32.000000,156.038269,67.422667,59.170227,86.412375,86.140631,48.755508,40.674183,49.379080,21.744459,73.610042,59.567602,33.473170
51.597145,82.197887,119.252485,153.493539,98.245221,97.217504,29.209955,14.225375,118.912964,-0.000672,82.615312,52.522739,151.680127,119.371382,149.798743,119.090626,71.714629,117.186769,-0.000597,0.002175,32.000000,-235.780853,119.432835,-0.278372,21.541116,0.663612,483094.716689,0.983236,40.240182,17.293055,2.310316,0.058176,0.042248,173.348408,32.000000,186.662921,175.704878,175.358335,158.767384,32.000000,155.292218,67.431867,59.171112,86.392557,86.140631,48.782148,40.674183,49.396329,21.744459,73.621214,59.545641,33.435752
51.498460,82.214435,119.271860,153.503038,98.176461,97.212793,29.206608,14.223235,118.937300,-0.001003,82.580099,52.518974,151.700769,119.302360,149.796242,119.053282,71.728401,117.112966,-0.000598,0.002182,32.000000,-235.783486,119.430858,-0.278501,21.508098,0.664146,483058.144811,0.983233,40.292602,17.285941,2.309424,0.054828,0.042594,173.851641,32.000000,185.946078,175.497784,177.519934,158.825098,32.000000,154.815122,67.457847,59.191045,86.416275,86.140631,48.793748,40.674183,49.299165,21.744459,73.674931,59.516569,33.483661
51.463901,82.221606,119.206610,153.507228,98.172804,97.208136,29.216345,14.224376,118.915560,-0.001031,82.580099,52.567710,151.700769,119.349177,149.796242,119.097450,71.728401,117.127657,-0.000597,0.002187,32.000000,-235.781033,119.532179,-0.278493,21.493726,0.663364,483119.801233,0.984483,40.301937,17.302753,2.311223,0.062019,0.037811,173.851641,32.000000,185.946078,175.497784,177.519934,158.825098,32.000000,154.815122,67.457847,59.191045,86.416275,86.140631,48.793101,40.674183,49.458212,21.744459,73.676321,59.568654,33.525261
51.884245,82.207816,119.276040,153.505552,98.151794,97.213425,29.222708,14.223235,118.917851,-0.000758,82.622107,52.524822,151.724166,119.248854,149.786236,119.104783,71.717005,117.166019,-0.000597,0.002186,32.000000,-235.786436,119.362331,-0.278285,21.506813,0.666188,483137.353039,0.986634,40.417980,17.249049,2.316028,0.089515,0.037113,174.224093,32.000000,185.701752,176.148945,179.488139,157.987499,32.000000,155.516956,67.469369,59.190071,86.417283,86.140631,48.799051,40.674183,49.358430,21.744459,73.701592,59.549437,33.378893
51.765018,82.207816,119.177219,153.505552,98.149240,97.214645,29.219972,14.221665,118.921021,-0.001043,82.687123,52.580105,151.732351,119.310415,149.757940,119.096205,71.695956,117.085931,-0.000598,0.002209,32.000000,-235.781777,119.278693,-0.278326,21.493123,0.666766,483139.589369,0.986993,40.460027,17.256998,2.316315,0.053360,0.036926,173.891968,32.000000,186.029044,176.410681,177.548442,157.828649,32.000000,155.944947,67.416752,59.189474,86.369312,86.140631,48.762570,40.674183,49.312749,21.744459,73.660543,59.579404,33.440301
51.464728,82.204782,119.298140,153.501920,98.161370,97.208022,29.268542,14.221237,118.970114,-0.001086,82.648730,52.551413,151.705580,119.288291,149.729583,119.109793,71.747883,117.140515,-0.000599,0.002198,32.000000,-235.787778,119.334228,-0.278188,21.543450,0.659719,482972.014686,0.978132,40.023234,17.289151,2.298887,0.055853,0.040950,173.508591,32.000000,186.394854,176.373258,175.746091,157.934202,32.000000,155.950593,67.369061,59.185868,86.357679,86.140631,48.797196,40.674183,49.374748,21.744459,73.653069,59.545130,33.392759
51.554745,82.201472,119.189516,153.510022,98.163750,97.191243,29.209410,14.225233,118.990617,-0.000819,82.604715,52.483449,151.664934,119.303053,149.812411,119.091787,71.746466,117.162467,-0.000599,0.002189,32.000000,-235.782307,119.364492,-0.278524,21.509960,0.661488,483072.597006,0.980680,40.142948,17.266862,2.302273,0.074624,0.035941,173.227656,32.000000,186.640473,175.665892,174.454117,158.475310,32.000000,155.511369,67.380650,59.180758,86.364427,86.140631,48.772106,40.674183,49.439264,21.744459,73.644713,59.531951,33.484175
51.676660,82.189889,119.251060,153.504714,98.139069,97.175934,29.210999,14.219524,118.912506,-0.000928,82.562922,52.450289,151.719735,119.341062,149.801945,119.015346,71.764705,117.198059,-0.000598,0.002142,32.000000,-235.787360,119.452600,-0.278420,21.507757,0.665798,483081.750574,0.985174,40.442369,17.244475,2.318056,0.055054,0.045537,173.433811,32.000000,186.625532,175.497360,176.156902,158.892093,32.000000,155.285437,67.399994,59.202394,86.316005,86.140631,48.827323,40.674183,49.338554,21.744459,73.646673,59.565360,33.365980
51.562731,82.189889,119.222633,153.504714,98.131212,97.173364,29.219180,14.224662,118.967492,-0.001089,82.562922,52.423751,151.719735,119.425479,149.801945,119.062043,71.764705,117.172833,-0.000597,0.002130,32.000000,-235.782387,119.404874,-0.278363,21.543345,0.664451,482954.496150,0.985122,40.348253,17.257769,2.311902,0.074033,0.031707,173.433811,32.000000,186.625532,175.497360,176.156902,158.892093,32.000000,155.285437,67.399994,59.202394,86.316005,86.140631,48.796578,40.674183,49.378031,21.744459,73.611725,59.545543,33.434505
51.448065,82.186028,119.295040,153.501361,98.122442,97.175902,29.214757,14.226374,118.927201,-0.001106,82.525935,52.552977,151.726981,119.409737,149.851791,119.077445,71.726575,117.125410,-0.000597,0.002119,32.000000,-235.779854,119.444276,-0.278366,21.524882,0.662742,482772.800057,0.982367,40.213877,17.258782,2.307639,0.071719,0.035546,173.795060,32.000000,185.948323,175.476701,177.930526,158.972796,32.000000,154.924461,67.400870,59.204540,86.322070,86.140631,48.814207,40.674183,49.514779,21.744459,73.601500,59.543113,33.208460
51.697508,82.189613,119.165363,153.496053,98.117108,97.178446,29.202860,14.223948,118.985084,-0.000513,82.605679,52.434408,151.726323,119.351033,149.829840,119.070945,71.714741,117.125923,-0.000597,0.002123,32.000000,-235.786050,119.410850,-0.278452,21.497607,0.663365,482813.739475,0.984419,40.328620,17.245136,2.312186,0.064209,0.043601,174.155264,32.000000,185.729037,176.165735,178.986704,158.014766,32.000000,155.677311,67.392655,59.182373,86.307178,86.140631,48.766829,40.674183,49.382458,21.744459,73.615123,59.552761,33.477719
51.668167,82.195681,119.332482,153.495495,98.125984,97.191126,29.202579,14.221522,118.894565,-0.000781,82.643412,52.567455,151.731373,119.355621,149.795361,119.101115,71.749083,117.071586,-0.000597,0.002139,32.000000,-235.784706,119.449703,-0.278453,21.539202,0.666387,482945.349078,0.986963,40.440437,17.257609,2.318747,0.073959,0.030569,173.593960,32.000000,186.171101,176.294804,176.611789,157.926723,32.000000,156.064735,67.424003,59.219074,86.313670,86.140631,48.831026,40.674183,49.311085,21.744459,73.616967,59.528617,33.408240
51.509241,82.195681,119.144893,153.495495,98.119972,97.198734,29.221423,14.219952,118.897408,-0.000846,82.676316,52.519103,151.694082,119.303808,149.835923,119.022293,71.750348,117.114907,-0.000597,0.002145,32.000000,-235.792013,119.428391,-0.278546,21.471250,0.662135,482866.558494,0.982235,40.192626,17.269720,2.305050,0.055323,0.038414,173.396792,32.000000,186.495972,176.236832,175.388308,158.118415,32.000000,156.141969,67.415547,59.239537,86.312065,86.140631,48.760438,40.674183,49.493892,21.744459,73.637822,59.536740,33.262605
51.534299,82.193750,119.289802,153.496891,98.116672,97.199998,29.226648,14.224947,118.923976,-0.000350,82.590810,52.425173,151.670404,119.329520,149.852871,119.063958,71.781965,117.155162,-0.000595,0.002167,32.000000,-235.783576,119.422781,-0.278266,21.510851,0.662579,482886.830963,0.982992,40.228215,17.205970,2.309594,0.059281,0.040345,173.299249,32.000000,186.788358,175.574435,174.474975,158.770781,32.000000,155.485374,67.427442,59.230534,86.316286,86.140631,48.821536,40.674183,49.561791,21.744459,73.633683,59.525804,33.323867
51.801286,82.183822,119.193834,153.501082,98.123227,97.208919,29.264944,14.226232,118.885382,-0.000445,82.484437,52.596205,151.721492,119.303725,149.842486,119.160911,71.778653,117.181749,-0.000594,0.002193,32.000000,-235.782784,119.285707,-0.278149,21.523860,0.666164,482998.182752,0.985722,40.388348,17.228153,2.313078,0.064967,0.037838,173.561071,32.000000,186.445755,175.370555,176.685313,158.918799,32.000000,155.086541,67.411495,59.248054,86.305701,86.140631,48.782637,40.674183,49.348747,21.744459,73.604525,59.514661,33.396207
51.563319,82.162310,119.269507,153.503876,98.097240,97.208944,29.215433,14.226660,118.951021,-0.000779,82.466252,52.552937,151.728439,119.379681,149.847169,119.183993,71.735270,117.203888,-0.000594,0.002175,32.000000,-235.779569,119.352540,-0.278151,21.501200,0.665489,482931.565321,0.985035,40.361146,17.218317,2.314765,0.090070,0.035561,173.919422,32.000000,185.866826,175.466307,178.017037,158.962987,32.000000,154.756150,67.395810,59.198169,86.278917,86.140631,48.810543,40.674183,49.350351,21.744459,73.606313,59.538304,33.493786
51.500959,82.162310,119.227287,153.503876,98.111419,97.219154,29.223953,14.220095,118.964233,-0.000793,82.462107,52.570901,151.807230,119.330051,149.875582,119.053565,71.745121,117.221810,-0.000596,0.002145,32.000000,-235.790395,119.436203,-0.277912,21.530232,0.659962,482844.437016,0.978315,40.082515,17.236012,2.300982,0.061698,0.030581,174.179156,32.000000,185.788603,175.933562,179.564790,158.076693,32.000000,155.377713,67.395700,59.238829,86.321987,86.140631,48.799426,40.674183,49.519632,21.744459,73.540702,59.572696,33.332304
52.011564,82.140246,119.216510,153.500523,98.119620,97.225981,29.246318,14.223948,118.906797,-0.000671,82.497816,52.512703,151.722909,119.377459,149.811210,119.065241,71.755863,117.171467,-0.000595,0.002114,32.000000,-235.782280,119.385887,-0.277764,21.490185,0.665174,483009.798841,0.984827,40.300446,17.291370,2.313069,0.054617,0.040465,174.209196,32.000000,185.786190,176.231924,178.302942,157.994294,32.000000,155.874427,67.388909,59.234914,86.319116,86.140631,48.846627,40.674183,49.402776,21.744459,73.473225,59.524801,33.396721
51.777545,82.129490,119.269212,153.491863,98.101730,97.218376,29.216721,14.220095,118.964233,-0.001079,82.612841,52.405377,151.686396,119.365287,149.803886,119.059758,71.746886,117.158146,-0.000596,0.002112,32.000000,-235.789248,119.483519,-0.277688,21.523755,0.665119,483071.809762,0.985936,40.363333,17.291211,2.315050,0.048405,0.025564,173.501013,32.000000,186.274831,176.334322,176.276916,157.902103,32.000000,155.955075,67.403368,59.236064,86.321281,86.140631,48.819835,40.674183,49.359516,21.744459,73.440960,59.546290,33.494373
51.710813,82.151002,119.245563,153.492142,98.094207,97.217491,29.248678,14.220666,118.947643,-0.001053,82.636279,52.573096,151.719455,119.349055,149.818014,119.114437,71.771203,117.117253,-0.000596,0.002103,32.000000,-235.790152,119.403000,-0.277743,21.534166,0.657645,482816.973298,0.974713,39.828057,17.253240,2.292115,0.052563,0.040641,173.325250,32.000000,186.571387,176.022576,174.988853,158.235865,32.000000,156.009611,67.412590,59.238653,86.346007,86.140631,48.834879,40.674183,49.498428,21.744459,73.442219,59.545916,33.498188
51.750577,82.151002,119.249471,153.492142,98.087368,97.217753,29.206468,14.217812,118.938578,-0.000697,82.606048,52.479114,151.693203,119.343918,149.826678,119.096100,71.768111,117.173656,-0.000598,0.002098,32.000000,-235.791203,119.414830,-0.277762,21.507049,0.660856,482892.476481,0.980383,40.052034,17.255010,2.303493,0.057706,0.037668,173.381158,32.000000,186.747228,175.529534,174.850312,158.817813,32.000000,155.325433,67.412086,59.251594,86.321797,86.140631,48.813291,40.674183,49.384157,21.744459,73.510878,59.535491,33.256443
51.901994,82.163689,119.251407,153.492980,98.112182,97.219608,29.214623,14.223806,118.902405,-0.000811,82.507391,52.500702,151.718038,119.418587,149.831041,119.086774,71.765212,117.207400,-0.000597,0.002093,32.000000,-235.785046,119.422292,-0.277783,21.534166,0.661531,482900.665777,0.980725,40.140630,17.208568,2.306008,0.053339,0.032223,173.700508,32.000000,186.190808,175.360591,177.048488,158.921858,32.000000,155.032895,67.415197,59.266924,86.313246,86.140631,48.845726,40.674183,49.226412,21.744459,73.552053,59.553686,33.309487
51.670288,82.186580,119.188673,153.497450,98.133567,97.219834,29.237759,14.221808,118.931297,-0.001018,82.528269,52.556370,151.719276,119.339104,149.838745,119.113297,71.744686,117.169000,-0.000597,0.002085,32.000000,-235.787208,119.379178,-0.277813,21.500125,0.661725,482890.209553,0.981327,40.100650,17.242177,2.304312,0.063305,0.032800,174.024744,32.000000,185.905543,175.530608,178.370278,158.833973,32.000000,154.929544,67.418220,59.242236,86.300798,86.140631,48.793674,40.674183,49.416954,21.744459,73.625217,59.557030,33.457763
51.719003,82.175548,119.202533,153.495215,98.150528,97.215725,29.203836,14.224234,118.940260,-0.000866,82.596498,52.467506,151.751097,119.416242,149.848590,119.061778,71.749678,117.168814,-0.000598,0.002065,32.000000,-235.783798,119.440667,-0.277571,21.472824,0.658386,482849.776977,0.977997,39.961303,17.263328,2.297627,0.056428,0.037214,174.265995,32.000000,185.715538,175.995788,179.542991,158.087988,32.000000,155.573855,67.433160,59.221597,86.343567,86.140631,48.843168,40.674183,49.483246,21.744459,73.627032,59.534911,33.192393
51.928723,82.175548,119.270304,153.495215,98.152738,97.216997,29.251713,14.219096,118.905050,-0.000664,82.590601,52.547323,151.730934,119.361025,149.772869,119.087280,71.732901,117.160575,-0.000599,0.002079,32.000000,-235.788772,119.500304,-0.277593,21.547096,0.662962,483026.725955,0.982034,40.216979,17.263081,2.306716,0.052791,0.037324,174.043128,32.000000,185.941919,176.152389,177.826444,157.894109,32.000000,155.764585,67.407289,59.215226,86.327070,86.140631,48.829490,40.674183,49.274002,21.744459,73.594283,59.575440,33.452260
51.733013,82.182994,119.227814,153.498009,98.124748,97.216368,29.228994,14.229228,118.942313,-0.000992,82.616433,52.548359,151.687694,119.384860,149.826859,119.121207,71.754690,117.123530,-0.000600,0.002096,32.000000,-235.778967,119.410420,-0.277445,21.473191,0.663027,482959.611571,0.982103,40.156939,17.257989,2.304811,0.065743,0.041079,173.486845,32.000000,186.298491,176.324872,175.985573,157.804251,32.000000,155.990013,67.406457,59.232879,86.352566,86.140631,48.850258,40.674183,49.213596,21.744459,73.619297,59.542336,33.392906
51.619014,82.184097,119.210531,153.496333,98.091563,97.210693,29.219067,14.218954,118.956064,-0.001057,82.632096,52.437210,151.697356,119.345385,149.819815,119.106043,71.793432,117.281394,-0.000600,0.002116,32.000000,-235.786292,119.441750,-0.277284,21.474450,0.657662,482898.641985,0.976214,39.946360,17.270309,2.296808,0.057237,0.041984,173.313251,32.000000,186.621276,175.800281,174.684737,158.325949,32.000000,155.731176,67.425384,59.242745,86.354838,86.140631,48.809992,40.674183,49.437501,21.744459,73.624526,59.560255,33.421959
52.081318,82.181615,119.199150,153.494377,98.101353,97.214456,29.223575,14.224662,118.823013,-0.000727,82.558081,52.565559,151.685577,119.434125,149.837284,119.145977,71.775501,117.188178,-0.000600,0.002117,32.000000,-235.784026,119.332921,-0.277354,21.513526,0.662959,482955.847562,0.980994,40.150298,17.228477,2.304676,0.063941,0.035752,173.378874,32.000000,186.753932,175.511476,175.227897,158.704525,32.000000,155.301724,67.419535,59.252811,86.335170,86.140631,48.855988,40.674183,49.428573,21.744459,73.626317,59.563698,33.382634
52.028831,82.181615,119.318506,153.494377,98.101824,97.220759,29.266445,14.221808,118.920673,-0.000952,82.545837,52.566116,151.688472,119.330132,149.828400,119.131225,71.760117,117.123129,-0.000598,0.002119,32.000000,-235.782290,119.406099,-0.277370,21.473925,0.664701,482912.963516,0.983623,40.266117,17.275117,2.309431,0.044808,0.020732,173.807690,32.000000,186.139864,175.197164,177.534748,158.915141,32.000000,155.197048,67.392327,59.247192,86.317600,86.140631,48.851792,40.674183,49.202807,21.744459,73.620331,59.591766,33.483881
51.589304,82.177203,119.247389,153.479571,98.086279,97.220849,29.210181,14.224091,118.937502,-0.001010,82.554342,52.454368,151.695460,119.360310,149.823997,119.118677,71.759267,117.263840,-0.000599,0.002122,32.000000,-235.784760,119.440198,-0.277361,21.507678,0.655632,482743.018944,0.974036,39.799617,17.242642,2.288712,0.061403,0.038982,174.132458,32.000000,185.857118,175.518031,178.797147,158.730779,32.000000,155.204073,67.405822,59.232238,86.333863,86.140631,48.849591,40.674183,49.466107,21.744459,73.608286,59.510226,33.311908
51.862842,82.191820,119.355091,153.482644,98.068570,97.215827,29.216108,14.224091,118.838786,-0.000717,82.616544,52.576521,151.717779,119.415447,149.849030,119.108899,71.752318,117.135697,-0.000601,0.002141,32.000000,-235.783941,119.470709,-0.277183,21.508596,0.658580,482826.934530,0.973737,39.852139,17.222832,2.293315,0.061855,0.044435,174.206761,32.000000,185.775901,176.004100,179.242928,158.156382,32.000000,155.697968,67.390772,59.235534,86.360819,86.140631,48.869244,40.674183,49.298855,21.744459,73.655712,59.552506,33.413669
51.573532,82.200921,119.185461,153.487393,98.047592,97.208159,29.224002,14.220809,118.954977,-0.000551,82.708350,52.385461,151.717220,119.329460,149.827179,119.090459,71.774324,117.180570,-0.000601,0.002108,32.000000,-235.786403,119.470364,-0.276975,21.476810,0.664490,483032.250645,0.984623,40.289153,17.299791,2.311475,0.055588,0.034652,173.908038,32.000000,186.071920,176.210626,177.239078,157.751661,32.000000,155.783940,67.369763,59.268539,86.336049,86.140631,48.846771,40.674183,49.288210,21.744459,73.657578,59.586426,33.352701
51.520866,82.200921,119.301260,153.487393,98.054605,97.208100,29.211751,14.224234,118.916398,-0.000725,82.717837,52.474166,151.709854,119.379539,149.804967,119.222311,71.812151,117.207012,-0.000601,0.002104,32.000000,-235.782651,119.438220,-0.276802,21.499548,0.660546,482908.093874,0.978777,40.028714,17.237431,2.301360,0.070616,0.048362,173.535047,32.000000,186.496604,176.352283,175.655434,157.858553,32.000000,156.002106,67.394978,59.270043,86.349228,86.140631,48.852252,40.674183,49.491290,21.744459,73.687959,59.580613,33.357029
51.731590,82.212504,119.198851,153.493260,98.058139,97.204582,29.221852,14.218954,119.014738,-0.000609,82.621523,52.560825,151.702547,119.359251,149.831101,119.103109,71.815354,117.220505,-0.000600,0.002085,32.000000,-235.790390,119.420866,-0.276809,21.451240,0.665245,482977.331449,0.984411,40.328765,17.239704,2.310981,0.063339,0.049001,173.304320,32.000000,186.673751,175.581665,174.568653,158.446946,32.000000,155.481031,67.366148,59.273715,86.326730,86.140631,48.822987,40.674183,49.422441,21.744459,73.726168,59.585796,33.402810
51.577097,82.194578,119.304360,153.484879,98.075991,97.202907,29.222706,14.219096,118.923846,-0.000186,82.522271,52.399505,151.712848,119.401970,149.853973,119.102600,71.790320,117.190611,-0.000598,0.002095,32.000000,-235.790411,119.436019,-0.276712,21.486697,0.666214,482932.083074,0.985915,40.381863,17.216178,2.315591,0.059565,0.041176,173.548513,32.000000,186.720774,175.445718,176.045282,158.905154,32.000000,155.455788,67.382864,59.293535,86.313918,86.140631,48.859197,40.674183,49.463783,21.744459,73.672185,59.543202,33.452774
51.510751,82.173066,119.286711,153.477615,98.069520,97.210102,29.200136,14.220381,118.907152,-0.000588,82.457457,52.618456,151.721432,119.311088,149.862957,119.128983,71.766048,117.175408,-0.000598,0.002092,32.000000,-235.785848,119.414298,-0.276740,21.509697,0.663431,482824.289638,0.981214,40.181239,17.220272,2.304179,0.062046,0.053725,173.930314,32.000000,186.037330,175.220742,177.881905,158.951147,32.000000,155.107670,67.339005,59.269004,86.314068,86.140631,48.834101,40.674183,49.452433,21.744459,73.674078,59.574742,33.494006
51.791728,82.173066,119.322216,153.477615,98.060290,97.203307,29.223272,14.217526,119.034557,-0.000746,82.571825,52.568332,151.739938,119.403989,149.870480,119.200447,71.754326,117.170105,-0.000599,0.002113,32.000000,-235.790341,119.440976,-0.276746,21.461415,0.665630,482912.208154,0.984313,40.318827,17.229139,2.313127,0.064777,0.037818,174.223776,32.000000,185.792308,175.724248,179.222502,158.519953,32.000000,155.421595,67.328927,59.282365,86.324119,86.140631,48.871329,40.674183,49.353579,21.744459,73.608571,59.522411,33.316530
51.896862,82.159828,119.276905,153.476498,98.059795,97.194716,29.214966,14.222378,118.926474,-0.000587,82.549966,52.449082,151.711271,119.423359,149.829580,119.120876,71.744870,117.233887,-0.000599,0.002079,32.000000,-235.787784,119.445175,-0.276724,21.511874,0.665943,482996.725573,0.986471,40.364210,17.245187,2.315763,0.057490,0.033761,174.296196,32.000000,185.785565,176.029412,178.791998,158.028712,32.000000,155.529171,67.303710,59.255222,86.320112,86.140631,48.842640,40.674183,49.407506,21.744459,73.568821,59.557472,33.367227
51.686149,82.174445,119.287378,153.482923,98.054303,97.204146,29.212826,14.218097,118.952919,-0.000663,82.675025,52.521634,151.746945,119.468832,149.810591,119.131100,71.763108,117.121214,-0.000599,0.002056,32.000000,-235.789934,119.479237,-0.276828,21.510930,0.662864,482852.142387,0.979824,40.081360,17.254041,2.303886,0.077530,0.044408,173.586117,32.000000,186.158296,176.313360,176.733263,157.721259,32.000000,156.030023,67.335784,59.296433,86.333975,86.140631,48.859326,40.674183,49.412192,21.744459,73.616078,59.544264,33.416897
51.995314,82.181891,119.370032,153.485158,98.013951,97.215514,29.222477,14.223663,119.041674,-0.000950,82.696924,52.470671,151.713208,119.367060,149.826959,119.148237,71.809452,117.163999,-0.000598,0.002062,32.000000,-235.783549,119.424923,-0.276730,21.493673,0.659147,482761.395558,0.977831,39.962590,17.297994,2.298345,0.061292,0.040746,173.509973,32.000000,186.488094,176.235545,175.282852,157.937657,32.000000,156.098731,67.367857,59.296035,86.360415,86.140631,48.823996,40.674183,49.390262,21.744459,73.617775,59.563737,33.411174
51.928075,82.181891,119.331088,153.485158,97.986933,97.229466,29.223973,14.225661,118.986306,-0.000956,82.591250,52.512304,151.660802,119.465955,149.851612,119.141923,71.789865,117.297569,-0.000597,0.002101,32.000000,-235.781060,119.433937,-0.276537,21.527557,0.662897,482891.034723,0.982358,40.188883,17.218807,2.307918,0.060068,0.044262,173.302995,32.000000,186.736433,175.419288,174.622409,158.552043,32.000000,155.496114,67.355721,59.302273,86.339526,86.140631,48.878767,40.674183,49.269469,21.744459,73.642802,59.539219,33.359817
51.699505,82.199542,119.372012,153.492422,97.964915,97.235814,29.227395,14.221094,118.956079,-0.000702,82.543964,52.544448,151.712709,119.403478,149.870941,119.141105,71.795052,117.174163,-0.000598,0.002097,32.000000,-235.786118,119.515355,-0.276332,21.463277,0.658845,482726.145449,0.975832,39.885976,17.195610,2.295784,0.063095,0.026295,173.636676,32.000000,186.537791,175.267088,176.648620,158.994841,32.000000,155.277799,67.351492,59.304728,86.318978,86.140631,48.861118,40.674183,49.440635,21.744459,73.699816,59.546329,33.414403
51.837468,82.184925,119.265528,153.485717,97.961758,97.237158,29.220075,14.219239,119.000640,-0.000986,82.532852,52.532197,151.736964,119.300811,149.870161,119.191077,71.776683,117.256866,-0.000599,0.002077,32.000000,-235.788465,119.434204,-0.276253,21.460524,0.658775,482864.795734,0.977294,39.953353,17.287427,2.298007,0.078336,0.039132,174.020768,32.000000,185.991979,175.376972,178.123150,158.984453,32.000000,155.079474,67.327328,59.295040,86.341219,86.140631,48.859320,40.674183,49.318724,21.744459,73.656055,59.525686,33.436706
51.625560,82.185476,119.382908,153.487672,97.989522,97.242211,29.267008,14.226089,119.041976,-0.000999,82.539839,52.561788,151.749461,119.385799,149.888769,119.080094,71.762695,117.198257,-0.000599,0.002083,32.000000,-235.778337,119.462265,-0.276200,21.470778,0.664967,483015.154335,0.981973,40.200545,17.215509,2.308958,0.071683,0.037285,174.269870,32.000000,185.777957,175.780907,179.419675,158.269308,32.000000,155.476740,67.336464,59.292076,86.347818,86.140631,48.880008,40.674183,49.287247,21.744459,73.657854,59.595188,33.290045
51.428922,82.185476,119.335426,153.487672,97.967267,97.237083,29.222369,14.226802,119.015395,-0.000644,82.566208,52.569486,151.729418,119.376561,149.796823,119.149584,71.790411,117.211213,-0.000598,0.002061,32.000000,-235.783852,119.550595,-0.276162,21.423702,0.661983,482973.250787,0.979362,40.047287,17.278604,2.300759,0.059500,0.032965,174.183015,32.000000,185.790323,176.128676,178.262743,157.982704,32.000000,155.633837,67.292405,59.308113,86.336805,86.140631,48.884991,40.674183,49.555114,21.744459,73.661381,59.526060,33.456222
51.665564,82.173066,119.402172,153.484879,97.973580,97.228146,29.217489,14.225803,118.996908,-0.000735,82.624840,52.527553,151.723229,119.503617,149.817234,119.214591,71.800935,117.224253,-0.000599,0.002040,32.000000,-235.782392,119.463611,-0.276174,21.436448,0.666089,483124.068679,0.982198,40.260905,17.260898,2.312477,0.075188,0.041362,173.500476,32.000000,186.262913,176.293033,176.236366,157.794082,32.000000,156.060663,67.293523,59.331515,86.321507,86.140631,48.866841,40.674183,49.515124,21.744459,73.624341,59.537537,33.468181
51.657245,82.173893,119.291576,153.482644,97.987017,97.229415,29.219852,14.222664,119.039531,-0.000908,82.604157,52.585652,151.677353,119.454312,149.806989,119.231824,71.783156,117.236785,-0.000600,0.002036,32.000000,-235.787499,119.502240,-0.276296,21.403377,0.670556,483140.462114,0.987725,40.459218,17.240192,2.320395,0.056715,0.039973,173.426966,32.000000,186.562582,176.059620,174.887612,158.087726,32.000000,155.756486,67.287300,59.285307,86.326007,86.140631,48.874451,40.674183,49.441007,21.744459,73.628612,59.590802,33.466493
51.773426,82.170308,119.414613,153.479850,97.972006,97.230722,29.240350,14.225090,119.030026,-0.000795,82.533687,52.379509,151.655811,119.429170,149.827980,119.167755,71.789127,117.274471,-0.000600,0.002011,32.000000,-235.785728,119.580045,-0.276483,21.337576,0.666486,482949.078906,0.982865,40.208221,17.236718,2.311059,0.063045,0.038559,173.428237,32.000000,186.636656,175.417790,174.831220,158.634918,32.000000,155.332435,67.282809,59.300946,86.292388,86.140631,48.876243,40.674183,49.369158,21.744459,73.630303,59.527053,33.254388
51.643042,82.170308,119.286142,153.479850,98.000091,97.234524,29.210444,14.223377,119.038937,-0.000363,82.515973,52.474446,151.713587,119.404946,149.872202,119.218684,71.795489,117.194729,-0.000601,0.002005,32.000000,-235.780229,119.477175,-0.276463,21.383708,0.666914,482993.874913,0.982972,40.217422,17.261274,2.309290,0.070662,0.033972,173.798573,32.000000,186.196732,175.223109,177.027816,158.854489,32.000000,155.128610,67.325400,59.345207,86.309231,86.140631,48.876915,40.674183,49.449323,21.744459,73.620762,59.572942,33.422106
51.988653,82.160379,119.369116,153.482923,97.988705,97.233192,29.220033,14.222378,119.001982,-0.000610,82.497210,52.564088,151.739399,119.403784,149.837245,119.128373,71.763525,117.109824,-0.000600,0.002023,32.000000,-235.783850,119.453497,-0.276574,21.323519,0.667828,482930.584332,0.979897,40.096991,17.275679,2.306485,0.065104,0.038941,174.183407,32.000000,185.892752,175.320123,178.336697,158.829886,32.000000,155.202971,67.319594,59.305304,86.274132,86.140631,48.894730,40.674183,49.392742,21.744459,73.591343,59.521506,33.383882
52.021515,82.160931,119.293672,153.484599,97.971614,97.223067,29.221278,14.225375,119.066922,-0.000640,82.543026,52.506658,151.720395,119.469748,149.858875,119.219378,71.794510,117.210439,-0.000599,0.002027,32.000000,-235.782493,119.544925,-0.276692,21.346388,0.667769,482997.671138,0.983625,40.228134,17.226196,2.309820,0.051484,0.029099,174.279092,32.000000,185.862752,175.789433,179.483191,158.188274,32.000000,155.602971,67.339115,59.314926,86.317224,86.140631,48.885937,40.674183,49.226436,21.744459,73.594628,59.511396,33.422473
52.133930,82.161482,119.389666,153.487672,97.987214,97.224342,29.261158,14.218954,119.021275,-0.000212,82.605036,52.666247,151.737024,119.473114,149.783916,119.152818,71.790262,117.207119,-0.000598,0.002014,32.000000,-235.787931,119.429187,-0.276590,21.395693,0.664298,482874.379012,0.976176,39.871135,17.212224,2.296061,0.064855,0.037554,174.160986,32.000000,185.950475,176.139910,177.656424,158.010725,32.000000,155.881448,67.331556,59.323265,86.309790,86.140631,48.927760,40.674183,49.390469,21.744459,73.596193,59.529227,33.363706
51.846676,82.161482,119.299580,153.487672,97.973830,97.224681,29.215073,14.228087,119.118664,-0.000365,82.641701,52.600172,151.694802,119.436245,149.819156,119.185094,71.835103,117.255920,-0.000597,0.002008,32.000000,-235.780437,119.529037,-0.276560,21.380115,0.662449,482752.737168,0.975365,39.838779,17.235673,2.293160,0.066733,0.030096,173.570859,32.000000,186.296285,176.361903,175.982235,157.843084,32.000000,155.845317,67.359314,59.337421,86.332310,86.140631,48.891547,40.674183,49.309274,21.744459,73.599487,59.568005,33.522473
51.701987,82.159552,119.362863,153.488510,97.972059,97.227024,29.204249,14.218954,119.112963,-0.000722,82.625953,52.515343,151.657908,119.450928,149.813352,119.215727,71.817802,117.230952,-0.000597,0.002010,32.000000,-235.789734,119.575704,-0.276632,21.493280,0.659682,482714.625326,0.971771,39.726875,17.238124,2.290057,0.076937,0.038820,173.411253,32.000000,186.569650,175.931908,174.652188,158.239358,32.000000,155.534768,67.376686,59.337731,86.331580,86.140631,48.919506,40.674183,49.463431,21.744459,73.595015,59.515556,33.383368
52.198759,82.179133,119.311300,153.486555,97.942697,97.229512,29.210414,14.220381,119.150347,-0.000715,82.548435,52.575735,151.711791,119.404396,149.834283,119.162883,71.821137,117.184550,-0.000596,0.001981,32.000000,-235.787159,119.529652,-0.276672,21.508780,0.664422,482768.966252,0.979160,40.014600,17.219674,2.301007,0.075330,0.035877,173.484434,32.000000,186.631062,175.408059,175.603758,158.719969,32.000000,155.157309,67.361307,59.346999,86.313284,86.140631,48.902667,40.674183,49.108464,21.744459,73.657791,59.517435,33.271263
51.618417,82.175548,119.454681,153.480129,97.905629,97.229418,29.199786,14.219667,119.136722,-0.000551,82.513198,52.544970,151.717879,119.451642,149.873843,119.210574,71.811289,117.200487,-0.000598,0.001985,32.000000,-235.789020,119.567607,-0.276745,21.512635,0.663807,482878.484206,0.982516,40.158059,17.223474,2.308671,0.069104,0.041197,173.930419,32.000000,186.085471,175.244908,177.618267,158.949332,32.000000,155.158023,67.350091,59.337355,86.303599,86.140631,48.936933,40.674183,49.318445,21.744459,73.659533,59.538344,33.414256
51.697176,82.175548,119.311151,153.480129,97.900822,97.231851,29.213746,14.225518,119.044674,-0.000979,82.569097,52.573237,151.720554,119.444606,149.875763,119.246576,71.785906,117.257105,-0.000597,0.001981,32.000000,-235.782678,119.514068,-0.276816,21.519952,0.654664,482674.883120,0.972240,39.679760,17.195044,2.285711,0.062399,0.043026,174.220540,32.000000,185.926175,175.421715,178.891785,158.843847,32.000000,155.273310,67.372174,59.332334,86.319754,86.140631,48.904872,40.674183,49.387368,21.744459,73.650042,59.528253,33.378526
51.669687,82.178582,119.315748,153.478453,97.882763,97.239441,29.222531,14.224091,119.065964,-0.001020,82.611000,52.619242,151.731414,119.537955,149.813653,119.139376,71.810419,117.259106,-0.000596,0.001967,32.000000,-235.787711,119.488004,-0.276896,21.482449,0.665293,482961.222181,0.984454,40.258171,17.213512,2.314187,0.069647,0.047442,174.275912,32.000000,185.778350,175.939145,179.432626,158.189051,32.000000,155.725050,67.387005,59.337222,86.341012,86.140631,48.944183,40.674183,49.273802,21.744459,73.661245,59.562508,33.443383
51.521089,82.182718,119.289861,153.478174,97.880865,97.249590,29.215320,14.225375,119.119058,-0.000712,82.662769,52.562536,151.728121,119.556205,149.816814,119.267294,71.805669,117.359478,-0.000597,0.001943,32.000000,-235.778559,119.466609,-0.276975,21.498578,0.662776,482984.351210,0.982382,40.178893,17.269512,2.307885,0.053982,0.043711,173.856705,32.000000,186.027317,176.214870,177.089375,157.955069,32.000000,155.673402,67.402953,59.331051,86.335526,86.140631,48.903728,40.674183,49.483522,21.744459,73.675917,59.590783,33.497161
51.683284,82.185752,119.341552,153.482644,97.905493,97.253436,29.214556,14.215100,119.049292,-0.000844,82.665462,52.572891,151.706560,119.490467,149.822577,119.257508,71.836979,117.254197,-0.000596,0.001925,32.000000,-235.790636,119.441161,-0.277050,21.485648,0.664488,482993.452943,0.982738,40.209588,17.246080,2.309202,0.059748,0.047602,173.563259,32.000000,186.431455,176.420945,175.597401,157.815344,32.000000,155.749512,67.450883,59.376085,86.347997,86.140631,48.945430,40.674183,49.488874,21.744459,73.677694,59.548886,33.496794
51.841034,82.185752,119.339576,153.482644,97.934293,97.255931,29.202877,14.224804,119.054093,-0.001019,82.612304,52.558067,151.652737,119.547478,149.811972,119.195502,71.810507,117.289203,-0.000596,0.001926,32.000000,-235.787489,119.577639,-0.277017,21.449063,0.666416,483129.025564,0.986167,40.363436,17.305080,2.315360,0.072705,0.040323,173.395423,32.000000,186.494822,175.641034,174.315320,158.393130,32.000000,155.287576,67.429284,59.319394,86.316264,86.140631,48.927604,40.674183,49.314758,21.744459,73.688977,59.539357,33.465319
51.575346,82.187683,119.372328,153.482923,97.918972,97.253434,29.213843,14.223377,119.031092,-0.000874,82.572091,52.572721,151.664975,119.522234,149.834123,119.215425,71.843602,117.365642,-0.000598,0.001909,32.000000,-235.784982,119.585022,-0.276897,21.450348,0.664441,483016.029967,0.982884,40.203075,17.216867,2.309094,0.063879,0.031821,173.561402,32.000000,186.626296,175.430672,176.163600,158.797198,32.000000,155.321001,67.455198,59.360270,86.321535,86.140631,48.963182,40.674183,49.417564,21.744459,73.696826,59.574270,33.350940
51.554680,82.182994,119.338562,153.475660,97.914004,97.245747,29.226508,14.222807,119.138881,-0.000732,82.531663,52.633227,151.680488,119.399808,149.829901,119.198230,71.831772,117.351196,-0.000599,0.001909,32.000000,-235.783422,119.596525,-0.276733,21.422102,0.662900,483003.664603,0.980057,40.044534,17.262262,2.302029,0.066874,0.039512,173.971799,32.000000,186.009508,175.268638,177.955934,158.975324,32.000000,155.244223,67.449744,59.338373,86.316008,86.140631,48.930549,40.674183,49.485395,21.744459,73.683992,59.539170,33.449252
51.965283,82.180236,119.439930,153.474822,97.908897,97.248226,29.205958,14.223235,119.146990,-0.001015,82.563352,52.572091,151.702827,119.517361,149.844689,119.342405,71.774666,117.384435,-0.000599,0.001900,32.000000,-235.787092,119.595811,-0.276886,21.381242,0.667584,483058.939939,0.985143,40.313698,17.270477,2.314523,0.067579,0.045428,174.197847,32.000000,185.886520,175.609984,179.287750,158.658860,32.000000,155.371953,67.441376,59.314793,86.332314,86.140631,48.978412,40.674183,49.328211,21.744459,73.685772,59.564406,33.436853
51.770842,82.180236,119.375538,153.474822,97.918872,97.258426,29.210297,14.228800,119.145528,-0.001047,82.539442,52.602997,151.678731,119.551310,149.814834,119.279683,71.803274,117.290914,-0.000598,0.001915,32.000000,-235.780543,119.678714,-0.276965,21.420975,0.668529,483046.234073,0.985055,40.329839,17.274502,2.314796,0.075892,0.042602,174.268022,32.000000,185.888683,176.035685,178.918700,158.220934,32.000000,155.763434,67.436579,59.338107,86.355154,86.140631,48.948830,40.674183,49.360803,21.744459,73.678912,59.561672,33.421226
51.801723,82.188786,119.393308,153.474542,97.952204,97.257162,29.225699,14.223948,119.156366,-0.000757,82.645701,52.573942,151.733611,119.538139,149.795323,119.188452,71.829660,117.356745,-0.000599,0.001908,32.000000,-235.787362,119.599135,-0.276945,21.360393,0.663515,482967.714979,0.977322,39.914406,17.349567,2.298456,0.061947,0.034005,173.688138,32.000000,186.260894,176.255070,176.587987,157.956778,32.000000,155.893125,67.448101,59.361929,86.341614,86.140631,48.977880,40.674183,49.391544,21.744459,73.707424,59.526099,33.523867
51.502804,82.175548,119.307197,153.476777,97.990980,97.256898,29.194456,14.217384,119.179874,-0.000987,82.681979,52.664515,151.674698,119.568930,149.828661,119.269244,71.843059,117.314104,-0.000600,0.001906,32.000000,-235.793434,119.611171,-0.277032,21.362228,0.665218,483055.422429,0.981261,40.109515,17.270420,2.305845,0.072708,0.035388,173.518953,32.000000,186.535349,176.291035,175.352479,158.235396,32.000000,155.924144,67.467947,59.376925,86.371481,86.140631,48.935411,40.674183,49.502066,21.744459,73.667870,59.531518,33.366274
51.997429,82.188234,119.427679,153.485158,97.992046,97.265746,29.210917,14.222664,119.154264,-0.001042,82.583247,52.543581,151.678891,119.540117,149.814233,119.238343,71.845871,117.402474,-0.000601,0.001886,32.000000,-235.787827,119.579251,-0.277070,21.398027,0.666704,482997.201219,0.980118,40.087040,17.279611,2.304813,0.077222,0.041752,173.368470,32.000000,186.711350,175.606317,174.518021,158.569981,32.000000,155.186761,67.481287,59.357616,86.368954,86.140631,49.002237,40.674183,49.433318,21.744459,73.669577,59.559941,33.397235
51.746506,82.188234,119.377584,153.485158,97.982682,97.259367,29.227070,14.221380,119.158864,-0.000746,82.586261,52.578683,151.693904,119.479291,149.842968,119.299643,71.843562,117.285289,-0.000603,0.001880,32.000000,-235.788619,119.685162,-0.276992,21.395195,0.671148,483095.058802,0.987309,40.374710,17.243171,2.316518,0.112788,0.042892,173.705432,32.000000,186.328812,175.527065,176.601357,158.803249,32.000000,155.020841,67.482776,59.357019,86.359356,86.140631,48.967203,40.674183,49.366248,21.744459,73.711033,59.534764,33.391145
51.701524,82.200369,119.476864,153.487672,98.012619,97.251102,29.203131,14.225375,119.123308,-0.000575,82.553163,52.612080,151.718539,119.552453,149.828121,119.311787,71.775867,117.365355,-0.000602,0.001877,32.000000,-235.784623,119.638252,-0.277046,21.455383,0.662502,482917.595367,0.976695,39.890200,17.288106,2.296800,0.066044,0.046758,174.095009,32.000000,185.972135,175.351369,178.195957,158.990453,32.000000,155.127844,67.466107,59.340607,86.370134,86.140631,48.991074,40.674183,49.473092,21.744459,73.750845,59.534380,33.380727
51.655590,82.204230,119.320084,153.490187,98.054657,97.258277,29.213889,14.221665,119.134634,-0.001017,82.577758,52.640370,151.730057,119.545317,149.860957,119.246145,71.823715,117.300429,-0.000602,0.001879,32.000000,-235.785875,119.618226,-0.277096,21.438441,0.666466,483006.931480,0.981227,40.141974,17.227092,2.306969,0.069120,0.041625,174.207675,32.000000,185.808725,175.708952,179.432164,158.471993,32.000000,155.785788,67.466677,59.364716,86.397645,86.140631,48.949887,40.674183,49.427130,21.744459,73.764866,59.585777,33.364146
