OSU 80 Ton Compressor Load Stand
51.816016,82.190165,119.476946,153.495495,98.064420,97.262240,29.203942,14.221522,119.092324,-0.000901,82.663481,52.601242,151.747086,119.582204,149.805409,119.274035,71.810120,117.384845,-0.000602,0.001905,32.000000,-235.787493,119.588878,-0.276988,21.455252,0.665997,483128.917221,0.982903,40.199341,17.338057,2.310896,0.061304,0.046362,174.297165,32.000000,185.886212,176.054677,178.008465,158.207089,32.000000,155.879904,67.473708,59.347021,86.397302,86.140631,49.015973,40.674183,49.388554,21.744459,73.766853,59.589435,33.381020
51.589288,82.190165,119.405608,153.495495,98.087614,97.262232,29.220190,14.223092,119.182313,-0.000526,82.579318,52.548395,151.712669,119.538751,149.793722,119.341285,71.816612,117.371070,-0.000603,0.001915,32.000000,-235.779367,119.713143,-0.276924,21.520476,0.666303,483101.690555,0.983571,40.249424,17.255122,2.309916,0.058983,0.036272,173.593633,32.000000,186.341750,176.303356,176.111121,158.077181,32.000000,155.991488,67.469656,59.362681,86.404093,86.140631,48.987970,40.674183,49.466269,21.744459,73.724771,59.564947,33.627902
52.064593,82.202300,119.373222,153.504993,98.125789,97.264724,29.212662,14.220951,119.134737,-0.000912,82.570343,52.712428,151.667152,119.504474,149.807410,119.227178,71.820294,117.320121,-0.000604,0.001905,32.000000,-235.788228,119.616860,-0.276947,21.484363,0.664117,483054.471405,0.980609,40.074064,17.314335,2.305792,0.059506,0.045885,173.423144,32.000000,186.475905,176.189161,174.812217,158.316788,32.000000,155.499031,67.480893,59.361421,86.443942,86.140631,49.033119,40.674183,49.355297,21.744459,73.764601,59.511593,33.546610
52.023412,82.174445,119.409281,153.499406,98.126847,97.272313,29.208252,14.222093,119.140619,-0.001047,82.516667,52.519132,151.676515,119.540199,149.819836,119.291066,71.826418,117.469811,-0.000605,0.001897,32.000000,-235.787742,119.721444,-0.277075,21.501646,0.665468,483148.793407,0.984736,40.302129,17.300399,2.314543,0.074781,0.038948,173.349160,32.000000,186.567885,175.606634,174.990504,158.528479,32.000000,155.168559,67.479929,59.352042,86.427169,86.140631,48.998180,40.674183,49.208686,21.744459,73.679476,59.522156,33.432378
51.728510,82.169205,119.411880,153.493260,98.152732,97.278602,29.232777,14.226660,119.154174,-0.000860,82.462881,52.705304,151.698755,119.550801,149.857335,119.256844,71.841539,117.354233,-0.000605,0.001892,32.000000,-235.785470,119.665805,-0.277141,21.534691,0.658355,482945.603218,0.975293,39.837032,17.269186,2.292791,0.100505,0.037961,173.787153,32.000000,186.049863,175.380577,177.418121,158.887926,32.000000,155.185989,67.476446,59.392231,86.451807,86.140631,49.034411,40.674183,49.429449,21.744459,73.681173,59.553243,33.316164
51.750228,82.169205,119.370741,153.493260,98.114137,97.282390,29.263528,14.225233,119.089170,-0.000763,82.553914,52.570678,151.749681,119.529472,149.884808,119.291272,71.848664,117.406838,-0.000606,0.001873,32.000000,-235.782799,119.559304,-0.277088,21.489425,0.658767,482957.557210,0.976288,39.850393,17.343924,2.295299,0.060935,0.038866,174.087902,32.000000,185.948068,175.387483,178.747189,158.907373,32.000000,155.516974,67.486128,59.372590,86.462069,86.140631,48.987519,40.674183,49.363813,21.744459,73.666452,59.517445,33.290852
51.634328,82.164516,119.382777,153.490466,98.128322,97.291171,29.212612,14.219810,119.107282,-0.001128,82.569107,52.617397,151.755909,119.604308,149.856075,119.271181,71.831039,117.371053,-0.000606,0.001890,32.000000,-235.785435,119.633176,-0.277173,21.534245,0.662787,483091.732753,0.981554,40.141036,17.266375,2.308435,0.055556,0.037871,174.238361,32.000000,185.756584,175.829365,179.523353,158.355907,32.000000,155.650498,67.491714,59.375709,86.487478,86.140631,49.035948,40.674183,49.537376,21.744459,73.653424,59.557610,33.410514
51.870137,82.180788,119.453032,153.490187,98.115497,97.300116,29.207392,14.225518,119.082918,-0.001122,82.634340,52.721218,151.746647,119.519970,149.813713,119.263036,71.811865,117.232619,-0.000607,0.001903,32.000000,-235.788742,119.530873,-0.277165,21.519296,0.663560,483087.718610,0.980115,40.119202,17.287671,2.306671,0.105924,0.033181,174.127281,32.000000,185.891374,176.115452,177.637920,158.106469,32.000000,155.935084,67.481134,59.386879,86.464148,86.140631,49.023986,40.674183,49.307815,21.744459,73.705900,59.548532,33.318365
51.558945,82.192923,119.356483,153.486555,98.121438,97.296311,29.216093,14.216385,119.199632,-0.000880,82.653099,52.579861,151.700851,119.492567,149.795944,119.362936,71.852935,117.391461,-0.000607,0.001924,32.000000,-235.789680,119.611804,-0.277112,21.484730,0.664276,483212.239490,0.984291,40.231115,17.285964,2.312082,0.061687,0.036129,173.519272,32.000000,186.334511,176.231233,175.919692,158.036192,32.000000,156.009722,67.508295,59.400437,86.473596,86.140631,49.041341,40.674183,49.336096,21.744459,73.707659,59.527909,33.411028
51.577126,82.192923,119.475844,153.486555,98.143102,97.289843,29.204434,14.220666,119.105360,-0.001125,82.651690,52.513806,151.661422,119.585752,149.831703,119.371617,71.858535,117.343505,-0.000608,0.001943,32.000000,-235.786382,119.539237,-0.276985,21.488008,0.661302,483199.596463,0.979742,40.010361,17.230313,2.302925,0.067480,0.034412,173.359777,32.000000,186.458976,175.858656,174.618540,158.250398,32.000000,155.441526,67.516224,59.389533,86.492941,86.140631,49.039701,40.674183,49.473233,21.744459,73.747437,59.540183,33.517043
52.141368,82.199818,119.364130,153.489349,98.142487,97.297995,29.217760,14.215671,119.118997,-0.001158,82.570817,52.589868,151.689073,119.578963,149.814554,119.153773,71.857619,117.364955,-0.000608,0.001948,32.000000,-235.794327,119.552843,-0.277023,21.391838,0.666998,483268.829527,0.985854,40.335469,17.275093,2.314952,0.073152,0.043507,173.450317,32.000000,186.650646,175.631329,175.460098,158.636102,32.000000,155.182410,67.498285,59.358391,86.449302,86.140631,49.053233,40.674183,49.140991,21.744459,73.770894,59.527496,33.456956
51.781917,82.193750,119.417507,153.482644,98.162929,97.296023,29.224752,14.220238,119.123727,-0.000838,82.461045,52.619288,151.692127,119.532960,149.836245,119.311865,71.845877,117.316632,-0.000608,0.001953,32.000000,-235.791236,119.582046,-0.277101,21.400754,0.667348,483217.632033,0.985805,40.317144,17.243584,2.316450,0.078319,0.035902,173.956608,32.000000,185.940462,175.373129,177.662239,158.900321,32.000000,155.108827,67.503717,59.363035,86.452409,86.140631,49.026828,40.674183,49.333573,21.744459,73.753867,59.583141,33.298262
51.832080,82.179960,119.425979,153.489628,98.182202,97.297914,29.218428,14.226374,119.107963,-0.000937,82.552377,52.742866,151.755630,119.642356,149.842488,119.317024,71.852065,117.318524,-0.000609,0.001943,32.000000,-235.782477,119.581819,-0.276966,21.373322,0.660064,483002.289799,0.973892,39.757778,17.256089,2.289240,0.073528,0.046956,174.227894,32.000000,185.782495,175.481598,179.060079,158.896415,32.000000,155.369156,67.493072,59.354807,86.441397,86.140631,49.061993,40.674183,49.401353,21.744459,73.755752,59.525657,33.496280
52.109411,82.179960,119.412438,153.489628,98.184151,97.294685,29.246704,14.221808,119.110424,-0.001077,82.665301,52.637101,151.709476,119.594234,149.833864,119.211410,71.822739,117.374030,-0.000611,0.001961,32.000000,-235.787863,119.544621,-0.276968,21.335137,0.666218,483175.759763,0.980960,40.111902,17.241719,2.306162,0.061957,0.040803,174.358941,32.000000,185.804790,175.902846,179.136444,158.150991,32.000000,155.807429,67.489458,59.384357,86.461407,86.140631,49.030428,40.674183,49.147008,21.744459,73.714432,59.587685,33.514989
51.622709,82.180512,119.442237,153.485996,98.216912,97.294675,29.218977,14.216813,118.956701,-0.000947,82.633680,52.640716,151.721074,119.548132,149.777814,119.261502,71.845137,117.373116,-0.000612,0.001982,32.000000,-235.791383,119.556758,-0.276952,21.399968,0.666271,483132.138834,0.980128,40.047732,17.236554,2.304094,0.058376,0.033399,173.949262,32.000000,186.165771,176.119413,177.159797,158.096551,32.000000,156.042629,67.490531,59.361908,86.409754,86.140631,49.055697,40.674183,49.381985,21.744459,73.717909,59.580771,33.497234
51.838960,82.188234,119.401952,153.484879,98.240348,97.301321,29.225361,14.220666,119.059597,-0.000503,82.693396,52.703209,151.704664,119.613973,149.817635,119.139536,71.899407,117.323263,-0.000613,0.001996,32.000000,-235.784743,119.605969,-0.276933,21.396270,0.662635,483040.770017,0.973495,39.769866,17.295873,2.291571,0.069588,0.036138,173.612946,32.000000,186.507227,176.366341,175.521257,158.044032,32.000000,155.951470,67.549101,59.404241,86.480217,86.140631,49.032807,40.674183,49.295840,21.744459,73.743809,59.596339,33.296134
52.072768,82.196784,119.431240,153.487672,98.247311,97.303128,29.212895,14.223520,119.095303,-0.000742,82.626310,52.621920,151.652239,119.591379,149.833524,119.285322,71.860389,117.352236,-0.000614,0.002036,32.000000,-235.786479,119.585981,-0.276780,21.403980,0.669095,483229.530562,0.984390,40.258811,17.272980,2.313754,0.079476,0.040767,173.386696,32.000000,186.620399,175.651168,174.309140,158.514977,32.000000,155.429455,67.547349,59.362129,86.446734,86.140631,49.061721,40.674183,49.254069,21.744459,73.745640,59.519530,33.286817
52.130663,82.196784,119.393833,153.487672,98.267405,97.294774,29.213902,14.221522,119.072712,-0.000795,82.639536,52.605465,151.680049,119.579105,149.838206,119.332544,71.884638,117.327711,-0.000613,0.002056,32.000000,-235.786182,119.563425,-0.276691,21.496375,0.665317,483068.896620,0.979809,40.049097,17.191773,2.303325,0.060050,0.032715,173.510578,32.000000,186.369195,175.556741,176.107345,158.688375,32.000000,155.010659,67.557884,59.376130,86.422547,86.140631,49.035658,40.674183,49.113036,21.744459,73.774258,59.508613,33.647857
51.840385,82.200369,119.404672,153.492701,98.268181,97.298713,29.194729,14.221665,119.126625,-0.000344,82.585521,52.639395,151.714047,119.478598,149.823999,119.204260,71.857710,117.218972,-0.000613,0.002089,32.000000,-235.785875,119.660484,-0.276579,21.485648,0.661333,483051.299942,0.975491,39.823339,17.246447,2.293545,0.070396,0.036018,174.034030,32.000000,185.800367,175.431072,177.922353,158.878970,32.000000,155.070381,67.561892,59.371352,86.452241,86.140631,49.048165,40.674183,49.350890,21.744459,73.787394,59.589229,33.431424
51.577953,82.205609,119.339732,153.488790,98.258231,97.288598,29.220751,14.222378,119.138126,-0.000445,82.652975,52.608758,151.727023,119.546357,149.859817,119.147605,71.871436,117.314202,-0.000614,0.002095,32.000000,-235.787456,119.633297,-0.276538,21.499207,0.657215,482937.122464,0.974198,39.765442,17.208944,2.290280,0.064282,0.038100,174.279770,32.000000,185.744940,175.662346,179.256466,158.551212,32.000000,155.619994,67.564060,59.371441,86.465738,86.140631,49.019786,40.674183,49.417105,21.744459,73.805727,59.565173,33.346244
52.160351,82.225191,119.325920,153.492701,98.255153,97.275926,29.219544,14.218525,119.071839,-0.000726,82.603470,52.652824,151.689831,119.559143,149.810372,119.207639,71.838756,117.319653,-0.000614,0.002125,32.000000,-235.792621,119.583923,-0.276432,21.518404,0.662539,483146.864059,0.980810,40.059801,17.177088,2.303314,0.059662,0.040002,174.354373,32.000000,185.815978,175.951188,178.860297,158.278195,32.000000,156.178189,67.539902,59.351247,86.454769,86.140631,49.080370,40.674183,49.364983,21.744459,73.807727,59.540478,33.442135
51.871517,82.225191,119.389284,153.492701,98.252766,97.278219,29.200435,14.221522,119.103438,-0.000687,82.686391,52.574764,151.704146,119.529025,149.802288,119.255292,71.869498,117.259639,-0.000614,0.002143,32.000000,-235.789788,119.615310,-0.276520,21.516962,0.666073,483202.662887,0.985255,40.328997,17.214846,2.313774,0.068846,0.040833,173.693794,32.000000,186.303699,176.102708,176.523064,158.026020,32.000000,156.232954,67.575165,59.402826,86.473193,86.140631,49.043357,40.674183,49.245077,21.744459,73.871078,59.529846,33.459817
51.887963,82.220227,119.323241,153.489907,98.227506,97.283370,29.263640,14.221380,119.036286,-0.000548,82.657612,52.672734,151.652538,119.580756,149.798465,119.292309,71.864160,117.254110,-0.000614,0.002145,32.000000,-235.790586,119.531630,-0.276471,21.518037,0.655506,482950.953815,0.973287,39.764181,17.250473,2.287675,0.063272,0.040302,173.489979,32.000000,186.494972,176.117662,175.164121,158.161868,32.000000,155.970582,67.551007,59.382633,86.474458,86.140631,49.083347,40.674183,49.332125,21.744459,73.857730,59.554384,33.334872
52.019295,82.203127,119.414556,153.495215,98.235251,97.290964,29.215755,14.220238,118.964212,-0.000986,82.641054,52.693684,151.653637,119.486796,149.845190,119.157525,71.869629,117.287902,-0.000614,0.002145,32.000000,-235.786319,119.503730,-0.276218,21.493280,0.660848,483040.206707,0.979833,40.053378,17.187289,2.301635,0.056002,0.032944,173.472975,32.000000,186.546269,175.519564,174.735743,158.614414,32.000000,155.070284,67.560534,59.374604,86.502629,86.140631,49.061716,40.674183,49.149091,21.744459,73.806410,59.567307,33.537660
52.085327,82.204782,119.310969,153.492980,98.226808,97.297315,29.184961,14.217098,119.031841,-0.000950,82.595331,52.599092,151.677175,119.445811,149.858516,119.164164,71.888823,117.278232,-0.000613,0.002142,32.000000,-235.792409,119.537954,-0.276201,21.457403,0.660117,483061.535447,0.977420,40.031915,17.189637,2.299632,0.069410,0.035988,173.678084,32.000000,186.311520,175.463636,176.900804,158.670968,32.000000,155.130063,67.573040,59.404042,86.526386,86.140631,49.068085,40.674183,49.257657,21.744459,73.808385,59.586554,33.412055
51.791873,82.204782,119.383613,153.492980,98.250257,97.301207,29.220704,14.220523,119.014510,-0.000680,82.631569,52.616324,151.703147,119.466201,149.855655,119.171989,71.859129,117.223707,-0.000613,0.002125,32.000000,-235.790459,119.525226,-0.276277,21.480639,0.659302,483005.934268,0.976376,39.883198,17.202438,2.295582,0.052219,0.040340,174.057200,32.000000,185.885162,175.288360,178.446964,158.902706,32.000000,155.061690,67.578647,59.375245,86.511841,86.140631,49.055460,40.674183,49.258195,21.744459,73.815546,59.532915,33.341622
51.980039,82.211677,119.364279,153.490745,98.247224,97.307558,29.216467,14.226517,119.081138,-0.000827,82.652188,52.654805,151.688854,119.589156,149.817756,119.295816,71.842071,117.290426,-0.000613,0.002116,32.000000,-235.784301,119.503156,-0.276204,21.402695,0.658643,482972.809982,0.976130,39.818773,17.178017,2.290683,0.058578,0.034049,174.297233,32.000000,185.655447,175.722832,179.568214,158.286749,32.000000,155.681295,67.553394,59.366553,86.526410,86.140631,49.076924,40.674183,49.238354,21.744459,73.839118,59.578224,33.375298
51.582518,82.226294,119.385336,153.490745,98.218871,97.311380,29.202039,14.224091,119.063513,-0.000971,82.635181,52.601049,151.717601,119.591135,149.794103,119.220213,71.847496,117.382516,-0.000614,0.002111,32.000000,-235.785252,119.575946,-0.276239,21.441667,0.663403,483184.923770,0.980970,40.112931,17.178229,2.305065,0.061206,0.035826,174.281687,32.000000,185.926695,175.907338,178.428542,158.303689,32.000000,155.968795,67.545400,59.396301,86.534186,86.140631,49.062397,40.674183,49.365699,21.744459,73.886879,59.528666,33.504498
51.690282,82.219951,119.369255,153.490745,98.213186,97.306331,29.260382,14.223377,118.962612,-0.000799,82.680327,52.678955,151.689173,119.433983,149.774732,119.174517,71.878215,117.254638,-0.000614,0.002124,32.000000,-235.788260,119.485496,-0.276197,21.411979,0.662550,483168.695924,0.977340,39.931061,17.231361,2.296348,0.068710,0.037357,173.595422,32.000000,186.354139,176.190304,176.166598,157.985862,32.000000,156.082813,67.527943,59.416074,86.537528,86.140631,49.077527,40.674183,49.096878,21.744459,73.889081,59.529777,33.377645
51.686290,82.219951,119.405179,153.490745,98.206654,97.306381,29.224614,14.222664,119.020736,-0.000697,82.708271,52.556414,151.687416,119.429843,149.788560,119.193850,71.842550,117.230908,-0.000614,0.002135,32.000000,-235.784876,119.508277,-0.276225,21.366608,0.668284,483385.291496,0.986072,40.345082,17.275700,2.314453,0.054893,0.033037,173.411172,32.000000,186.600771,175.884055,174.623938,158.283397,32.000000,155.852874,67.545159,59.379669,86.539091,86.140631,49.074481,40.674183,49.304800,21.744459,73.871408,59.550568,33.426655
51.599692,82.221881,119.322335,153.492980,98.218848,97.311498,29.201297,14.218383,119.042768,-0.000942,82.666654,52.582021,151.636128,119.461776,149.823839,119.171152,71.889109,117.254051,-0.000614,0.002126,32.000000,-235.789649,119.508564,-0.276226,21.394277,0.667217,483242.568655,0.981816,40.230232,17.175868,2.309317,0.056854,0.037533,173.443288,32.000000,186.631871,175.551948,174.991411,158.660897,32.000000,155.247741,67.544655,59.395129,86.508759,86.140631,49.082682,40.674183,49.246008,21.744459,73.879589,59.562213,33.333625
52.179432,82.231810,119.316938,153.496612,98.222467,97.321675,29.220265,14.223806,118.966963,-0.000991,82.616616,52.663627,151.668550,119.453660,149.868881,119.103398,71.884862,117.155490,-0.000614,0.002106,32.000000,-235.783898,119.501750,-0.276243,21.391261,0.668949,483310.408188,0.983100,40.234249,17.198703,2.310191,0.069595,0.043364,173.823779,32.000000,186.183952,175.423725,177.104489,158.815377,32.000000,154.925246,67.523628,59.421803,86.518014,86.140631,49.045169,40.674183,49.030284,21.744459,73.912791,59.544687,33.504278
51.614423,82.241463,119.314756,153.503038,98.189859,97.321688,29.212749,14.225803,119.023549,-0.000542,82.673769,52.610234,151.686378,119.454679,149.845310,119.219318,71.864077,117.258370,-0.000614,0.002116,32.000000,-235.783376,119.547801,-0.276289,21.372902,0.669042,483293.195417,0.985732,40.323365,17.164657,2.312462,0.059919,0.043113,174.123989,32.000000,185.799350,175.410771,178.680981,158.795055,32.000000,155.238332,67.490751,59.374737,86.528104,86.140631,49.085341,40.674183,49.218064,21.744459,73.915046,59.567563,33.265100
51.764450,82.241463,119.338597,153.503038,98.160298,97.314063,29.218805,14.223948,118.956319,-0.000654,82.696501,52.648663,151.710754,119.565218,149.829822,119.222515,71.859524,117.231703,-0.000614,0.002125,32.000000,-235.784084,119.543661,-0.276252,21.387300,0.659333,483089.337664,0.973350,39.751738,17.115598,2.286666,0.064492,0.052170,174.353324,32.000000,185.726223,175.827250,179.406038,158.213174,32.000000,155.675171,67.506259,59.386614,86.547233,86.140631,49.062410,40.674183,49.248732,21.744459,73.947544,59.544421,33.452040
52.054081,82.249737,119.324833,153.505272,98.173987,97.309051,29.218522,14.218668,119.042073,-0.000674,82.734402,52.595139,151.769025,119.442487,149.827781,119.148621,71.865058,117.253357,-0.000614,0.002119,32.000000,-235.789855,119.610334,-0.276306,21.360943,0.669505,483407.790618,0.985191,40.328107,17.192024,2.311655,0.058513,0.041138,174.107054,32.000000,186.076029,176.019188,177.882442,158.067693,32.000000,156.145159,67.491123,59.429743,86.551861,86.140631,49.101459,40.674183,49.158956,21.744459,73.975789,59.552034,33.298555
51.645960,82.249461,119.394369,153.504155,98.162393,97.304069,29.213477,14.220951,119.047789,-0.000361,82.676421,52.637544,151.658009,119.505453,149.777334,119.139170,71.850638,117.326160,-0.000616,0.002128,32.000000,-235.787080,119.536912,-0.276327,21.368287,0.666608,483307.483207,0.981814,40.177166,17.182157,2.305416,0.069030,0.042740,173.548032,32.000000,186.374148,176.149759,175.812256,158.103684,32.000000,156.304337,67.454214,59.386592,86.517331,86.140631,49.084768,40.674183,49.306639,21.744459,73.977356,59.583102,33.436853
51.828771,82.241739,119.337181,153.504434,98.178886,97.302898,29.212168,14.224376,119.004307,-0.000252,82.735215,52.642594,151.643575,119.470217,149.836626,119.172583,71.879134,117.328279,-0.000615,0.002096,32.000000,-235.785622,119.572316,-0.276304,21.410170,0.662393,483146.842445,0.975868,39.894988,17.188332,2.292324,0.061411,0.038131,173.346319,32.000000,186.605466,175.704638,174.542250,158.483810,32.000000,155.757208,67.484574,59.430274,86.518895,86.140631,49.108703,40.674183,49.227321,21.744459,73.979783,59.534105,33.399949
51.611052,82.241739,119.443267,153.504434,98.180313,97.301698,29.214330,14.219810,119.086035,-0.000627,82.711629,52.670677,151.677874,119.504148,149.829943,119.133139,71.844733,117.191651,-0.000616,0.002106,32.000000,-235.793139,119.625508,-0.276295,21.379066,0.669546,483341.372685,0.984355,40.304349,17.242108,2.311785,0.058881,0.037194,173.441727,32.000000,186.591259,175.599120,175.317789,158.796625,32.000000,155.270906,67.484749,59.419525,86.490767,86.140631,49.113084,40.674183,49.318989,21.744459,73.958015,59.531567,33.386816
51.797412,82.238153,119.329760,153.501082,98.201667,97.295352,29.216724,14.224947,119.082184,-0.000582,82.588285,52.594920,151.695761,119.515484,149.845591,119.183910,71.829068,117.356275,-0.000616,0.002109,32.000000,-235.781937,119.572071,-0.276293,21.435688,0.664716,483187.094960,0.980604,40.112831,17.214756,2.302528,0.062057,0.040538,173.854300,32.000000,185.866679,175.311583,177.638927,158.852097,32.000000,154.864920,67.440698,59.405724,86.461118,86.140631,49.099501,40.674183,49.297647,21.744459,73.949144,59.550362,33.428342
52.075928,82.231258,119.345100,153.501641,98.184882,97.289188,29.217330,14.226517,118.995824,-0.000315,82.619482,52.704674,151.691769,119.385574,149.858697,119.102361,71.840595,117.280142,-0.000617,0.002087,32.000000,-235.783646,119.577394,-0.276292,21.415756,0.670105,483345.376383,0.985005,40.331779,17.175289,2.314296,0.053157,0.039054,174.184212,32.000000,185.656690,175.591786,179.102299,158.597785,32.000000,155.219951,67.394279,59.390374,86.456577,86.140631,49.077294,40.674183,49.065155,21.744459,73.929903,59.514130,33.393053
51.636916,82.224639,119.292597,153.498288,98.176131,97.291669,29.220237,14.219382,119.042950,-0.000686,82.652193,52.597639,151.717182,119.515302,149.823719,119.105167,71.849941,117.338629,-0.000618,0.002067,32.000000,-235.792420,119.494389,-0.276159,21.399732,0.664348,483252.844175,0.981010,40.140738,17.279950,2.303778,0.117940,0.047446,174.333602,32.000000,185.724508,175.894805,179.296109,158.195958,32.000000,155.868370,67.347244,59.405923,86.481642,86.140631,49.112738,40.674183,49.248808,21.744459,73.932153,59.567356,33.266714
52.035133,82.224639,119.402134,153.498288,98.216709,97.304361,29.219758,14.221094,119.102192,-0.000829,82.632174,52.649382,151.756469,119.517504,149.760445,119.284689,71.851467,117.244520,-0.000617,0.002024,32.000000,-235.785790,119.576376,-0.276268,21.462517,0.660298,483059.978044,0.975221,39.854651,17.227277,2.291752,0.068105,0.041536,173.961991,32.000000,186.086695,176.049959,177.091521,158.078272,32.000000,156.334014,67.332500,59.418353,86.459534,86.140631,49.105040,40.674183,49.079666,21.744459,73.913664,59.558770,33.303691
51.680222,82.221881,119.336636,153.501641,98.212501,97.309516,29.225610,14.226660,119.018358,-0.000666,82.640058,52.647638,151.717222,119.546886,149.784218,119.245436,71.875649,117.272939,-0.000617,0.002013,32.000000,-235.778094,119.544904,-0.276195,21.441956,0.667902,483254.005600,0.984129,40.288634,17.249542,2.310219,0.044650,0.018209,173.580866,32.000000,186.447388,176.215187,175.636103,158.206077,32.000000,156.263793,67.342710,59.434962,86.451971,86.140631,49.106542,40.674183,49.132741,21.744459,73.907217,59.532856,33.518217
51.551752,82.190716,119.380067,153.499406,98.205495,97.301981,29.205892,14.220666,119.142787,-0.000548,82.608502,52.562862,151.685999,119.564383,149.838467,119.187615,71.864998,117.377949,-0.000618,0.001993,32.000000,-235.788185,119.590143,-0.276153,21.458294,0.660025,483125.834199,0.976106,39.888854,17.197146,2.294645,0.063991,0.040395,173.349605,32.000000,186.552843,175.674451,174.579176,158.516796,32.000000,155.381386,67.311775,59.439032,86.447602,86.140631,49.101151,40.674183,49.344361,21.744459,73.811935,59.535580,33.471262
51.798326,82.184373,119.325584,153.500523,98.215487,97.305910,29.212012,14.224091,119.038997,-0.000868,82.537561,52.767060,151.695482,119.601412,149.854435,119.214998,71.889530,117.387903,-0.000617,0.001981,32.000000,-235.786072,119.533525,-0.276030,21.508753,0.666264,483270.478758,0.983228,40.242285,17.188329,2.309136,0.071973,0.046045,173.520165,32.000000,186.391724,175.568382,176.300473,158.710003,32.000000,155.096644,67.293459,59.432729,86.425322,86.140631,49.137085,40.674183,49.269738,21.744459,73.813790,59.536190,33.393713
51.767793,82.184373,119.431086,153.500523,98.188012,97.308520,29.208277,14.221522,119.075490,-0.000861,82.575703,52.661831,151.713709,119.519726,149.838867,119.155875,71.878332,117.315468,-0.000617,0.001985,32.000000,-235.789624,119.525246,-0.275957,21.471932,0.668135,483275.234168,0.986400,40.340513,17.255731,2.315732,0.062616,0.034576,173.992020,32.000000,185.788403,175.482745,178.018275,158.876864,32.000000,154.916635,67.283906,59.419304,86.450538,86.140631,49.126469,40.674183,49.225792,21.744459,73.795771,59.570307,33.375958
52.097881,82.199266,119.327564,153.497730,98.192237,97.312330,29.243079,14.221522,119.115205,-0.000636,82.629826,52.621871,151.722053,119.592970,149.867761,119.280228,71.834170,117.388273,-0.000617,0.002005,32.000000,-235.785526,119.614494,-0.275892,21.514182,0.662030,483124.834454,0.981128,40.086040,17.236577,2.303657,0.061217,0.036890,174.181421,32.000000,185.555672,175.748858,179.552793,158.419496,32.000000,155.533246,67.295979,59.420565,86.451074,86.140631,49.134688,40.674183,49.294488,21.744459,73.844177,59.538521,33.498261
52.047454,82.216365,119.382867,153.504155,98.185003,97.326332,29.241345,14.222236,119.138637,-0.000850,82.644462,52.685773,151.685321,119.541157,149.840068,119.223084,71.842471,117.287288,-0.000617,0.001999,32.000000,-235.786288,119.479786,-0.275966,21.536553,0.664417,483171.776378,0.981907,40.116716,17.208634,2.307054,0.105772,0.036622,174.397776,32.000000,185.706813,176.062556,178.836509,158.100514,32.000000,156.096838,67.298126,59.427775,86.484066,86.140631,49.115314,40.674183,49.056002,21.744459,73.899578,59.557954,33.462898
51.690376,82.221330,119.377652,153.500803,98.192914,97.329526,29.223589,14.220095,119.135189,-0.000886,82.715223,52.662353,151.753375,119.580940,149.799927,119.255332,71.843016,117.360238,-0.000616,0.002002,32.000000,-235.785642,119.590877,-0.275984,21.514392,0.656889,483137.284089,0.974072,39.800700,17.292135,2.290449,0.033348,0.014050,173.572759,32.000000,186.204721,176.128728,176.564996,158.114324,32.000000,156.299135,67.296220,59.446021,86.465878,86.140631,49.167497,40.674183,49.202824,21.744459,73.901683,59.541678,33.411615
51.824227,82.221330,119.495313,153.500803,98.218133,97.330184,29.208834,14.220095,119.139274,-0.000552,82.710651,52.640749,151.704226,119.557450,149.784879,119.209046,71.894236,117.420963,-0.000616,0.002005,32.000000,-235.788920,119.579619,-0.276060,21.535215,0.657559,483235.423768,0.975335,39.868248,17.229263,2.293731,0.061712,0.034475,173.467199,32.000000,186.455192,176.180100,175.247748,158.150771,32.000000,156.104136,67.305553,59.459644,86.459258,86.140631,49.164355,40.674183,49.173933,21.744459,73.919341,59.553932,33.446978
51.731283,82.229604,119.401875,153.497730,98.243676,97.336733,29.214001,14.223663,119.088908,-0.000692,82.667495,52.688662,151.701871,119.498377,149.834605,119.175292,71.893693,117.333606,-0.000619,0.001980,32.000000,-235.787647,119.644535,-0.276262,21.485937,0.664255,483425.888055,0.983287,40.231517,17.268143,2.309475,0.059764,0.033244,173.314440,32.000000,186.673077,175.598403,174.513809,158.619583,32.000000,155.405500,67.343761,59.438125,86.466050,86.140631,49.141347,40.674183,49.233945,21.744459,73.947390,59.559351,33.313596
51.533392,82.234568,119.411327,153.497171,98.260352,97.336985,29.216669,14.222664,119.118962,-0.000834,82.621496,52.680191,151.689593,119.604878,149.792643,119.279740,71.856308,117.328036,-0.000619,0.001958,32.000000,-235.785368,119.590183,-0.276210,21.514785,0.662144,483271.588456,0.981035,40.096985,17.249727,2.305781,0.045400,0.024361,173.604733,32.000000,186.310454,175.473678,176.661324,158.742584,32.000000,154.892258,67.307393,59.415699,86.423182,86.140631,49.137240,40.674183,49.341288,21.744459,73.965145,59.553027,33.442796
51.913955,82.240635,119.396981,153.501641,98.279187,97.348392,29.216350,14.222949,119.077571,-0.000704,82.621709,52.723685,151.716584,119.573843,149.845551,119.218908,71.846177,117.308896,-0.000619,0.001940,32.000000,-235.785410,119.669600,-0.276202,21.537261,0.664675,483358.457125,0.982859,40.198646,17.203076,2.308117,0.066320,0.052909,173.979147,32.000000,185.802257,175.488579,178.274022,158.730982,32.000000,155.110137,67.336598,59.411143,86.427059,86.140631,49.166621,40.674183,49.230473,21.744459,73.967427,59.547736,33.493126
51.849189,82.240635,119.394452,153.501641,98.305315,97.367389,29.216142,14.220666,119.157333,-0.000363,82.624894,52.636284,151.735469,119.564219,149.878166,119.173925,71.877159,117.264823,-0.000620,0.001957,32.000000,-235.792447,119.625385,-0.276279,21.468365,0.667219,483528.706487,0.986877,40.402878,17.237451,2.317164,0.059786,0.042800,174.189159,32.000000,185.637084,175.864742,179.460020,158.255836,32.000000,155.596262,67.341921,59.429964,86.444907,86.140631,49.140290,40.674183,49.157889,21.744459,73.988719,59.545159,33.393126
51.931938,82.243393,119.382089,153.505831,98.361574,97.371227,29.197618,14.221950,119.103212,-0.000596,82.613548,52.563822,151.734790,119.616889,149.787380,119.291902,71.849446,117.419717,-0.000620,0.001942,32.000000,-235.785262,119.635969,-0.276221,21.500230,0.660067,483432.313076,0.979173,40.026255,17.237238,2.299901,0.041066,0.025160,174.137222,32.000000,185.845593,176.098513,178.479562,158.160098,32.000000,155.892498,67.304129,59.419127,86.440858,86.140631,49.199629,40.674183,49.015840,21.744459,73.999692,59.550794,33.434872
51.764237,82.239256,119.474348,153.508625,98.382125,97.368291,29.218923,14.220523,119.127281,-0.000611,82.658929,52.761868,151.711932,119.517096,149.789181,119.240929,71.879163,117.309572,-0.000620,0.001933,32.000000,-235.788164,119.631605,-0.276228,21.467028,0.663393,483499.109501,0.980698,40.091231,17.182431,2.302726,0.074240,0.040996,173.516435,32.000000,186.266484,176.217377,176.145148,158.049608,32.000000,156.210509,67.340234,59.429522,86.472522,86.140631,49.175729,40.674183,49.188991,21.744459,73.989125,59.586022,33.424747
51.762519,82.224363,119.366846,153.502199,98.361189,97.365780,29.204983,14.217526,119.082608,-0.000180,82.715354,52.590261,151.701731,119.514426,149.802529,119.256675,71.856396,117.340039,-0.000620,0.001956,32.000000,-235.792308,119.605930,-0.276340,21.390657,0.660957,483535.834474,0.979670,40.010984,17.293843,2.298818,0.054576,0.040608,173.344859,32.000000,186.577946,176.001046,174.814507,158.366602,32.000000,156.032609,67.359009,59.446375,86.488396,86.140631,49.171224,40.674183,49.214797,21.744459,73.991452,59.569825,33.400976
51.828163,82.224363,119.431964,153.502199,98.384180,97.368345,29.204949,14.218097,119.070921,-0.000285,82.605044,52.659706,151.684482,119.535714,149.832765,119.216338,71.893346,117.367381,-0.000621,0.001960,32.000000,-235.790918,119.576642,-0.276445,21.407206,0.665423,483538.428557,0.982356,40.175174,17.204617,2.308048,0.050604,0.024407,173.417007,32.000000,186.699488,175.484623,174.960764,158.656887,32.000000,155.340112,67.330923,59.412559,86.472629,86.140631,49.165942,40.674183,49.152119,21.744459,73.947118,59.568064,33.396207
51.579255,82.237602,119.424146,153.504993,98.399495,97.374689,29.209875,14.220238,119.119314,-0.000545,82.589619,52.696283,151.717822,119.578310,149.851734,119.230376,71.901626,117.357442,-0.000621,0.001966,32.000000,-235.786810,119.610436,-0.276421,21.367028,0.667053,483550.561634,0.982800,40.162007,17.243849,2.306048,0.066407,0.036970,173.751200,32.000000,185.947571,175.434057,177.213980,158.819097,32.000000,155.080231,67.347530,59.425541,86.492168,86.140631,49.184923,40.674183,49.218750,21.744459,73.990734,59.523011,33.357103
51.703758,82.237878,119.411173,153.501641,98.431599,97.378491,29.250296,14.228658,119.121687,-0.000449,82.592139,52.692845,151.719678,119.648391,149.842570,119.286222,71.843760,117.391001,-0.000620,0.001968,32.000000,-235.777407,119.751830,-0.276371,21.378384,0.665879,483464.454803,0.981477,40.096066,17.221673,2.304384,0.059645,0.038394,174.097980,32.000000,185.746697,175.535889,178.602846,158.854031,32.000000,155.113783,67.339577,59.407428,86.468238,86.140631,49.162966,40.674183,49.228880,21.744459,73.993908,59.531007,33.390118
51.785359,82.230431,119.384926,153.498568,98.466486,97.378564,29.252805,14.220238,119.136639,-0.000376,82.614020,52.721461,151.746109,119.545521,149.831044,119.248141,71.892564,117.348954,-0.000619,0.001966,32.000000,-235.787466,119.567036,-0.276358,21.393909,0.671390,483614.244098,0.986544,40.359677,17.208023,2.315352,0.049162,0.019179,174.315037,32.000000,185.610015,176.007851,179.640670,158.173391,32.000000,155.794366,67.380238,59.426205,86.531692,86.140631,49.206813,40.674183,49.159351,21.744459,73.996222,59.554610,33.483441
51.779105,82.230431,119.453186,153.498568,98.452680,97.383685,29.244853,14.219524,119.154884,-0.000769,82.633273,52.667793,151.716185,119.571234,149.774433,119.240745,71.879908,117.321142,-0.000617,0.001968,32.000000,-235.784410,119.644965,-0.276367,21.415651,0.668843,483683.052613,0.982647,40.234603,17.284019,2.309526,0.063904,0.039111,174.102183,32.000000,185.913806,176.072526,177.593206,158.050721,32.000000,156.065454,67.369459,59.429611,86.524540,86.140631,49.187138,40.674183,49.180524,21.744459,73.975205,59.527879,33.518217
51.720795,82.219123,119.411278,153.496891,98.453798,97.386133,29.214417,14.224091,119.144741,-0.000706,82.622695,52.614369,151.731277,119.596681,149.804770,119.317837,71.875331,117.336646,-0.000617,0.001970,32.000000,-235.780826,119.682326,-0.276363,21.501226,0.666779,483543.794883,0.980867,40.145125,17.212499,2.305380,0.060947,0.040416,173.518939,32.000000,186.319494,176.163846,175.839687,158.073539,32.000000,156.278292,67.369788,59.420698,86.515969,86.140631,49.200713,40.674183,49.119292,21.744459,73.942055,59.525047,33.345657
51.820465,82.209195,119.471453,153.496053,98.497099,97.386114,29.203219,14.221808,119.134449,-0.000438,82.623679,52.717020,151.639583,119.652960,149.807151,119.243354,71.887511,117.377621,-0.000617,0.001977,32.000000,-235.788519,119.595037,-0.276361,21.480718,0.666706,483595.268479,0.981314,40.151408,17.210125,2.306977,0.056588,0.029424,173.377975,32.000000,186.534819,175.754814,174.634770,158.492252,32.000000,155.747536,67.387796,59.411564,86.519398,86.140631,49.201282,40.674183,49.151312,21.744459,73.913144,59.570366,33.489311
51.785835,82.205334,119.370526,153.496612,98.506677,97.393695,29.219726,14.219239,119.162607,-0.000554,82.591457,52.598471,151.650144,119.631795,149.833325,119.240460,71.890255,117.325101,-0.000616,0.002007,32.000000,-235.789448,119.608458,-0.276317,21.507363,0.664757,483629.718008,0.983535,40.198714,17.223081,2.308767,0.066901,0.047369,173.431689,32.000000,186.582893,175.533220,175.672569,158.808752,32.000000,155.165881,67.407293,59.418641,86.508258,86.140631,49.214303,40.674183,49.130589,21.744459,73.915178,59.520641,33.398555
51.585576,82.205334,119.538835,153.496612,98.512538,97.398937,29.215634,14.216528,119.176076,-0.000714,82.541074,52.676816,151.738324,119.578841,149.854035,119.256980,71.875725,117.454778,-0.000615,0.001998,32.000000,-235.791504,119.503120,-0.276288,21.549141,0.664090,483547.579406,0.981836,40.088626,17.233041,2.305488,0.069233,0.046008,173.859019,32.000000,185.744999,175.417419,177.685720,158.874513,32.000000,155.085190,67.406241,59.432707,86.521241,86.140631,49.233940,40.674183,49.277219,21.744459,73.905116,59.516904,33.496941
51.798175,82.212228,119.422825,153.496612,98.536892,97.397660,29.211195,14.222236,119.063129,-0.000525,82.597078,52.644839,151.730339,119.572477,149.849453,119.243293,71.860801,117.319773,-0.000617,0.001999,32.000000,-235.783665,119.630871,-0.276309,21.504505,0.663218,483591.072658,0.982060,40.119548,17.201918,2.305081,0.053354,0.036939,174.200842,32.000000,185.569980,175.739584,179.099648,158.509171,32.000000,155.165443,67.408300,59.430584,86.539128,86.140631,49.199269,40.674183,49.232548,21.744459,73.928693,59.582059,33.488797
51.970216,82.217744,119.457871,153.497171,98.531656,97.396371,29.217531,14.216956,119.136462,-0.000436,82.624663,52.605609,151.718960,119.666704,149.817137,119.258712,71.892653,117.360200,-0.000616,0.002008,32.000000,-235.787962,119.541237,-0.276335,21.521342,0.666496,483740.436597,0.986387,40.321040,17.286499,2.317292,0.056093,0.039205,174.234222,32.000000,185.602308,176.081204,179.269569,158.086318,32.000000,155.780012,67.392484,59.417978,86.563119,86.140631,49.210246,40.674183,49.063165,21.744459,73.948004,59.534242,33.384175
51.732276,82.227397,119.364493,153.503038,98.540497,97.398906,29.210001,14.220951,119.152062,-0.000695,82.684914,52.661747,151.698677,119.639869,149.743956,119.238587,71.886619,117.303470,-0.000615,0.001995,32.000000,-235.786752,119.637255,-0.276332,21.492624,0.663490,483668.263732,0.982150,40.114047,17.228492,2.305541,0.072713,0.033612,173.774494,32.000000,185.963937,176.199797,177.031753,157.928792,32.000000,156.163502,67.351495,59.416098,86.555559,86.140631,49.218688,40.674183,49.145309,21.744459,73.950122,59.584665,33.413229
51.839660,82.227397,119.482871,153.503038,98.555412,97.401385,29.204659,14.220809,119.044704,-0.000668,82.740461,52.601828,151.698078,119.624066,149.802289,119.270551,71.877860,117.294023,-0.000614,0.002002,32.000000,-235.787223,119.656691,-0.276343,21.436212,0.660306,483528.904029,0.978411,39.946971,17.218485,2.298583,0.054959,0.041652,173.521951,32.000000,186.415656,176.260931,175.698178,158.171213,32.000000,156.251898,67.379143,59.438546,86.592937,86.140631,49.226228,40.674183,49.128665,21.744459,73.982484,59.599870,33.465613
51.879740,82.235671,119.409081,153.506390,98.534917,97.391204,29.209807,14.225090,119.123186,-0.000211,82.676518,52.654353,151.662642,119.654774,149.807452,119.257393,71.882197,117.299446,-0.000614,0.002005,32.000000,-235.784089,119.640088,-0.276410,21.419191,0.664615,483676.527715,0.983596,40.195443,17.193863,2.307350,0.070560,0.033507,173.351666,32.000000,186.509879,175.532461,174.419600,158.567993,32.000000,155.379070,67.374805,59.429965,86.586619,86.140631,49.200721,40.674183,49.095424,21.744459,74.011356,59.597067,33.412495
51.808613,82.238153,119.468025,153.505272,98.535769,97.391206,29.232627,14.222807,119.086907,-0.000439,82.626181,52.733776,151.673882,119.580063,149.830124,119.259021,71.896684,117.350706,-0.000614,0.001984,32.000000,-235.786700,119.578088,-0.276421,21.391811,0.665357,483654.226971,0.981591,40.087558,17.197515,2.304854,0.068448,0.046007,173.537353,32.000000,186.474894,175.430395,176.169990,158.760752,32.000000,155.165723,67.375900,59.430651,86.584991,86.140631,49.227000,40.674183,49.128720,21.744459,74.020645,59.529886,33.421006
51.796104,82.240084,119.444163,153.505552,98.534963,97.385244,29.216056,14.220951,119.146178,-0.000451,82.654107,52.653950,151.697958,119.552270,149.828023,119.277049,71.883767,117.176306,-0.000613,0.001998,32.000000,-235.793309,119.656834,-0.276430,21.387851,0.664649,483587.560514,0.980512,40.055609,17.196109,2.301651,0.051311,0.025162,173.999863,32.000000,185.777131,175.372394,177.975860,158.850983,32.000000,154.923553,67.354453,59.429589,86.593046,86.140631,49.221716,40.674183,49.132281,21.744459,74.029770,59.547096,33.464512
51.628088,82.254701,119.526204,153.508066,98.572722,97.378891,29.198673,14.222093,119.088482,-0.000072,82.681497,52.656879,151.710875,119.547376,149.856937,119.213326,71.854572,117.294328,-0.000612,0.002016,32.000000,-235.786758,119.491717,-0.276495,21.425879,0.667119,483597.687688,0.981212,40.129488,17.209325,2.305949,0.070479,0.046390,174.255004,32.000000,185.570602,175.876197,179.252447,158.547489,32.000000,155.420490,67.309935,59.394733,86.605855,86.140631,49.219713,40.674183,49.157267,21.744459,74.032105,59.536583,33.537880
51.631227,82.254701,119.354947,153.508066,98.550623,97.369956,29.253476,14.220381,119.151000,-0.000164,82.703311,52.624628,151.738524,119.564913,149.778956,119.231822,71.842873,117.309592,-0.000612,0.002033,32.000000,-235.785520,119.595731,-0.276361,21.418457,0.667254,483598.829959,0.981970,40.143983,17.127954,2.306045,0.078240,0.047372,174.277172,32.000000,185.598137,176.076625,178.873818,158.133679,32.000000,155.729623,67.326542,59.431668,86.608191,86.140631,49.195411,40.674183,49.227404,21.744459,74.080238,59.532226,33.520345
51.845930,82.261320,119.456765,153.512536,98.557789,97.373769,29.237884,14.224947,119.184495,-0.000437,82.752534,52.700018,151.740740,119.580246,149.801329,119.259532,71.898037,117.272696,-0.000611,0.002028,32.000000,-235.784560,119.629992,-0.276394,21.519742,0.669464,483720.427471,0.985994,40.327584,17.220968,2.315139,0.051506,0.019804,173.626570,32.000000,186.136190,176.172526,176.619513,158.061262,32.000000,156.049197,67.321898,59.463538,86.625391,86.140631,49.237689,40.674183,48.964385,21.744459,74.103433,59.527102,33.398629
51.914472,82.247806,119.405809,153.514212,98.573921,97.382669,29.216381,14.223663,119.145784,-0.000416,82.682823,52.800906,151.706283,119.580919,149.788842,119.344300,71.874138,117.285776,-0.000610,0.002044,32.000000,-235.781091,119.587918,-0.276383,21.512923,0.668421,483696.942892,0.983991,40.324423,17.240917,2.311681,0.067608,0.041526,173.549433,32.000000,186.473063,176.154807,175.239115,158.225296,32.000000,155.989197,67.319050,59.446796,86.632824,86.140631,49.236520,40.674183,49.099942,21.744459,74.105127,59.559754,33.405892
51.872053,82.221606,119.407041,153.505552,98.587067,97.385165,29.202511,14.219239,119.162607,-0.000280,82.671201,52.643629,151.664758,119.600148,149.823641,119.297828,71.888779,117.293759,-0.000612,0.002066,32.000000,-235.789612,119.556737,-0.276312,21.512949,0.662363,483519.376011,0.980149,40.115188,17.165809,2.304072,0.067166,0.042022,173.307803,32.000000,186.604924,175.449477,174.736079,158.698396,32.000000,155.463022,67.328010,59.430209,86.599196,86.140631,49.255301,40.674183,48.977564,21.744459,74.066132,59.548690,33.415723
51.715515,82.221606,119.392351,153.505552,98.597773,97.387677,29.225162,14.218811,119.145999,-0.000522,82.577403,52.651972,151.714588,119.588954,149.829103,119.271975,71.905315,117.396825,-0.000612,0.002058,32.000000,-235.790204,119.632014,-0.276219,21.527977,0.661109,483558.890984,0.979523,40.032907,17.196779,2.300049,0.144481,0.033353,173.668000,32.000000,186.249228,175.346214,176.653967,158.805921,32.000000,155.110865,67.318590,59.421959,86.597139,86.140631,49.229461,40.674183,49.060116,21.744459,73.985734,59.560069,33.428196
51.701521,82.229052,119.483172,153.503038,98.614819,97.395330,29.199938,14.222093,119.072955,-0.000625,82.592403,52.702524,151.718541,119.509531,149.831165,119.188553,71.859760,117.333995,-0.000612,0.002038,32.000000,-235.786103,119.571828,-0.276228,21.440461,0.661803,483530.759084,0.980821,40.049257,17.186452,2.301953,0.072945,0.037634,174.061477,32.000000,185.761020,175.521071,178.105314,158.874002,32.000000,155.060857,67.317100,59.424657,86.609327,86.140631,49.260011,40.674183,49.157526,21.744459,74.011172,59.524565,33.339568
51.727770,82.227673,119.364633,153.499685,98.589313,97.390224,29.210709,14.217526,119.141282,-0.000364,82.628214,52.651825,151.740740,119.614096,149.825662,119.239562,71.875577,117.320124,-0.000612,0.002043,32.000000,-235.791653,119.684409,-0.276180,21.386776,0.663915,483587.752496,0.983304,40.206506,17.225611,2.308637,0.063431,0.039546,174.208151,32.000000,185.522894,175.885113,179.568568,158.176675,32.000000,155.490436,67.343127,59.443788,86.631797,86.140631,49.222087,40.674183,49.141907,21.744459,74.009831,59.527850,33.422693
51.742809,82.220227,119.392698,153.496891,98.591580,97.387632,29.215135,14.223092,119.159596,-0.000532,82.650436,52.677370,151.741818,119.600249,149.812675,119.174395,71.839042,117.371723,-0.000612,0.002037,32.000000,-235.781498,119.601053,-0.276199,21.378541,0.667539,483725.771979,0.984537,40.228027,17.237220,2.311019,0.082127,0.044331,174.212879,32.000000,185.683044,176.186372,178.171341,157.829913,32.000000,155.937147,67.328076,59.416408,86.629656,86.140631,49.272681,40.674183,49.075217,21.744459,74.012046,59.563727,33.392172
51.809996,82.220227,119.344206,153.496891,98.561608,97.390107,29.194780,14.228943,119.144690,-0.000768,82.685219,52.608825,151.747547,119.450804,149.769751,119.198173,71.847605,117.282078,-0.000610,0.002026,32.000000,-235.781548,119.595972,-0.276363,21.384180,0.667921,483656.877161,0.983578,40.200249,17.213905,2.307554,0.057011,0.039095,173.554596,32.000000,186.207787,176.198127,176.032545,157.917289,32.000000,156.102877,67.352679,59.421075,86.632377,86.140631,49.212579,40.674183,49.104099,21.744459,73.990930,59.549398,33.320712
51.687021,82.213607,119.477310,153.495215,98.557057,97.392183,29.211107,14.222378,119.085008,-0.000612,82.668170,52.711581,151.673044,119.568542,149.798107,119.215893,71.866233,117.329383,-0.000609,0.002026,32.000000,-235.791718,119.616166,-0.276337,21.471984,0.668087,483696.029105,0.983075,40.177683,17.278322,2.307426,0.050171,0.031476,173.387853,32.000000,186.457599,175.930996,174.734735,158.248607,32.000000,156.032958,67.364159,59.413754,86.636040,86.140631,49.275376,40.674183,48.956854,21.744459,73.972355,59.526493,33.370969
51.751707,82.223260,119.425760,153.497730,98.573282,97.399400,29.215703,14.221237,119.060659,-0.000533,82.586381,52.759820,151.672684,119.579635,149.823221,119.180852,71.855275,117.312244,-0.000608,0.002052,32.000000,-235.788926,119.592835,-0.276350,21.483078,0.666453,483659.115735,0.982402,40.110172,17.221314,2.303498,0.071736,0.036396,173.360938,32.000000,186.639580,175.438907,175.161983,158.782212,32.000000,155.412558,67.357937,59.406212,86.616721,86.140631,49.253479,40.674183,49.122493,21.744459,74.004614,59.533003,33.523353
51.717574,82.220502,119.541957,153.491583,98.548781,97.400682,29.225303,14.215100,119.084431,-0.000769,82.523366,52.589135,151.718162,119.630756,149.855117,119.178953,71.888717,117.316229,-0.000608,0.002053,32.000000,-235.791948,119.612640,-0.276302,21.520765,0.666719,483685.510008,0.984392,40.227170,17.228253,2.311553,0.078787,0.037934,173.832434,32.000000,185.978624,175.338646,177.377381,158.910483,32.000000,155.073656,67.346654,59.415413,86.594658,86.140631,49.281650,40.674183,49.030005,21.744459,74.006786,59.545956,33.372436
51.692902,82.220502,119.490455,153.491583,98.548230,97.394382,29.226548,14.220523,119.137905,-0.000716,82.527512,52.657746,151.757469,119.591156,149.867142,119.287704,71.863554,117.341403,-0.000606,0.002021,32.000000,-235.783902,119.609090,-0.276212,21.572955,0.664993,483723.333580,0.982999,40.171772,17.229948,2.307668,0.047752,0.029037,174.171024,32.000000,185.805189,175.544542,178.618495,159.034577,32.000000,155.082532,67.370227,59.423242,86.619976,86.140631,49.286035,40.674183,49.150401,21.744459,74.000316,59.538609,33.363412
51.726568,82.202576,119.456306,153.490745,98.536584,97.393213,29.272538,14.222521,119.213449,-0.000479,82.530867,52.651947,151.708200,119.606204,149.827263,119.291657,71.829719,117.272555,-0.000605,0.002015,32.000000,-235.783216,119.613045,-0.276211,21.484993,0.665196,483680.047445,0.983385,40.203331,17.198661,2.311438,0.059618,0.032491,174.227901,32.000000,185.566183,176.015488,179.530871,158.141959,32.000000,155.484352,67.361530,59.408158,86.598107,86.140631,49.258613,40.674183,49.182569,21.744459,73.946353,59.558633,33.456002
52.102962,82.195681,119.412488,153.488231,98.558659,97.393577,29.231220,14.223948,119.199187,-0.000717,82.587878,52.591160,151.767809,119.681527,149.813255,119.255111,71.842313,117.407350,-0.000605,0.002001,32.000000,-235.784411,119.648573,-0.276195,21.489136,0.663610,483707.297045,0.983789,40.228148,17.237428,2.311545,0.066404,0.043704,174.021709,32.000000,185.793327,176.246162,177.530602,157.936777,32.000000,155.931640,67.361179,59.417470,86.594210,86.140631,49.264257,40.674183,48.920336,21.744459,73.926766,59.557226,33.441328
