OSU 80 Ton Compressor Load Stand
51.769897,82.184097,119.501098,153.489907,98.576625,97.394763,29.245086,14.222807,119.070727,-0.000738,82.578839,52.727278,151.733114,119.674676,149.773154,119.285750,71.872836,117.361154,-0.000605,0.001990,32.000000,-235.787356,119.626547,-0.276197,21.437550,0.665484,483725.123640,0.981495,40.176360,17.234052,2.309380,0.051660,0.024223,173.512987,32.000000,186.218373,176.239555,175.936908,157.902528,32.000000,156.299213,67.342667,59.397520,86.551368,86.140631,49.263785,40.674183,48.976292,21.744459,73.928670,59.519117,33.372363
51.830018,82.184097,119.421615,153.489907,98.569910,97.393435,29.210320,14.222378,119.026171,-0.000444,82.595827,52.678119,151.642998,119.528250,149.828824,119.278965,71.897194,117.326118,-0.000604,0.001985,32.000000,-235.785489,119.610945,-0.276183,21.372929,0.658694,483519.016573,0.975169,39.792034,17.294297,2.291856,0.081086,0.042552,173.387778,32.000000,186.520100,175.588004,174.411017,158.609388,32.000000,155.772048,67.387381,59.430895,86.595260,86.140631,49.272535,40.674183,49.059695,21.744459,73.894281,59.535964,33.439127
52.132891,82.184649,119.443658,153.486834,98.559731,97.395876,29.208821,14.223520,119.116549,-0.000368,82.550273,52.686245,151.686620,119.636892,149.833766,119.320037,71.897522,117.366601,-0.000605,0.002005,32.000000,-235.786151,119.593486,-0.276134,21.378751,0.666505,483609.854363,0.981497,40.114327,17.238819,2.308312,0.064325,0.041128,173.412213,32.000000,186.451059,175.348113,175.787670,158.905412,32.000000,155.270453,67.352416,59.428794,86.560989,86.140631,49.280361,40.674183,48.908288,21.744459,73.897798,59.531971,33.476471
51.776126,82.185476,119.497410,153.485996,98.538683,97.395920,29.210212,14.222807,119.113711,-0.000521,82.518562,52.702588,151.729301,119.541565,149.862861,119.268148,71.881749,117.334056,-0.000605,0.002021,32.000000,-235.784078,119.643515,-0.275958,21.376731,0.666951,483529.386825,0.981415,40.053937,17.195528,2.304101,0.061117,0.040345,173.955367,32.000000,185.882950,175.409198,177.614266,158.965974,32.000000,155.079829,67.362209,59.422712,86.585772,86.140631,49.307177,40.674183,49.066719,21.744459,73.902181,59.554620,33.317558
51.811531,82.183546,119.516746,153.489907,98.516381,97.393206,29.270524,14.220381,119.173065,-0.000311,82.531298,52.645258,151.744134,119.588566,149.903959,119.246979,71.881074,117.384193,-0.000606,0.002050,32.000000,-235.791093,119.653163,-0.275709,21.433327,0.661793,483398.693514,0.975306,39.751080,17.217075,2.291138,0.061410,0.040910,174.196009,32.000000,185.687318,175.621594,178.987575,158.717003,32.000000,155.161137,67.346019,59.409309,86.606679,86.140631,49.269690,40.674183,49.074933,21.744459,73.903985,59.575126,33.370602
51.793244,82.183546,119.485974,153.489907,98.534759,97.398128,29.223287,14.219239,119.163424,0.000005,82.517685,52.692523,151.742517,119.542728,149.830485,119.260669,71.872577,117.309267,-0.000607,0.002037,32.000000,-235.790596,119.617595,-0.275604,21.478908,0.668276,483597.613333,0.982555,40.109447,17.215262,2.307964,0.070629,0.032845,174.389883,32.000000,185.587229,176.078584,178.989189,158.019942,32.000000,155.649245,67.349656,59.409198,86.577161,86.140631,49.315757,40.674183,49.044604,21.744459,73.899741,59.539061,33.488210
51.746010,82.181615,119.449636,153.492422,98.529872,97.404528,29.216311,14.220523,119.162257,-0.000365,82.552004,52.638903,151.771083,119.630795,149.819579,119.221372,71.891423,117.469874,-0.000607,0.002050,32.000000,-235.787181,119.625732,-0.275572,21.484337,0.666021,483566.371348,0.979772,40.071950,17.243027,2.306760,0.067263,0.047125,173.851195,32.000000,185.943608,176.187429,177.090083,157.922990,32.000000,155.986957,67.357280,59.429081,86.577376,86.140631,49.266933,40.674183,48.830545,21.744459,73.895484,59.546988,33.398629
51.642676,82.166722,119.540622,153.481806,98.540491,97.410883,29.219945,14.219667,119.123156,-0.000504,82.637067,52.581843,151.714489,119.633854,149.788702,119.243495,71.884605,117.356871,-0.000607,0.002028,32.000000,-235.788692,119.555533,-0.275366,21.534455,0.664742,483614.837363,0.981781,40.090318,17.211037,2.306980,0.065441,0.036661,173.616377,32.000000,186.373517,176.277278,175.506995,158.129424,32.000000,156.119761,67.382999,59.443700,86.597940,86.140631,49.339036,40.674183,49.121607,21.744459,73.850686,59.540094,33.303178
51.787709,82.173617,119.474906,153.479012,98.565023,97.411566,29.228282,14.215671,119.128803,-0.000379,82.551364,52.690904,151.676698,119.531167,149.837508,119.223202,71.929679,117.333287,-0.000607,0.002024,32.000000,-235.790557,119.624959,-0.275389,21.539044,0.665177,483632.887279,0.983048,40.135853,17.278953,2.308383,0.062096,0.033402,173.348959,32.000000,186.543986,175.413844,174.541283,158.707389,32.000000,155.406655,67.393142,59.415701,86.584060,86.140631,49.287673,40.674183,49.044944,21.744459,73.852308,59.540714,33.405232
51.803972,82.173617,119.430728,153.479012,98.584995,97.416530,29.217232,14.223377,119.140595,-0.000322,82.511193,52.576945,151.688896,119.636423,149.857338,119.192771,71.885826,117.401065,-0.000606,0.002037,32.000000,-235.783179,119.579475,-0.275396,21.494749,0.666006,483706.305011,0.985087,40.224917,17.224735,2.314764,0.064473,0.043544,173.602992,32.000000,186.347721,175.401241,176.267163,158.801569,32.000000,155.333703,67.355331,59.445182,86.575129,86.140631,49.300914,40.674183,49.035766,21.744459,73.875532,59.520100,33.313376
51.725103,82.171962,119.545035,153.484041,98.590418,97.429243,29.212173,14.222236,119.114938,-0.000555,82.530146,52.668717,151.666935,119.597436,149.835708,119.159522,71.881970,117.360093,-0.000605,0.002011,32.000000,-235.783009,119.625813,-0.275364,21.480298,0.662981,483565.897374,0.981839,40.085949,17.166917,2.307013,0.063077,0.049200,173.986374,32.000000,185.830194,175.348505,177.883249,159.063621,32.000000,154.963469,67.369943,59.414971,86.587210,86.140631,49.317769,40.674183,49.167799,21.744459,73.872042,59.554640,33.353508
51.932153,82.178582,119.460607,153.486276,98.585051,97.440096,29.231217,14.218954,119.074719,-0.000483,82.592413,52.768258,151.732815,119.537875,149.856878,119.299172,71.873844,117.339181,-0.000605,0.002010,32.000000,-235.787439,119.585004,-0.275316,21.397581,0.663809,483664.753815,0.981926,40.069614,17.247391,2.305436,0.046203,0.023461,174.206598,32.000000,185.608779,175.751692,179.283834,158.373387,32.000000,155.430311,67.393537,59.411897,86.617477,86.140631,49.325747,40.674183,48.957205,21.744459,73.894410,59.550283,33.369795
51.706151,82.190716,119.539440,153.487393,98.563188,97.442082,29.203182,14.226232,119.073171,-0.000343,82.647924,52.631454,151.715388,119.606488,149.824582,119.356322,71.898986,117.357396,-0.000604,0.002002,32.000000,-235.782620,119.695888,-0.275151,21.388140,0.666455,483770.038732,0.983845,40.147221,17.229111,2.311161,0.074218,0.045777,174.342687,32.000000,185.581725,176.109704,178.519555,158.214079,32.000000,155.675700,67.398970,59.423265,86.611673,86.140631,49.320919,40.674183,48.936685,21.744459,73.896147,59.551689,33.445584
51.569580,82.190716,119.377095,153.487393,98.542816,97.443522,29.230931,14.216956,119.122079,-0.000605,82.721484,52.749042,151.714988,119.624455,149.807833,119.261156,71.925151,117.380931,-0.000604,0.002001,32.000000,-235.789109,119.685307,-0.275179,21.413684,0.665021,483749.241309,0.979077,39.945954,17.225938,2.300321,0.067987,0.034245,173.650149,32.000000,186.127011,176.255489,176.452511,157.993398,32.000000,155.906775,67.366898,59.448876,86.609724,86.140631,49.301939,40.674183,49.152380,21.744459,73.935904,59.546034,33.428416
52.125143,82.214435,119.523398,153.487672,98.528601,97.447864,29.220685,14.225803,119.092519,-0.000624,82.741309,52.619168,151.690673,119.529228,149.802470,119.181181,71.900664,117.299507,-0.000604,0.002017,32.000000,-235.783704,119.529364,-0.275154,21.401830,0.669733,483834.342984,0.984713,40.185035,17.210638,2.311900,0.057546,0.029760,173.511958,32.000000,186.327449,176.161136,175.236923,158.209121,32.000000,155.744413,67.357280,59.450512,86.595823,86.140631,49.316491,40.674183,49.010229,21.744459,74.011995,59.543694,33.378379
51.823022,82.229879,119.419389,153.495774,98.514947,97.452953,29.233419,14.216956,119.096093,-0.000320,82.711336,52.593264,151.695464,119.598028,149.811455,119.200039,71.914389,117.381911,-0.000605,0.002027,32.000000,-235.796157,119.647780,-0.275139,21.427217,0.670168,483857.821232,0.986619,40.322542,17.197188,2.314874,0.059757,0.035142,173.325954,32.000000,186.685416,175.442974,174.712139,158.572728,32.000000,155.356983,67.351716,59.452879,86.580015,86.140631,49.322958,40.674183,49.001009,21.744459,74.062370,59.532285,33.441475
52.006952,82.257183,119.478750,153.496053,98.525295,97.462291,29.223289,14.221237,119.038104,-0.000469,82.703730,52.654886,151.685482,119.526455,149.809054,119.186882,71.879314,117.276005,-0.000604,0.002025,32.000000,-235.785648,119.541766,-0.275068,21.450479,0.662156,483691.896213,0.975658,39.788612,17.177676,2.293009,0.059317,0.035460,173.722277,32.000000,186.201656,175.355982,176.956538,158.889677,32.000000,155.272428,67.320782,59.419550,86.551633,86.140631,49.340886,40.674183,48.994836,21.744459,74.064606,59.577938,33.494886
51.879846,82.257183,119.472636,153.496053,98.490131,97.461497,29.216570,14.226802,119.102180,-0.000610,82.713601,52.525466,151.708321,119.499233,149.820160,119.163437,71.869925,117.167302,-0.000603,0.002003,32.000000,-235.783196,119.562995,-0.275046,21.504111,0.665845,483854.777676,0.981492,40.106744,17.208480,2.304369,0.047821,0.026414,174.057973,32.000000,185.869782,175.358831,178.264028,159.083903,32.000000,155.101806,67.350007,59.402829,86.579437,86.140631,49.346625,40.674183,48.960544,21.744459,74.152388,59.545975,33.325408
51.771087,82.275386,119.451388,153.499126,98.482772,97.455741,29.214723,14.222521,119.036774,-0.000437,82.735265,52.603865,151.728045,119.529860,149.809894,119.158993,71.874218,117.324302,-0.000603,0.002008,32.000000,-235.787150,119.432755,-0.275033,21.533957,0.662522,483912.736068,0.978224,39.949613,17.186321,2.297361,0.133981,0.042894,174.267792,32.000000,185.528433,175.917749,179.585584,158.227969,32.000000,155.539222,67.331276,59.414175,86.585286,86.140631,49.315287,40.674183,48.830629,21.744459,74.211861,59.550008,33.456149
51.928333,82.278971,119.378739,153.501361,98.460341,97.455768,29.234568,14.219952,118.973570,-0.000117,82.790872,52.677155,151.754116,119.516525,149.780899,119.073142,71.877115,117.270966,-0.000604,0.001997,32.000000,-235.790046,119.466407,-0.274962,21.481714,0.662967,483984.862336,0.981042,40.077015,17.136925,2.302872,0.068253,0.041004,174.209530,32.000000,185.761267,176.260111,177.918094,158.004889,32.000000,155.651540,67.311186,59.389691,86.595867,86.140631,49.319931,40.674183,48.914272,21.744459,74.225750,59.558633,33.287184
51.590392,82.286142,119.360031,153.508346,98.432864,97.445536,29.205734,14.227801,119.054148,-0.000319,82.786751,52.535723,151.724691,119.508714,149.737714,119.185623,71.901473,117.344111,-0.000604,0.001991,32.000000,-235.780722,119.582104,-0.274874,21.475604,0.663735,484025.130007,0.983325,40.204420,17.217524,2.307299,0.061036,0.044414,173.479262,32.000000,186.119463,176.289353,176.134898,157.917026,32.000000,155.959450,67.308031,59.411300,86.576269,86.140631,49.339390,40.674183,49.070029,21.744459,74.228464,59.550558,33.298115
51.786470,82.286142,119.324620,153.508346,98.415685,97.441132,29.211025,14.224234,119.098631,-0.000295,82.763252,52.592745,151.704109,119.506125,149.800730,119.223289,71.930492,117.252393,-0.000602,0.001953,32.000000,-235.784782,119.519963,-0.274845,21.443136,0.662204,483949.287351,0.979439,40.050174,17.185796,2.298913,0.069438,0.049741,173.474845,32.000000,186.433479,175.890704,174.780820,158.237771,32.000000,155.649194,67.329567,59.427578,86.594220,86.140631,49.304021,40.674183,48.998398,21.744459,74.253644,59.536622,33.424747
51.923491,82.285039,119.360527,153.510580,98.385025,97.432288,29.217713,14.226945,119.025507,0.000045,82.715164,52.604066,151.675001,119.455984,149.799309,119.189493,71.917051,117.263430,-0.000600,0.001977,32.000000,-235.785021,119.518921,-0.274903,21.357875,0.667940,484023.112865,0.987287,40.396996,17.200972,2.313610,0.057632,0.038572,173.371055,32.000000,186.593957,175.452109,175.154054,158.781690,32.000000,155.512948,67.315940,59.408359,86.573271,86.140631,49.314425,40.674183,48.782843,21.744459,74.252975,59.556784,33.424674
51.677292,82.280902,119.305543,153.515050,98.374511,97.420879,29.213814,14.224091,119.050111,-0.000115,82.618314,52.550044,151.725729,119.610547,149.839890,119.119818,71.880799,117.189403,-0.000599,0.001971,32.000000,-235.785416,119.503341,-0.274824,21.402931,0.665349,483853.242996,0.983011,40.199720,17.122379,2.304166,0.064990,0.040611,173.937811,32.000000,186.035216,175.313513,177.281996,158.942198,32.000000,155.137251,67.333730,59.391859,86.562860,86.140631,49.301349,40.674183,49.042162,21.744459,74.242813,59.558741,33.372510
52.107172,82.271249,119.346241,153.509463,98.391149,97.413309,29.209500,14.219667,119.056801,-0.000347,82.634361,52.656890,151.757270,119.469912,149.867704,119.099911,71.886398,117.312470,-0.000599,0.001951,32.000000,-235.787053,119.514743,-0.274810,21.368182,0.665846,483768.450128,0.979882,40.061097,17.141786,2.298777,0.095651,0.033544,174.187793,32.000000,185.779914,175.508273,178.614113,158.842915,32.000000,155.143458,67.337542,59.414198,86.580169,86.140631,49.331121,40.674183,48.895800,21.744459,74.245545,59.554138,33.471849
51.647545,82.271249,119.307432,153.509463,98.381215,97.413295,29.225359,14.223520,118.973378,-0.000274,82.665127,52.506589,151.717804,119.498234,149.794306,119.155429,71.879688,117.282532,-0.000599,0.001943,32.000000,-235.784839,119.393617,-0.274790,21.374187,0.668173,483889.291409,0.984952,40.304253,17.138007,2.308665,0.058269,0.039042,174.334293,32.000000,185.551084,175.948756,179.412665,158.174329,32.000000,155.592014,67.310463,59.383078,86.599618,86.140631,49.305907,40.674183,49.045807,21.744459,74.218034,59.554768,33.448812
51.698562,82.250564,119.352545,153.513933,98.394031,97.406947,29.211175,14.225233,118.992742,-0.000180,82.730696,52.662455,151.750743,119.428823,149.778658,119.171320,71.869144,117.290448,-0.000599,0.001952,32.000000,-235.786077,119.443135,-0.274622,21.456459,0.662163,483627.575597,0.976186,39.863393,17.198947,2.290400,0.057021,0.042210,174.050963,32.000000,185.893743,176.287855,177.392081,157.837452,32.000000,155.827584,67.322885,59.380911,86.594949,86.140631,49.365176,40.674183,49.096945,21.744459,74.155932,59.542041,33.315210
51.757841,82.252219,119.298103,153.510301,98.374151,97.397262,29.205052,14.224519,119.077343,-0.000518,82.721532,52.580035,151.681131,119.426315,149.787963,119.122528,71.900364,117.264922,-0.000598,0.001971,32.000000,-235.784168,119.474400,-0.274445,21.472194,0.669525,483856.235368,0.985078,40.324541,17.189476,2.310031,0.053875,0.029190,173.595982,32.000000,186.234957,176.265184,175.825457,158.018347,32.000000,155.940465,67.327661,59.385733,86.589017,86.140631,49.308191,40.674183,48.991442,21.744459,74.163543,59.549240,33.359010
51.545902,82.263527,119.288546,153.510580,98.345844,97.389755,29.224569,14.222093,118.943676,-0.000423,82.724330,52.606198,151.679214,119.495828,149.804672,119.205014,71.912739,117.182671,-0.000598,0.001971,32.000000,-235.789873,119.434448,-0.274292,21.529105,0.666325,483793.958194,0.984389,40.252515,17.204298,2.308624,0.048511,0.016303,173.340073,32.000000,186.502468,175.642088,174.629134,158.441684,32.000000,155.569481,67.335548,59.413446,86.594264,86.140631,49.358542,40.674183,48.937636,21.744459,74.165996,59.541294,33.323427
51.690257,82.263527,119.297534,153.510580,98.349328,97.382151,29.217116,14.227516,118.947465,-0.000199,82.646649,52.534301,151.699298,119.457044,149.817579,119.136118,71.895202,117.220579,-0.000598,0.001977,32.000000,-235.779860,119.429102,-0.274123,21.502433,0.664399,483661.878956,0.983278,40.194564,17.159279,2.304928,0.054391,0.044155,173.504458,32.000000,186.492930,175.430457,175.755113,158.835026,32.000000,155.296967,67.316379,59.415105,86.586790,86.140631,49.311507,40.674183,49.033711,21.744459,74.203878,59.548227,33.404718
52.078148,82.251392,119.301067,153.509184,98.364706,97.374532,29.217979,14.221950,118.948110,-0.000381,82.615283,52.547253,151.723234,119.501232,149.822562,119.175209,71.898404,117.289614,-0.000598,0.001964,32.000000,-235.783787,119.480316,-0.274290,21.432121,0.666138,483715.330140,0.986954,40.419222,17.102425,2.314220,0.062401,0.035018,174.007792,32.000000,185.953162,175.328498,177.639529,158.815418,32.000000,155.143460,67.340149,59.389935,86.563077,86.140631,49.356856,40.674183,48.944278,21.744459,74.168460,59.547382,33.432011
51.764425,82.253874,119.293433,153.508346,98.349395,97.369385,29.207114,14.228087,118.971407,-0.000555,82.589900,52.628273,151.754935,119.488446,149.844453,119.197154,71.878732,117.287915,-0.000599,0.001977,32.000000,-235.784862,119.543395,-0.274246,21.451607,0.664515,483642.193525,0.984140,40.273833,17.140464,2.307931,0.055773,0.030003,174.147149,32.000000,185.782062,175.569742,178.870865,158.637166,32.000000,155.356992,67.298348,59.373789,86.593387,86.140631,49.313324,40.674183,48.981930,21.744459,74.178667,59.550244,33.442869
52.069096,82.227121,119.343389,153.494657,98.319477,97.373183,29.216845,14.228372,119.016148,-0.000389,82.614131,52.738367,151.752879,119.429353,149.825283,119.167452,71.862873,117.151894,-0.000598,0.002007,32.000000,-235.781299,119.427022,-0.274100,21.338048,0.660075,483401.126289,0.976057,39.872563,17.174588,2.290809,0.185136,0.039758,174.375991,32.000000,185.640555,176.105718,179.024745,157.983844,32.000000,155.650095,67.295675,59.399667,86.616865,86.140631,49.347521,40.674183,48.964190,21.744459,74.181136,59.561996,33.420639
51.838856,82.227121,119.303596,153.494657,98.295580,97.369387,29.266600,14.224234,119.032602,-0.000407,82.685002,52.534917,151.733555,119.509388,149.780439,119.144245,71.872220,117.289938,-0.000599,0.002021,32.000000,-235.783470,119.547536,-0.274012,21.355593,0.664704,483563.012932,0.982796,40.189602,17.193340,2.304545,0.054300,0.038114,173.808358,32.000000,186.070526,176.173290,176.713575,157.910859,32.000000,155.938538,67.257815,59.386662,86.593904,86.140631,49.321821,40.674183,48.927785,21.744459,74.099788,59.559498,33.382341
51.576027,82.229604,119.410328,153.496053,98.287511,97.366955,29.225675,14.221665,119.023823,-0.000651,82.665324,52.739781,151.759646,119.433575,149.796708,119.103050,71.891892,117.195465,-0.000600,0.002009,32.000000,-235.787350,119.403835,-0.273901,21.410038,0.663370,483432.296250,0.976208,39.857348,17.135641,2.292020,0.049964,0.029603,173.515229,32.000000,186.342461,176.300371,175.510091,157.961043,32.000000,155.897022,67.238161,59.397499,86.593710,86.140631,49.345344,40.674183,49.031041,21.744459,74.109766,59.542041,33.350133
51.762353,82.216917,119.239314,153.500523,98.255005,97.361964,29.227834,14.224376,119.055626,-0.000597,82.604667,52.683853,151.678695,119.421442,149.836849,119.144876,71.896272,117.250577,-0.000600,0.001996,32.000000,-235.783983,119.561221,-0.273820,21.366162,0.666444,483505.864221,0.979207,40.088089,17.200947,2.301432,0.068607,0.044224,173.413691,32.000000,186.609270,175.543565,174.585051,158.520878,32.000000,155.314040,67.265045,59.384715,86.569934,86.140631,49.305620,40.674183,48.971579,21.744459,74.072333,59.536416,33.433038
51.984328,82.211953,119.361832,153.506669,98.240954,97.350556,29.205948,14.220381,118.990505,-0.000387,82.534154,52.662639,151.698340,119.454639,149.826884,119.123442,71.877777,117.334568,-0.000599,0.001985,32.000000,-235.792077,119.439099,-0.273874,21.451685,0.669939,483583.307127,0.985980,40.354933,17.130192,2.315229,0.068241,0.045774,173.593914,32.000000,186.484225,175.438340,176.474954,158.869406,32.000000,155.393081,67.238314,59.389670,86.544422,86.140631,49.355141,40.674183,49.042138,21.744459,74.074443,59.553745,33.533771
52.036053,82.211953,119.294278,153.506669,98.259967,97.354330,29.217136,14.219096,118.989547,-0.000639,82.536291,52.597029,151.723294,119.477824,149.865583,119.196965,71.888648,117.331488,-0.000598,0.001956,32.000000,-235.786477,119.477788,-0.274086,21.486120,0.666917,483447.396086,0.981979,40.154728,17.155615,2.303591,0.056487,0.044036,174.012035,32.000000,185.976037,175.320464,178.033881,159.029483,32.000000,155.334494,67.274028,59.403869,86.555926,86.140631,49.331905,40.674183,48.808803,21.744459,74.060999,59.546733,33.366640
51.649803,82.193474,119.308174,153.495215,98.250896,97.346822,29.216148,14.222664,119.019102,-0.000655,82.585330,52.613592,151.722236,119.512222,149.896457,119.189776,71.847994,117.155164,-0.000598,0.001943,32.000000,-235.787007,119.499630,-0.274286,21.519978,0.661238,483314.749491,0.978037,39.927042,17.219512,2.296112,0.068003,0.045178,174.277310,32.000000,185.751518,175.722350,179.253482,158.511618,32.000000,155.592377,67.311165,59.380425,86.540781,86.140631,49.369898,40.674183,49.028086,21.744459,74.005227,59.580623,33.478085
51.606357,82.199266,119.279353,153.493818,98.249498,97.331674,29.209945,14.220523,119.023172,-0.000402,82.606441,52.597157,151.737168,119.466853,149.793567,119.226261,71.816533,117.233665,-0.000597,0.001943,32.000000,-235.790787,119.467305,-0.274104,21.534455,0.658875,483288.825244,0.976646,39.875247,17.206976,2.292531,0.065939,0.042148,174.311449,32.000000,185.753392,176.112894,178.432925,158.091802,32.000000,155.717874,67.270107,59.377638,86.514325,86.140631,49.330293,40.674183,49.051209,21.744459,74.025217,59.557049,33.384469
51.641795,82.207540,119.352597,153.491304,98.228180,97.326571,29.230442,14.222949,118.922959,-0.000357,82.659408,52.566445,151.731519,119.438122,149.801971,119.105149,71.865577,117.150063,-0.000599,0.001964,32.000000,-235.784591,119.490941,-0.274252,21.478672,0.664382,483483.763810,0.984484,40.244493,17.152289,2.309944,0.068928,0.037242,173.542496,32.000000,186.203829,176.345615,176.352651,157.739017,32.000000,155.795830,67.280558,59.394492,86.521031,86.140631,49.367692,40.674183,49.020744,21.744459,74.027155,59.561298,33.492539
51.655797,82.207540,119.275136,153.491304,98.172942,97.323329,29.229577,14.223806,119.026290,-0.000699,82.705044,52.550083,151.729223,119.445177,149.770394,119.192873,71.886035,117.223724,-0.000601,0.001996,32.000000,-235.784882,119.414297,-0.274272,21.480010,0.664381,483495.817004,0.985453,40.294035,17.226210,2.311331,0.063296,0.044483,173.424189,32.000000,186.419951,176.184521,175.030451,158.053113,32.000000,155.773180,67.254309,59.378921,86.499631,86.140631,49.332324,40.674183,49.033290,21.744459,74.055017,59.552525,33.393713
51.705940,82.218296,119.320859,153.490466,98.153405,97.327104,29.208473,14.218383,118.934573,-0.000590,82.640670,52.643585,151.676340,119.447421,149.808255,119.132363,71.887450,117.177002,-0.000603,0.001979,32.000000,-235.790305,119.444117,-0.274257,21.464615,0.665981,483371.935433,0.983997,40.266621,17.131947,2.311163,0.065021,0.035023,173.397605,32.000000,186.591202,175.512336,174.925448,158.581822,32.000000,155.284834,67.246224,59.391351,86.458691,86.140631,49.362803,40.674183,48.924830,21.744459,74.090700,59.538845,33.460477
51.667754,82.204230,119.239121,153.489069,98.165750,97.325776,29.220622,14.222093,118.934034,-0.000386,82.526656,52.532289,151.716966,119.441344,149.855439,119.152209,71.874272,117.178100,-0.000602,0.002004,32.000000,-235.790364,119.535280,-0.274089,21.399758,0.665155,483312.166642,0.983704,40.252525,17.151332,2.309037,0.062741,0.043464,173.753767,32.000000,186.328638,175.240348,176.891793,158.888955,32.000000,155.292494,67.285400,59.396438,86.452244,86.140631,49.323914,40.674183,49.025282,21.744459,74.048846,59.544874,33.383295
51.597411,82.196784,119.298562,153.484879,98.207801,97.313698,29.222553,14.218954,118.980089,-0.000722,82.521506,52.524114,151.711815,119.503455,149.838870,119.260546,71.856189,117.162065,-0.000604,0.001997,32.000000,-235.789406,119.497388,-0.273952,21.423597,0.665125,483318.063763,0.983443,40.212825,17.124646,2.307682,0.069209,0.032174,174.061245,32.000000,185.941538,175.319722,178.260886,159.013665,32.000000,155.181391,67.309719,59.386109,86.451152,86.140631,49.371202,40.674183,48.993705,21.744459,74.050833,59.546103,33.448592
51.824108,82.196784,119.199365,153.484879,98.214502,97.316002,29.206721,14.222664,118.975464,-0.000772,82.538986,52.582566,151.747549,119.447135,149.832487,119.125725,71.828476,117.132637,-0.000605,0.001988,32.000000,-235.786843,119.443666,-0.273877,21.383681,0.667207,483336.150311,0.983775,40.237180,17.138419,2.307805,0.044192,0.016113,174.272430,32.000000,185.794295,175.837788,179.417648,158.308320,32.000000,155.677226,67.313969,59.357201,86.458500,86.140631,49.312603,40.674183,48.943135,21.744459,74.029489,59.561229,33.385789
51.666060,82.182167,119.288318,153.470631,98.220011,97.315939,29.235767,14.226660,118.990083,-0.000585,82.556934,52.584613,151.748428,119.443953,149.797629,119.175355,71.859194,117.260206,-0.000605,0.002004,32.000000,-235.780061,119.441462,-0.273848,21.354754,0.667973,483333.516606,0.985025,40.300566,17.147827,2.312104,0.053576,0.032612,174.215359,32.000000,185.938873,176.167835,178.010121,157.967516,32.000000,155.745957,67.287875,59.379607,86.437418,86.140631,49.377364,40.674183,48.894094,21.744459,73.985653,59.561888,33.429590
51.555927,82.178857,119.263902,153.471748,98.257766,97.314106,29.230957,14.220809,118.962495,-0.000564,82.598475,52.531655,151.703051,119.452131,149.776857,119.102357,71.876713,117.257620,-0.000605,0.002002,32.000000,-235.787715,119.408690,-0.273872,21.423125,0.664692,483288.992374,0.980907,40.072558,17.159620,2.300076,0.104276,0.051516,173.545802,32.000000,186.262983,176.273845,176.016035,157.830730,32.000000,156.002186,67.237241,59.379761,86.421266,86.140631,49.340669,40.674183,49.090588,21.744459,73.977078,59.553332,33.388871
51.830142,82.165895,119.317151,153.470072,98.253021,97.311525,29.198131,14.218240,118.957638,-0.000788,82.632105,52.538995,151.716327,119.432434,149.823623,119.163676,71.878717,117.234483,-0.000605,0.001999,32.000000,-235.791431,119.405632,-0.273813,21.412897,0.668869,483288.804393,0.983149,40.216823,17.197899,2.308833,0.043434,0.019165,173.383827,32.000000,186.455382,176.025081,174.773664,158.315678,32.000000,155.609782,67.258472,59.361691,86.433414,86.140631,49.358286,40.674183,49.091671,21.744459,73.978818,59.535265,33.482708
51.943764,82.165895,119.272339,153.470072,98.291094,97.301427,29.206441,14.217812,118.912755,-0.000744,82.556338,52.523460,151.681730,119.505413,149.817079,119.130326,71.876801,117.252827,-0.000605,0.002012,32.000000,-235.789072,119.410098,-0.273741,21.443450,0.668436,483295.396589,0.985562,40.324446,17.178983,2.313292,0.068803,0.036891,173.428160,32.000000,186.616650,175.508399,175.413511,158.611730,32.000000,155.313329,67.268792,59.348154,86.397743,86.140631,49.346915,40.674183,48.878415,21.744459,73.939945,59.555240,33.410661
51.791077,82.187131,119.382291,153.479850,98.334711,97.305199,29.230516,14.230513,118.946376,-0.000596,82.495373,52.636060,151.760585,119.561668,149.841752,119.074902,71.909436,117.154361,-0.000606,0.002014,32.000000,-235.779158,119.534726,-0.273797,21.506393,0.664404,483132.468142,0.980953,40.035612,17.164469,2.302080,0.063628,0.040934,173.846189,32.000000,186.007545,175.360073,177.341789,158.868598,32.000000,155.169992,67.267500,59.395598,86.421695,86.140631,49.386490,40.674183,49.066416,21.744459,74.008025,59.541363,33.334799
52.150113,82.177754,119.349802,153.485717,98.354473,97.314886,29.253505,14.228515,118.959741,-0.000839,82.480820,52.493553,151.726069,119.372727,149.830346,119.128642,71.873903,117.136692,-0.000605,0.002008,32.000000,-235.778206,119.461917,-0.273758,21.487851,0.661158,483032.264690,0.978245,39.921629,17.176304,2.296182,0.052000,0.024320,174.155808,32.000000,185.799300,175.458907,178.643977,158.842091,32.000000,155.144144,67.269165,59.364080,86.418503,86.140631,49.377583,40.674183,48.762158,21.744459,73.980527,59.545218,33.397895
51.656811,82.176375,119.356960,153.488231,98.347329,97.318714,29.213441,14.223377,119.056262,-0.000859,82.532685,52.578731,151.720979,119.402173,149.813458,119.084390,71.804250,117.241416,-0.000605,0.002018,32.000000,-235.783999,119.451069,-0.273869,21.527636,0.662612,483088.368739,0.980655,40.096081,17.090414,2.305075,0.068913,0.043567,174.228449,32.000000,185.706794,175.848027,179.379847,158.111428,32.000000,155.662729,67.277315,59.354657,86.406999,86.140631,49.356859,40.674183,48.791861,21.744459,73.982256,59.550204,33.454608
51.773093,82.176375,119.294103,153.488231,98.367351,97.320043,29.222363,14.221380,118.889029,-0.000571,82.620569,52.558378,151.726189,119.493157,149.811456,119.112380,71.865298,117.144738,-0.000604,0.002058,32.000000,-235.788127,119.423945,-0.273729,21.505737,0.656957,483021.162151,0.972641,39.726974,17.116387,2.288582,0.056303,0.035726,173.961773,32.000000,186.051757,176.132120,177.253161,157.992618,32.000000,155.902216,67.296771,59.372197,86.422253,86.140631,49.362309,40.674183,48.956092,21.744459,73.979665,59.554433,33.403691
51.685561,82.178030,119.314543,153.488231,98.341079,97.321016,29.202110,14.223377,118.876971,-0.000781,82.619095,52.510995,151.675142,119.440834,149.781960,119.127905,71.857172,117.187546,-0.000605,0.002060,32.000000,-235.786949,119.458574,-0.273669,21.457245,0.664126,483401.676524,0.984105,40.220339,17.242684,2.310575,0.060572,0.030790,173.491879,32.000000,186.288090,176.287707,175.647518,157.870860,32.000000,155.895815,67.302774,59.365650,86.411820,86.140631,49.375384,40.674183,48.867075,21.744459,73.986559,59.559990,33.455121
51.582576,82.196784,119.248226,153.492422,98.379660,97.321951,29.201608,14.224804,118.952108,-0.000929,82.598369,52.596727,151.660987,119.414856,149.809596,119.092173,71.874122,117.203828,-0.000606,0.002062,32.000000,-235.787161,119.438954,-0.273477,21.454833,0.662420,483238.728078,0.981422,40.103393,17.129344,2.304172,0.065364,0.049382,173.389360,32.000000,186.435325,175.788081,174.484442,158.308264,32.000000,155.173337,67.329284,59.386110,86.450876,86.140631,49.348677,40.674183,49.060737,21.744459,74.046928,59.548631,33.377939
51.626235,82.189062,119.300823,153.484041,98.387487,97.332384,29.217093,14.225518,118.979135,-0.000733,82.582665,52.648608,151.685044,119.410023,149.841312,119.038778,71.883360,117.141694,-0.000606,0.002057,32.000000,-235.782514,119.408994,-0.273459,21.356065,0.665552,483302.357714,0.983921,40.193061,17.160629,2.308470,0.063454,0.035488,173.507946,32.000000,186.461100,175.613637,175.893406,158.607189,32.000000,155.009342,67.367754,59.374940,86.438386,86.140631,49.350480,40.674183,49.078447,21.744459,74.048842,59.557030,33.299142
51.913487,82.189062,119.165208,153.484041,98.364419,97.335211,29.204253,14.218383,118.977720,-0.000499,82.574888,52.584945,151.677598,119.382660,149.862742,119.032784,71.846455,117.156107,-0.000606,0.002080,32.000000,-235.788666,119.427801,-0.273308,21.351869,0.666974,483348.663083,0.986122,40.315513,17.152486,2.311793,0.042158,0.021493,173.927801,32.000000,185.809966,175.297679,177.903919,158.816497,32.000000,155.129420,67.379146,59.355764,86.428554,86.140631,49.324301,40.674183,48.880048,21.744459,74.026562,59.541992,33.433845
51.797101,82.212228,119.298893,153.487114,98.344895,97.333971,29.223420,14.214244,118.918340,-0.000706,82.614354,52.634898,151.730960,119.330073,149.859581,119.054233,71.825016,117.165844,-0.000606,0.002083,32.000000,-235.791984,119.410936,-0.273354,21.388769,0.669728,483351.881145,0.984783,40.263811,17.109635,2.310857,0.095370,0.050364,174.214408,32.000000,185.680250,175.700805,178.928741,158.675465,32.000000,155.573429,67.365695,59.361094,86.462832,86.140631,49.358229,40.674183,48.947956,21.744459,74.100910,59.552319,33.426802
51.968800,82.216365,119.158988,153.486555,98.337137,97.330182,29.214408,14.220523,118.953711,-0.000641,82.633861,52.612913,151.725630,119.384637,149.834088,119.053015,71.869331,117.138985,-0.000606,0.002090,32.000000,-235.791934,119.454415,-0.273377,21.322443,0.664051,483298.888259,0.979333,39.975151,17.154338,2.295458,0.071575,0.035259,174.291242,32.000000,185.751061,176.027562,178.967862,158.254884,32.000000,155.993541,67.342779,59.369477,86.486055,86.140631,49.324389,40.674183,48.840644,21.744459,74.115909,59.549634,33.470088
51.715164,82.205885,119.254487,153.490187,98.355351,97.327664,29.199814,14.218525,118.928505,-0.000307,82.645035,52.584763,151.728725,119.550171,149.779399,118.992508,71.881139,117.139436,-0.000607,0.002084,32.000000,-235.787212,119.400370,-0.273602,21.412871,0.665821,483416.840505,0.981119,40.115127,17.181045,2.303196,0.052611,0.028664,173.744333,32.000000,186.021454,176.248214,176.674807,157.979584,32.000000,155.796591,67.299137,59.371645,86.475279,86.140631,49.374457,40.674183,48.829883,21.744459,74.118013,59.552093,33.434285
51.979403,82.205885,119.190295,153.490187,98.390507,97.330143,29.219334,14.221094,118.978797,-0.000466,82.636168,52.721180,151.705328,119.429742,149.822102,119.047718,71.877065,117.134985,-0.000609,0.002058,32.000000,-235.787593,119.376833,-0.273744,21.437786,0.663996,483239.802223,0.977876,39.947011,17.122199,2.292895,0.077735,0.033623,173.539804,32.000000,186.286180,176.358739,175.415054,158.018198,32.000000,155.822065,67.300518,59.394050,86.499765,86.140631,49.336804,40.674183,48.824606,21.744459,74.087282,59.552447,33.380874
51.705584,82.191544,119.310527,153.484320,98.376169,97.322505,29.219247,14.219239,118.944255,-0.000679,82.614867,52.459262,151.648210,119.417120,149.833288,119.088727,71.840028,117.136068,-0.000609,0.002053,32.000000,-235.793218,119.371062,-0.273775,21.445181,0.666114,483311.950281,0.983521,40.191139,17.110634,2.305987,0.079969,0.040274,173.360629,32.000000,186.416056,175.618164,174.612236,158.316735,32.000000,155.286552,67.284874,59.365230,86.481664,86.140631,49.381505,40.674183,49.036375,21.744459,74.044399,59.545720,33.381094
52.034391,82.189062,119.183184,153.481247,98.401236,97.319923,29.207713,14.221237,118.966519,-0.000562,82.565980,52.529971,151.685244,119.502150,149.830487,119.152819,71.889528,117.169898,-0.000609,0.002053,32.000000,-235.788106,119.383012,-0.273572,21.497083,0.660437,483207.332096,0.977470,39.925907,17.112300,2.293029,0.064556,0.041413,173.612625,32.000000,186.311304,175.458228,176.453348,158.657937,32.000000,155.145719,67.275563,59.378944,86.461955,86.140631,49.339299,40.674183,48.788597,21.744459,74.038501,59.551070,33.352994
51.651413,82.196508,119.213532,153.473425,98.394373,97.327797,29.230957,14.221094,119.010014,-0.000541,82.543779,52.494904,151.704429,119.393528,149.841732,119.050163,71.843298,117.180203,-0.000610,0.002072,32.000000,-235.785462,119.356275,-0.273567,21.486015,0.665590,483348.890121,0.982978,40.186433,17.149923,2.307498,0.065189,0.037044,174.013684,32.000000,185.782014,175.325798,178.160843,158.958446,32.000000,155.289657,67.306192,59.361537,86.469818,86.140631,49.393169,40.674183,48.868713,21.744459,74.040340,59.552692,33.429296
51.650964,82.196508,119.207984,153.473425,98.392096,97.320441,29.218141,14.228087,119.042339,-0.000890,82.590766,52.553065,151.709660,119.478984,149.858761,119.117132,71.860988,117.140019,-0.000611,0.002064,32.000000,-235.782240,119.408952,-0.273556,21.500125,0.657549,483086.281402,0.976595,39.854020,17.118725,2.290469,0.053266,0.037222,174.279681,32.000000,185.649839,175.711983,179.280082,158.481104,32.000000,155.725400,67.302774,59.342957,86.472967,86.140631,49.345994,40.674183,49.005095,21.744459,74.065510,59.548788,33.437366
51.699660,82.205885,119.206843,153.483482,98.404438,97.321781,29.210709,14.218954,118.938576,-0.000770,82.595168,52.599323,151.721378,119.425154,149.826024,119.091538,71.850988,117.187530,-0.000611,0.002047,32.000000,-235.787111,119.411403,-0.273601,21.517093,0.664640,483401.444084,0.983767,40.245907,17.170530,2.308040,0.067694,0.042536,174.336767,32.000000,185.722140,176.052092,178.565189,158.081573,32.000000,155.823240,67.298568,59.343753,86.468832,86.140631,49.397715,40.674183,48.908149,21.744459,74.096770,59.548591,33.412715
51.640643,82.187959,119.267219,153.477895,98.410995,97.315987,29.226845,14.217241,118.959418,-0.000600,82.574293,52.597285,151.713134,119.396526,149.808635,119.074342,71.839638,117.126725,-0.000610,0.002043,32.000000,-235.789152,119.421601,-0.273582,21.498237,0.664125,483331.568021,0.984133,40.246358,17.131101,2.307953,0.065969,0.038577,173.539650,32.000000,186.132187,176.200340,176.392188,157.944048,32.000000,155.778359,67.288687,59.361935,86.457672,86.140631,49.377390,40.674183,49.003308,21.744459,74.042723,59.552102,33.372656
51.679627,82.176651,119.243668,153.479291,98.415181,97.314653,29.222670,14.218525,119.000417,-0.000790,82.618202,52.565433,151.685065,119.437776,149.824984,119.108385,71.893516,117.183021,-0.000610,0.002039,32.000000,-235.790982,119.412117,-0.273696,21.516569,0.662791,483346.684160,0.983414,40.206732,17.166804,2.305757,0.063141,0.037237,173.515572,32.000000,186.339710,176.239815,174.920791,157.966887,32.000000,155.723411,67.330730,59.383788,86.467098,86.140631,49.389762,40.674183,49.072322,21.744459,74.044551,59.553578,33.301270
52.079202,82.176651,119.318121,153.479291,98.439852,97.318318,29.197097,14.220809,118.945334,-0.000906,82.586152,52.655595,151.661128,119.385249,149.833308,119.011252,71.881948,117.240316,-0.000612,0.002045,32.000000,-235.783617,119.445237,-0.273692,21.467526,0.664708,483343.338091,0.983988,40.248198,17.145257,2.309561,0.083338,0.032647,173.363699,32.000000,186.537909,175.571530,174.909765,158.508614,32.000000,155.184544,67.337763,59.362311,86.440661,86.140631,49.399498,40.674183,48.764655,21.744459,74.010952,59.545897,33.422766
51.598190,82.171411,119.203499,153.476777,98.427773,97.313350,29.219552,14.219667,118.970179,-0.000763,82.511150,52.507772,151.710718,119.417059,149.860202,119.042869,71.880402,117.203262,-0.000612,0.002068,32.000000,-235.789020,119.472975,-0.273766,21.415336,0.663293,483204.707791,0.983283,40.197653,17.121836,2.307363,0.059687,0.047910,173.657164,32.000000,186.020279,175.364780,176.949778,158.703862,32.000000,154.974777,67.340151,59.352114,86.429778,86.140631,49.415879,40.674183,48.856140,21.744459,73.996269,59.559774,33.362825
51.491352,82.182443,119.270194,153.484320,98.405540,97.313344,29.269403,14.224519,118.932047,-0.000817,82.525403,52.542025,151.703072,119.452089,149.855579,119.179081,71.886241,117.151632,-0.000612,0.002087,32.000000,-235.783677,119.373568,-0.273621,21.449614,0.658574,483056.871256,0.975992,39.796767,17.164392,2.291090,0.066398,0.037325,174.027692,32.000000,185.780528,175.352841,178.371909,158.815670,32.000000,155.300980,67.367141,59.349947,86.451802,86.140631,49.382918,40.674183,49.092620,21.744459,74.032429,59.563098,33.399069
51.664493,82.181064,119.211107,153.480129,98.425488,97.318431,29.242253,14.218668,118.957086,-0.001010,82.592370,52.642083,151.710319,119.391754,149.824824,119.084407,71.822056,117.136803,-0.000613,0.002078,32.000000,-235.789528,119.397902,-0.273480,21.369021,0.667529,483254.543600,0.985046,40.274408,17.145899,2.310226,0.050484,0.036040,174.332726,32.000000,185.596780,175.758850,179.449023,158.141332,32.000000,155.685527,67.330555,59.310906,86.428986,86.140631,49.385813,40.674183,49.081173,21.744459,74.034203,59.543153,33.342429
51.686547,82.181064,119.317061,153.480129,98.441366,97.313407,29.218626,14.223806,118.989190,-0.000884,82.569253,52.476499,151.714332,119.453170,149.825424,119.081070,71.822080,117.136880,-0.000612,0.002070,32.000000,-235.779801,119.454434,-0.273271,21.357062,0.668751,483307.822382,0.985606,40.393161,17.112133,2.316315,0.066291,0.039121,174.149429,32.000000,185.790497,176.004383,177.826244,158.061675,32.000000,155.859970,67.327882,59.332163,86.440000,86.140631,49.405064,40.674183,48.994776,21.744459,74.031658,59.552565,33.457616
51.639895,82.182718,119.255249,153.483482,98.475597,97.309661,29.220945,14.225803,118.948367,-0.000561,82.621217,52.599838,151.704310,119.435430,149.782301,119.112241,71.869685,117.130226,-0.000612,0.002067,32.000000,-235.784523,119.456921,-0.273074,21.395483,0.667949,483368.334740,0.982985,40.217295,17.168293,2.307409,0.064218,0.038023,173.546923,32.000000,186.286880,176.213521,175.950509,157.886583,32.000000,156.040009,67.324377,59.365607,86.467272,86.140631,49.397189,40.674183,49.014473,21.744459,74.038598,59.552466,33.427829
51.690646,82.180788,119.320383,153.485437,98.488806,97.303415,29.236290,14.219382,118.924458,-0.000688,82.561859,52.617132,151.662106,119.372240,149.788665,119.069149,71.865044,117.104869,-0.000611,0.002051,32.000000,-235.787011,119.393884,-0.272977,21.346309,0.668625,483332.967010,0.983274,40.195103,17.168311,2.308474,0.049484,0.034318,173.394957,32.000000,186.407296,175.986894,174.553668,158.267407,32.000000,155.487306,67.314277,59.338600,86.465558,86.140631,49.410050,40.674183,48.999293,21.744459,74.034339,59.555328,33.382634
52.022352,82.172514,119.254158,153.492142,98.465800,97.294545,29.205704,14.226802,118.939070,-0.000722,82.542137,52.672147,151.650207,119.457635,149.823504,119.152029,71.868530,117.170077,-0.000611,0.002054,32.000000,-235.786147,119.423983,-0.272805,21.369834,0.667784,483249.716439,0.984126,40.243712,17.117106,2.309363,0.075679,0.038961,173.298548,32.000000,186.482211,175.551947,175.381445,158.531284,32.000000,155.031480,67.294559,59.329620,86.460845,86.140631,49.390799,40.674183,48.797582,21.744459,74.036098,59.551542,33.377866
51.695862,82.172514,119.309100,153.492142,98.411000,97.295879,29.213713,14.217812,118.935146,-0.000478,82.462751,52.602892,151.679475,119.420424,149.825084,119.013796,71.891080,117.089260,-0.000611,0.002065,32.000000,-235.790712,119.488088,-0.272822,21.369939,0.668849,483200.670798,0.982494,40.190703,17.108023,2.308355,0.070042,0.032532,173.799285,32.000000,185.813741,175.404545,177.552286,158.592067,32.000000,154.888661,67.298371,59.351119,86.465516,86.140631,49.413304,40.674183,48.974549,21.744459,74.011934,59.549801,33.448445
51.992402,82.165343,119.261803,153.484879,98.411347,97.294091,29.227352,14.222521,118.928088,-0.000482,82.523910,52.547337,151.711976,119.456780,149.835610,119.091520,71.848705,117.165795,-0.000611,0.002059,32.000000,-235.783544,119.424923,-0.272780,21.372273,0.661947,482984.165064,0.976613,39.849523,17.139820,2.292364,0.039223,0.023493,174.132103,32.000000,185.758738,175.464652,178.701070,158.732280,32.000000,155.230152,67.275344,59.318206,86.491009,86.140631,49.374079,40.674183,48.976989,21.744459,73.991169,59.532669,33.424380
51.937254,82.169480,119.317261,153.482644,98.420699,97.289132,29.216753,14.220809,118.952198,-0.000843,82.558400,52.666965,151.677519,119.429620,149.823884,119.081496,71.826331,117.261048,-0.000611,0.002068,32.000000,-235.787387,119.433490,-0.272680,21.399548,0.667877,483102.072628,0.983050,40.177181,17.073540,2.307904,0.063519,0.052195,174.325054,32.000000,185.606966,175.803221,179.330020,158.104294,32.000000,155.840723,67.239609,59.307345,86.498723,86.140631,49.416986,40.674183,48.835433,21.744459,74.005712,59.553745,33.329003
51.645887,82.166998,119.214349,153.479571,98.425071,97.297420,29.245190,14.221665,118.985252,-0.000753,82.656752,52.658238,151.732099,119.320692,149.823464,119.041281,71.894328,117.193343,-0.000610,0.002088,32.000000,-235.787514,119.448378,-0.272750,21.358085,0.662413,483023.289856,0.976478,39.872344,17.157330,2.293831,0.063249,0.036438,173.860111,32.000000,185.973133,176.096472,177.231242,158.083761,32.000000,156.091760,67.241646,59.361935,86.517960,86.140631,49.384000,40.674183,49.001057,21.744459,74.007360,59.557512,33.328563
51.660544,82.166998,119.318113,153.479571,98.409813,97.298760,29.222711,14.222521,119.069625,-0.000608,82.577481,52.553509,151.672308,119.375216,149.768094,119.050123,71.842475,117.101805,-0.000610,0.002116,32.000000,-235.785838,119.500303,-0.272666,21.405501,0.662857,483073.235241,0.977918,39.931741,17.231218,2.297335,0.043823,0.025919,173.548508,32.000000,186.212050,176.377984,175.647800,158.007629,32.000000,155.935770,67.186430,59.317543,86.504014,86.140631,49.417697,40.674183,48.996703,21.744459,74.001232,59.550008,33.431277
51.757953,82.173341,119.280330,153.481806,98.405770,97.303801,29.215094,14.217812,118.919619,-0.000907,82.571243,52.611501,151.665181,119.413899,149.803153,119.092189,71.870472,117.085179,-0.000610,0.002116,32.000000,-235.794645,119.373061,-0.272607,21.429105,0.668461,483121.451504,0.983025,40.221960,17.126609,2.308303,0.062643,0.043090,173.266491,32.000000,186.329424,175.702608,174.494215,158.368316,32.000000,155.212028,67.229398,59.311747,86.512413,86.140631,49.377486,40.674183,48.930501,21.744459,74.022710,59.538796,33.424821
51.514922,82.170859,119.300160,153.472307,98.343082,97.303864,29.233347,14.226945,118.992003,-0.000933,82.525557,52.537141,151.670771,119.436408,149.784423,119.058622,71.841691,117.180014,-0.000610,0.002123,32.000000,-235.778956,119.450068,-0.272325,21.414759,0.667445,483216.235956,0.983492,40.207206,17.128934,2.309657,0.063804,0.041953,173.421172,32.000000,186.318243,175.526766,175.904375,158.439738,32.000000,154.962682,67.196816,59.339795,86.486962,86.140631,49.411429,40.674183,49.084437,21.744459,74.016635,59.553479,33.152114
51.742102,82.175824,119.289378,153.473983,98.328752,97.291105,29.218780,14.223663,119.031541,-0.000768,82.519510,52.548316,151.696325,119.441772,149.851858,119.037249,71.867400,117.141308,-0.000611,0.002138,32.000000,-235.782566,119.553655,-0.272219,21.492100,0.664837,483150.892721,0.981807,40.115575,17.091939,2.304580,0.044376,0.019532,173.910948,32.000000,185.756479,175.481274,177.827104,158.620704,32.000000,154.986605,67.188227,59.333225,86.473980,86.140631,49.381833,40.674183,49.067662,21.744459,74.018297,59.537793,33.330250
52.072762,82.175824,119.302861,153.473983,98.339965,97.285975,29.235959,14.219810,118.977023,-0.000830,82.551222,52.661256,151.695327,119.425684,149.852759,119.014490,71.850887,117.089952,-0.000611,0.002156,32.000000,-235.788386,119.398064,-0.272051,21.494880,0.669554,483317.378652,0.986209,40.357798,17.172035,2.315837,0.089436,0.034635,174.152616,32.000000,185.698130,175.615461,179.069750,158.526150,32.000000,155.617911,67.219604,59.299758,86.512692,86.140631,49.417948,40.674183,48.775263,21.744459,74.035513,59.543507,33.449105
51.637751,82.174996,119.343545,153.466720,98.328668,97.277079,29.223370,14.217955,118.939865,-0.001050,82.606520,52.578831,151.725352,119.388594,149.810617,119.164857,71.833173,117.160086,-0.000612,0.002142,32.000000,-235.790405,119.485457,-0.271980,21.494958,0.663140,483104.773863,0.981887,40.133991,17.125386,2.305461,0.060451,0.035991,174.281465,32.000000,185.695949,175.992690,178.938998,158.223174,32.000000,156.096991,67.169711,59.319158,86.502601,86.140631,49.389968,40.674183,48.969634,21.744459,74.034634,59.544146,33.437073
51.452062,82.178306,119.368848,153.467279,98.307751,97.270702,29.209397,14.218668,119.031777,-0.000919,82.624171,52.529027,151.713853,119.469566,149.784643,118.998029,71.853655,117.229687,-0.000613,0.002152,32.000000,-235.791986,119.399533,-0.272050,21.522548,0.657522,482953.565000,0.974500,39.802384,17.114107,2.291080,0.047153,0.023218,173.644683,32.000000,186.114658,176.147827,176.742548,157.966003,32.000000,156.090113,67.182069,59.321126,86.508902,86.140631,49.450027,40.674183,49.117725,21.744459,74.046684,59.553027,33.395034
51.789657,82.177203,119.327628,153.466161,98.272739,97.265616,29.269771,14.221094,118.916854,-0.000870,82.567185,52.655393,151.669533,119.444586,149.775578,119.032887,71.861781,117.136454,-0.000613,0.002175,32.000000,-235.785790,119.371938,-0.272039,21.475184,0.665089,483147.615389,0.983740,40.238148,17.169773,2.311169,0.056183,0.039837,173.415799,32.000000,186.342401,176.224754,175.401797,158.061263,32.000000,155.969115,67.146330,59.300179,86.490028,86.140631,49.399968,40.674183,48.939382,21.744459,74.048418,59.555338,33.400609
