OSU 80 Ton Compressor Load Stand
51.619909,82.106600,118.934507,153.453590,98.025419,97.121136,29.205317,14.216242,118.777003,-0.000589,82.443828,52.443270,151.660513,119.129304,149.809880,118.854300,71.795620,116.961342,-0.000606,0.002519,32.000000,-235.796543,119.171948,-0.272600,21.321001,0.659089,482177.184275,0.975649,39.863013,17.082632,2.290153,0.046076,0.029612,173.676914,32.000000,186.060275,175.382939,176.889809,158.706117,32.000000,154.947924,67.309614,59.275053,86.466492,86.140631,49.339369,40.674183,49.174350,21.744459,73.962902,59.544530,33.304058
51.586911,82.110461,119.077844,153.449399,98.033935,97.107422,29.224713,14.224091,118.791226,-0.000727,82.445493,52.348459,151.689900,119.234214,149.789529,118.841940,71.776619,117.033834,-0.000605,0.002514,32.000000,-235.785580,119.274266,-0.272560,21.347175,0.666716,482395.865334,0.983229,40.229440,17.083602,2.308915,0.059253,0.036911,173.975798,32.000000,185.770321,175.417412,178.324296,158.832317,32.000000,154.943764,67.320218,59.253817,86.462463,86.140631,49.383232,40.674183,49.296162,21.744459,73.976024,59.551601,33.457249
51.999979,82.112667,119.025649,153.458060,98.044175,97.103774,29.217622,14.220951,118.791028,-0.000586,82.444318,52.470721,151.684610,119.117212,149.789169,118.952070,71.764243,116.969806,-0.000604,0.002491,32.000000,-235.787736,119.241595,-0.272500,21.360445,0.666840,482361.991297,0.982976,40.187720,17.099735,2.304043,0.066540,0.040062,174.142857,32.000000,185.685638,175.774057,179.434267,158.199773,32.000000,155.591825,67.315661,59.248796,86.480416,86.140631,49.367109,40.674183,48.982673,21.744459,73.983997,59.545897,33.416530
51.686739,82.102463,119.031458,153.455266,98.006618,97.092372,29.213511,14.222949,118.746120,-0.000706,82.494432,52.383053,151.687644,119.193432,149.754569,118.968247,71.764004,116.989924,-0.000604,0.002526,32.000000,-235.781968,119.255829,-0.272658,21.351397,0.667474,482350.585538,0.982875,40.224821,17.157996,2.308296,0.052312,0.034784,174.141900,32.000000,185.954253,175.944419,177.973108,158.071154,32.000000,155.772748,67.294848,59.258883,86.484658,86.140631,49.407874,40.674183,49.242951,21.744459,73.985093,59.544500,33.278086
51.453422,82.102463,118.976448,153.455266,97.958842,97.070713,29.224238,14.217241,118.722433,-0.000956,82.557427,52.454828,151.685149,119.288536,149.769178,118.971177,71.781872,116.986174,-0.000605,0.002534,32.000000,-235.788660,119.246042,-0.272770,21.380377,0.659665,482162.504203,0.974614,39.812081,17.135697,2.288956,0.067499,0.040861,173.501943,32.000000,186.356796,176.165577,175.873654,157.965972,32.000000,155.983937,67.307095,59.268307,86.490014,86.140631,49.350594,40.674183,49.290068,21.744459,73.954218,59.534351,33.487623
52.008329,82.109909,119.027409,153.458898,97.947174,97.061136,29.207880,14.221237,118.776604,-0.000876,82.496013,52.425524,151.646078,119.234459,149.798454,118.846746,71.793354,116.961440,-0.000605,0.002530,32.000000,-235.784664,119.187711,-0.272879,21.382134,0.665212,482241.002223,0.981022,40.116308,17.146833,2.302940,0.055327,0.045002,173.313553,32.000000,186.590241,175.846741,174.630724,158.411644,32.000000,155.589618,67.304597,59.261582,86.480138,86.140631,49.387178,40.674183,49.198699,21.744459,73.978520,59.553174,33.301857
51.783394,82.091707,118.972037,153.460295,97.926182,97.061155,29.214248,14.218240,118.728009,-0.000582,82.445195,52.327663,151.643103,119.203404,149.798894,118.864610,71.837583,117.036798,-0.000606,0.002514,32.000000,-235.791595,119.243778,-0.272947,21.380587,0.667765,482210.636319,0.985264,40.351465,17.126936,2.312314,0.055202,0.033296,173.397431,32.000000,186.642828,175.579327,175.246460,158.679687,32.000000,155.059791,67.301749,59.261648,86.481294,86.140631,49.346213,40.674183,49.107596,21.744459,73.922678,59.557698,33.480800
51.615777,82.100808,119.053887,153.462250,97.924637,97.068788,29.219629,14.220666,118.758546,-0.000830,82.414977,52.526152,151.659175,119.251506,149.798654,118.923427,71.761238,116.974744,-0.000606,0.002492,32.000000,-235.789988,119.184530,-0.273178,21.438966,0.658579,481889.659457,0.974335,39.800960,17.102056,2.288622,0.085906,0.039530,173.778995,32.000000,185.877215,175.355588,177.484561,158.725789,32.000000,154.763451,67.281921,59.232802,86.420474,86.140631,49.399859,40.674183,49.284746,21.744459,73.923570,59.549240,33.356589
51.937395,82.100808,119.009048,153.462250,97.889182,97.068316,29.261322,14.225375,118.723703,-0.000947,82.493792,52.474170,151.709804,119.217065,149.822787,118.891140,71.760039,116.853268,-0.000607,0.002492,32.000000,-235.783968,119.226603,-0.273278,21.429944,0.662024,481891.579355,0.978671,40.008375,17.098638,2.297494,0.057933,0.040635,174.077479,32.000000,185.765183,175.628677,178.679105,158.688412,32.000000,155.057205,67.316253,59.249393,86.447790,86.140631,49.355806,40.674183,49.034999,21.744459,73.952977,59.550263,33.329810
51.411524,82.108806,119.065091,153.463647,97.874352,97.054445,29.211737,14.221665,118.784060,-0.000727,82.526700,52.443495,151.648055,119.272406,149.795492,118.910246,71.742259,116.922200,-0.000607,0.002468,32.000000,-235.785875,119.194992,-0.272912,21.510615,0.663691,482160.075185,0.982036,40.186090,17.141378,2.306541,0.042793,0.026249,174.180673,32.000000,185.761124,175.898047,179.352150,158.107281,32.000000,155.731879,67.303853,59.221741,86.425830,86.140631,49.367494,40.674183,49.269440,21.744459,73.978990,59.554197,33.389091
51.458330,82.123699,118.974388,153.461971,97.862809,97.048206,29.221909,14.227230,118.680123,-0.000659,82.537512,52.444025,151.718867,119.218104,149.777502,118.886802,71.793855,117.101780,-0.000607,0.002439,32.000000,-235.779326,119.161236,-0.272696,21.471145,0.658210,482007.120127,0.974047,39.862927,17.076753,2.291394,0.056309,0.036397,173.967867,32.000000,186.030879,176.113270,177.177713,158.081253,32.000000,156.109266,67.279161,59.256074,86.421609,86.140631,49.342606,40.674183,49.317002,21.744459,74.026612,59.540842,33.486669
51.623639,82.121492,119.011571,153.459736,97.855460,97.050794,29.214401,14.216956,118.697632,-0.000785,82.558112,52.350420,151.681775,119.286130,149.784046,118.859577,71.782984,117.055756,-0.000606,0.002448,32.000000,-235.792223,119.294215,-0.272603,21.444080,0.664938,482230.072753,0.986407,40.400123,17.131891,2.315922,0.060233,0.042994,173.478432,32.000000,186.422639,176.149083,175.658909,158.170094,32.000000,156.155225,67.268009,59.239350,86.418654,86.140631,49.392166,40.674183,49.254821,21.744459,74.027816,59.553912,33.278086
51.597351,82.121492,119.043033,153.459736,97.804006,97.051271,29.208081,14.227516,118.809851,-0.000608,82.541615,52.452432,151.604631,119.283803,149.785807,118.939240,71.778581,116.927561,-0.000606,0.002466,32.000000,-235.784450,119.204269,-0.272915,21.505160,0.664724,482102.430027,0.985063,40.367746,17.177542,2.312053,0.046502,0.026520,173.252013,32.000000,186.601439,175.712799,174.266953,158.412597,32.000000,155.322223,67.233303,59.228267,86.410254,86.140631,49.368379,40.674183,49.252275,21.744459,74.022106,59.546703,33.273097
51.641430,82.116528,119.115681,153.464485,97.742114,97.052853,29.215656,14.222093,118.699501,-0.000427,82.445347,52.465203,151.676764,119.269572,149.819705,118.935447,71.803792,116.963112,-0.000607,0.002474,32.000000,-235.782824,119.230336,-0.272989,21.402040,0.663018,482054.087352,0.981917,40.198856,17.163501,2.305370,0.056170,0.034841,173.429881,32.000000,186.563911,175.574081,175.703049,158.667197,32.000000,154.929278,67.242527,59.241363,86.379275,86.140631,49.370192,40.674183,49.321502,21.744459,74.007751,59.556489,33.288871
51.914349,82.098878,118.976812,153.465323,97.716055,97.046539,29.231102,14.218097,118.712339,-0.000592,82.412093,52.378201,151.666103,119.160359,149.818905,118.866912,71.776099,117.002049,-0.000607,0.002474,32.000000,-235.794688,119.247062,-0.272989,21.407101,0.661801,482075.115563,0.982677,40.225334,17.098474,2.307154,0.059851,0.036944,173.858402,32.000000,185.815473,175.440025,177.651316,158.664677,32.000000,154.754294,67.256637,59.227869,86.364256,86.140631,49.342621,40.674183,49.086486,21.744459,73.953697,59.555967,33.453067
51.614419,82.086743,119.089217,153.459177,97.718895,97.037685,29.232240,14.220095,118.692763,-0.000709,82.420685,52.405215,151.677922,119.281766,149.815923,118.837129,71.727727,116.999965,-0.000606,0.002456,32.000000,-235.785478,119.181185,-0.272898,21.388717,0.664736,482009.926315,0.981517,40.175976,17.092523,2.306591,0.051510,0.029152,174.059275,32.000000,185.675553,175.680501,179.027085,158.461526,32.000000,155.143350,67.255038,59.227515,86.380604,86.140631,49.392910,40.674183,49.306375,21.744459,73.954659,59.543949,33.448445
51.770410,82.086743,119.033943,153.459177,97.712866,97.033837,29.224055,14.217812,118.693422,-0.000419,82.416837,52.373368,151.670156,119.225488,149.810801,118.859293,71.753612,116.948873,-0.000607,0.002456,32.000000,-235.791531,119.219366,-0.272906,21.328003,0.658933,481879.467095,0.975300,39.884103,17.141305,2.291791,0.063578,0.046543,174.221280,32.000000,185.671902,175.961013,178.937704,157.988136,32.000000,155.723926,67.261918,59.229838,86.375525,86.140631,49.364634,40.674183,49.171493,21.744459,73.917601,59.554286,33.317558
51.530982,82.070471,119.049351,153.453869,97.715607,97.016304,29.214187,14.226089,118.800905,-0.000504,82.485202,52.415269,151.679120,119.193635,149.764275,118.875393,71.783573,116.903117,-0.000607,0.002453,32.000000,-235.786041,119.261090,-0.272689,21.345234,0.665276,482051.179408,0.981292,40.173392,17.188549,2.307286,0.063960,0.041938,173.647916,32.000000,186.074764,176.125339,176.728587,158.015500,32.000000,156.018453,67.302560,59.247757,86.392773,86.140631,49.367589,40.674183,49.251860,21.744459,73.867517,59.553755,33.402003
51.500999,82.074057,119.008375,153.454148,97.718193,97.011209,29.201880,14.216956,118.622288,-0.000724,82.492788,52.419293,151.646817,119.178630,149.776382,118.863978,71.752392,116.934794,-0.000606,0.002462,32.000000,-235.794682,119.142477,-0.272440,21.346126,0.664107,481909.863620,0.978321,40.016457,17.134990,2.299266,0.068478,0.031546,173.419423,32.000000,186.471836,176.076148,175.301269,158.040836,32.000000,155.952045,67.291671,59.240545,86.378396,86.140631,49.355385,40.674183,49.331263,21.744459,73.879413,59.546860,33.470382
51.647524,82.095844,119.058482,153.454148,97.681988,97.007346,29.219292,14.223663,118.765792,-0.000457,82.551788,52.363300,151.652268,119.203281,149.797814,118.918438,71.812965,116.953092,-0.000606,0.002472,32.000000,-235.784369,119.217711,-0.272412,21.317749,0.667607,481859.209488,0.983367,40.241211,17.080238,2.310248,0.070489,0.049471,173.289549,32.000000,186.577155,175.451439,174.506196,158.520292,32.000000,155.297574,67.308892,59.248265,86.399286,86.140631,49.381817,40.674183,49.302138,21.744459,73.880133,59.552683,33.442135
51.616934,82.095844,118.995537,153.454148,97.703203,97.008580,29.224051,14.222807,118.653471,-0.000421,82.508047,52.352047,151.647197,119.203730,149.825048,118.888245,71.746009,116.982925,-0.000605,0.002507,32.000000,-235.788339,119.241329,-0.272433,21.350479,0.667786,481910.385585,0.984360,40.275040,17.128582,2.310797,0.064417,0.032856,173.584891,32.000000,186.543928,175.383760,176.249326,158.780790,32.000000,155.008886,67.279599,59.232979,86.369270,86.140631,49.346663,40.674183,49.284241,21.744459,73.949116,59.557472,33.421519
51.365358,82.118459,119.009314,153.462809,97.742235,97.008101,29.222649,14.217526,118.629559,-0.000675,82.477103,52.475255,151.681296,119.114113,149.800295,118.837005,71.752131,116.931284,-0.000605,0.002532,32.000000,-235.792636,119.164096,-0.272347,21.341300,0.666517,481738.205193,0.980760,40.149157,17.077921,2.305212,0.099107,0.032193,173.912268,32.000000,185.799032,175.376717,177.924706,158.854623,32.000000,155.026657,67.269148,59.214441,86.368370,86.140631,49.372285,40.674183,49.298962,21.744459,74.020829,59.544500,33.409634
51.438254,82.128939,119.022169,153.464485,97.738331,97.006813,29.222038,14.224234,118.747241,-0.000778,82.507983,52.349901,151.709385,119.186071,149.778643,118.893258,71.753395,116.944031,-0.000606,0.002516,32.000000,-235.782487,119.237535,-0.272151,21.406550,0.665599,481882.764927,0.981243,40.179961,17.161038,2.305359,0.071688,0.038458,174.138328,32.000000,185.662877,175.836308,179.401033,158.271763,32.000000,155.301929,67.274998,59.237581,86.387931,86.140631,49.357905,40.674183,49.400731,21.744459,74.054749,59.551798,33.243897
51.883049,82.128111,118.950025,153.471190,97.760168,97.004285,29.213252,14.227088,118.738491,-0.000531,82.524887,52.438847,151.657818,119.149611,149.783987,118.880466,71.723849,116.935459,-0.000603,0.002506,32.000000,-235.781436,119.144288,-0.272026,21.486015,0.670318,482015.660599,0.986551,40.456430,17.126942,2.316918,0.070272,0.036575,174.159717,32.000000,185.683051,176.105628,178.504401,157.879692,32.000000,155.801901,67.264613,59.224993,86.391853,86.140631,49.384496,40.674183,49.291647,21.744459,74.056003,59.543536,33.462311
51.519514,82.128111,119.045694,153.471190,97.765149,97.004279,29.224544,14.220095,118.674132,-0.000667,82.515613,52.321884,151.678840,119.187805,149.754870,118.873147,71.778149,116.959972,-0.000602,0.002505,32.000000,-235.788920,119.214633,-0.272025,21.436474,0.667127,481986.017803,0.985068,40.393257,17.132583,2.313884,0.049085,0.033885,173.527570,32.000000,186.217778,176.180803,176.327844,157.850639,32.000000,156.027796,67.232317,59.231895,86.380112,86.140631,49.364576,40.674183,49.362803,21.744459,74.054665,59.552122,33.349252
51.567617,82.098602,118.975903,153.466161,97.765842,97.003248,29.204622,14.227516,118.692666,-0.000796,82.511660,52.339863,151.662210,119.207786,149.840476,118.857751,71.775775,117.015222,-0.000602,0.002505,32.000000,-235.781991,119.298738,-0.271909,21.516988,0.656621,481817.498882,0.976179,39.944728,17.157485,2.292657,0.058351,0.046678,173.388033,32.000000,186.540724,175.967897,175.158457,158.201719,32.000000,156.128371,67.248618,59.240368,86.402609,86.140631,49.383196,40.674183,49.312404,21.744459,73.963550,59.553351,33.323280
51.981977,82.073505,119.082332,153.459736,97.771227,97.004780,29.222582,14.220095,118.689004,-0.000600,82.389826,52.468403,151.668139,119.193188,149.825509,118.880318,71.795210,116.828073,-0.000602,0.002530,32.000000,-235.787281,119.188201,-0.272051,21.495221,0.664952,481888.110655,0.983272,40.310418,17.116465,2.310691,0.057215,0.032728,173.356074,32.000000,186.754519,175.475004,174.613251,158.717561,32.000000,155.483004,67.270945,59.239793,86.414800,86.140631,49.375915,40.674183,49.116230,21.744459,73.886041,59.555535,33.483001
51.604729,82.059164,119.008765,153.448002,97.786786,97.007370,29.222466,14.220666,118.701506,-0.000488,82.372450,52.272424,151.678481,119.134707,149.843478,118.906151,71.769630,116.922181,-0.000602,0.002526,32.000000,-235.792447,119.103930,-0.272133,21.462228,0.661124,481827.942194,0.982866,40.232406,17.148763,2.307182,0.043801,0.017447,173.651005,32.000000,186.173843,175.353833,176.865187,158.720238,32.000000,154.950752,67.258982,59.249991,86.373771,86.140631,49.346263,40.674183,49.393400,21.744459,73.886756,59.544569,33.347345
51.613607,82.059164,119.138822,153.448002,97.788774,97.004861,29.220493,14.216956,118.601368,-0.000673,82.412352,52.383395,151.685289,119.176835,149.831672,118.878972,71.746970,116.890230,-0.000601,0.002536,32.000000,-235.789437,119.248694,-0.271776,21.485674,0.655483,481571.348467,0.973728,39.790949,17.027924,2.290839,0.055354,0.036031,174.039411,32.000000,185.810025,175.493829,178.152084,158.764572,32.000000,154.783477,67.215664,59.234838,86.348232,86.140631,49.399655,40.674183,49.324761,21.744459,73.842539,59.542386,33.342796
51.928050,82.066610,119.020243,153.447444,97.787282,97.007388,29.216083,14.220095,118.676256,-0.000604,82.454666,52.397255,151.707708,119.108688,149.802817,118.846908,71.748298,117.026574,-0.000600,0.002533,32.000000,-235.790067,119.185917,-0.271684,21.442323,0.662361,481791.589462,0.981448,40.155573,17.104511,2.306160,0.091284,0.043435,174.178664,32.000000,185.647054,175.984841,179.405796,157.863459,32.000000,155.363883,67.225283,59.231940,86.391060,86.140631,49.362053,40.674183,49.201921,21.744459,73.866420,59.553292,33.465906
51.439783,82.079021,119.048796,153.448841,97.776416,97.007437,29.224373,14.226517,118.682351,-0.000334,82.521490,52.332367,151.735657,119.187538,149.767717,118.802317,71.767582,117.030547,-0.000600,0.002534,32.000000,-235.782826,119.217955,-0.271614,21.442087,0.662349,481816.748557,0.981306,40.146631,17.109857,2.308283,0.053210,0.028129,174.120984,32.000000,185.909439,176.119979,177.981946,157.870545,32.000000,155.894744,67.222654,59.241054,86.369722,86.140631,49.359466,40.674183,49.427545,21.744459,73.905871,59.548011,33.357029
51.574637,82.088673,118.939605,153.447444,97.776061,97.002312,29.208638,14.221094,118.726613,-0.000450,82.492856,52.397604,151.655802,119.135461,149.727213,118.801132,71.727621,116.990843,-0.000600,0.002560,32.000000,-235.786774,119.131768,-0.271575,21.445680,0.657599,481690.147333,0.975052,39.838098,17.182387,2.292022,0.075550,0.047695,173.360434,32.000000,186.274033,176.081277,176.115357,157.905807,32.000000,156.071356,67.232010,59.236209,86.314143,86.140631,49.340201,40.674183,49.260248,21.744459,73.906640,59.555102,33.424014
51.841868,82.088673,119.111097,153.447444,97.755693,96.999769,29.212523,14.220951,118.675805,-0.000679,82.500635,52.420690,151.661252,119.121942,149.803397,118.840104,71.776125,116.952992,-0.000601,0.002570,32.000000,-235.788719,119.114820,-0.271523,21.417093,0.666092,481899.613479,0.984844,40.341795,17.165253,2.314333,0.059875,0.038830,173.386491,32.000000,186.556130,175.797092,174.854015,158.306122,32.000000,155.744550,67.277540,59.255278,86.345962,86.140631,49.383410,40.674183,49.208349,21.744459,73.937651,59.547313,33.309267
51.507758,82.087019,119.068173,153.447444,97.757607,96.994737,29.223973,14.227944,118.751441,-0.000379,82.485526,52.327134,151.634220,119.160418,149.773641,118.852475,71.743331,116.944150,-0.000601,0.002564,32.000000,-235.781235,119.160971,-0.271311,21.458583,0.662925,481896.628014,0.982553,40.215403,17.183715,2.306165,0.059142,0.036396,173.331816,32.000000,186.775906,175.359101,175.350204,158.606161,32.000000,155.202648,67.291584,59.235833,86.328777,86.140631,49.384084,40.674183,49.217834,21.744459,73.933335,59.544933,33.441989
51.926023,82.102463,119.086354,153.457501,97.752323,96.999840,29.199869,14.218954,118.671846,-0.000346,82.426074,52.538084,151.694971,119.178833,149.777883,118.820179,71.752680,116.864640,-0.000601,0.002560,32.000000,-235.792520,119.116412,-0.271290,21.413658,0.660427,481667.698068,0.976906,39.946617,17.114708,2.297585,0.053819,0.036938,173.801021,32.000000,186.022190,175.315183,177.452747,158.808668,32.000000,155.037625,67.287070,59.256495,86.289524,86.140631,49.374832,40.674183,49.160777,21.744459,73.982469,59.537488,33.395034
51.482778,82.113219,119.035199,153.462809,97.742350,97.007430,29.224544,14.220666,118.669472,-0.000539,82.480867,52.446557,151.704654,119.192617,149.795953,118.803475,71.745618,116.891328,-0.000603,0.002578,32.000000,-235.785727,119.242288,-0.271430,21.378698,0.664488,481858.455005,0.983339,40.281182,17.142711,2.311655,0.053070,0.041408,174.064180,32.000000,185.854633,175.519228,178.626515,158.646852,32.000000,155.158792,67.317678,59.248730,86.306599,86.140631,49.380747,40.674183,49.338682,21.744459,73.983466,59.548926,33.280947
51.545082,82.113219,119.057650,153.462809,97.733874,97.015000,29.213551,14.222093,118.680215,-0.000421,82.589954,52.332654,151.675646,119.103835,149.753569,118.829511,71.720234,116.992495,-0.000603,0.002561,32.000000,-235.784463,119.098993,-0.271022,21.413789,0.658969,481688.462326,0.975644,39.875982,17.090278,2.293385,0.070008,0.030518,174.189877,32.000000,185.727587,175.994610,179.141499,157.871893,32.000000,155.656925,67.318729,59.215747,86.308101,86.140631,49.360649,40.674183,49.388160,21.744459,74.018162,59.545228,33.393933
51.728063,82.130318,118.931666,153.463926,97.770081,97.023892,29.205722,14.226802,118.641941,-0.000258,82.617219,52.456917,151.722002,119.193860,149.761634,118.811241,71.706637,116.854859,-0.000602,0.002532,32.000000,-235.778443,119.214161,-0.271265,21.350741,0.667304,481961.487033,0.984029,40.332588,17.111802,2.312136,0.066403,0.035001,173.891522,32.000000,185.979810,176.067649,176.974477,157.898723,32.000000,155.680035,67.301750,59.242315,86.310201,86.140631,49.317516,40.674183,49.165198,21.744459,74.072781,59.541727,33.337440
51.396043,82.157345,119.068386,153.468955,97.787181,97.026912,29.218902,14.222378,118.655495,-0.000488,82.664438,52.244248,151.648834,119.098248,149.766237,118.809750,71.756036,116.870840,-0.000601,0.002516,32.000000,-235.785489,119.202885,-0.271190,21.379275,0.665353,482017.813215,0.983186,40.269741,17.191997,2.309777,0.063003,0.042028,173.494737,32.000000,186.364347,176.205426,175.678220,157.937915,32.000000,156.115231,67.300129,59.244041,86.304223,86.140631,49.363993,40.674183,49.470928,21.744459,74.158554,59.550450,33.395034
51.738995,82.191268,118.967435,153.482364,97.796400,97.029427,29.212456,14.220523,118.644651,-0.000649,82.706676,52.377866,151.659895,119.158381,149.789870,118.788827,71.763924,116.804015,-0.000602,0.002510,32.000000,-235.786361,119.148819,-0.271177,21.379275,0.663425,482021.178310,0.979808,40.102599,17.131018,2.299171,0.065211,0.042817,173.383344,32.000000,186.589645,175.564875,174.537750,158.420829,32.000000,155.355429,67.330998,59.255876,86.269232,86.140631,49.316449,40.674183,49.387984,21.744459,74.160084,59.555210,33.479259
51.877599,82.191268,119.042868,153.482364,97.823360,97.021760,29.255119,14.215671,118.676572,-0.000438,82.665379,52.408750,151.651190,119.164621,149.792552,118.680157,71.776039,116.852216,-0.000601,0.002514,32.000000,-235.793672,119.184430,-0.271073,21.336343,0.669199,482135.387058,0.986323,40.464302,17.090282,2.316684,0.043730,0.036053,173.529762,32.000000,186.745969,175.399272,175.749877,158.693708,32.000000,155.406915,67.323944,59.232360,86.252647,86.140631,49.356801,40.674183,49.205161,21.744459,74.267898,59.556410,33.236120
51.854709,82.205609,118.913470,153.488231,97.844422,97.009561,29.222571,14.218811,118.652254,-0.000555,82.605916,52.339442,151.660933,119.128447,149.793192,118.726975,71.743550,116.846378,-0.000601,0.002517,32.000000,-235.789221,119.154611,-0.270902,21.367710,0.662744,482013.885609,0.979558,40.152558,17.046166,2.299377,0.054951,0.039177,173.924619,32.000000,185.868717,175.217252,177.519279,158.844771,32.000000,155.037943,67.302582,59.256606,86.220288,86.140631,49.320396,40.674183,49.254995,21.744459,74.314645,59.541982,33.298409
51.670491,82.199818,119.049608,153.491025,97.837822,97.008267,29.227697,14.227944,118.635401,-0.000748,82.591879,52.439216,151.711102,119.180320,149.806219,118.800811,71.738757,116.826291,-0.000600,0.002517,32.000000,-235.781727,119.091465,-0.270961,21.383026,0.662182,481889.053391,0.975218,40.013353,17.060183,2.294687,0.071593,0.036428,174.172338,32.000000,185.840918,175.655479,178.992168,158.541215,32.000000,155.345403,67.339323,59.257557,86.207431,86.140631,49.349506,40.674183,49.325132,21.744459,74.298537,59.553892,33.446758
51.275367,82.186304,118.973811,153.487672,97.821363,97.000148,29.205485,14.223948,118.601169,-0.000653,82.634591,52.376418,151.696948,119.084647,149.809140,118.792904,71.733877,116.819520,-0.000600,0.002537,32.000000,-235.781625,119.084859,-0.270982,21.357455,0.660660,481917.283606,0.976683,40.050665,17.089508,2.293205,0.048550,0.025957,174.312318,32.000000,185.695979,176.005687,178.716973,158.165158,32.000000,155.617208,67.353344,59.264569,86.208739,86.140631,49.324123,40.674183,49.463608,21.744459,74.300480,59.552122,33.276105
51.598101,82.186304,118.978645,153.487672,97.826980,96.987225,29.212198,14.224234,118.632834,-0.000404,82.682086,52.366632,151.680797,119.169269,149.774321,118.788789,71.759959,116.955458,-0.000599,0.002511,32.000000,-235.786749,119.108476,-0.271199,21.379538,0.664220,481998.470077,0.980262,40.230014,17.083411,2.304015,0.067624,0.038422,173.609656,32.000000,186.068411,176.172266,176.574452,157.838555,32.000000,155.772392,67.351438,59.241209,86.189602,86.140631,49.323001,40.674183,49.388094,21.744459,74.260084,59.550883,33.450939
51.666551,82.183270,118.909402,153.491025,97.881936,96.982115,29.209862,14.216956,118.640266,-0.000654,82.632498,52.321506,151.697228,119.186949,149.780145,118.748915,71.772729,116.874232,-0.000599,0.002502,32.000000,-235.791404,119.095814,-0.270776,21.352158,0.671177,482136.255092,0.989090,40.615313,17.084621,2.320292,0.057472,0.034329,173.565040,32.000000,186.377227,176.152497,175.369149,157.976411,32.000000,155.998930,67.384037,59.270343,86.220891,86.140631,49.304402,40.674183,49.390971,21.744459,74.252401,59.550244,33.454388
51.413023,82.166722,118.959296,153.487393,97.921750,96.971680,29.207938,14.229228,118.711539,-0.000721,82.556345,52.382347,151.635737,119.155341,149.787329,118.763632,71.731502,116.842267,-0.000598,0.002471,32.000000,-235.774214,119.166171,-0.270556,21.369755,0.664905,481873.288289,0.982029,40.289391,17.132211,2.305873,0.071659,0.038238,173.271061,32.000000,186.606887,175.365463,174.587462,158.505995,32.000000,155.438209,67.361100,59.250965,86.192967,86.140631,49.311666,40.674183,49.505486,21.744459,74.202445,59.535550,33.500462
51.420865,82.136109,118.919641,153.472028,97.934280,96.973908,29.221754,14.226089,118.663781,-0.000439,82.465484,52.476670,151.668340,119.021537,149.800616,118.841982,71.745252,116.772198,-0.000598,0.002471,32.000000,-235.784074,119.073621,-0.270549,21.351476,0.664078,481787.488006,0.980638,40.217431,17.075427,2.301477,0.057764,0.038363,173.603149,32.000000,186.504489,175.224904,176.404313,158.851793,32.000000,155.271077,67.397706,59.259349,86.198346,86.140631,49.332255,40.674183,49.514299,21.744459,74.204067,59.551640,33.347638
51.614155,82.136109,119.003430,153.472028,97.929821,96.980206,29.225138,14.222093,118.653738,-0.000428,82.455909,52.385933,151.674788,119.108892,149.820767,118.689024,71.745839,116.932749,-0.000598,0.002460,32.000000,-235.786922,119.128525,-0.270443,21.349089,0.668101,481910.015827,0.985801,40.456523,17.099327,2.313797,0.066640,0.052135,174.020581,32.000000,185.890567,175.247849,177.888604,159.084139,32.000000,155.161779,67.371484,59.238334,86.207474,86.140631,49.327647,40.674183,49.416517,21.744459,74.109775,59.547421,33.204132
51.647850,82.125905,118.936123,153.468675,97.923539,96.977729,29.213145,14.220809,118.724857,-0.000605,82.479759,52.472365,151.699024,119.217555,149.848101,118.838495,71.713024,116.863394,-0.000598,0.002456,32.000000,-235.788698,119.175046,-0.270303,21.388795,0.668238,481852.307519,0.985121,40.417989,17.047583,2.312673,0.061798,0.048734,174.187868,32.000000,185.716170,175.727430,179.180614,158.382253,32.000000,155.491361,67.383095,59.231144,86.225690,86.140631,49.330767,40.674183,49.460585,21.744459,74.079161,59.554276,33.359744
51.520790,82.122320,119.012471,153.473145,97.920814,96.980834,29.205662,14.217241,118.777839,-0.000469,82.445547,52.438097,151.697188,119.116601,149.757292,118.815207,71.702152,116.870926,-0.000597,0.002449,32.000000,-235.790463,119.190731,-0.270256,21.367133,0.665617,481793.266357,0.981072,40.223023,17.134028,2.305636,0.055902,0.029618,174.333607,32.000000,185.658671,175.995823,178.319809,158.022429,32.000000,155.549704,67.338206,59.205150,86.216220,86.140631,49.330437,40.674183,49.479317,21.744459,74.069176,59.541678,33.278086
51.566194,82.101636,118.923457,153.463368,97.916389,96.983399,29.220928,14.217241,118.770647,-0.000363,82.468968,52.375721,151.715993,119.269940,149.763215,118.837535,71.750461,116.865539,-0.000598,0.002444,32.000000,-235.787840,119.115352,-0.270497,21.362386,0.663317,481812.128598,0.980732,40.178891,17.129257,2.302828,0.080660,0.036228,173.506447,32.000000,186.126799,176.209347,176.277498,157.790331,32.000000,156.017243,67.361341,59.265919,86.264541,86.140631,49.334660,40.674183,49.438404,21.744459,74.070366,59.547578,33.270529
51.889035,82.101636,119.006724,153.463368,97.944218,96.975845,29.223344,14.219239,118.695830,-0.000540,82.448645,52.424825,151.654045,119.179934,149.763476,118.887448,71.722286,116.917326,-0.000598,0.002453,32.000000,-235.790268,119.121918,-0.270687,21.378069,0.666694,481903.021000,0.983629,40.303338,17.144213,2.309989,0.061074,0.035438,173.445153,32.000000,186.405613,176.012240,175.077143,158.107744,32.000000,155.919362,67.359961,59.256119,86.221770,86.140631,49.324815,40.674183,49.286684,21.744459,74.006749,59.545425,33.379480
51.613910,82.071574,118.965112,153.453869,97.957995,96.973279,29.230050,14.225946,118.693384,-0.000557,82.440460,52.392710,151.661053,119.137377,149.795593,118.844773,71.756997,116.966965,-0.000600,0.002444,32.000000,-235.785692,119.206942,-0.270490,21.347070,0.665447,481779.125102,0.982154,40.236874,17.092983,2.306229,0.041053,0.025523,173.345933,32.000000,186.653045,175.332043,174.867077,158.580920,32.000000,155.632784,67.363072,59.246651,86.224555,86.140631,49.312770,40.674183,49.454877,21.744459,73.913651,59.540350,33.335606
51.766407,82.077918,119.017284,153.450796,97.957144,96.962815,29.211354,14.221808,118.713598,-0.000242,82.385813,52.254561,151.645620,119.270428,149.813963,118.870622,71.733160,116.998740,-0.000601,0.002414,32.000000,-235.792617,119.216672,-0.270538,21.340094,0.659982,481642.773212,0.975371,39.912250,17.149223,2.293485,0.059638,0.040945,173.721515,32.000000,186.061749,175.169778,176.823925,158.962273,32.000000,155.169500,67.382766,59.248045,86.223913,86.140631,49.326463,40.674183,49.360281,21.744459,73.934180,59.540124,33.455121
51.523388,82.064956,118.963283,153.453031,97.983300,96.961520,29.222470,14.218954,118.650762,-0.000400,82.378205,52.385717,151.664387,119.214558,149.805399,118.807466,71.729129,116.888636,-0.000602,0.002401,32.000000,-235.792684,119.154265,-0.270457,21.354675,0.665266,481657.298433,0.980689,40.158735,17.141404,2.304904,0.063095,0.033931,174.139214,32.000000,185.874554,175.198679,178.271422,158.819874,32.000000,155.176287,67.412099,59.253708,86.219542,86.140631,49.333161,40.674183,49.302869,21.744459,73.934938,59.550844,33.186964
51.387207,82.064956,119.057459,153.453031,98.000591,96.955103,29.203791,14.223377,118.713370,-0.000619,82.427169,52.439522,151.676924,119.181626,149.790210,118.794777,71.745102,116.843598,-0.000604,0.002395,32.000000,-235.788096,119.107946,-0.270770,21.319532,0.663187,481586.193343,0.978091,40.011655,17.182451,2.299122,0.079011,0.035258,174.339818,32.000000,185.661686,175.791012,179.326715,158.205711,32.000000,155.521817,67.426272,59.244904,86.227514,86.140631,49.338348,40.674183,49.580435,21.744459,73.895084,59.547539,33.296501
51.683968,82.066886,118.957246,153.451634,98.024939,96.947408,29.221245,14.221522,118.691249,-0.000503,82.498930,52.471779,151.687905,119.162316,149.759013,118.789174,71.711872,116.879941,-0.000605,0.002404,32.000000,-235.787985,119.125181,-0.270750,21.363618,0.666467,481683.994701,0.982677,40.243355,17.126834,2.308918,0.064112,0.034904,174.144527,32.000000,185.803404,176.041488,177.830001,157.905276,32.000000,155.720233,67.394202,59.228910,86.226593,86.140631,49.289374,40.674183,49.528517,21.744459,73.901758,59.546860,33.452187
51.734270,82.082330,119.025840,153.453310,98.030662,96.949920,29.223789,14.219667,118.711948,-0.000480,82.476663,52.444908,151.663648,119.196838,149.717588,118.840124,71.746714,116.904695,-0.000605,0.002377,32.000000,-235.793282,119.192015,-0.270719,21.332252,0.670498,481686.352582,0.986066,40.380842,17.086449,2.316870,0.067019,0.039032,173.585524,32.000000,186.189027,176.263639,175.738315,157.856915,32.000000,155.989132,67.425440,59.253310,86.244165,86.140631,49.325762,40.674183,49.399394,21.744459,73.950697,59.539189,33.419538
51.386498,82.090328,118.986538,153.460295,98.023369,96.946059,29.223197,14.223520,118.729693,-0.000784,82.523504,52.300456,151.623339,119.182747,149.774902,118.813989,71.726165,116.848965,-0.000607,0.002360,32.000000,-235.782545,119.155894,-0.270895,21.344237,0.663327,481572.797447,0.979270,40.083519,17.139379,2.301628,0.052494,0.038023,173.440462,32.000000,186.485511,175.834696,174.489192,158.246378,32.000000,155.624948,67.464037,59.272113,86.246756,86.140631,49.294967,40.674183,49.510786,21.744459,73.951498,59.543340,33.314550
51.461645,82.090328,119.055439,153.460295,98.055762,96.947302,29.234416,14.225661,118.704703,-0.000830,82.451831,52.484202,151.668580,119.211151,149.798195,118.829656,71.721394,116.877714,-0.000607,0.002341,32.000000,-235.784010,119.216772,-0.270556,21.344342,0.663953,481517.049538,0.978214,40.048371,17.117951,2.300716,0.055549,0.047434,173.417985,32.000000,186.440275,175.419879,175.410982,158.771538,32.000000,155.391642,67.478297,59.259194,86.237993,86.140631,49.336848,40.674183,49.567748,21.744459,73.977357,59.553892,33.442502
51.666650,82.079848,119.034218,153.458898,98.076134,96.949952,29.222944,14.224234,118.727792,-0.000534,82.358844,52.424297,151.656541,119.127508,149.837456,118.821384,71.728434,116.915627,-0.000608,0.002318,32.000000,-235.780848,119.280119,-0.270520,21.282606,0.669233,481708.562240,0.985394,40.406931,17.108295,2.315521,0.059775,0.035562,173.908096,32.000000,185.884136,175.217997,177.406446,158.944969,32.000000,155.127934,67.494638,59.267711,86.223744,86.140631,49.309291,40.674183,49.452656,21.744459,73.945434,59.545749,33.287624
51.886021,82.072678,119.109132,153.456663,98.078653,96.960065,29.219024,14.224519,118.758640,-0.000690,82.417275,52.368704,151.674110,119.193044,149.797275,118.867467,71.687402,116.982515,-0.000610,0.002316,32.000000,-235.782201,119.171904,-0.270518,21.335714,0.668420,481688.379401,0.983470,40.331029,17.128648,2.313479,0.067119,0.047701,174.141892,32.000000,185.741233,175.381738,178.600302,158.834863,32.000000,155.514519,67.493521,59.238843,86.258309,86.140631,49.352709,40.674183,49.342284,21.744459,73.923792,59.545779,33.242209
51.549535,82.073505,118.956286,153.454987,98.057770,96.968955,29.222947,14.220809,118.675662,-0.000793,82.452900,52.496243,151.675228,119.200753,149.781286,118.888855,71.714618,116.852130,-0.000610,0.002304,32.000000,-235.787715,119.180267,-0.270575,21.347778,0.666711,481579.296710,0.979626,40.113911,17.142155,2.303889,0.049500,0.028048,174.329937,32.000000,185.667793,175.824595,178.828274,158.190873,32.000000,155.950542,67.533867,59.258995,86.282629,86.140631,49.330609,40.674183,49.436755,21.744459,73.924499,59.543713,33.347565
51.588712,82.073505,119.066540,153.454987,98.059958,96.972763,29.220263,14.218811,118.637545,-0.000600,82.485576,52.319950,151.708308,119.191251,149.778324,118.875123,71.701981,116.915102,-0.000611,0.002268,32.000000,-235.789549,119.191322,-0.270468,21.321080,0.661880,481594.045623,0.975349,39.886314,17.219423,2.295592,0.059663,0.035001,173.950081,32.000000,185.911957,176.110296,176.993030,157.926294,32.000000,155.820264,67.506072,59.259084,86.278344,86.140631,49.335593,40.674183,49.513622,21.744459,73.927798,59.554453,33.366420
51.707641,82.075160,119.027412,153.454148,98.097418,96.975291,29.214858,14.224804,118.692570,-0.000480,82.471406,52.361680,151.685589,119.278645,149.739582,118.866611,71.711545,116.976434,-0.000609,0.002257,32.000000,-235.788636,119.189974,-0.270644,21.353941,0.666254,481745.868339,0.982216,40.225538,17.121557,2.307611,0.076242,0.040247,173.601139,32.000000,186.185688,176.273972,175.597085,157.890811,32.000000,155.782439,67.506116,59.263751,86.299556,86.140631,49.319261,40.674183,49.438321,21.744459,73.933692,59.551119,33.389091
51.983608,82.056682,119.067587,153.451075,98.108596,96.977802,29.223135,14.218383,118.742043,-0.000655,82.385325,52.501127,151.649274,119.160155,149.766678,118.831342,71.752948,116.818525,-0.000608,0.002240,32.000000,-235.789321,119.157610,-0.270517,21.350505,0.667200,481770.723102,0.981536,40.186051,17.168325,2.307996,0.048586,0.020720,173.360870,32.000000,186.366014,175.542409,174.497454,158.338065,32.000000,155.308324,67.516630,59.274790,86.297115,86.140631,49.336088,40.674183,49.292443,21.744459,73.876650,59.557580,33.457322
51.483654,82.041238,118.998780,153.442974,98.099568,96.978999,29.222147,14.225803,118.750935,-0.000592,82.373463,52.486294,151.659037,119.270672,149.792052,118.823117,71.760727,117.004531,-0.000607,0.002215,32.000000,-235.779278,119.208104,-0.270372,21.354177,0.663902,481712.011141,0.979299,40.067979,17.191986,2.301931,0.057991,0.038522,173.573955,32.000000,186.405753,175.367575,175.920131,158.662246,32.000000,155.334149,67.541074,59.289389,86.308836,86.140631,49.307574,40.674183,49.453209,21.744459,73.877201,59.551473,33.500096
51.607583,82.041238,119.084069,153.442974,98.063525,96.977746,29.208001,14.221094,118.711904,-0.000354,82.350103,52.384122,151.666084,119.311801,149.791132,118.808629,71.720351,116.890450,-0.000607,0.002203,32.000000,-235.784151,119.249406,-0.270036,21.401095,0.659591,481493.465901,0.973366,39.772492,17.065009,2.290483,0.065810,0.045821,174.029279,32.000000,185.776244,175.269182,177.670598,158.875310,32.000000,155.224364,67.518842,59.265256,86.304144,86.140631,49.338601,40.674183,49.511793,21.744459,73.829364,59.547726,33.454901
51.526575,82.044271,119.019864,153.435990,98.069557,96.974084,29.216620,14.218240,118.704310,-0.000502,82.403514,52.318405,151.688724,119.294266,149.826370,118.750199,71.717258,117.001538,-0.000606,0.002202,32.000000,-235.790120,119.101504,-0.270129,21.360681,0.667485,481702.507324,0.983631,40.259723,17.158022,2.311390,0.125768,0.021391,174.243616,32.000000,185.748074,175.524678,179.117049,158.624887,32.000000,155.659119,67.537438,59.265543,86.343442,86.140631,49.300004,40.674183,49.457558,21.744459,73.839261,59.551178,33.280727
51.317430,82.062473,119.040018,153.444091,98.083803,96.967860,29.209797,14.219952,118.758976,-0.000685,82.488119,52.325802,151.663669,119.198429,149.765517,118.936729,71.712855,116.903511,-0.000607,0.002239,32.000000,-235.789063,119.149716,-0.269848,21.390579,0.664477,481711.035907,0.981533,40.134772,17.136595,2.307492,0.069109,0.037503,174.284571,32.000000,185.688470,175.867325,178.604466,158.209087,32.000000,155.722841,67.527428,59.258796,86.352140,86.140631,49.323347,40.674183,49.684033,21.744459,73.896602,59.552279,33.225555
51.623186,82.077918,119.082288,153.448561,98.086489,96.974269,29.196927,14.220666,118.727166,-0.000354,82.531694,52.464588,151.677125,119.331111,149.758473,118.866873,71.746523,116.991232,-0.000606,0.002253,32.000000,-235.786218,119.236088,-0.270018,21.444421,0.666670,481742.480399,0.982886,40.219456,17.199869,2.309873,0.063347,0.033655,173.639192,32.000000,186.020748,176.192314,176.540063,157.852176,32.000000,155.845359,67.513476,59.274967,86.369775,86.140631,49.299575,40.674183,49.627809,21.744459,73.897210,59.549063,33.357690
51.817792,82.077918,119.044381,153.448561,98.103927,96.970601,29.218241,14.220381,118.762019,-0.000350,82.546437,52.389419,151.661093,119.188090,149.801717,118.784773,71.737544,116.844356,-0.000605,0.002241,32.000000,-235.788962,119.147044,-0.270315,21.440330,0.669434,481840.078456,0.987440,40.448915,17.151169,2.319680,0.074237,0.025551,173.482235,32.000000,186.304726,176.210795,175.274763,157.891350,32.000000,155.817739,67.530429,59.282842,86.373159,86.140631,49.323338,40.674183,49.423846,21.744459,73.946206,59.540035,33.233405
51.578380,82.088949,119.080066,153.451634,98.075483,96.974411,29.214452,14.222378,118.684096,-0.000563,82.540774,52.416269,151.668939,119.208521,149.760154,118.787585,71.763234,116.947890,-0.000605,0.002249,32.000000,-235.787784,119.173027,-0.270519,21.489189,0.662901,481686.060695,0.981635,40.155738,17.165022,2.306760,0.054644,0.032372,173.357099,32.000000,186.510595,175.608791,174.481542,158.307202,32.000000,155.355617,67.531546,59.299100,86.363411,86.140631,49.293816,40.674183,49.586121,21.744459,73.981491,59.558318,33.431937
51.749896,82.096671,118.996001,153.458898,98.061355,96.986599,29.225555,14.224376,118.763073,-0.000435,82.428305,52.513943,151.647897,119.116395,149.791912,118.805881,71.779380,116.892590,-0.000605,0.002229,32.000000,-235.785786,119.213204,-0.270511,21.467028,0.659450,481590.963331,0.976887,39.960035,17.094417,2.297365,0.065119,0.042623,173.609995,32.000000,186.242352,175.339267,176.472631,158.734820,32.000000,155.107183,67.535094,59.295539,86.331250,86.140631,49.302425,40.674183,49.472993,21.744459,74.006500,59.540615,33.463559
51.542903,82.104669,119.115174,153.456104,98.071432,96.992979,29.208137,14.221094,118.742303,-0.000284,82.471474,52.435615,151.682355,119.248182,149.785008,118.828838,71.739767,116.976968,-0.000606,0.002246,32.000000,-235.788085,119.312059,-0.270488,21.451528,0.662286,481690.439317,0.981998,40.211906,17.124835,2.308721,0.061990,0.032548,173.967255,32.000000,185.805862,175.302060,178.002584,158.912859,32.000000,155.277171,67.513388,59.267313,86.313059,86.140631,49.291184,40.674183,49.427804,21.744459,74.007441,59.551276,33.262239
51.599551,82.104669,119.024406,153.456104,98.077587,96.999096,29.223425,14.223520,118.765322,-0.000586,82.549152,52.468741,151.719268,119.124674,149.779805,118.842999,71.727478,117.012042,-0.000607,0.002243,32.000000,-235.781233,119.222137,-0.270658,21.489949,0.659592,481649.360873,0.978239,40.047003,17.078725,2.299444,0.062649,0.033630,174.217152,32.000000,185.617405,175.667016,179.267398,158.341164,32.000000,155.546906,67.511855,59.273750,86.322145,86.140631,49.311105,40.674183,49.562566,21.744459,74.033439,59.551070,33.348812
51.483098,82.117356,119.081805,153.453590,98.070099,97.008046,29.216552,14.218954,118.778570,-0.000735,82.581886,52.410408,151.703816,119.172471,149.767358,118.837128,71.731465,116.894839,-0.000608,0.002263,32.000000,-235.794487,119.217244,-0.270585,21.425145,0.664434,481862.414320,0.983169,40.263389,17.164054,2.310991,0.058923,0.036195,174.292345,32.000000,185.759630,176.002127,178.316117,158.008862,32.000000,155.779460,67.491572,59.275122,86.298381,86.140631,49.334337,40.674183,49.449383,21.744459,74.074164,59.561249,33.265980
51.360904,82.134179,119.044809,153.451075,98.075376,97.006909,29.221905,14.220809,118.767841,-0.000522,82.659575,52.398293,151.680279,119.281337,149.753270,118.903034,71.772605,116.937342,-0.000610,0.002274,32.000000,-235.787387,119.212736,-0.270473,21.428947,0.661716,481889.813049,0.981547,40.206295,17.195338,2.306695,0.062491,0.035800,173.558988,32.000000,186.228180,176.213156,176.114998,157.840212,32.000000,155.848106,67.487388,59.305360,86.321738,86.140631,49.320678,40.674183,49.704515,21.744459,74.127906,59.547490,33.375298
51.774313,82.155966,119.082345,153.450796,98.069053,97.008176,29.224287,14.225518,118.682169,-0.000753,82.659981,52.485846,151.652948,119.188334,149.758193,118.851027,71.768465,116.905158,-0.000610,0.002282,32.000000,-235.785464,119.310446,-0.270866,21.407862,0.666175,481996.089456,0.984307,40.336402,17.127860,2.313027,0.067505,0.031218,173.395589,32.000000,186.416568,176.094428,174.908737,158.025887,32.000000,155.711130,67.458649,59.286425,86.315224,86.140631,49.319476,40.674183,49.703431,21.744459,74.129211,59.550775,33.439421
51.612593,82.155966,119.001360,153.450796,98.047322,97.013779,29.221186,14.222236,118.685588,-0.001007,82.604666,52.451863,151.619028,119.174938,149.762215,118.832588,71.735651,116.893877,-0.000611,0.002275,32.000000,-235.785960,119.201274,-0.270999,21.355121,0.667911,481993.379405,0.986694,40.476653,17.109750,2.317810,0.064407,0.045889,173.265869,32.000000,186.478663,175.480906,174.807216,158.567204,32.000000,155.057694,67.479284,59.268596,86.310233,86.140631,49.301666,40.674183,49.584218,21.744459,74.198779,59.551109,33.423720
51.716228,82.182718,119.064327,153.458339,98.052646,97.009972,29.204960,14.226802,118.724640,-0.000899,82.575949,52.468450,151.691759,119.192881,149.799376,118.888655,71.757289,116.978106,-0.000612,0.002284,32.000000,-235.783032,119.192135,-0.271212,21.372719,0.661824,481840.148358,0.978139,40.081759,17.096451,2.300028,0.060896,0.033593,173.669269,32.000000,185.934872,175.282961,177.032792,158.546105,32.000000,154.997953,67.498319,59.302529,86.310340,86.140631,49.298992,40.674183,49.491335,21.744459,74.284026,59.546231,33.378012
51.560721,82.178306,119.068004,153.466161,98.053671,97.013718,29.243170,14.224947,118.696308,-0.000653,82.516138,52.554474,151.676067,119.232786,149.820908,118.813786,71.747635,116.882387,-0.000612,0.002297,32.000000,-235.784560,119.202843,-0.271505,21.364903,0.665702,482004.681803,0.981624,40.244454,17.123152,2.305665,0.062735,0.044771,173.983589,32.000000,185.818768,175.331776,178.368646,158.783716,32.000000,155.179317,67.517309,59.285983,86.322425,86.140631,49.323724,40.674183,49.619314,21.744459,74.272007,59.542779,33.472876
51.555904,82.158449,119.116972,153.462250,98.070231,97.019649,29.203157,14.218097,118.740451,-0.000817,82.563342,52.410201,151.697408,119.127081,149.789831,118.850288,71.753127,116.879292,-0.000612,0.002281,32.000000,-235.790590,119.198767,-0.271574,21.328528,0.663840,481931.779817,0.980061,40.166901,17.147148,2.302262,0.059881,0.045368,174.232720,32.000000,185.691468,175.731029,179.372185,158.114538,32.000000,155.748977,67.487454,59.286514,86.336781,86.140631,49.283610,40.674183,49.633970,21.744459,74.273741,59.546369,33.402517
51.596285,82.158449,119.028483,153.462250,98.083927,97.028082,29.208422,14.223663,118.760562,-0.000888,82.608512,52.437046,151.710704,119.223508,149.732818,118.878019,71.751580,116.968926,-0.000612,0.002296,32.000000,-235.785680,119.186874,-0.271769,21.327925,0.666779,482034.714941,0.982009,40.319061,17.104940,2.309277,0.059124,0.033701,174.038347,32.000000,185.920828,176.019599,177.573279,158.155189,32.000000,156.037551,67.454181,59.292420,86.340145,86.140631,49.308538,40.674183,49.614418,21.744459,74.213261,59.553892,33.307800
51.460436,82.146865,119.075082,153.462809,98.041560,97.038400,29.221129,14.219239,118.781798,-0.000624,82.552103,52.456338,151.638913,119.265249,149.724353,118.883374,71.748704,117.010210,-0.000612,0.002280,32.000000,-235.792399,119.239066,-0.271589,21.298053,0.668339,482030.919217,0.983467,40.304061,17.097771,2.310443,0.055335,0.034344,173.386404,32.000000,186.316510,176.127125,175.682523,157.924572,32.000000,155.957189,67.412451,59.277179,86.320219,86.140631,49.289194,40.674183,49.562363,21.744459,74.178548,59.546310,33.451893
51.559304,82.132248,119.019260,153.456942,97.996524,97.044746,29.194465,14.228087,118.774138,-0.000686,82.599987,52.446018,151.703178,119.231521,149.800177,118.870545,71.771038,116.921766,-0.000612,0.002246,32.000000,-235.779945,119.233719,-0.271737,21.351790,0.667121,482057.983668,0.982541,40.263364,17.147885,2.306920,0.059626,0.043734,173.304303,32.000000,186.452079,175.953208,174.499902,158.309647,32.000000,155.359958,67.443842,59.337456,86.369049,86.140631,49.301902,40.674183,49.652042,21.744459,74.134275,59.545169,33.258570
51.774068,82.140522,119.106059,153.453590,97.960839,97.052403,29.215865,14.224519,118.771224,-0.000864,82.527635,52.550797,151.670457,119.209520,149.795514,118.814825,71.786682,116.921626,-0.000612,0.002251,32.000000,-235.781382,119.233741,-0.271862,21.385727,0.670750,482164.197570,0.985002,40.388786,17.173119,2.313915,0.060394,0.037100,173.313510,32.000000,186.577765,175.548053,175.426850,158.584974,32.000000,155.009357,67.452473,59.327680,86.375883,86.140631,49.301753,40.674183,49.407803,21.744459,74.135561,59.546910,33.458203
51.795201,82.140522,119.012542,153.453590,97.923925,97.054920,29.222612,14.219524,118.731581,-0.000716,82.407578,52.444928,151.675468,119.259989,149.824870,118.796466,71.780190,117.033512,-0.000612,0.002259,32.000000,-235.789983,119.238047,-0.272051,21.373138,0.667012,482088.154992,0.983881,40.274433,17.102878,2.308395,0.153610,0.050400,173.781882,32.000000,185.814250,175.416550,177.547250,158.751202,32.000000,154.962170,67.431750,59.321884,86.362579,86.140631,49.302339,40.674183,49.508765,21.744459,74.162770,59.543408,33.418291
