OSU 80 Ton Compressor Load Stand
51.558963,82.115977,119.153194,153.443812,97.931363,97.054962,29.208723,14.227516,118.699203,-0.000566,82.470023,52.386970,151.720207,119.386247,149.853745,118.821407,71.778032,117.040198,-0.000611,0.002265,32.000000,-235.782647,119.242122,-0.272046,21.466162,0.662955,482006.948727,0.978836,40.066559,17.087158,2.300496,0.062913,0.034979,174.030514,32.000000,185.784478,175.423924,178.909873,158.736847,32.000000,155.244942,67.440885,59.330268,86.375112,86.140631,49.303595,40.674183,49.706764,21.744459,74.087313,59.549595,33.153141
52.099331,82.107703,119.098111,153.437666,97.886869,97.062579,29.220210,14.215957,118.716573,-0.000753,82.503833,52.555392,151.674610,119.201937,149.824390,118.912035,71.781041,116.927756,-0.000612,0.002248,32.000000,-235.793222,119.214574,-0.272022,21.472955,0.662365,482022.760916,0.978202,40.045328,17.154251,2.297752,0.062860,0.031266,174.211355,32.000000,185.786238,175.881157,179.253328,158.131563,32.000000,155.804203,67.383775,59.331860,86.357310,86.140631,49.333938,40.674183,49.347410,21.744459,74.062573,59.552948,33.375298
51.767658,82.119010,119.190908,153.436549,97.884109,97.070155,29.213131,14.225518,118.784645,-0.000790,82.566548,52.524993,151.711663,119.283437,149.767239,118.956311,71.756397,116.968169,-0.000611,0.002261,32.000000,-235.780547,119.246651,-0.272025,21.482842,0.664408,482107.360295,0.983473,40.258505,17.160029,2.311008,0.053282,0.041752,173.773911,32.000000,185.974859,176.063763,177.116785,158.046705,32.000000,156.000236,67.347431,59.344335,86.362387,86.140631,49.311145,40.674183,49.590542,21.744459,74.063620,59.544933,33.155269
51.545281,82.119010,119.079012,153.436549,97.902321,97.070206,29.200294,14.220095,118.766147,-0.000444,82.567083,52.577886,151.676067,119.221246,149.747147,118.904113,71.734586,117.031471,-0.000609,0.002253,32.000000,-235.787609,119.287728,-0.271761,21.517487,0.654745,481873.645456,0.972087,39.707688,17.096120,2.285982,0.065030,0.034851,173.500749,32.000000,186.349048,176.286280,175.506367,158.043589,32.000000,156.026956,67.356654,59.337678,86.336869,86.140631,49.326738,40.674183,49.654389,21.744459,74.100095,59.547372,33.389311
51.519466,82.122320,119.139175,153.441018,97.866421,97.074642,29.212032,14.223948,118.830472,-0.000696,82.519667,52.563221,151.642986,119.361799,149.798016,118.934043,71.788907,116.940644,-0.000610,0.002261,32.000000,-235.783264,119.338245,-0.271952,21.454256,0.660722,482127.432624,0.979187,40.051490,17.142658,2.302420,0.060004,0.043087,173.280592,32.000000,186.584639,175.586872,174.175365,158.474849,32.000000,155.236865,67.372800,59.365746,86.360566,86.140631,49.316571,40.674183,49.614922,21.744459,74.111611,59.546172,33.430176
51.560567,82.111564,119.093850,153.433476,97.842455,97.072467,29.209303,14.219810,118.786618,-0.000920,82.460431,52.481600,151.635998,119.350483,149.780747,118.885248,71.780257,117.007189,-0.000610,0.002254,32.000000,-235.792975,119.210269,-0.271892,21.448932,0.662670,482273.533328,0.984202,40.275332,17.198750,2.310183,0.081738,0.040633,173.462617,32.000000,186.466041,175.480755,175.993982,158.660113,32.000000,155.118413,67.342239,59.371873,86.343104,86.140631,49.331411,40.674183,49.662260,21.744459,74.079172,59.546221,33.456735
51.757370,82.096120,119.127285,153.429006,97.864914,97.070005,29.208319,14.217098,118.777369,-0.000821,82.380716,52.499518,151.675848,119.289209,149.803579,118.917740,71.742454,117.041533,-0.000608,0.002256,32.000000,-235.791917,119.247531,-0.271976,21.406996,0.665502,482210.148530,0.984393,40.304675,17.095237,2.312508,0.068200,0.037944,173.917325,32.000000,185.771054,175.487836,177.868784,158.841356,32.000000,154.920695,67.354748,59.376938,86.340534,86.140631,49.317353,40.674183,49.534642,21.744459,74.080257,59.558810,33.450646
51.534274,82.096120,119.139707,153.429006,97.870260,97.071363,29.233659,14.224234,118.805097,-0.000836,82.469471,52.519811,151.718211,119.247733,149.839958,118.936936,71.779538,117.109068,-0.000608,0.002221,32.000000,-235.783142,119.335267,-0.271989,21.373978,0.664631,482183.098636,0.983587,40.252474,17.139932,2.309785,0.066088,0.029726,174.116857,32.000000,185.591633,175.760697,179.152829,158.558523,32.000000,155.369948,67.388332,59.367560,86.366416,86.140631,49.347571,40.674183,49.681788,21.744459,74.032954,59.546261,33.431864
52.086488,82.090604,119.182468,153.432358,97.897138,97.076474,29.225902,14.224947,118.823462,-0.001120,82.489751,52.534819,151.671875,119.313697,149.799597,118.946776,71.735219,117.045138,-0.000608,0.002214,32.000000,-235.783248,119.358823,-0.272311,21.370332,0.662775,482129.097151,0.979503,40.038938,17.196331,2.301649,0.066910,0.046788,174.202937,32.000000,185.670741,175.891300,178.994536,158.147536,32.000000,155.681543,67.394510,59.378420,86.367616,86.140631,49.320086,40.674183,49.600394,21.744459,74.016625,59.552397,33.468914
51.681610,82.092810,119.096326,153.431520,97.875982,97.079054,29.231592,14.224376,118.708976,-0.001158,82.541913,52.545456,151.684093,119.300076,149.754812,118.854286,71.748250,117.005226,-0.000608,0.002217,32.000000,-235.781033,119.293151,-0.272070,21.343818,0.667691,482173.290522,0.983263,40.263541,17.195802,2.311854,0.061955,0.043041,173.657078,32.000000,186.125537,176.129546,176.682071,157.900643,32.000000,155.930569,67.361299,59.382711,86.352340,86.140631,49.332706,40.674183,49.593852,21.744459,74.024405,59.559724,33.336780
51.498267,82.096395,119.169875,153.427050,97.863359,97.080929,29.226633,14.219239,118.689946,-0.000831,82.569244,52.443506,151.662452,119.340451,149.759735,118.953129,71.728923,116.995028,-0.000609,0.002219,32.000000,-235.789121,119.310367,-0.272006,21.330836,0.658745,482013.569861,0.972256,39.703434,17.205517,2.288165,0.055592,0.030601,173.419910,32.000000,186.413041,176.104943,175.398663,158.243534,32.000000,156.055070,67.388748,59.403701,86.385443,86.140631,49.330172,40.674183,49.551229,21.744459,74.025307,59.546408,33.346978
51.706174,82.096395,119.085098,153.427050,97.863576,97.087874,29.229409,14.224091,118.751347,-0.000957,82.508258,52.561252,151.620146,119.322139,149.742805,118.936141,71.731319,117.022571,-0.000612,0.002258,32.000000,-235.784433,119.229887,-0.272032,21.377203,0.665873,482194.359377,0.980363,40.111817,17.170875,2.304424,0.059213,0.058860,173.267926,32.000000,186.621901,175.466633,174.465011,158.566258,32.000000,155.296437,67.398103,59.392133,86.380065,86.140631,49.327659,40.674183,49.589920,21.744459,74.037443,59.554276,33.297015
51.787438,82.105772,119.186289,153.427050,97.866540,97.085314,29.200055,14.223235,118.819788,-0.001084,82.474046,52.430446,151.687527,119.355050,149.782588,118.921269,71.772198,117.003921,-0.000612,0.002263,32.000000,-235.786600,119.264110,-0.272059,21.360209,0.669931,482330.155891,0.984343,40.300135,17.184680,2.314056,0.067975,0.043702,173.583130,32.000000,186.207909,175.473130,176.427131,158.727334,32.000000,154.808875,67.409604,59.406687,86.363676,86.140631,49.307766,40.674183,49.363203,21.744459,74.067729,59.553951,33.447638
51.616456,82.111012,119.117491,153.434314,97.878826,97.075081,29.215233,14.220951,118.818976,-0.000850,82.455796,52.494599,151.665946,119.295020,149.794034,118.973421,71.730406,117.037224,-0.000612,0.002255,32.000000,-235.789375,119.339816,-0.272320,21.409147,0.664396,482263.216783,0.980028,40.090690,17.197198,2.303112,0.065672,0.041078,174.009342,32.000000,185.730812,175.469814,178.039762,158.757492,32.000000,154.603132,67.430874,59.409672,86.375503,86.140631,49.341069,40.674183,49.628352,21.744459,74.085142,59.555987,33.322253
51.827841,82.097499,119.134453,153.435152,97.891510,97.082460,29.221563,14.221808,118.820159,-0.000783,82.452120,52.567740,151.686050,119.210071,149.803159,118.952764,71.739906,116.948788,-0.000612,0.002252,32.000000,-235.786716,119.214551,-0.272405,21.478829,0.664231,482148.082406,0.979341,40.018378,17.146220,2.301452,0.065395,0.046078,174.179677,32.000000,185.630977,175.872288,179.250396,158.108215,32.000000,155.376814,67.436285,59.385719,86.373853,86.140631,49.334433,40.674183,49.597959,21.744459,74.086222,59.546487,33.402664
51.681662,82.097499,119.123721,153.435152,97.882696,97.092628,29.220795,14.228658,118.824721,-0.000976,82.467165,52.485737,151.683913,119.297832,149.764137,118.897356,71.739514,117.038727,-0.000613,0.002220,32.000000,-235.784783,119.316522,-0.272661,21.452525,0.665086,482261.781686,0.982258,40.195610,17.206046,2.307743,0.064858,0.047042,174.231280,32.000000,185.776969,176.044817,178.116942,158.057206,32.000000,155.843024,67.454335,59.384193,86.386087,86.140631,49.339859,40.674183,49.599863,21.744459,74.044961,59.544746,33.488210
51.611727,82.085364,119.213587,153.427330,97.859034,97.101549,29.213818,14.214387,118.766322,-0.000847,82.559203,52.502329,151.664289,119.312598,149.736481,118.906717,71.758014,117.056452,-0.000613,0.002220,32.000000,-235.794300,119.296215,-0.272299,21.488559,0.659502,482163.035864,0.977744,39.969525,17.148650,2.298657,0.062176,0.037330,173.560754,32.000000,186.276717,176.206595,176.199927,158.004705,32.000000,156.180631,67.486491,59.420444,86.381889,86.140631,49.341079,40.674183,49.777590,21.744459,74.007930,59.544126,33.426288
51.639818,82.095017,119.174821,153.427609,97.859745,97.107890,29.214433,14.225661,118.859315,-0.000555,82.551789,52.557624,151.648138,119.330397,149.794815,118.866001,71.786886,116.884733,-0.000614,0.002236,32.000000,-235.783682,119.266699,-0.271867,21.500885,0.662775,482284.421185,0.980872,40.116454,17.197751,2.304951,0.063942,0.049911,173.406544,32.000000,186.524563,175.892295,174.796507,158.219413,32.000000,155.738483,67.517047,59.413477,86.391960,86.140631,49.360589,40.674183,49.639270,21.744459,74.038940,59.555240,33.360918
51.676908,82.100257,119.275661,153.425653,97.885429,97.109169,29.197604,14.221380,118.919428,-0.000752,82.504949,52.508510,151.618609,119.284518,149.769401,118.904909,71.765206,117.005984,-0.000614,0.002214,32.000000,-235.787964,119.272370,-0.272024,21.500885,0.663505,482312.165219,0.982610,40.174724,17.188847,2.309816,0.060659,0.037705,173.350325,32.000000,186.549025,175.499740,174.842010,158.628171,32.000000,155.145718,67.492559,59.396734,86.377562,86.140631,49.346468,40.674183,49.570532,21.744459,74.039864,59.549231,33.418805
51.550090,82.100257,119.099092,153.425653,97.907418,97.112968,29.220008,14.220381,118.775912,-0.000923,82.379588,52.547308,151.637796,119.287598,149.773043,118.859254,71.776907,116.982458,-0.000614,0.002189,32.000000,-235.789782,119.335819,-0.271997,21.488166,0.662445,482287.524143,0.982097,40.156088,17.066962,2.307809,0.061003,0.032198,173.641937,32.000000,186.058250,175.385712,176.982152,158.677290,32.000000,154.689418,67.451597,59.403701,86.369528,86.140631,49.336606,40.674183,49.690560,21.744459,74.057206,59.550991,33.438100
51.660180,82.093913,119.177834,153.421463,97.925504,97.116874,29.218149,14.221665,118.866433,-0.000519,82.402862,52.560613,151.628213,119.295081,149.781688,118.901446,71.739778,117.020471,-0.000614,0.002166,32.000000,-235.787842,119.223055,-0.271916,21.414759,0.662509,482324.179745,0.981923,40.123994,17.154330,2.308104,0.087655,0.034736,174.000671,32.000000,185.774324,175.478536,178.406690,158.651830,32.000000,155.055655,67.396964,59.367450,86.384719,86.140631,49.333674,40.674183,49.700854,21.744459,74.038328,59.549457,33.451086
52.025109,82.086191,119.109699,153.419228,97.957285,97.122119,29.219833,14.217955,118.816470,-0.000511,82.440967,52.515806,151.682117,119.300832,149.794275,119.021273,71.765381,117.082710,-0.000614,0.002165,32.000000,-235.790077,119.314467,-0.272008,21.444001,0.663886,482381.204911,0.983827,40.251729,17.129886,2.310357,0.057500,0.037226,174.224036,32.000000,185.628351,175.924842,179.232612,158.042941,32.000000,155.442901,67.398673,59.380522,86.422919,86.140631,49.339726,40.674183,49.435575,21.744459,74.015098,59.538766,33.425041
51.644108,82.071574,119.222137,153.416714,97.943487,97.136066,29.198651,14.217526,118.794304,-0.000654,82.426478,52.524474,151.682696,119.307744,149.763678,118.967877,71.738188,117.018128,-0.000614,0.002136,32.000000,-235.793292,119.304902,-0.272095,21.405344,0.664843,482409.746422,0.981640,40.134486,17.187601,2.306957,0.063649,0.028831,173.999617,32.000000,185.831259,176.068118,177.719745,157.934642,32.000000,155.779134,67.347695,59.368976,86.381934,86.140631,49.352774,40.674183,49.556599,21.744459,74.015936,59.547765,33.318071
51.912578,82.071574,119.112849,153.416714,97.921029,97.155089,29.215984,14.222949,118.829636,-0.000466,82.498602,52.508617,151.629071,119.271733,149.733500,118.942660,71.771983,117.011308,-0.000614,0.002129,32.000000,-235.781804,119.266108,-0.271870,21.375709,0.657326,482207.591551,0.974151,39.760441,17.195695,2.289466,0.062007,0.043602,173.457422,32.000000,186.286241,176.171020,175.834636,157.915335,32.000000,156.072591,67.337135,59.404542,86.384226,86.140631,49.347459,40.674183,49.484308,21.744459,73.970978,59.540124,33.493566
51.551105,82.080124,119.176670,153.418949,97.931431,97.160050,29.223599,14.224804,118.825608,-0.000293,82.550958,52.547346,151.607749,119.380110,149.749389,118.966843,71.786452,116.930237,-0.000614,0.002116,32.000000,-235.784702,119.346606,-0.271853,21.390867,0.665799,482487.191335,0.982768,40.128326,17.187923,2.308533,0.068375,0.035616,173.376071,32.000000,186.561751,175.636385,174.300646,158.407622,32.000000,155.465025,67.371596,59.410337,86.421657,86.140631,49.358147,40.674183,49.498224,21.744459,73.998433,59.548945,33.342649
51.804726,82.098602,119.041935,153.423977,97.944929,97.175191,29.222230,14.225803,118.871715,-0.000575,82.501146,52.647432,151.637277,119.332823,149.778987,118.881300,71.801899,117.033751,-0.000615,0.002110,32.000000,-235.780589,119.304531,-0.271538,21.324935,0.661552,482392.426985,0.976868,39.858574,17.150436,2.294489,0.057694,0.036466,173.337933,32.000000,186.605748,175.451421,175.267186,158.702256,32.000000,155.152388,67.379855,59.394722,86.366015,86.140631,49.317806,40.674183,49.547732,21.744459,74.056986,59.552220,33.289091
51.859554,82.116528,119.259969,153.423418,97.972745,97.180327,29.224247,14.224376,118.819296,-0.000681,82.438746,52.481293,151.646681,119.314431,149.810844,118.990699,71.804928,117.025794,-0.000614,0.002107,32.000000,-235.787917,119.309957,-0.271474,21.329472,0.667702,482570.989584,0.984113,40.230574,17.092054,2.311816,0.061127,0.041509,173.817803,32.000000,185.929956,175.355474,177.346079,158.744133,32.000000,154.902132,67.358123,59.387069,86.364515,86.140631,49.356487,40.674183,49.611534,21.744459,74.057945,59.555250,33.353141
52.065874,82.116528,119.120345,153.423418,97.992788,97.192938,29.226169,14.223806,118.828531,-0.000445,82.435349,52.474712,151.699626,119.319570,149.778366,118.995343,71.764620,117.143083,-0.000614,0.002104,32.000000,-235.784718,119.303675,-0.271243,21.371644,0.664660,482522.052463,0.979132,39.993841,17.132672,2.297897,0.054940,0.037866,174.117587,32.000000,185.739839,175.553427,178.690914,158.579888,32.000000,155.070044,67.396241,59.365880,86.357446,86.140631,49.347091,40.674183,49.396780,21.744459,74.115070,59.542386,33.433331
51.689019,82.096947,119.222380,153.422022,97.971657,97.200794,29.205859,14.221950,118.839751,-0.000442,82.443833,52.520451,151.628113,119.281337,149.753832,118.950136,71.736010,117.040998,-0.000615,0.002080,32.000000,-235.786737,119.295946,-0.271118,21.343267,0.665134,482538.839354,0.978036,39.956722,17.125335,2.299672,0.058842,0.047527,174.239272,32.000000,185.554135,175.902930,179.085553,157.962585,32.000000,155.447760,67.396022,59.379107,86.345190,86.140631,49.367365,40.674183,49.512439,21.744459,74.054917,59.539868,33.414036
51.486843,82.088398,119.097255,153.420066,97.964754,97.199248,29.208320,14.223092,118.812618,-0.000646,82.582176,52.489268,151.660117,119.264861,149.745227,118.905969,71.772747,117.056179,-0.000615,0.002076,32.000000,-235.785431,119.233456,-0.270983,21.358635,0.659466,482580.555467,0.973893,39.749979,17.229127,2.287878,0.056593,0.034225,173.813075,32.000000,185.955997,176.111034,177.216555,157.834292,32.000000,155.847085,67.390765,59.374639,86.344268,86.140631,49.339379,40.674183,49.716317,21.744459,74.029129,59.552319,33.320125
51.834701,82.105497,119.181689,153.426491,98.027133,97.214537,29.217510,14.221094,118.847067,-0.000529,82.580296,52.600164,151.657821,119.273630,149.727716,118.871865,71.760480,116.999495,-0.000615,0.002078,32.000000,-235.786118,119.286606,-0.270727,21.378489,0.667455,482823.828645,0.982314,40.108499,17.202485,2.306532,0.061605,0.044622,173.577076,32.000000,186.342397,176.184006,175.610835,157.945142,32.000000,156.000087,67.395321,59.371675,86.310629,86.140631,49.371987,40.674183,49.588485,21.744459,74.029989,59.546103,33.452554
51.636548,82.105497,119.116134,153.426491,98.060929,97.217213,29.223773,14.229799,118.847763,-0.000275,82.525959,52.508158,151.622763,119.352316,149.772423,118.921640,71.794495,117.006894,-0.000615,0.002088,32.000000,-235.777085,119.239184,-0.270422,21.410012,0.669556,482833.019270,0.986378,40.303664,17.173967,2.313159,0.056757,0.039675,173.327576,32.000000,186.611252,175.471068,174.308792,158.527059,32.000000,155.604840,67.390568,59.376961,86.326980,86.140631,49.346444,40.674183,49.637827,21.744459,74.084422,59.548670,33.435606
51.515967,82.109909,119.212323,153.424815,98.088486,97.222516,29.208406,14.221237,118.863880,-0.000506,82.458025,52.587474,151.679882,119.234459,149.788232,118.911122,71.808853,117.006984,-0.000614,0.002085,32.000000,-235.784500,119.258359,-0.270088,21.483734,0.663714,482788.876157,0.979088,39.970636,17.155542,2.299265,0.048877,0.022954,173.901507,32.000000,185.816679,175.413813,177.724657,158.803421,32.000000,154.978285,67.433679,59.370061,86.291024,86.140631,49.386408,40.674183,49.713841,21.744459,74.099615,59.547244,33.385789
51.932238,82.101636,119.098324,153.416714,98.055317,97.230187,29.212760,14.218383,118.836674,-0.000393,82.478135,52.533290,151.641370,119.252811,149.817308,118.999373,71.753183,117.002171,-0.000615,0.002092,32.000000,-235.786699,119.271168,-0.270075,21.441588,0.665683,482832.716131,0.982981,40.169860,17.125534,2.306818,0.088950,0.041760,174.125519,32.000000,185.549383,175.666914,179.051221,158.483510,32.000000,155.084874,67.420142,59.338741,86.265997,86.140631,49.340272,40.674183,49.546044,21.744459,74.074789,59.547470,33.267594
51.568946,82.103290,119.174022,153.418390,98.065940,97.229634,29.254246,14.221665,118.805307,-0.000197,82.478135,52.525526,151.641370,119.324607,149.817308,118.957836,71.753183,117.070749,-0.000614,0.002104,32.000000,-235.789645,119.336288,-0.270095,21.476810,0.666136,482894.340513,0.986058,40.295793,17.111224,2.314085,0.058823,0.035558,174.125519,32.000000,185.549383,175.666914,179.051221,158.483510,32.000000,155.084874,67.420142,59.338741,86.265997,86.140631,49.346185,40.674183,49.474833,21.744459,74.075448,59.546221,33.438834
51.621562,82.104669,119.097549,153.419787,98.081646,97.230426,29.224544,14.221665,118.824102,-0.000315,82.554787,52.580755,151.641650,119.301932,149.736222,118.948872,71.777109,116.971009,-0.000613,0.002108,32.000000,-235.783744,119.289135,-0.270335,21.494644,0.659640,482829.063447,0.977400,39.868924,17.164288,2.293341,0.048653,0.025239,173.567484,32.000000,186.022118,176.105908,176.541445,157.827566,32.000000,155.839213,67.430854,59.326443,86.248406,86.140631,49.367826,40.674183,49.707304,21.744459,74.081956,59.560826,33.456002
51.973143,82.104669,119.232895,153.419787,98.062462,97.236777,29.221725,14.221522,118.794051,-0.000413,82.554787,52.548937,151.641650,119.273732,149.736222,118.948730,71.777109,116.998617,-0.000614,0.002116,32.000000,-235.786837,119.323582,-0.270500,21.469808,0.665229,483000.337606,0.983473,40.235755,17.201418,2.310965,0.068158,0.038389,173.567484,32.000000,186.022118,176.105908,176.541445,157.827566,32.000000,155.839213,67.430854,59.326443,86.248406,86.140631,49.342380,40.674183,49.668229,21.744459,74.086942,59.541678,33.412788
51.802502,82.106600,119.031974,153.422301,98.050788,97.243754,29.252506,14.222236,118.816338,-0.000115,82.573588,52.672453,151.591816,119.347363,149.793115,118.841551,71.816565,116.986435,-0.000614,0.002107,32.000000,-235.783829,119.304716,-0.270211,21.498237,0.663274,482935.789667,0.983396,40.184124,17.123483,2.307128,0.059842,0.047407,173.323607,32.000000,186.628764,175.396099,174.480487,158.598930,32.000000,155.216563,67.475233,59.354025,86.233060,86.140631,49.385416,40.674183,49.492770,21.744459,74.094341,59.552761,33.473316
51.631304,82.119838,119.174044,153.425095,98.062184,97.255815,29.218424,14.225375,118.817680,-0.000130,82.458967,52.633684,151.628613,119.264045,149.791214,118.854633,71.809814,116.971944,-0.000613,0.002121,32.000000,-235.784623,119.315687,-0.270267,21.490185,0.659044,482802.353998,0.976340,39.830962,17.138437,2.294125,0.074667,0.033837,173.531836,32.000000,186.280201,175.215132,176.538230,158.859568,32.000000,154.973389,67.475234,59.351924,86.196697,86.140631,49.371563,40.674183,49.651757,21.744459,74.136768,59.549063,33.454975
51.412523,82.113770,119.060893,153.420625,98.036665,97.253277,29.215482,14.225090,118.833901,-0.000291,82.472792,52.419631,151.611683,119.229177,149.749150,118.903893,71.768849,116.963334,-0.000613,0.002112,32.000000,-235.781303,119.347381,-0.270434,21.489084,0.659743,482846.430673,0.978873,40.004073,17.092383,2.297804,0.057607,0.036288,173.943962,32.000000,185.708506,175.400957,178.032085,158.741759,32.000000,154.735611,67.478300,59.308791,86.149484,86.140631,49.358066,40.674183,49.709186,21.744459,74.137934,59.551650,33.495400
51.722901,82.113770,119.176931,153.420625,98.050596,97.250816,29.232075,14.225803,118.778229,-0.000107,82.493181,52.515045,151.672296,119.311617,149.787472,118.982836,71.758589,117.008612,-0.000614,0.002145,32.000000,-235.782556,119.352663,-0.270301,21.480482,0.663965,483015.725988,0.983693,40.189483,17.091286,2.308174,0.071351,0.038003,174.073952,32.000000,185.566717,175.776310,179.242261,158.000765,32.000000,155.202536,67.503184,59.307022,86.167081,86.140631,49.373218,40.674183,49.618281,21.744459,74.120090,59.549624,33.486889
51.662729,82.114322,119.091066,153.417552,98.019807,97.254582,29.246273,14.227230,118.785867,0.000073,82.543677,52.482360,151.660676,119.270305,149.754913,118.834160,71.784823,117.058358,-0.000614,0.002157,32.000000,-235.781785,119.310363,-0.269951,21.403062,0.666926,483174.932724,0.988292,40.404077,17.127586,2.315796,0.066865,0.037716,174.065924,32.000000,185.695311,176.085401,178.185543,157.918676,32.000000,155.771446,67.514574,59.319365,86.141172,86.140631,49.375865,40.674183,49.513908,21.744459,74.122923,59.559105,33.426802
51.513947,82.117080,119.177695,153.422580,98.034093,97.258231,29.220040,14.228658,118.840574,-0.000278,82.593164,52.539341,151.650954,119.310556,149.748970,118.986505,71.783952,117.046726,-0.000614,0.002124,32.000000,-235.780849,119.250443,-0.269875,21.439805,0.662678,483035.706476,0.981281,40.091243,17.162370,2.304142,0.056956,0.034760,173.464817,32.000000,186.177116,176.156054,176.167907,157.856741,32.000000,155.987825,67.523050,59.345996,86.150901,86.140631,49.372272,40.674183,49.738830,21.744459,74.132658,59.548709,33.314770
52.177381,82.117907,119.115998,153.423139,98.037197,97.269077,29.222577,14.224376,118.806221,-0.000393,82.581904,52.575994,151.647839,119.315899,149.770943,118.890304,71.797309,116.992167,-0.000614,0.002132,32.000000,-235.781525,119.157566,-0.269900,21.404662,0.665548,483035.291208,0.982083,40.152330,17.163069,2.305164,0.066900,0.041391,173.296673,32.000000,186.419135,175.836202,175.008120,158.143501,32.000000,155.736822,67.517552,59.334141,86.124541,86.140631,49.343120,40.674183,49.632431,21.744459,74.133797,59.551975,33.451820
51.859370,82.117907,119.232853,153.423139,98.013412,97.269785,29.203777,14.217669,118.905748,-0.000182,82.476620,52.515683,151.586785,119.220940,149.775906,118.930209,71.805043,117.053368,-0.000612,0.002117,32.000000,-235.793805,119.271107,-0.269966,21.350715,0.667558,483128.556901,0.986087,40.305001,17.157644,2.313503,0.073635,0.063188,173.232296,32.000000,186.560060,175.292930,174.978144,158.617276,32.000000,155.267860,67.515494,59.313569,86.074732,86.140631,49.400302,40.674183,49.526805,21.744459,74.137528,59.555013,33.399582
51.758763,82.112667,119.087399,153.420625,98.034159,97.266034,29.211900,14.222949,118.815907,-0.000436,82.360466,52.530222,151.635142,119.341551,149.830075,118.985849,71.785150,116.998249,-0.000611,0.002109,32.000000,-235.785738,119.317014,-0.270085,21.371276,0.657053,482845.691272,0.972518,39.639884,17.114744,2.282905,0.060786,0.032590,173.716533,32.000000,186.162575,175.187114,177.101432,158.708668,32.000000,155.071106,67.525262,59.317551,86.073896,86.140631,49.380364,40.674183,49.668089,21.744459,74.122274,59.546713,33.444263
51.820540,82.085364,119.180765,153.408333,98.018262,97.275008,29.228051,14.221522,118.801569,-0.000656,82.459334,52.662643,151.644645,119.341918,149.837699,118.860558,71.789488,117.096562,-0.000611,0.002127,32.000000,-235.786510,119.317055,-0.270196,21.319506,0.664898,482984.869512,0.979629,39.958284,17.140148,2.299157,0.057404,0.036946,174.041156,32.000000,185.864419,175.300033,178.400202,158.801938,32.000000,155.068680,67.528614,59.326399,86.092009,86.140631,49.379377,40.674183,49.552488,21.744459,74.038003,59.543949,33.394373
51.681407,82.086743,119.139156,153.397996,98.007642,97.286488,29.199944,14.215814,118.845546,-0.000533,82.459888,52.526173,151.663611,119.320387,149.799679,119.001857,71.770182,117.015763,-0.000612,0.002142,32.000000,-235.791890,119.292910,-0.270142,21.334796,0.664955,483043.371206,0.981372,40.054087,17.130197,2.300816,0.072674,0.045281,174.145212,32.000000,185.582180,175.784875,179.220513,158.060373,32.000000,155.583207,67.492823,59.315892,86.075055,86.140631,49.362338,40.674183,49.408142,21.744459,74.038834,59.546231,33.189678
51.721126,82.086743,119.214468,153.397996,98.034190,97.292872,29.230595,14.222521,118.805673,-0.000246,82.456898,52.572677,151.682737,119.369833,149.738624,118.970427,71.766305,117.070789,-0.000613,0.002150,32.000000,-235.788461,119.320175,-0.269868,21.381557,0.666161,483017.231523,0.979586,39.964722,17.179084,2.299875,0.069827,0.050139,173.983625,32.000000,185.745452,176.053390,177.704300,157.885718,32.000000,155.752020,67.460536,59.313968,86.064318,86.140631,49.392969,40.674183,49.599118,21.744459,74.043985,59.544943,33.424894
51.543605,82.081227,119.093033,153.394365,98.035668,97.300508,29.211219,14.219239,118.877082,-0.000537,82.540645,52.589375,151.599564,119.277321,149.745748,119.010497,71.790840,116.949974,-0.000613,0.002170,32.000000,-235.787809,119.308735,-0.269857,21.359606,0.667861,483176.565464,0.983512,40.105953,17.154648,2.305261,0.073985,0.041630,173.360695,32.000000,186.118851,176.278734,175.961649,157.888118,32.000000,155.958441,67.459178,59.322263,86.058724,86.140631,49.366913,40.674183,49.620514,21.744459,74.027565,59.545906,33.291072
51.697770,82.087019,119.217739,153.390174,98.066795,97.300527,29.216120,14.223948,118.808898,-0.000611,82.509660,52.480865,151.611483,119.265554,149.762258,118.907640,71.781187,116.975251,-0.000614,0.002162,32.000000,-235.784084,119.272328,-0.269871,21.376863,0.666271,483197.916810,0.981727,40.065999,17.188317,2.304947,0.066902,0.038058,173.232807,32.000000,186.364939,175.641759,174.658110,158.249898,32.000000,155.453875,67.430635,59.314455,86.026830,86.140631,49.394379,40.674183,49.621532,21.744459,74.046463,59.548100,33.384835
51.779934,82.080675,119.129917,153.390733,98.086606,97.303088,29.221729,14.219239,118.749764,-0.000281,82.464934,52.613578,151.620228,119.197389,149.771023,118.961603,71.772015,117.009720,-0.000613,0.002175,32.000000,-235.789121,119.252772,-0.269726,21.435032,0.669215,483265.166525,0.986112,40.239239,17.098358,2.310530,0.082522,0.055301,173.371662,32.000000,186.525272,175.343408,175.373063,158.570240,32.000000,155.194582,67.391533,59.282115,85.981154,86.140631,49.355490,40.674183,49.414331,21.744459,74.047309,59.548168,33.360918
51.681099,82.080675,119.204107,153.390733,98.087393,97.303065,29.213573,14.224947,118.804340,-0.000331,82.463224,52.484463,151.624141,119.350074,149.811826,118.981654,71.787659,117.044322,-0.000613,0.002212,32.000000,-235.785707,119.249669,-0.269873,21.441064,0.666898,483217.946415,0.982773,40.089766,17.121704,2.306052,0.056825,0.042811,173.747743,32.000000,185.826402,175.146704,177.444075,158.867266,32.000000,155.092662,67.401654,59.317131,86.007948,86.140631,49.390689,40.674183,49.621233,21.744459,74.028282,59.557000,33.394887
51.790373,82.094189,119.102636,153.398555,98.100897,97.302499,29.219841,14.224662,118.885937,-0.000458,82.475790,52.581478,151.656185,119.307865,149.828354,118.994733,71.797159,117.060360,-0.000612,0.002218,32.000000,-235.786648,119.282832,-0.270098,21.479459,0.663098,483201.339251,0.980904,40.000819,17.149543,2.300697,0.058431,0.034504,173.976397,32.000000,185.757101,175.389977,178.665056,158.671075,32.000000,155.231113,67.395607,59.287070,86.036026,86.140631,49.354512,40.674183,49.559851,21.744459,74.071363,59.554060,33.414403
51.755999,82.099153,119.180600,153.406377,98.063089,97.310809,29.215611,14.225661,118.760108,-0.000196,82.548402,52.510517,151.626458,119.197449,149.768522,118.932985,71.760248,117.038342,-0.000614,0.002212,32.000000,-235.784338,119.220362,-0.269823,21.467526,0.665094,483219.201304,0.983213,40.100196,17.152635,2.306532,0.059644,0.037265,174.159687,32.000000,185.516134,175.870881,179.007795,158.000475,32.000000,155.334933,67.374226,59.284814,86.009898,86.140631,49.384256,40.674183,49.574677,21.744459,74.087800,59.540792,33.478966
51.651811,82.103290,119.203413,153.406377,98.087505,97.308291,29.222945,14.224376,118.774514,-0.000185,82.604685,52.474633,151.639834,119.191270,149.716151,118.900572,71.770033,117.056810,-0.000613,0.002235,32.000000,-235.783983,119.248935,-0.269862,21.434140,0.661388,483164.466966,0.980779,40.003846,17.151817,2.299706,0.056011,0.037230,173.789852,32.000000,185.877617,176.109718,176.850687,157.633088,32.000000,155.515482,67.368093,59.289548,86.026854,86.140631,49.365466,40.674183,49.717675,21.744459,74.088765,59.552791,33.345070
51.725458,82.103290,119.245044,153.406377,98.118146,97.300706,29.211699,14.225803,118.823174,-0.000396,82.585177,52.476710,151.612661,119.276871,149.771804,118.889612,71.779119,116.987391,-0.000614,0.002257,32.000000,-235.781737,119.242857,-0.269944,21.418509,0.662927,483296.759250,0.981723,40.043349,17.176808,2.302740,0.057517,0.035663,173.361693,32.000000,186.198173,176.209905,175.519634,157.687951,32.000000,155.849701,67.359505,59.298949,86.027647,86.140631,49.406720,40.674183,49.605678,21.744459,74.102690,59.553096,33.186010
51.570600,82.114322,119.130178,153.408612,98.124221,97.296883,29.217483,14.220238,118.769068,-0.000380,82.553061,52.475693,151.580816,119.255808,149.776767,118.838739,71.767897,116.982805,-0.000613,0.002242,32.000000,-235.787466,119.241534,-0.269655,21.347070,0.665874,483320.486403,0.983609,40.152287,17.177023,2.307826,0.066342,0.039787,173.171479,32.000000,186.427039,175.404281,174.536163,158.333293,32.000000,155.315257,67.371181,59.279217,86.023531,86.140631,49.383306,40.674183,49.510695,21.744459,74.138223,59.564406,33.411321
51.593984,82.120941,119.203473,153.409730,98.102128,97.295582,29.210934,14.224804,118.811225,-0.000026,82.504982,52.483833,151.613620,119.282560,149.800140,118.965865,71.771450,117.012837,-0.000613,0.002269,32.000000,-235.780769,119.285258,-0.269628,21.360366,0.665342,483230.576031,0.982391,40.078192,17.130347,2.305345,0.062498,0.039825,173.426492,32.000000,186.369210,175.241678,176.125881,158.824386,32.000000,155.233743,67.387612,59.294547,86.032727,86.140631,49.395338,40.674183,49.677827,21.744459,74.160030,59.542543,33.447418
52.145017,82.109358,119.138965,153.407215,98.085440,97.300398,29.210664,14.225090,118.770651,-0.000284,82.510262,52.523591,151.633665,119.197856,149.796278,118.944311,71.764414,116.934114,-0.000613,0.002283,32.000000,-235.785237,119.249975,-0.269541,21.335373,0.669423,483319.646526,0.985383,40.245120,17.139085,2.310041,0.061929,0.036711,173.844211,32.000000,185.745861,175.090563,177.792738,158.971069,32.000000,155.095908,67.382135,59.290278,86.020104,86.140631,49.353152,40.674183,49.586322,21.744459,74.161206,59.548621,33.381534
51.688857,82.109358,119.159892,153.407215,98.048807,97.294203,29.260882,14.219952,118.737729,-0.000508,82.580350,52.514717,151.628953,119.203812,149.781289,118.888814,71.719548,117.004883,-0.000612,0.002294,32.000000,-235.784473,119.268006,-0.269603,21.309042,0.669106,483304.228519,0.985123,40.228175,17.151797,2.310414,0.069232,0.047088,173.989215,32.000000,185.589703,175.468194,179.079228,158.454425,32.000000,155.206167,67.399441,59.269927,86.064343,86.140631,49.378803,40.674183,49.616993,21.744459,74.126091,59.554709,33.456809
51.499736,82.138867,119.127394,153.415317,98.055037,97.291462,29.223850,14.227659,118.801985,-0.000400,82.533085,52.469631,151.615078,119.335005,149.752933,118.881037,71.746699,117.015201,-0.000612,0.002325,32.000000,-235.780045,119.250749,-0.269581,21.364300,0.660083,483065.709495,0.973864,39.663671,17.116191,2.284762,0.057593,0.036439,174.136408,32.000000,185.562748,175.873829,178.551085,157.958611,32.000000,155.562449,67.380054,59.277669,86.069874,86.140631,49.364455,40.674183,49.626279,21.744459,74.219516,59.546959,33.462678
51.706442,82.138040,119.145709,153.418111,98.062730,97.287462,29.215318,14.220523,118.784880,-0.000441,82.579709,52.573116,151.634544,119.288882,149.714270,118.895741,71.756156,116.991252,-0.000612,0.002320,32.000000,-235.789148,119.244430,-0.269588,21.361206,0.668766,483334.371036,0.981442,40.121073,17.199391,2.305330,0.057556,0.036984,173.543491,32.000000,185.961534,176.126254,176.413293,157.743071,32.000000,155.835784,67.337729,59.276541,86.069809,86.140631,49.374786,40.674183,49.616527,21.744459,74.218280,59.552289,33.294740
51.536694,82.129215,119.206167,153.414199,98.038491,97.273510,29.232037,14.222949,118.870496,-0.000727,82.642763,52.421226,151.593675,119.253136,149.748211,118.925058,71.761669,116.971967,-0.000612,0.002329,32.000000,-235.785738,119.239677,-0.269879,21.392205,0.670085,483397.105116,0.986642,40.341125,17.177827,2.313165,0.131037,0.040711,173.376865,32.000000,186.182379,176.073576,175.145949,157.904001,32.000000,155.816060,67.335341,59.251434,86.080526,86.140631,49.357212,40.674183,49.442916,21.744459,74.219623,59.543556,33.409927
51.560120,82.129215,119.148548,153.414199,98.028189,97.272101,29.217818,14.222378,118.734925,-0.000766,82.599196,52.543458,151.601362,119.258438,149.770744,118.821322,71.761538,116.982823,-0.000611,0.002329,32.000000,-235.788604,119.209411,-0.269901,21.435399,0.666746,483260.424038,0.982611,40.132065,17.155402,2.304272,0.063430,0.042515,173.216291,32.000000,186.276195,175.393847,174.802071,158.405218,32.000000,155.177973,67.337948,59.264574,86.087727,86.140631,49.375541,40.674183,49.700981,21.744459,74.193315,59.550824,33.447931
51.842247,82.148796,119.154261,153.411965,98.019953,97.268172,29.223767,14.227230,118.729317,-0.000447,82.532595,52.520696,151.603757,119.317611,149.753374,118.869852,71.766900,116.940335,-0.000610,0.002317,32.000000,-235.781785,119.280179,-0.269892,21.448591,0.668979,483249.589282,0.985394,40.294195,17.139443,2.313035,0.052467,0.045830,173.578749,32.000000,186.108004,175.199085,176.759899,158.720833,32.000000,155.001264,67.256489,59.266808,86.063274,86.140631,49.335999,40.674183,49.510225,21.744459,74.255858,59.553450,33.307946
52.008224,82.166998,119.176154,153.416155,98.034821,97.261750,29.229795,14.217526,118.769789,-0.000660,82.533619,52.486626,151.615337,119.249508,149.777908,118.945223,71.730270,116.953159,-0.000609,0.002339,32.000000,-235.787391,119.230012,-0.269864,21.472456,0.666821,483232.222858,0.985374,40.270577,17.145453,2.310866,0.066451,0.052639,173.956513,32.000000,185.675129,175.164467,178.105324,158.815626,32.000000,155.227976,67.235061,59.275435,86.072039,86.140631,49.388845,40.674183,49.439310,21.744459,74.314218,59.550352,33.462091
51.937507,82.152657,119.150886,153.416434,98.019543,97.263807,29.216559,14.225946,118.725582,-0.000787,82.518876,52.494721,151.654748,119.243573,149.809045,118.839069,71.729313,116.904281,-0.000608,0.002318,32.000000,-235.782905,119.293905,-0.269720,21.454990,0.661666,483093.953883,0.979367,40.006361,17.117077,2.298401,0.068013,0.039764,174.100781,32.000000,185.576527,175.599439,179.303464,158.263772,32.000000,155.696801,67.243760,59.274971,86.087386,86.140631,49.335023,40.674183,49.531981,21.744459,74.315842,59.547647,33.431570
51.585399,82.152657,119.071578,153.416434,97.998176,97.269416,29.221732,14.223235,118.759644,-0.000526,82.513877,52.581188,151.620209,119.231237,149.744008,118.889814,71.733737,117.026612,-0.000608,0.002327,32.000000,-235.787420,119.209288,-0.269807,21.469414,0.658266,483074.813108,0.975754,39.858153,17.160652,2.291487,0.065182,0.038139,174.168952,32.000000,185.676269,175.922444,178.066911,157.965100,32.000000,155.709150,67.228751,59.276630,86.075042,86.140631,49.347497,40.674183,49.667405,21.744459,74.272534,59.549506,33.344704
52.027882,82.141901,119.158823,153.416714,98.013502,97.268167,29.221405,14.224662,118.766627,-0.000484,82.564713,52.561010,151.634185,119.285517,149.735963,118.920903,71.768187,116.884877,-0.000608,0.002355,32.000000,-235.785829,119.171231,-0.269480,21.462543,0.659812,483101.514864,0.977625,39.914664,17.135128,2.294120,0.067900,0.035127,173.400910,32.000000,186.121698,176.147526,176.152712,157.875962,32.000000,155.912639,67.230350,59.295897,86.089381,86.140631,49.349670,40.674183,49.637670,21.744459,74.240354,59.545552,33.407726
51.925175,82.127008,119.024999,153.412523,98.018451,97.271975,29.230656,14.219810,118.759160,-0.000627,82.603344,52.575976,151.583213,119.242493,149.747230,118.832280,71.764939,116.959686,-0.000609,0.002371,32.000000,-235.788714,119.149084,-0.269467,21.376076,0.664838,483288.328158,0.984747,40.268542,17.196967,2.308242,0.061164,0.035405,173.341173,32.000000,186.221895,175.955284,174.871429,158.045265,32.000000,155.329191,67.251428,59.267162,86.100439,86.140631,49.331265,40.674183,49.470604,21.744459,74.195171,59.546919,33.318511
51.730792,82.133076,119.135570,153.413641,98.007174,97.268412,29.229161,14.223663,118.755005,-0.000526,82.552703,52.515016,151.579779,119.256134,149.771164,118.907681,71.763392,116.938400,-0.000607,0.002350,32.000000,-235.781910,119.196174,-0.269466,21.353548,0.658120,482994.314512,0.975639,39.813375,17.085738,2.290288,0.045817,0.024975,173.226127,32.000000,186.436565,175.441336,175.038716,158.438424,32.000000,155.209774,67.241832,59.263358,86.072855,86.140631,49.369125,40.674183,49.491250,21.744459,74.196406,59.551935,33.381754
51.551220,82.133076,119.066805,153.413641,97.988879,97.275006,29.217627,14.218954,118.716137,-0.000319,82.513791,52.543119,151.601182,119.273936,149.784252,118.894823,71.758076,116.882107,-0.000607,0.002362,32.000000,-235.787275,119.191139,-0.269145,21.367710,0.661619,483049.678723,0.977426,39.901377,17.129520,2.292241,0.071778,0.047260,173.704505,32.000000,185.913961,175.274815,177.055008,158.684014,32.000000,155.079258,67.246586,59.263114,86.053780,86.140631,49.347176,40.674183,49.674199,21.744459,74.216651,59.556213,33.361285
51.467113,82.146038,119.140317,153.409730,97.985018,97.269184,29.218253,14.217098,118.696631,-0.000545,82.538517,52.429345,151.609827,119.184156,149.745009,118.840489,71.729054,116.938692,-0.000606,0.002372,32.000000,-235.789622,119.183083,-0.269256,21.328344,0.666363,483134.050747,0.981440,40.102614,17.119536,2.302991,0.072408,0.035315,173.986231,32.000000,185.790767,175.248631,178.372978,158.800185,32.000000,155.388636,67.227765,59.237808,86.064734,86.140631,49.335143,40.674183,49.683720,21.744459,74.258516,59.547116,33.457176
51.560789,82.149072,119.073998,153.406657,97.988553,97.255771,29.190434,14.222949,118.726180,-0.000700,82.567791,52.423013,151.636621,119.291308,149.742588,118.865571,71.725785,116.995474,-0.000606,0.002360,32.000000,-235.787705,119.136071,-0.269712,21.350532,0.668560,483260.635419,0.985603,40.283409,17.094348,2.309680,0.047420,0.021990,174.207099,32.000000,185.586037,175.690941,179.137595,158.183075,32.000000,155.608718,67.247178,59.247320,86.073736,86.140631,49.351572,40.674183,49.684673,21.744459,74.269422,59.543753,33.489604
51.608460,82.151554,119.097356,153.406657,97.986800,97.253274,29.207850,14.219382,118.673745,-0.000314,82.596081,52.528603,151.656426,119.230157,149.757497,118.785729,71.735590,116.977051,-0.000606,0.002391,32.000000,-235.792912,119.156814,-0.269727,21.392808,0.671722,483342.334198,0.987301,40.381218,17.154031,2.314882,0.064434,0.040711,173.941981,32.000000,185.835009,175.992626,177.599243,158.046695,32.000000,155.762591,67.252261,59.254133,86.090303,86.140631,49.349907,40.674183,49.540082,21.744459,74.270872,59.549811,33.361725
51.618249,82.151554,119.064819,153.406657,97.962140,97.245680,29.229763,14.218811,118.707169,-0.000359,82.590056,52.520073,151.596111,119.172002,149.667000,118.813191,71.717439,116.864334,-0.000605,0.002406,32.000000,-235.786270,119.180880,-0.270024,21.420555,0.668885,483242.272484,0.986166,40.289759,17.188058,2.309391,0.057916,0.037935,173.417780,32.000000,186.105053,176.197768,175.679823,157.860367,32.000000,155.673336,67.238107,59.246148,86.069192,86.140631,49.346487,40.674183,49.660300,21.744459,74.280099,59.541068,33.424601
52.013074,82.151554,119.159800,153.412244,97.988834,97.241904,29.200186,14.221950,118.727143,-0.000501,82.541210,52.501933,151.570894,119.215271,149.740207,118.781616,71.747947,116.942891,-0.000604,0.002384,32.000000,-235.788540,119.231009,-0.269982,21.478252,0.666890,483191.655562,0.984572,40.244204,17.168276,2.307710,0.041439,0.025425,173.215984,32.000000,186.295513,175.756923,174.436549,158.137486,32.000000,155.319604,67.279123,59.269906,86.099199,86.140631,49.344893,40.674183,49.469872,21.744459,74.281573,59.552712,33.464879
51.819509,82.136937,119.026540,153.408053,98.002910,97.243156,29.215596,14.222949,118.677966,-0.000300,82.498878,52.530547,151.620549,119.201588,149.727239,118.877468,71.758187,116.917934,-0.000604,0.002376,32.000000,-235.784263,119.260561,-0.270034,21.471801,0.665585,483182.133902,0.983555,40.234346,17.125351,2.306642,0.065474,0.042774,173.284602,32.000000,186.291110,175.471557,175.684662,158.434104,32.000000,155.169901,67.262844,59.263137,86.079138,86.140631,49.330672,40.674183,49.536748,21.744459,74.237345,59.546320,33.285936
51.708233,82.119562,119.133362,153.408612,98.027634,97.243040,29.213876,14.222807,118.701032,-0.000122,82.421262,52.433591,151.626718,119.213843,149.752434,118.973972,71.744876,116.924485,-0.000605,0.002362,32.000000,-235.785717,119.201844,-0.269581,21.499810,0.657728,482921.539059,0.976409,39.837853,17.137414,2.290959,0.058289,0.035393,173.719027,32.000000,185.766291,175.197217,177.552558,158.771676,32.000000,155.255321,67.257958,59.251899,86.050976,86.140631,49.348494,40.674183,49.614723,21.744459,74.238677,59.550332,33.450353
52.002061,82.119562,119.071772,153.408612,98.012927,97.240458,29.220897,14.217526,118.694281,-0.000474,82.446695,52.524961,151.627377,119.175775,149.789215,118.791534,71.731890,116.968340,-0.000604,0.002335,32.000000,-235.792308,119.148759,-0.269710,21.464510,0.660285,482980.770417,0.979827,40.017330,17.113651,2.296945,0.047822,0.039739,173.941633,32.000000,185.599740,175.366384,178.710638,158.706999,32.000000,155.447463,67.270754,59.261456,86.076890,86.140631,49.350130,40.674183,49.428798,21.744459,74.185572,59.544697,33.455855
51.527100,82.103842,119.060092,153.403025,97.992332,97.239127,29.203832,14.225518,118.726297,-0.000623,82.466739,52.480810,151.629793,119.184582,149.741447,118.904973,71.703474,116.974536,-0.000604,0.002315,32.000000,-235.784972,119.199987,-0.269770,21.390605,0.661994,483035.783722,0.982130,40.111785,17.130513,2.303953,0.063900,0.037941,174.085412,32.000000,185.607296,175.765759,178.887837,158.037155,32.000000,155.675568,67.249676,59.247320,86.100250,86.140631,49.340423,40.674183,49.440411,21.744459,74.137533,59.552279,33.296648
51.518428,82.104669,119.028116,153.406098,98.002022,97.230136,29.231910,14.219239,118.708251,-0.000388,82.538776,52.414917,151.645845,119.199509,149.683771,118.809219,71.732630,116.977725,-0.000605,0.002286,32.000000,-235.791251,119.214103,-0.269905,21.396112,0.657684,482909.068321,0.975850,39.816889,17.167257,2.289751,0.066656,0.041419,173.626361,32.000000,185.905717,176.079549,176.733914,157.826376,32.000000,155.836887,67.262296,59.260903,86.082912,86.140631,49.329943,40.674183,49.700746,21.744459,74.141130,59.551021,33.357249
51.597733,82.099981,119.057062,153.402187,97.955154,97.231425,29.232175,14.224947,118.705297,-0.000722,82.554610,52.481539,151.614260,119.146492,149.715992,118.779397,71.723522,116.847127,-0.000603,0.002304,32.000000,-235.782429,119.134806,-0.269853,21.325984,0.667923,483159.430541,0.986136,40.278497,17.199030,2.310631,0.066448,0.042872,173.386840,32.000000,186.140770,176.154183,175.476848,157.704380,32.000000,155.852559,67.257608,59.246922,86.083319,86.140631,49.355762,40.674183,49.584241,21.744459,74.142148,59.551443,33.403691
51.619687,82.099981,118.989177,153.402187,97.920539,97.219969,29.232792,14.220381,118.722958,-0.000958,82.548543,52.532526,151.601822,119.168026,149.749532,118.772223,71.741348,116.887615,-0.000601,0.002330,32.000000,-235.788471,119.133992,-0.270192,21.288900,0.667620,483065.436992,0.985279,40.288070,17.171599,2.310399,0.054514,0.040802,173.243494,32.000000,186.255949,175.619130,174.311570,158.231784,32.000000,155.143500,67.281424,59.247431,86.100446,86.140631,49.314489,40.674183,49.654087,21.744459,74.128477,59.544126,33.293200
51.590149,82.116528,119.127827,153.400790,97.883867,97.221304,29.213992,14.227230,118.679796,-0.000886,82.512258,52.462218,151.586927,119.180259,149.735744,118.860562,71.723807,116.912095,-0.000601,0.002315,32.000000,-235.779326,119.238737,-0.270021,21.354885,0.668651,483043.835350,0.983630,40.203439,17.109943,2.307409,0.065401,0.044611,173.425720,32.000000,186.310810,175.409913,176.072844,158.524426,32.000000,155.021572,67.257586,59.248161,86.107625,86.140631,49.346935,40.674183,49.805337,21.744459,74.181241,59.550883,33.405085
51.742522,82.127008,118.964684,153.400231,97.852036,97.222603,29.229081,14.217526,118.701308,-0.000656,82.505719,52.442930,151.643669,119.202854,149.771705,118.871068,71.725005,116.933243,-0.000599,0.002330,32.000000,-235.787883,119.188733,-0.269891,21.356485,0.668899,482944.441272,0.983040,40.181324,17.114060,2.305112,0.046028,0.034332,173.851194,32.000000,185.602333,175.294861,177.807544,158.814011,32.000000,154.932194,67.264072,59.217722,86.110839,86.140631,49.307161,40.674183,49.599064,21.744459,74.215142,59.547096,33.407286
51.494929,82.142177,119.039237,153.398555,97.833902,97.209758,29.200912,14.220523,118.769680,-0.000990,82.591747,52.429034,151.645765,119.165885,149.770005,118.830223,71.707572,116.869475,-0.000599,0.002333,32.000000,-235.788328,119.156161,-0.270089,21.409225,0.668311,483018.768351,0.984336,40.227627,17.144868,2.309120,0.051923,0.038217,174.033412,32.000000,185.561541,175.499809,179.057542,158.413461,32.000000,155.379790,67.271784,59.243162,86.119755,86.140631,49.344245,40.674183,49.528727,21.744459,74.216377,59.549752,33.222474
51.654520,82.142177,119.012489,153.398555,97.826772,97.205912,29.224487,14.221808,118.677152,-0.001054,82.591663,52.524857,151.647283,119.138296,149.739967,118.857910,71.685957,116.893449,-0.000598,0.002325,32.000000,-235.786224,119.162993,-0.270531,21.459081,0.664581,482964.555419,0.980725,40.084752,17.155128,2.299167,0.064761,0.038370,174.164719,32.000000,185.614913,175.868673,178.575876,157.956380,32.000000,155.876103,67.287603,59.235596,86.142067,86.140631,49.322416,40.674183,49.654412,21.744459,74.265137,59.544038,33.454534
