OSU 80 Ton Compressor Load Stand
51.986561,82.151278,119.090146,153.402466,97.817416,97.209734,29.226652,14.218811,118.744596,-0.000735,82.547626,52.534530,151.635883,119.182116,149.687854,118.800316,71.706463,116.837726,-0.000598,0.002335,32.000000,-235.793319,119.236844,-0.270226,21.459684,0.667609,483068.111951,0.986696,40.349284,17.138005,2.311669,0.070808,0.041163,173.547194,32.000000,186.064518,175.994972,176.276491,157.939374,32.000000,156.044547,67.258441,59.233893,86.161827,86.140631,49.349014,40.674183,49.585131,21.744459,74.295006,59.557895,33.455782
51.655361,82.139971,118.976412,153.409730,97.821430,97.218625,29.214547,14.224091,118.780439,-0.000852,82.567648,52.387606,151.631870,119.211539,149.726799,118.936467,71.718601,116.975721,-0.000598,0.002383,32.000000,-235.787383,119.203781,-0.270503,21.472640,0.663138,483014.222041,0.982559,40.188447,17.172614,2.304009,0.060531,0.040498,173.287345,32.000000,186.250852,176.103067,175.065715,157.981145,32.000000,155.930387,67.259449,59.249201,86.161956,86.140631,49.303584,40.674183,49.654707,21.744459,74.261123,59.547106,33.463559
51.627511,82.121217,119.010763,153.407495,97.841779,97.224175,29.219179,14.222664,118.719521,-0.000976,82.473946,52.525875,151.591360,119.149918,149.775928,118.840024,71.709994,116.916506,-0.000598,0.002351,32.000000,-235.784876,119.231233,-0.270509,21.457403,0.658063,482849.355399,0.975741,39.864130,17.121904,2.290787,0.066625,0.043933,173.280737,32.000000,186.426611,175.452777,174.289367,158.375817,32.000000,154.995346,67.281183,59.256435,86.156342,86.140631,49.377692,40.674183,49.586071,21.744459,74.262484,59.550912,33.405819
52.020956,82.121217,119.032136,153.407495,97.878834,97.216014,29.225331,14.222521,118.750758,-0.000781,82.492986,52.429407,151.637041,119.244226,149.773047,118.856505,71.725683,116.907549,-0.000598,0.002328,32.000000,-235.785674,119.200743,-0.270522,21.465428,0.662536,483014.847074,0.982999,40.185395,17.184543,2.303273,0.053051,0.038357,173.532869,32.000000,185.983281,175.394134,176.567800,158.344836,32.000000,154.898461,67.306752,59.248626,86.180322,86.140631,49.327087,40.674183,49.446111,21.744459,74.205088,59.543605,33.283075
51.696771,82.110737,119.046982,153.407215,97.877618,97.212166,29.201221,14.220523,118.760364,-0.000667,82.444562,52.468019,151.674055,119.170452,149.789996,118.851085,71.729716,116.964970,-0.000599,0.002353,32.000000,-235.792098,119.153550,-0.270522,21.470044,0.663718,483046.484070,0.983430,40.194681,17.161070,2.305181,0.068223,0.040794,173.930775,32.000000,185.715079,175.343836,177.999881,158.641133,32.000000,155.149273,67.337380,59.256015,86.203018,86.140631,49.366465,40.674183,49.545470,21.744459,74.173466,59.550106,33.438247
51.731538,82.113219,119.034951,153.406936,97.868185,97.213425,29.214893,14.217098,118.727521,-0.000823,82.499420,52.540615,151.646604,119.209114,149.783393,118.743516,71.680491,116.898045,-0.000599,0.002355,32.000000,-235.796506,119.148820,-0.270474,21.413238,0.656899,482792.066929,0.975076,39.799624,17.140529,2.288157,0.064368,0.047296,174.080397,32.000000,185.547729,175.685626,179.291485,157.968825,32.000000,155.644489,67.315998,59.212568,86.172116,86.140631,49.328595,40.674183,49.599842,21.744459,74.182304,59.555653,33.358643
51.520584,82.108806,118.975438,153.397158,97.870776,97.209109,29.208814,14.222378,118.724629,-0.000768,82.507325,52.454117,151.657405,119.195634,149.739087,118.783185,71.701801,116.899897,-0.000600,0.002369,32.000000,-235.785162,119.152305,-0.270529,21.349614,0.662305,482905.292272,0.982458,40.114491,17.167606,2.302793,0.069763,0.029079,174.105439,32.000000,185.731796,175.888453,178.223765,158.041728,32.000000,155.980894,67.314530,59.250595,86.173529,86.140631,49.344246,40.674183,49.699544,21.744459,74.183405,59.547982,33.402444
51.741205,82.108806,119.081118,153.397158,97.861143,97.207261,29.226383,14.221094,118.812908,-0.000360,82.533612,52.546235,151.649859,119.175264,149.726960,118.787279,71.731505,116.926690,-0.000599,0.002408,32.000000,-235.789068,119.241248,-0.270227,21.388664,0.663398,482988.396153,0.981301,40.082006,17.180571,2.301013,0.073527,0.033426,173.405143,32.000000,186.161441,175.981679,176.087259,157.920568,32.000000,155.994731,67.299171,59.238451,86.179940,86.140631,49.342639,40.674183,49.609259,21.744459,74.170681,59.547510,33.470088
51.782142,82.111564,119.034595,153.399393,97.856839,97.200919,29.222236,14.214530,118.751429,-0.000673,82.526775,52.429050,151.638319,119.169352,149.743530,118.821459,71.726189,116.893191,-0.000599,0.002392,32.000000,-235.795469,119.113946,-0.270253,21.305580,0.668532,483021.727237,0.985810,40.290033,17.160263,2.309280,0.065710,0.031415,173.340950,32.000000,186.319970,176.022450,174.549207,158.078552,32.000000,155.457062,67.286924,59.264333,86.209321,86.140631,49.349053,40.674183,49.445402,21.744459,74.180372,59.551650,33.424821
51.540032,82.098602,119.029895,153.401349,97.859524,97.204718,29.214969,14.224091,118.715718,-0.000906,82.510405,52.459728,151.615220,119.162927,149.726460,118.894745,71.733509,116.842843,-0.000599,0.002402,32.000000,-235.782302,119.067870,-0.270249,21.331675,0.664260,482853.348191,0.980644,40.067875,17.145079,2.301476,0.058062,0.039784,173.234232,32.000000,186.369868,175.484777,174.959805,158.385741,32.000000,154.974296,67.256163,59.247565,86.193312,86.140631,49.323216,40.674183,49.713557,21.744459,74.140929,59.552633,33.455268
51.726989,82.103290,119.000910,153.400790,97.853312,97.214898,29.248057,14.226089,118.677510,-0.000773,82.454032,52.543270,151.611945,119.205054,149.761581,118.867570,71.715772,116.877978,-0.000600,0.002409,32.000000,-235.783910,119.145410,-0.270263,21.347017,0.665795,482815.831372,0.979885,40.029489,17.132242,2.298758,0.074850,0.039607,173.691443,32.000000,185.840625,175.317522,177.129098,158.515292,32.000000,155.030179,67.212188,59.223762,86.177497,86.140631,49.341939,40.674183,49.768555,21.744459,74.141888,59.544589,33.380140
51.711159,82.103290,119.011020,153.400790,97.863767,97.216010,29.214002,14.224519,118.657962,-0.000815,82.476942,52.404765,151.642173,119.232195,149.753476,118.789563,71.681997,116.879510,-0.000601,0.002406,32.000000,-235.780398,118.980519,-0.270237,21.336946,0.669091,482918.485582,0.985130,40.260216,17.097631,2.309465,0.081642,0.039369,173.919544,32.000000,185.678877,175.287260,178.507590,158.629222,32.000000,154.995531,67.190408,59.216904,86.205357,86.140631,49.315356,40.674183,49.629898,21.744459,74.157537,59.548945,33.155562
51.858119,82.117907,118.969903,153.400231,97.911363,97.213428,29.217896,14.218811,118.692296,-0.001127,82.504979,52.488235,151.641294,119.198918,149.753356,118.755985,71.694440,116.864987,-0.000601,0.002386,32.000000,-235.788893,119.029469,-0.269947,21.427925,0.665295,482919.635951,0.980273,40.076651,17.134414,2.300557,0.069365,0.035767,174.220196,32.000000,185.437156,175.777102,179.248960,157.945773,32.000000,155.666352,67.165713,59.199958,86.226144,86.140631,49.338225,40.674183,49.508142,21.744459,74.204290,59.550863,33.189678
52.057127,82.116804,118.978116,153.400231,97.916505,97.216027,29.213110,14.227516,118.724046,-0.001193,82.570281,52.526504,151.675454,119.094250,149.766304,118.883502,71.707623,116.867489,-0.000600,0.002369,32.000000,-235.777729,119.188117,-0.269972,21.423178,0.665951,482995.478040,0.981753,40.092572,17.169019,2.301457,0.127017,0.045112,173.891293,32.000000,185.828803,175.948573,177.519745,157.914777,32.000000,156.025570,67.171147,59.241172,86.229744,86.140631,49.297051,40.674183,49.431221,21.744459,74.201988,59.549545,33.465466
51.595787,82.104393,119.077205,153.397438,97.913759,97.214704,29.217343,14.224804,118.701722,-0.000890,82.619341,52.459142,151.633568,119.153038,149.743710,118.767846,71.727018,116.838822,-0.000600,0.002365,32.000000,-235.788309,119.142005,-0.269953,21.465113,0.660365,482908.906837,0.978614,39.959541,17.148705,2.294142,0.079258,0.047450,173.395919,32.000000,186.144140,176.044974,175.743753,157.905431,32.000000,156.126880,67.155567,59.247720,86.248002,86.140631,49.309011,40.674183,49.639387,21.744459,74.203124,59.549791,33.304058
51.992082,82.104393,118.998104,153.397438,97.913436,97.215992,29.223340,14.221808,118.648713,-0.001126,82.562654,52.497730,151.575448,119.115784,149.744011,118.759308,71.702330,116.814114,-0.000601,0.002379,32.000000,-235.787208,119.102950,-0.269945,21.469572,0.657218,482802.393254,0.974738,39.759008,17.136877,2.285530,0.065810,0.033632,173.235975,32.000000,186.314721,175.642916,174.189180,158.197176,32.000000,155.150753,67.131748,59.215268,86.244082,86.140631,49.306607,40.674183,49.460094,21.744459,74.165377,59.549890,33.398922
51.655045,82.122871,119.052537,153.403863,97.906705,97.206669,29.197118,14.224234,118.644602,-0.001195,82.544385,52.457759,151.590563,119.185418,149.724939,118.795471,71.698604,116.852943,-0.000603,0.002415,32.000000,-235.787240,119.109781,-0.269940,21.436160,0.664378,482960.980732,0.984011,40.209811,17.101943,2.307886,0.066209,0.044189,173.285005,32.000000,186.301225,175.459907,175.406902,158.372514,32.000000,155.091476,67.081301,59.198388,86.215988,86.140631,49.326655,40.674183,49.472602,21.744459,74.224226,59.555417,33.284249
51.537768,82.124250,118.977559,153.404701,97.905808,97.209185,29.237141,14.216385,118.686765,-0.000896,82.479678,52.430905,151.627080,119.131731,149.765724,118.905944,71.693483,116.889659,-0.000603,0.002406,32.000000,-235.792794,119.174865,-0.269972,21.458399,0.657001,482826.155083,0.975690,39.811716,17.113235,2.288774,0.063682,0.045074,173.760560,32.000000,185.675711,175.364506,177.447588,158.655360,32.000000,154.830794,67.065172,59.227922,86.238638,86.140631,49.298346,40.674183,49.706739,21.744459,74.229733,59.553056,33.305819
51.946559,82.125905,119.010754,153.406936,97.907704,97.226975,29.219456,14.224376,118.620883,-0.000903,82.474294,52.605883,151.645807,119.115090,149.777650,118.807511,71.690477,116.882143,-0.000603,0.002434,32.000000,-235.784803,119.088713,-0.269524,21.412582,0.664075,482968.868703,0.983431,40.168614,17.138012,2.304761,0.074603,0.044074,174.003240,32.000000,185.547756,175.494047,178.792450,158.449432,32.000000,155.199267,67.024934,59.227656,86.260925,86.140631,49.335382,40.674183,49.658862,21.744459,74.230941,59.539120,33.288284
51.740267,82.125905,118.918078,153.406936,97.899302,97.237135,29.205868,14.219239,118.657585,-0.001057,82.465340,52.394612,151.650838,119.100655,149.742010,118.775482,71.723577,116.925161,-0.000603,0.002434,32.000000,-235.789448,119.209698,-0.269399,21.394985,0.664893,483048.895969,0.984537,40.288147,17.163035,2.308551,0.051845,0.039246,174.159844,32.000000,185.410663,175.850042,179.020265,157.924603,32.000000,155.659872,67.005889,59.198764,86.247468,86.140631,49.275510,40.674183,49.592694,21.744459,74.237334,59.553342,33.462165
51.405980,82.109633,119.033252,153.406377,97.908535,97.244670,29.240834,14.220809,118.650983,-0.000925,82.559922,52.482274,151.692503,119.227506,149.724839,118.838821,71.696645,116.795812,-0.000603,0.002412,32.000000,-235.785420,119.162973,-0.269395,21.397555,0.659723,482952.413722,0.976909,39.878838,17.161967,2.291023,0.067029,0.034920,173.707334,32.000000,185.926633,175.929135,176.971557,157.824486,32.000000,155.900731,67.007072,59.215931,86.268619,86.140631,49.316787,40.674183,49.712146,21.744459,74.187631,59.542632,33.466713
51.671939,82.098050,118.957461,153.399393,97.926507,97.249845,29.233260,14.219524,118.618482,-0.000686,82.510261,52.554574,151.590463,119.184787,149.716094,118.732578,71.699412,116.873373,-0.000603,0.002431,32.000000,-235.787852,119.030998,-0.269375,21.328239,0.663199,483038.506971,0.981695,40.085916,17.152179,2.298366,0.061767,0.043853,173.409780,32.000000,186.187329,176.128581,175.416757,157.860071,32.000000,155.993049,66.980838,59.197858,86.254241,86.140631,49.288068,40.674183,49.647703,21.744459,74.152481,59.557531,33.152554
51.889513,82.097499,118.953744,153.389895,97.894309,97.250651,29.221401,14.221094,118.650451,-0.000907,82.526716,52.397279,151.565586,119.176569,149.727661,118.852796,71.695491,116.948891,-0.000604,0.002445,32.000000,-235.786446,119.164563,-0.269377,21.335058,0.669640,483261.983928,0.987474,40.406550,17.108997,2.315553,0.067872,0.036552,173.223895,32.000000,186.375144,175.423388,174.177933,158.370433,32.000000,155.202432,66.986427,59.198875,86.237763,86.140631,49.329497,40.674183,49.690959,21.744459,74.153435,59.555830,33.248886
51.715295,82.097499,119.025001,153.389895,97.863069,97.258279,29.235538,14.223377,118.685749,-0.001044,82.418498,52.406385,151.598629,119.177711,149.739488,118.838456,71.721771,116.857310,-0.000604,0.002479,32.000000,-235.783671,119.057693,-0.269334,21.362255,0.666755,483143.297932,0.982243,40.126788,17.148278,2.302168,0.074790,0.032894,173.436149,32.000000,186.160425,175.473351,175.892477,158.521466,32.000000,155.011797,67.001879,59.202703,86.265642,86.140631,49.311472,40.674183,49.624519,21.744459,74.152660,59.545031,33.415796
51.473547,82.103014,118.953452,153.391292,97.884006,97.254476,29.210075,14.226089,118.610664,-0.000630,82.418412,52.417868,151.605218,119.112398,149.745332,118.804171,71.687320,116.889079,-0.000604,0.002480,32.000000,-235.782107,119.085205,-0.269253,21.309226,0.662809,483051.788306,0.978180,39.907632,17.193120,2.292443,0.066506,0.039942,173.804039,32.000000,185.601303,175.355358,177.657083,158.711617,32.000000,154.628562,67.020771,59.170071,86.265556,86.140631,49.307393,40.674183,49.633416,21.744459,74.170873,59.543359,33.448518
51.676540,82.096395,118.945555,153.392130,97.892967,97.240620,29.214995,14.219667,118.646409,-0.000669,82.461754,52.399913,151.652276,119.183951,149.762082,118.852999,71.663612,116.860293,-0.000604,0.002478,32.000000,-235.788692,119.189242,-0.269126,21.305292,0.665473,483122.132256,0.981358,40.082619,17.117212,2.301543,0.061086,0.044510,174.032234,32.000000,185.400210,175.679046,178.950272,158.104255,32.000000,155.001967,67.029121,59.175137,86.291507,86.140631,49.280621,40.674183,49.654673,21.744459,74.151180,59.545956,33.360844
51.621429,82.101084,118.995656,153.395203,97.882672,97.229263,29.207594,14.223663,118.565254,-0.000773,82.523469,52.473270,151.626162,119.170819,149.705868,118.790825,71.683072,116.835395,-0.000604,0.002494,32.000000,-235.787155,119.114758,-0.268511,21.308465,0.670760,483288.570957,0.987191,40.331700,17.168883,2.310963,0.063074,0.041299,174.269010,32.000000,185.477146,175.857104,178.698482,157.943854,32.000000,155.656115,67.062082,59.179407,86.322040,86.140631,49.313931,40.674183,49.662959,21.744459,74.152117,59.550627,33.166714
51.632789,82.101084,119.006271,153.395203,97.905770,97.217794,29.224452,14.227516,118.699694,-0.000559,82.605908,52.456168,151.633689,119.121003,149.703527,118.807880,71.715804,116.913033,-0.000603,0.002461,32.000000,-235.787728,119.164132,-0.268522,21.350060,0.667243,483158.864701,0.982665,40.120504,17.176990,2.301732,0.095749,0.045660,173.486873,32.000000,186.012673,175.947450,176.467485,157.874421,32.000000,156.153982,67.061184,59.187328,86.307408,86.140631,49.297769,40.674183,49.692436,21.744459,74.167744,59.559390,33.412201
52.078310,82.109082,118.984294,153.400511,97.935885,97.207616,29.237585,14.221522,118.681769,-0.000367,82.530692,52.520998,151.580820,119.090214,149.725440,118.864959,71.719004,116.894307,-0.000604,0.002442,32.000000,-235.783559,119.163360,-0.268333,21.431386,0.668360,483098.031765,0.983949,40.180672,17.144032,2.305160,0.063510,0.040241,173.371274,32.000000,186.266142,176.018112,175.072638,158.065844,32.000000,156.040567,67.068942,59.192637,86.342717,86.140631,49.312478,40.674183,49.663357,21.744459,74.193760,59.550185,33.419685
51.641719,82.100257,119.027104,153.402746,97.948643,97.202560,29.211633,14.220809,118.596722,-0.000743,82.461242,52.496731,151.597532,119.126367,149.760822,118.757820,71.706978,116.877595,-0.000604,0.002437,32.000000,-235.791649,119.109783,-0.268193,21.411455,0.666855,482976.335639,0.983031,40.169233,17.153380,2.304858,0.065086,0.039829,173.280260,32.000000,186.378236,175.357565,174.513523,158.477241,32.000000,155.196923,67.068964,59.164497,86.341069,86.140631,49.304520,40.674183,49.681229,21.744459,74.167228,59.553509,33.289091
51.439362,82.082330,118.966329,153.400790,97.964068,97.193626,29.217768,14.220523,118.607877,-0.000828,82.424378,52.346191,151.591322,119.091825,149.779692,118.783937,71.693816,116.947014,-0.000605,0.002413,32.000000,-235.789475,119.141966,-0.267869,21.477308,0.656575,482719.929388,0.973390,39.730091,17.140031,2.284719,0.056105,0.032225,173.516170,32.000000,185.985631,175.342758,176.610530,158.671309,32.000000,154.889160,67.079637,59.184938,86.323242,86.140631,49.313781,40.674183,49.647069,21.744459,74.168203,59.551758,33.451453
51.456160,82.082330,119.065749,153.400790,97.964889,97.194883,29.219949,14.221094,118.655845,-0.000555,82.416257,52.558580,151.620931,119.117517,149.770587,118.854263,71.726524,116.878044,-0.000606,0.002390,32.000000,-235.788905,119.159179,-0.268093,21.486959,0.664834,482911.453876,0.983121,40.159415,17.143002,2.304863,0.066618,0.027848,173.831397,32.000000,185.514157,175.401192,178.074101,158.627090,32.000000,154.648854,67.119214,59.164784,86.355810,86.140631,49.320129,40.674183,49.795612,21.744459,74.113013,59.547549,33.320712
51.990019,82.088673,118.941910,153.397438,97.975455,97.194853,29.249645,14.227088,118.645822,-0.000602,82.468723,52.412370,151.712568,119.222040,149.761682,118.752528,71.642563,116.934479,-0.000607,0.002387,32.000000,-235.777502,119.114267,-0.267653,21.427479,0.665738,482965.001250,0.986974,40.345529,17.193778,2.312749,0.089718,0.038898,174.108751,32.000000,185.372943,175.703780,179.470214,158.039320,32.000000,155.390890,67.129864,59.177638,86.384799,86.140631,49.294496,40.674183,49.657484,21.744459,74.133667,59.552073,33.449399
51.715964,82.085640,119.075669,153.397158,97.957167,97.182161,29.222834,14.228800,118.690845,-0.000818,82.483256,52.433899,151.663536,119.173346,149.734966,118.845834,71.656555,116.969982,-0.000607,0.002399,32.000000,-235.778084,119.162153,-0.267538,21.476679,0.665827,482901.903336,0.986564,40.328568,17.123698,2.313926,0.047787,0.033683,174.185126,32.000000,185.500882,175.983682,178.116194,157.777438,32.000000,155.751958,67.126424,59.164497,86.361104,86.140631,49.317742,40.674183,49.655678,21.744459,74.125045,59.538344,33.319245
51.979487,82.095844,118.957665,153.389057,97.949060,97.174470,29.217326,14.215671,118.609399,-0.000686,82.557727,52.556081,151.632352,119.115683,149.687737,118.742741,71.670807,116.891557,-0.000606,0.002366,32.000000,-235.790721,119.057329,-0.267402,21.462989,0.657781,482814.710522,0.974606,39.798063,17.238240,2.287784,0.057685,0.032814,173.357380,32.000000,186.032840,176.031529,176.034122,157.936237,32.000000,156.125259,67.132998,59.174076,86.360055,86.140631,49.331681,40.674183,49.710947,21.744459,74.125878,59.543448,33.462972
51.703802,82.095844,119.020441,153.389057,97.936637,97.159237,29.205766,14.221522,118.583870,-0.000449,82.582364,52.353849,151.620572,119.111747,149.742091,118.714856,71.697588,116.893490,-0.000606,0.002342,32.000000,-235.786510,119.111149,-0.267267,21.415310,0.661723,482850.879732,0.980974,40.070087,17.243481,2.302493,0.080724,0.037817,173.238407,32.000000,186.261259,175.787175,174.616346,158.158838,32.000000,155.557209,67.139222,59.189186,86.408369,86.140631,49.297525,40.674183,49.657425,21.744459,74.158682,59.552329,33.396281
51.459803,82.108254,118.964403,153.392409,97.900894,97.153291,29.213707,14.224376,118.603068,-0.000692,82.476419,52.499161,151.606277,119.149184,149.737648,118.729933,71.712517,116.876103,-0.000607,0.002334,32.000000,-235.783000,119.087082,-0.267269,21.414969,0.656849,482674.397432,0.975711,39.815781,17.186738,2.288550,0.069490,0.024920,173.261457,32.000000,186.467216,175.402990,174.797497,158.502316,32.000000,155.127564,67.131859,59.180913,86.379897,86.140631,49.317440,40.674183,49.730377,21.744459,74.198457,59.545346,33.481680
51.631514,82.102187,118.972366,153.390733,97.891713,97.147422,29.222820,14.225946,118.593688,-0.000682,82.380825,52.532569,151.629537,119.103936,149.767806,118.820489,71.701163,116.921747,-0.000607,0.002308,32.000000,-235.784216,119.076252,-0.267267,21.392729,0.663307,482678.842281,0.981590,40.092524,17.161004,2.301967,0.056778,0.033138,173.703960,32.000000,185.793423,175.260952,177.021552,158.574979,32.000000,154.816294,67.113254,59.155404,86.358963,86.140631,49.278754,40.674183,49.711356,21.744459,74.180540,59.548365,33.296721
51.555993,82.094465,119.008539,153.393247,97.878329,97.144892,29.207797,14.220809,118.586589,-0.000380,82.422566,52.495106,151.619354,119.122615,149.763304,118.806714,71.695281,116.828134,-0.000606,0.002269,32.000000,-235.781814,119.107172,-0.267452,21.345601,0.667079,482752.120503,0.986339,40.350813,17.136653,2.311793,0.058347,0.036833,173.890992,32.000000,185.597986,175.432448,178.318960,158.608373,32.000000,154.795731,67.126227,59.159254,86.367835,86.140631,49.318696,40.674183,49.767198,21.744459,74.181534,59.546713,33.279553
51.452730,82.094465,118.993098,153.393247,97.887620,97.147467,29.216135,14.230941,118.660135,-0.000530,82.463364,52.479573,151.652137,119.111867,149.754719,118.803971,71.681401,116.901113,-0.000605,0.002258,32.000000,-235.779058,119.164457,-0.267590,21.339962,0.664845,482655.942004,0.982403,40.171619,17.172742,2.304259,0.065873,0.032333,174.110904,32.000000,185.404314,175.900694,179.241780,158.006306,32.000000,155.512377,67.142640,59.164895,86.370471,86.140631,49.279363,40.674183,49.836249,21.744459,74.158334,59.551109,33.446904
51.681816,82.086191,118.973339,153.393806,97.871652,97.155101,29.222350,14.224091,118.639229,-0.000646,82.497769,52.408236,151.670405,119.173530,149.722459,118.700149,71.710274,116.791422,-0.000606,0.002231,32.000000,-235.780007,119.152060,-0.267597,21.314051,0.667814,482678.970972,0.984425,40.239987,17.127886,2.308336,0.053673,0.041879,173.934873,32.000000,185.681557,176.067077,177.504532,157.804630,32.000000,155.752000,67.143539,59.157395,86.365478,86.140631,49.298723,40.674183,49.796437,21.744459,74.133357,59.538973,33.305892
51.560646,82.100808,118.940949,153.399114,97.883286,97.160852,29.205760,14.222807,118.697926,-0.000454,82.519522,52.346525,151.628179,119.089215,149.673288,118.834951,71.687741,116.897060,-0.000606,0.002211,32.000000,-235.786536,119.090733,-0.267516,21.342087,0.669671,482766.982354,0.986312,40.344166,17.181323,2.312668,0.061076,0.041346,173.294202,32.000000,185.999177,176.094236,175.773390,157.773075,32.000000,156.021488,67.132582,59.171135,86.349429,86.140631,49.263561,40.674183,49.782646,21.744459,74.179897,59.551699,33.400389
51.639739,82.084812,119.044787,153.396320,97.884564,97.158319,29.208563,14.225090,118.585477,-0.000290,82.485440,52.440098,151.603103,119.097860,149.704808,118.735699,71.691905,116.847596,-0.000608,0.002209,32.000000,-235.782942,119.026774,-0.267535,21.355541,0.666467,482631.312799,0.981421,40.104990,17.092987,2.302035,0.065839,0.046874,173.231451,32.000000,186.395273,175.584939,174.434291,158.206810,32.000000,155.396682,67.133788,59.159741,86.332762,86.140631,49.296178,40.674183,49.707769,21.744459,74.180877,59.536878,33.440301
51.377314,82.084812,118.984731,153.396320,97.852159,97.148153,29.219820,14.220238,118.580788,-0.000452,82.481871,52.487388,151.593539,119.103448,149.745413,118.736551,71.711038,116.825604,-0.000608,0.002190,32.000000,-235.789761,119.082291,-0.267535,21.366162,0.667508,482778.750909,0.984575,40.241639,17.172787,2.306816,0.072280,0.045014,173.360414,32.000000,186.393151,175.391170,175.380049,158.529488,32.000000,155.090553,67.122458,59.173103,86.320634,86.140631,49.278954,40.674183,49.895420,21.744459,74.131741,59.555545,33.313742
51.669791,82.083433,119.049810,153.393247,97.846175,97.146905,29.232346,14.220523,118.538907,-0.000360,82.413250,52.504080,151.642175,119.097698,149.735988,118.702937,71.678743,116.840581,-0.000608,0.002179,32.000000,-235.789803,119.104766,-0.267534,21.450584,0.666400,482700.279311,0.982781,40.145963,17.141813,2.305294,0.071861,0.039732,173.734721,32.000000,185.732063,175.241617,177.313101,158.790421,32.000000,154.768960,67.134620,59.163524,86.332848,86.140631,49.251109,40.674183,49.868825,21.744459,74.128250,59.552604,33.451013
51.948901,82.083709,118.894437,153.391571,97.795007,97.143167,29.212446,14.218097,118.562304,0.000083,82.407545,52.560131,151.612766,119.039809,149.762784,118.705074,71.633592,116.778572,-0.000608,0.002172,32.000000,-235.790754,119.042461,-0.267842,21.410012,0.670081,482737.998080,0.987741,40.410698,17.110757,2.315900,0.058628,0.035505,173.992703,32.000000,185.462371,175.523495,178.689895,158.309033,32.000000,155.093956,67.138981,59.143126,86.329164,86.140631,49.242636,40.674183,49.591040,21.744459,74.129924,59.553115,33.160331
51.649549,82.094189,119.026156,153.388498,97.781077,97.131616,29.222274,14.221950,118.604565,-0.000266,82.457552,52.402684,151.632991,119.136970,149.707770,118.685948,71.669678,116.847395,-0.000608,0.002170,32.000000,-235.786901,119.069972,-0.267855,21.443765,0.662892,482652.095632,0.981244,40.114333,17.151172,2.304051,0.054930,0.042225,174.200599,32.000000,185.463222,175.970505,178.980049,157.822851,32.000000,155.376851,67.157016,59.163015,86.337776,86.140631,49.251018,40.674183,49.778389,21.744459,74.130739,59.561082,33.246465
51.679601,82.094189,118.913911,153.388498,97.791278,97.122672,29.201896,14.224662,118.561840,-0.000495,82.516984,52.509193,151.694861,119.012443,149.686897,118.739671,71.656998,116.763262,-0.000608,0.002127,32.000000,-235.779764,118.973482,-0.267916,21.470411,0.658328,482585.654273,0.976154,39.834295,17.162701,2.288680,0.058630,0.034851,173.662870,32.000000,185.822289,176.148340,177.118013,157.641862,32.000000,155.866623,67.157060,59.158436,86.356248,86.140631,49.245410,40.674183,49.747179,21.744459,74.164388,59.550627,33.460991
51.526915,82.077642,119.000302,153.384866,97.767368,97.112508,29.219963,14.220809,118.538865,-0.000345,82.526365,52.399268,151.607655,119.065521,149.709372,118.748205,71.683540,116.802178,-0.000609,0.002103,32.000000,-235.785092,119.018740,-0.267898,21.401122,0.663200,482616.013262,0.981870,40.145465,17.163930,2.304496,0.057792,0.043111,173.375487,32.000000,186.204141,176.132218,175.467471,157.728779,32.000000,155.771592,67.166679,59.142927,86.355477,86.140631,49.250208,40.674183,49.591254,21.744459,74.113513,59.539160,33.432818
51.562075,82.081779,118.926764,153.380676,97.777336,97.104848,29.218465,14.219810,118.595069,-0.000421,82.499119,52.325497,151.553727,119.094048,149.735168,118.795773,71.682255,116.828441,-0.000609,0.002064,32.000000,-235.789697,119.071421,-0.267903,21.394644,0.661045,482579.745728,0.981845,40.115218,17.130991,2.300984,0.054348,0.042416,173.154072,32.000000,186.451620,175.372775,174.416330,158.324627,32.000000,155.504246,67.203251,59.131931,86.338336,86.140631,49.249452,40.674183,49.812803,21.744459,74.127203,59.553814,33.409927
51.610103,82.082330,119.041377,153.379279,97.772018,97.103706,29.220333,14.222664,118.503947,-0.000740,82.444369,52.477307,151.576269,119.066724,149.734947,118.630108,71.667001,116.723719,-0.000609,0.002044,32.000000,-235.785532,118.946358,-0.267884,21.344631,0.666274,482532.127078,0.984249,40.252484,17.125554,2.309478,0.067755,0.046578,173.352109,32.000000,186.325494,175.269426,176.072853,158.747479,32.000000,155.240112,67.229654,59.132949,86.327001,86.140631,49.274116,40.674183,49.779992,21.744459,74.127998,59.555967,33.404278
51.537600,82.082330,118.863468,153.379279,97.785382,97.092246,29.221365,14.215529,118.576406,-0.000775,82.442981,52.462699,151.586951,119.023048,149.736909,118.787907,71.654406,116.724583,-0.000609,0.002017,32.000000,-235.791847,118.999918,-0.268197,21.315572,0.665329,482484.812901,0.983504,40.221170,17.141080,2.306477,0.059254,0.042579,173.723293,32.000000,185.703511,175.232431,177.671659,158.772799,32.000000,154.840903,67.235965,59.135958,86.356142,86.140631,49.225122,40.674183,49.836455,21.744459,74.130522,59.537655,33.300977
51.617283,82.082054,118.984149,153.374530,97.788718,97.073203,29.217177,14.217812,118.604675,-0.000426,82.469993,52.376291,151.654793,118.988301,149.755480,118.731518,71.638889,116.807833,-0.000608,0.001999,32.000000,-235.793334,119.087370,-0.268163,21.331544,0.666846,482484.408948,0.982439,40.173327,17.099538,2.306552,0.070771,0.038099,174.067973,32.000000,185.380295,175.635229,179.021115,158.237980,32.000000,155.125141,67.261293,59.130427,86.366126,86.140631,49.249639,40.674183,49.950722,21.744459,74.130459,59.545562,33.330690
51.930269,82.088122,118.875819,153.375089,97.801844,97.066943,29.219872,14.220381,118.488425,-0.000641,82.466254,52.504587,151.633371,119.062809,149.711193,118.688126,71.685591,116.730251,-0.000608,0.001982,32.000000,-235.791093,119.071665,-0.268135,21.321552,0.667697,482485.329633,0.983787,40.246396,17.112601,2.306345,0.065974,0.040196,174.167360,32.000000,185.462530,176.049828,178.528191,157.693929,32.000000,155.585144,67.282743,59.157131,86.369705,86.140631,49.224967,40.674183,49.635464,21.744459,74.150228,59.546231,33.265393
51.633724,82.085915,118.981486,153.373133,97.800744,97.056714,29.222719,14.221665,118.576004,-0.000713,82.512541,52.349769,151.641736,119.092804,149.676991,118.698374,71.649983,116.737412,-0.000609,0.001980,32.000000,-235.785711,119.032323,-0.267835,21.332226,0.666525,482382.103895,0.982087,40.165818,17.173271,2.305122,0.055704,0.033042,173.540728,32.000000,185.954447,176.200220,176.259112,157.649805,32.000000,155.834533,67.246964,59.148746,86.357492,86.140631,49.232931,40.674183,49.862386,21.744459,74.151085,59.552093,33.287917
51.651452,82.085915,118.845236,153.373133,97.803349,97.045665,29.217154,14.222378,118.460841,-0.000461,82.525299,52.424716,151.584596,119.050778,149.761544,118.755316,71.653885,116.833295,-0.000610,0.001965,32.000000,-235.784342,119.023084,-0.267789,21.381793,0.660736,482124.340815,0.975530,39.857384,17.084492,2.289143,0.079269,0.032318,173.336258,32.000000,186.287339,176.057666,175.076632,157.923627,32.000000,155.874263,67.247118,59.160671,86.408550,86.140631,49.207245,40.674183,49.802175,21.744459,74.145030,59.551188,33.345877
51.934003,82.071850,118.950969,153.368943,97.820414,97.036806,29.215686,14.226802,118.508576,-0.000473,82.512116,52.436450,151.580742,118.923232,149.747415,118.623652,71.643338,116.802948,-0.000609,0.001930,32.000000,-235.779590,119.016250,-0.267792,21.363933,0.666100,482275.697539,0.981405,40.153123,17.123984,2.304337,0.060801,0.028961,173.240997,32.000000,186.385008,175.380347,174.617938,158.545240,32.000000,155.397823,67.265369,59.130759,86.396960,86.140631,49.212253,40.674183,49.591538,21.744459,74.101843,59.560954,33.241842
51.419290,82.081503,118.840896,153.363914,97.799505,97.030462,29.215910,14.225661,118.535382,-0.000643,82.459203,52.424425,151.625186,118.970866,149.730365,118.692103,71.686267,116.744346,-0.000611,0.001897,32.000000,-235.781715,119.082493,-0.267806,21.435242,0.663254,482206.876815,0.981114,40.135274,17.172081,2.300908,0.089571,0.043010,173.577354,32.000000,186.159359,175.163473,176.603273,158.753965,32.000000,154.992169,67.237126,59.162773,86.398052,86.140631,49.199938,40.674183,49.925627,21.744459,74.132722,59.555997,33.429003
51.589528,82.098326,118.923457,153.366708,97.761677,97.034244,29.238465,14.225233,118.557508,-0.000511,82.438366,52.564018,151.613167,118.908776,149.742653,118.707972,71.665434,116.795665,-0.000611,0.001914,32.000000,-235.783455,118.957901,-0.267780,21.443949,0.659646,482031.141043,0.975252,39.837369,17.166174,2.290426,0.070317,0.054955,173.851239,32.000000,185.700848,175.167455,178.114219,158.703762,32.000000,154.840807,67.240589,59.147353,86.405250,86.140631,49.240246,40.674183,49.897739,21.744459,74.133515,59.541982,33.257103
51.968149,82.098326,118.840975,153.366708,97.755200,97.040508,29.226690,14.226232,118.520426,-0.000275,82.492433,52.418823,151.635048,119.017601,149.757361,118.631394,71.643969,116.689088,-0.000610,0.001922,32.000000,-235.784259,119.004258,-0.268399,21.379380,0.665411,482173.787460,0.985795,40.364973,17.091462,2.311212,0.055873,0.029657,174.057309,32.000000,185.541513,175.713075,179.102774,158.139625,32.000000,155.218169,67.211315,59.132087,86.408164,86.140631,49.197470,40.674183,49.632415,21.744459,74.187016,59.547195,33.298702
51.592552,82.097499,118.908170,153.365870,97.738307,97.041774,29.207156,14.229371,118.568511,-0.000527,82.479292,52.434958,151.647367,119.056629,149.719899,118.674789,71.635537,116.791805,-0.000611,0.001963,32.000000,-235.777185,119.052755,-0.268377,21.371434,0.662856,482172.642479,0.981590,40.210051,17.140129,2.305186,0.067699,0.036881,173.969948,32.000000,185.594808,176.029553,178.150880,157.858440,32.000000,155.756424,67.194027,59.119675,86.403131,86.140631,49.226056,40.674183,49.878157,21.744459,74.185383,59.549044,33.217998
51.490688,82.096120,118.851476,153.364752,97.708340,97.053220,29.215912,14.220381,118.547263,-0.000643,82.516882,52.531551,151.580862,119.007509,149.682135,118.684704,71.586089,116.784773,-0.000611,0.001991,32.000000,-235.790110,118.953375,-0.268363,21.361861,0.657914,482064.887492,0.974290,39.829623,17.103779,2.286804,0.067881,0.041004,173.363842,32.000000,186.063080,176.062425,175.936466,157.736167,32.000000,155.781639,67.193479,59.138879,86.396447,86.140631,49.198810,40.674183,49.906315,21.744459,74.182020,59.553332,33.301123
51.786389,82.088949,118.898993,153.357768,97.714428,97.054426,29.222064,14.220809,118.527588,-0.000201,82.546755,52.419735,151.557402,119.069925,149.728584,118.735981,71.665414,116.692317,-0.000612,0.001983,32.000000,-235.790337,119.009277,-0.268664,21.305475,0.665002,482263.348278,0.982654,40.206176,17.167933,2.304755,0.041494,0.029689,173.274173,32.000000,186.305010,175.804310,174.752198,157.988159,32.000000,155.584132,67.242670,59.175096,86.446344,86.140631,49.202955,40.674183,49.761951,21.744459,74.182955,59.549103,33.308680
51.473903,82.088949,118.856058,153.357768,97.726031,97.058177,29.209609,14.217955,118.528003,-0.000252,82.465018,52.453917,151.562873,118.994806,149.734068,118.639251,71.633403,116.786755,-0.000611,0.001972,32.000000,-235.789421,118.982602,-0.268723,21.348381,0.666731,482457.753676,0.984579,40.307507,17.213566,2.308213,0.090014,0.042091,173.233570,32.000000,186.448941,175.276279,174.852827,158.465457,32.000000,155.213832,67.235768,59.132397,86.405917,86.140631,49.196450,40.674183,49.920947,21.744459,74.161424,59.542897,33.259891
51.671681,82.086467,118.877999,153.354695,97.714960,97.063213,29.213686,14.222807,118.506051,-0.000560,82.498654,52.457469,151.581082,118.907002,149.774372,118.611997,71.645345,116.794382,-0.000610,0.001973,32.000000,-235.784897,118.982069,-0.268562,21.298001,0.663763,482167.776234,0.978273,40.002608,17.084086,2.295951,0.061137,0.037765,173.634226,32.000000,185.970079,175.055287,177.032765,158.801891,32.000000,155.117029,67.240764,59.183260,86.445745,86.140631,49.221199,40.674183,49.943418,21.744459,74.154521,59.546664,33.327829
51.885878,82.092259,118.860389,153.353578,97.722374,97.058121,29.222857,14.224376,118.470520,-0.000610,82.466643,52.409821,151.601647,118.929615,149.747456,118.676476,71.598621,116.732124,-0.000608,0.001957,32.000000,-235.784311,118.990329,-0.268390,21.333799,0.667489,482393.427765,0.985173,40.317275,17.167327,2.309055,0.046713,0.026959,173.969891,32.000000,185.788295,175.186815,178.286948,158.623595,32.000000,155.192165,67.217955,59.126180,86.433598,86.140631,49.193020,40.674183,49.705753,21.744459,74.173470,59.541019,33.313229
51.618955,82.098050,118.845342,153.353857,97.718894,97.064505,29.224873,14.217812,118.430288,-0.000426,82.538808,52.457023,151.635388,118.909511,149.735269,118.582066,71.602654,116.731926,-0.000609,0.001939,32.000000,-235.788909,118.912138,-0.268405,21.389399,0.665863,482300.588946,0.980993,40.115466,17.159522,2.300641,0.066312,0.049713,174.057020,32.000000,185.616760,175.760119,179.072836,158.035186,32.000000,155.562115,67.212937,59.121954,86.431864,86.140631,49.229483,40.674183,49.778710,21.744459,74.174367,59.555131,33.348739
51.791667,82.098050,118.839978,153.353857,97.728882,97.070924,29.218749,14.220809,118.385234,-0.000781,82.566117,52.447675,151.615163,118.996845,149.675451,118.571536,71.633818,116.688726,-0.000609,0.001934,32.000000,-235.787223,118.990187,-0.268369,21.388113,0.660951,482267.724624,0.976257,39.906039,17.172477,2.290804,0.067360,0.038714,173.969522,32.000000,185.741811,176.038973,177.342166,157.854077,32.000000,155.801926,67.184495,59.165118,86.427901,86.140631,49.179895,40.674183,49.760514,21.744459,74.193411,59.551168,33.297895
51.458143,82.103290,118.877475,153.357768,97.721113,97.079810,29.215146,14.217241,118.469432,-0.000873,82.511799,52.486828,151.598952,118.952332,149.693803,118.632997,71.648812,116.727438,-0.000608,0.001944,32.000000,-235.792922,118.963125,-0.268527,21.462622,0.663722,482424.544529,0.981744,40.180131,17.168338,2.302359,0.050250,0.027110,173.344335,32.000000,186.018022,176.231788,175.595641,157.630657,32.000000,155.595433,67.183772,59.150937,86.414961,86.140631,49.215864,40.674183,49.935432,21.744459,74.210765,59.553745,33.192466
51.508015,82.099981,118.777446,153.357768,97.728467,97.088668,29.198478,14.219382,118.431204,-0.000554,82.545712,52.493517,151.561116,118.976495,149.721660,118.611342,71.650273,116.684850,-0.000607,0.001946,32.000000,-235.787175,118.944055,-0.268662,21.429131,0.660834,482317.345714,0.978464,40.006406,17.113734,2.294577,0.062703,0.038689,173.172184,32.000000,186.219618,175.764391,174.277055,158.031993,32.000000,155.417562,67.184715,59.151888,86.405406,86.140631,49.156601,40.674183,49.929737,21.744459,74.201422,59.542445,33.473610
51.893989,82.094741,118.852846,153.357210,97.739493,97.095351,29.227915,14.224947,118.558857,-0.000653,82.507739,52.488361,151.548517,119.004572,149.744775,118.549598,71.638461,116.754243,-0.000606,0.001943,32.000000,-235.784232,118.988126,-0.268613,21.374791,0.664527,482497.222394,0.985567,40.347526,17.119745,2.310178,0.086744,0.033712,173.236993,32.000000,186.434964,175.282915,175.610581,158.462404,32.000000,155.185440,67.190040,59.156004,86.357562,86.140631,49.215008,40.674183,49.836687,21.744459,74.202395,59.540861,33.283882
51.665683,82.094741,118.888641,153.357210,97.758073,97.099484,29.215107,14.213531,118.576532,-0.000874,82.435272,52.389229,151.580144,118.970970,149.707652,118.683232,71.638678,116.725033,-0.000606,0.001975,32.000000,-235.795812,119.072973,-0.268571,21.384783,0.664088,482510.766453,0.985177,40.293887,17.095175,2.305999,0.047983,0.021575,173.712902,32.000000,185.779757,175.080306,177.478083,158.626888,32.000000,155.188665,67.179369,59.127154,86.331722,86.140631,49.193997,40.674183,49.843409,21.744459,74.186950,59.554836,33.446317
51.664388,82.092810,118.897164,153.356651,97.743561,97.098450,29.222327,14.221808,118.479556,-0.000727,82.459465,52.540776,151.618957,118.934061,149.733248,118.633815,71.610762,116.727434,-0.000606,0.001990,32.000000,-235.785732,118.968181,-0.268251,21.295142,0.659757,482378.084863,0.976303,39.900385,17.144636,2.290301,0.062964,0.046433,173.974094,32.000000,185.582888,175.313782,178.711784,158.636208,32.000000,155.313694,67.213222,59.120981,86.339693,86.140631,49.184133,40.674183,49.893706,21.744459,74.181829,59.555299,33.301857
51.949492,82.093362,118.829086,153.349108,97.764756,97.092367,29.226944,14.222949,118.494916,-0.000526,82.497846,52.332860,151.586134,118.958204,149.687419,118.519242,71.619677,116.739839,-0.000605,0.001998,32.000000,-235.786394,119.132318,-0.268221,21.302905,0.663592,482505.259467,0.981455,40.129775,17.128574,2.301114,0.060470,0.035663,174.065597,32.000000,185.562736,175.824538,178.836345,157.997808,32.000000,155.602873,67.219248,59.110671,86.351714,86.140631,49.163924,40.674183,49.695689,21.744459,74.184456,59.547431,33.298849
51.873330,82.097774,118.873266,153.350784,97.795775,97.093310,29.259852,14.218811,118.413472,-0.000745,82.498145,52.534205,151.614266,118.995499,149.665425,118.565627,71.658074,116.671873,-0.000605,0.002016,32.000000,-235.790532,118.989984,-0.268228,21.316490,0.666464,482549.904737,0.981224,40.129150,17.157793,2.301337,0.049604,0.021903,173.753685,32.000000,185.841851,176.087329,176.715033,157.756993,32.000000,155.757543,67.228473,59.122088,86.336951,86.140631,49.203457,40.674183,49.753558,21.744459,74.185364,59.559203,33.325114
51.574162,82.097774,118.785602,153.350784,97.812930,97.094272,29.216101,14.215243,118.520225,-0.000773,82.518853,52.451693,151.561316,118.959959,149.697906,118.588950,71.623710,116.664714,-0.000603,0.002035,32.000000,-235.790986,118.985764,-0.268279,21.268234,0.660852,482370.344758,0.975170,39.843355,17.155607,2.287397,0.065881,0.037882,173.327018,32.000000,186.139607,176.195607,175.240653,157.751832,32.000000,155.665463,67.253210,59.139079,86.350794,86.140631,49.146940,40.674183,49.891221,21.744459,74.200098,59.550421,33.278379
51.899286,82.095568,118.869430,153.344638,97.842358,97.089185,29.220150,14.219524,118.531207,-0.000452,82.482333,52.451101,151.583538,118.967666,149.701928,118.587527,71.622903,116.683197,-0.000602,0.002027,32.000000,-235.794080,119.071298,-0.268240,21.352367,0.662046,482344.502731,0.975645,39.924144,17.080332,2.291607,0.063927,0.033885,173.123854,32.000000,186.273229,175.466096,174.284518,158.219382,32.000000,155.159038,67.275514,59.138482,86.347152,86.140631,49.194361,40.674183,49.887107,21.744459,74.194143,59.553469,33.180141
51.662127,82.099981,118.810488,153.346315,97.854303,97.081534,29.215528,14.217384,118.448491,-0.000638,82.465535,52.456432,151.565788,118.947418,149.714556,118.592232,71.663327,116.768717,-0.000601,0.002031,32.000000,-235.792779,118.910894,-0.268215,21.370385,0.668070,482553.476377,0.983265,40.224983,17.110811,2.303200,0.047646,0.020269,173.416779,32.000000,186.304802,175.347128,175.994539,158.554428,32.000000,155.096296,67.297665,59.114609,86.332346,86.140631,49.151022,40.674183,49.846371,21.744459,74.208870,59.554669,33.428049
51.497243,82.101360,118.831712,153.349667,97.860151,97.075064,29.214772,14.222378,118.540598,-0.000732,82.455107,52.334888,151.577609,119.017500,149.681535,118.587122,71.609631,116.635447,-0.000600,0.002015,32.000000,-235.786145,119.059794,-0.268060,21.390369,0.660429,482373.916221,0.976394,39.895899,17.121648,2.290387,0.069514,0.040708,173.773363,32.000000,185.631102,175.038428,177.827649,158.817914,32.000000,155.087740,67.292319,59.115096,86.322297,86.140631,49.178948,40.674183,49.929664,21.744459,74.209842,59.542012,33.210368
51.652881,82.101360,118.847124,153.349667,97.872143,97.078954,29.198052,14.221808,118.514695,-0.000464,82.467160,52.353485,151.613267,118.913018,149.722221,118.650113,71.623164,116.700662,-0.000600,0.002001,32.000000,-235.791633,118.870449,-0.267828,21.429498,0.663458,482379.730714,0.981345,40.138594,17.127619,2.299760,0.063322,0.034319,174.041629,32.000000,185.458343,175.519430,178.930809,158.309422,32.000000,155.368804,67.327285,59.089873,86.338045,86.140631,49.157783,40.674183,49.870396,21.744459,74.215135,59.551670,33.404498
51.504503,82.106876,118.809998,153.354416,97.871682,97.085310,29.212796,14.220951,118.548160,-0.000262,82.531355,52.394213,151.604303,118.901558,149.724643,118.555544,71.584287,116.598597,-0.000601,0.002048,32.000000,-235.787080,118.992778,-0.267792,21.398342,0.665753,482524.562589,0.984716,40.306132,17.109004,2.307535,0.037155,0.024700,174.097714,32.000000,185.529828,175.853947,178.450311,157.973819,32.000000,155.831996,67.337429,59.132906,86.375950,86.140631,49.189955,40.674183,49.885610,21.744459,74.233385,59.554335,33.194374
51.314104,82.098326,118.796476,153.354695,97.897370,97.083975,29.222984,14.216528,118.476564,-0.000441,82.591485,52.404733,151.635968,118.903823,149.657899,118.588931,71.629050,116.657184,-0.000599,0.002061,32.000000,-235.789537,118.942506,-0.267737,21.442637,0.662017,482446.225202,0.982100,40.149280,17.130865,2.300881,0.066919,0.037652,173.471822,32.000000,185.924224,176.073409,176.254540,157.636853,32.000000,155.831758,67.308904,59.136468,86.386577,86.140631,49.136836,40.674183,50.072083,21.744459,74.207694,59.552574,33.181461
51.630465,82.105497,118.856394,153.357489,97.883653,97.080184,29.217577,14.228372,118.449510,-0.000344,82.574584,52.483177,151.563912,118.953513,149.706972,118.637609,71.608500,116.649766,-0.000599,0.002090,32.000000,-235.781299,118.976377,-0.267719,21.443346,0.665310,482625.055684,0.984749,40.304324,17.114343,2.306789,0.068508,0.052548,173.295547,32.000000,186.132849,176.117665,174.931629,157.862157,32.000000,155.617691,67.296022,59.111269,86.378179,86.140631,49.166567,40.674183,49.983592,21.744459,74.208650,59.540753,33.464512
51.847100,82.105497,118.793043,153.357489,97.910120,97.073750,29.236334,14.222807,118.468133,0.000104,82.537959,52.399804,151.526973,118.900151,149.704931,118.661705,71.665139,116.666238,-0.000598,0.002088,32.000000,-235.785881,118.889069,-0.267685,21.411796,0.667068,482615.836382,0.988332,40.488133,17.101384,2.315084,0.049319,0.021589,173.072961,32.000000,186.231847,175.368689,174.643737,158.248109,32.000000,154.981033,67.291289,59.107330,86.335348,86.140631,49.126622,40.674183,49.797167,21.744459,74.232073,59.545759,33.289458
51.598765,82.098326,118.886090,153.354137,97.911528,97.069937,29.216991,14.223520,118.466722,-0.000267,82.448698,52.423421,151.564591,118.978513,149.722862,118.625586,71.646572,116.737798,-0.000597,0.002112,32.000000,-235.790249,118.959288,-0.267521,21.398787,0.662048,482494.605744,0.981928,40.175986,17.117907,2.302059,0.062917,0.038192,173.452258,32.000000,185.906240,175.263309,176.451563,158.512565,32.000000,154.782391,67.287192,59.104034,86.341112,86.140631,49.164015,40.674183,49.993319,21.744459,74.210656,59.552968,33.266641
51.692160,82.105772,118.792836,153.356092,97.913220,97.076246,29.200826,14.223092,118.441288,-0.000477,82.464833,52.495278,151.612968,118.900273,149.734469,118.531608,71.607955,116.605961,-0.000598,0.002104,32.000000,-235.785595,118.897186,-0.267360,21.372902,0.658876,482256.162842,0.976787,39.958189,17.070210,2.291219,0.080809,0.045560,173.811584,32.000000,185.608128,175.112743,178.133607,158.746875,32.000000,155.028915,67.325708,59.079452,86.338562,86.140631,49.122182,40.674183,49.893066,21.744459,74.234894,59.550470,33.394300
51.666360,82.096671,118.843401,153.347711,97.910974,97.072445,29.213697,14.220666,118.418923,-0.000366,82.454791,52.486030,151.621593,118.966850,149.702429,118.542057,71.543883,116.645651,-0.000599,0.002126,32.000000,-235.787366,118.978134,-0.267370,21.293228,0.664086,482380.513769,0.982482,40.200743,17.127604,2.304049,0.043218,0.018793,174.022528,32.000000,185.469188,175.572257,179.233904,158.014477,32.000000,155.669464,67.341417,59.073456,86.313023,86.140631,49.122162,40.674183,49.695510,21.744459,74.235923,59.547569,33.226142
51.472861,82.096671,118.778245,153.347711,97.907954,97.073678,29.232348,14.231369,118.484868,-0.000460,82.522853,52.386275,151.618039,118.976574,149.684418,118.577859,71.581826,116.677738,-0.000598,0.002116,32.000000,-235.778302,118.992100,-0.267366,21.337156,0.662723,482447.063201,0.981181,40.114165,17.094673,2.298082,0.098171,0.031274,174.068786,32.000000,185.525733,175.879455,178.041019,157.899864,32.000000,155.824759,67.329192,59.085072,86.305137,86.140631,49.108348,40.674183,50.017220,21.744459,74.208437,59.546497,33.210074
51.946867,82.087846,118.912508,153.351902,97.912660,97.082570,29.212285,14.222521,118.520148,-0.000800,82.587876,52.489022,151.598433,118.912263,149.687199,118.572759,71.633237,116.708068,-0.000597,0.002112,32.000000,-235.789281,118.993205,-0.267362,21.272457,0.665943,482548.039865,0.981220,40.131023,17.180291,2.300208,0.059582,0.037730,173.312908,32.000000,186.013138,176.092770,175.897532,157.726707,32.000000,155.817879,67.358045,59.091091,86.312530,86.140631,49.119671,40.674183,49.834777,21.744459,74.181756,59.545267,33.286083
