OSU 80 Ton Compressor Load Stand
51.667752,82.101084,118.729599,153.346873,97.946098,97.088907,29.217540,14.219239,118.471757,-0.000834,82.578004,52.344906,151.530707,118.939322,149.702969,118.543401,71.619855,116.593946,-0.000597,0.002131,32.000000,-235.790268,118.970181,-0.267348,21.260104,0.667447,482574.819760,0.984604,40.326050,17.159763,2.307590,0.047940,0.033422,173.206558,32.000000,186.185227,175.880469,174.536508,157.974038,32.000000,155.431651,67.370313,59.092971,86.305073,86.140631,49.087232,40.674183,49.902777,21.744459,74.224000,59.553361,33.240962
51.829933,82.100532,118.800415,153.351064,97.967849,97.091422,29.227263,14.215671,118.448740,-0.000512,82.508472,52.502964,151.598653,118.855823,149.727345,118.569332,71.627201,116.511043,-0.000595,0.002137,32.000000,-235.792524,118.968734,-0.267350,21.299994,0.662338,482290.109117,0.975601,39.840471,17.124811,2.289118,0.058546,0.036485,173.166715,32.000000,186.224953,175.391750,174.974278,158.305854,32.000000,154.833629,67.389087,59.099741,86.282982,86.140631,49.100528,40.674183,50.029406,21.744459,74.224983,59.548405,33.437146
51.714142,82.100532,118.852885,153.351064,97.991046,97.091433,29.261740,14.217241,118.449003,-0.000774,82.438272,52.591763,151.567326,118.850541,149.751079,118.565524,71.621862,116.583786,-0.000594,0.002131,32.000000,-235.793249,118.885788,-0.267337,21.277492,0.666302,482493.219485,0.981239,40.134036,17.076249,2.297944,0.080621,0.046456,173.620594,32.000000,185.710361,175.299777,177.162824,158.593339,32.000000,154.767025,67.400085,59.085205,86.290354,86.140631,49.131884,40.674183,49.877209,21.744459,74.224239,59.549978,33.485202
51.373963,82.104945,118.939495,153.351343,98.015858,97.088910,29.209222,14.218525,118.496540,-0.000873,82.464536,52.322913,151.580025,118.941545,149.718179,118.634118,71.565002,116.690850,-0.000594,0.002122,32.000000,-235.792785,118.944178,-0.267166,21.342926,0.662793,482414.119954,0.977608,39.970458,17.023877,2.292120,0.049375,0.025737,173.885187,32.000000,185.523067,175.178119,178.527404,158.586876,32.000000,155.168553,67.405693,59.064385,86.264168,86.140631,49.090421,40.674183,50.100223,21.744459,74.239028,59.551611,33.205159
51.603942,82.109358,118.856031,153.359724,98.021916,97.088835,29.222809,14.223092,118.455344,-0.000598,82.480094,52.478547,151.599931,118.907614,149.730527,118.599081,71.578384,116.663911,-0.000593,0.002087,32.000000,-235.786579,119.062466,-0.267052,21.357036,0.665825,482479.069719,0.978828,40.086814,17.068726,2.298267,0.068747,0.053117,174.146608,32.000000,185.376498,175.653633,179.168743,158.039953,32.000000,155.724095,67.397565,59.054494,86.261040,86.140631,49.123378,40.674183,49.970502,21.744459,74.253845,59.542946,33.409267
51.987319,82.097499,118.842672,153.351343,98.056315,97.086048,29.199984,14.226945,118.437623,-0.000623,82.506807,52.372430,151.641698,118.877700,149.674671,118.569034,71.584924,116.650787,-0.000595,0.002077,32.000000,-235.780923,118.964834,-0.267052,21.357927,0.670183,482738.977449,0.987615,40.434218,17.183703,2.315171,0.059304,0.042016,173.868523,32.000000,185.729161,175.856523,177.376035,157.947786,32.000000,156.007647,67.403853,59.080603,86.274799,86.140631,49.087901,40.674183,49.920741,21.744459,74.254909,59.558662,33.259817
51.773802,82.097499,118.825160,153.351343,98.037343,97.085753,29.262270,14.221237,118.546648,-0.000834,82.483578,52.474742,151.566887,119.019784,149.643030,118.634711,71.577382,116.591699,-0.000594,0.002079,32.000000,-235.787287,118.972505,-0.266772,21.394067,0.665244,482610.754316,0.982397,40.206560,17.155701,2.303235,0.054831,0.038563,173.298092,32.000000,186.066624,176.166017,175.420488,157.834833,32.000000,155.692336,67.413755,59.059495,86.229113,86.140631,49.108787,40.674183,49.868155,21.744459,74.218817,59.554925,33.288431
51.847127,82.087846,118.906804,153.350226,98.043249,97.092075,29.227476,14.223948,118.449499,-0.000784,82.516764,52.524236,151.540851,118.911570,149.681576,118.617050,71.627790,116.679459,-0.000594,0.002102,32.000000,-235.787526,118.900163,-0.266760,21.386619,0.658571,482389.936358,0.975246,39.809591,17.142039,2.285993,0.078605,0.045062,173.124895,32.000000,186.193108,175.690927,174.240968,158.133304,32.000000,155.028081,67.418903,59.080249,86.271755,86.140631,49.081391,40.674183,49.729941,21.744459,74.189554,59.543517,33.457983
51.582217,82.081227,118.818124,153.341566,98.051830,97.095929,29.196821,14.222807,118.451626,-0.000377,82.477531,52.520333,151.557982,119.011893,149.683537,118.533604,71.588192,116.721413,-0.000594,0.002089,32.000000,-235.782766,118.947806,-0.266716,21.416202,0.660948,482501.968120,0.977522,40.023804,17.117502,2.295083,0.064341,0.039964,173.263217,32.000000,186.207593,175.350858,175.491714,158.294430,32.000000,154.827459,67.431871,59.062238,86.235263,86.140631,49.099865,40.674183,49.966828,21.744459,74.169714,59.550539,33.454608
52.012297,82.095017,118.952774,153.341566,98.036789,97.103597,29.209757,14.226517,118.435887,-0.000629,82.420964,52.518520,151.583939,118.973516,149.700428,118.635753,71.536715,116.637137,-0.000593,0.002087,32.000000,-235.780695,118.920190,-0.266702,21.450164,0.660515,482393.941177,0.977225,39.940512,17.114733,2.293412,0.070490,0.039307,173.644125,32.000000,185.628864,175.141472,177.497307,158.637047,32.000000,154.776482,67.436208,59.076709,86.223735,86.140631,49.088821,40.674183,49.954535,21.744459,74.170504,59.551109,33.441328
51.858605,82.095017,118.773623,153.341566,98.065220,97.113687,29.218069,14.217526,118.397315,-0.000694,82.455733,52.549327,151.553250,118.881821,149.709594,118.590582,71.555197,116.619331,-0.000594,0.002125,32.000000,-235.788374,118.949379,-0.266683,21.405606,0.663513,482603.254588,0.983725,40.200318,17.177095,2.303471,0.063520,0.039781,173.919087,32.000000,185.454038,175.337162,178.945688,158.488908,32.000000,155.239627,67.430009,59.046064,86.207705,86.140631,49.078903,40.674183,49.809011,21.744459,74.214498,59.543094,33.253361
51.526938,82.099153,118.890639,153.336537,98.055955,97.113670,29.215726,14.223520,118.439265,-0.000271,82.531213,52.460782,151.595140,118.943767,149.691503,118.578322,71.570890,116.679847,-0.000593,0.002151,32.000000,-235.784676,118.895493,-0.266668,21.415257,0.656177,482550.917277,0.974582,39.782093,17.182838,2.287012,0.062258,0.036171,174.179602,32.000000,185.426440,175.744796,178.984050,158.049003,32.000000,155.770950,67.445584,59.045821,86.209293,86.140631,49.091781,40.674183,49.976970,21.744459,74.228370,59.553391,33.163193
51.715551,82.107979,118.739405,153.341566,98.068603,97.116254,29.227061,14.217241,118.473191,-0.000350,82.556191,52.454178,151.564192,118.858371,149.646032,118.533906,71.559099,116.614802,-0.000591,0.002168,32.000000,-235.790627,118.871919,-0.266695,21.443398,0.658989,482638.984175,0.977540,39.936162,17.154691,2.290336,0.064784,0.043947,173.530149,32.000000,185.779300,175.886011,176.878135,157.813779,32.000000,155.762301,67.405803,59.020772,86.196884,86.140631,49.062923,40.674183,49.895234,21.744459,74.256928,59.554364,33.446831
51.484107,82.109358,118.862688,153.335978,98.061637,97.114244,29.216000,14.219667,118.470878,-0.000674,82.505675,52.421193,151.521044,119.006796,149.656780,118.511885,71.565135,116.640245,-0.000591,0.002195,32.000000,-235.792462,118.981377,-0.266686,21.390421,0.665133,482771.513034,0.984455,40.273972,17.171844,2.307349,0.048164,0.036269,173.233619,32.000000,186.073423,176.071754,175.141901,157.748681,32.000000,155.734856,67.403415,59.030974,86.204041,86.140631,49.043609,40.674183,49.890676,21.744459,74.257978,59.545533,33.263999
51.361596,82.109358,118.766976,153.335978,98.060652,97.116838,29.214018,14.219239,118.498234,-0.000696,82.441844,52.456013,151.500378,118.966401,149.696146,118.565729,71.582027,116.609780,-0.000592,0.002216,32.000000,-235.791415,118.790217,-0.266734,21.386671,0.660063,482728.379635,0.980229,40.092842,17.148328,2.296010,0.070261,0.041263,173.102413,32.000000,186.210588,175.374643,174.162531,158.146739,32.000000,155.111127,67.394477,59.025309,86.212507,86.140631,49.063299,40.674183,50.110707,21.744459,74.263349,59.550312,33.289311
52.003870,82.100257,118.821193,153.328994,98.057878,97.120662,29.212699,14.223663,118.369783,-0.000524,82.419148,52.505920,151.541191,119.003940,149.684578,118.529734,71.573789,116.655830,-0.000592,0.002203,32.000000,-235.787483,118.957636,-0.266770,21.377256,0.666471,482817.900038,0.985363,40.327385,17.156105,2.308726,0.073854,0.043838,173.310840,32.000000,186.089512,175.375773,175.806795,158.518736,32.000000,154.964815,67.395551,59.038165,86.187306,86.140631,49.080660,40.674183,49.999402,21.744459,74.235927,59.549890,33.326508
51.708671,82.084537,118.769891,153.314468,98.049865,97.116995,29.213943,14.218097,118.492189,-0.000919,82.413014,52.547461,151.580305,118.955146,149.693364,118.515368,71.556353,116.590355,-0.000592,0.002190,32.000000,-235.789771,118.987965,-0.266765,21.330101,0.668046,482857.175187,0.988005,40.451132,17.122675,2.312369,0.075669,0.041071,173.708516,32.000000,185.464166,175.169436,177.841823,158.602543,32.000000,154.789123,67.405168,59.038209,86.198663,86.140631,49.059793,40.674183,49.919366,21.744459,74.187752,59.553715,33.461358
51.371419,82.093362,118.831839,153.319776,98.066887,97.121477,29.213820,14.221522,118.449198,-0.001003,82.448405,52.533018,151.573556,118.890221,149.705612,118.575672,71.517493,116.708539,-0.000593,0.002175,32.000000,-235.789624,118.902958,-0.266734,21.351213,0.657789,482577.888930,0.974839,39.795771,17.155911,2.284853,0.073755,0.033667,173.945795,32.000000,185.279940,175.508746,179.094892,158.187745,32.000000,155.289867,67.377784,59.005925,86.183256,86.140631,49.073821,40.674183,50.010153,21.744459,74.188574,59.550312,33.292393
51.678060,82.093362,118.738720,153.319776,98.045698,97.123996,29.250630,14.214958,118.364347,-0.000728,82.506085,52.531327,151.575453,118.936183,149.690402,118.469039,71.589570,116.607131,-0.000593,0.002150,32.000000,-235.798319,118.974221,-0.266712,21.306446,0.663862,482709.838581,0.980762,40.076321,17.137802,2.296905,0.073159,0.049993,174.141789,32.000000,185.391422,175.780234,178.670229,157.981760,32.000000,155.684661,67.423153,59.028208,86.202009,86.140631,49.045217,40.674183,49.949646,21.744459,74.217047,59.547549,33.221300
51.843222,82.090604,118.802213,153.314468,97.988220,97.121373,29.237335,14.220666,118.415327,-0.000841,82.554249,52.381095,151.594102,118.945643,149.640649,118.550858,71.527302,116.647773,-0.000593,0.002123,32.000000,-235.783760,118.941750,-0.266699,21.306183,0.669432,482976.014374,0.987816,40.425205,17.240809,2.313190,0.041498,0.016859,173.398766,32.000000,185.904408,175.897438,176.379724,157.809194,32.000000,155.960211,67.376601,59.028274,86.210408,86.140631,49.063251,40.674183,49.970902,21.744459,74.209323,59.549319,33.278526
51.643054,82.101636,118.777248,153.319496,97.977176,97.126448,29.222529,14.225946,118.425837,-0.001053,82.514523,52.497645,151.525497,118.941136,149.665046,118.545381,71.553455,116.653380,-0.000592,0.002133,32.000000,-235.783397,118.916030,-0.266685,21.292624,0.664964,482709.497041,0.980253,40.115942,17.113694,2.297662,0.062104,0.037932,173.204940,32.000000,186.158695,175.910737,174.809404,157.985233,32.000000,155.730084,67.388738,59.024136,86.211693,86.140631,49.050650,40.674183,49.975321,21.744459,74.244696,59.552653,33.292686
51.903978,82.095017,118.748568,153.309439,97.978552,97.134118,29.224786,14.220381,118.409648,-0.000908,82.479691,52.501338,151.469627,118.942095,149.691183,118.523681,71.525383,116.617941,-0.000591,0.002153,32.000000,-235.788143,118.978012,-0.266733,21.261075,0.662565,482731.169002,0.977277,39.947188,17.198024,2.291567,0.074609,0.047527,173.125152,32.000000,186.182257,175.302649,174.301613,158.395037,32.000000,155.025218,67.413185,58.999641,86.215036,86.140631,49.081421,40.674183,49.925445,21.744459,74.245685,59.545995,33.460404
51.970756,82.095017,118.822058,153.309439,97.970175,97.136675,29.259173,14.222807,118.466989,-0.000735,82.419769,52.491744,151.557045,118.894115,149.708834,118.572882,71.557444,116.596697,-0.000590,0.002162,32.000000,-235.787520,118.963796,-0.266720,21.274345,0.666297,482815.594792,0.981961,40.159449,17.174915,2.299966,0.054158,0.018640,173.491531,32.000000,185.955308,175.237244,176.456633,158.619835,32.000000,154.705495,67.440831,59.030089,86.203808,86.140631,49.060435,40.674183,49.788566,21.744459,74.225936,59.549860,33.453067
51.856615,82.093086,118.809821,153.317541,97.970714,97.138671,29.214359,14.219667,118.410079,-0.000996,82.508370,52.589153,151.546981,118.913650,149.675933,118.478474,71.549664,116.580172,-0.000590,0.002163,32.000000,-235.787873,118.846445,-0.266708,21.286776,0.662664,482774.362388,0.976594,39.890642,17.183749,2.287851,0.062108,0.033099,173.777514,32.000000,185.421261,175.176908,178.072253,158.564546,32.000000,154.721857,67.457676,58.997915,86.210816,86.140631,49.077430,40.674183,49.995584,21.744459,74.220818,59.550421,33.463559
51.570331,82.109082,118.784023,153.312512,97.983159,97.128546,29.220054,14.223377,118.321120,-0.001068,82.496532,52.510508,151.555847,118.754234,149.696226,118.533686,71.508187,116.504058,-0.000590,0.002151,32.000000,-235.783179,118.935814,-0.266686,21.234114,0.661645,482696.381726,0.974112,39.823702,17.140155,2.286325,0.066157,0.053054,173.995730,32.000000,185.278142,175.589582,179.224207,158.015512,32.000000,155.350010,67.480720,58.972844,86.235180,86.140631,49.041966,40.674183,50.009289,21.744459,74.271736,59.548877,33.293640
51.415298,82.110461,118.739545,153.316423,97.963997,97.134962,29.229561,14.229799,118.427402,-0.000763,82.503350,52.506208,151.595020,118.891320,149.662484,118.595520,71.550341,116.639603,-0.000590,0.002149,32.000000,-235.779872,118.951862,-0.266699,21.315625,0.663121,482771.413828,0.977952,39.936230,17.138962,2.291122,0.068352,0.037216,174.094382,32.000000,185.477695,175.885817,178.022963,157.889370,32.000000,155.765126,67.493731,58.994396,86.241611,86.140631,49.081069,40.674183,50.064079,21.744459,74.272797,59.547352,33.268622
51.637751,82.110461,118.757568,153.316423,97.980279,97.154012,29.221449,14.227659,118.387671,-0.000983,82.564207,52.538342,151.544566,118.856554,149.632823,118.566162,71.577213,116.611997,-0.000589,0.002146,32.000000,-235.778734,118.902895,-0.266724,21.316228,0.669450,482951.979674,0.983585,40.240152,17.139096,2.303340,0.064443,0.039541,173.354395,32.000000,185.969451,175.891590,175.818227,157.892229,32.000000,156.057752,67.502471,58.990192,86.231796,86.140631,49.024022,40.674183,49.996392,21.744459,74.278179,59.545454,33.284102
51.643173,82.083158,118.784491,153.315306,98.004920,97.169241,29.217442,14.216099,118.400791,-0.001096,82.555447,52.393259,151.529470,118.988220,149.665606,118.657932,71.582357,116.669652,-0.000589,0.002151,32.000000,-235.791277,118.931799,-0.266773,21.306314,0.669288,482981.929379,0.986548,40.397963,17.170550,2.309421,0.100292,0.036351,173.174776,32.000000,186.248092,175.773507,174.362994,158.229744,32.000000,155.652105,67.508801,58.989019,86.274311,86.140631,49.037213,40.674183,49.980092,21.744459,74.194067,59.547480,33.162606
52.016910,82.087846,118.770278,153.323687,98.013116,97.176856,29.219378,14.214672,118.417832,-0.000660,82.438982,52.583346,151.515094,118.878803,149.678955,118.616412,71.563787,116.659573,-0.000589,0.002135,32.000000,-235.795162,118.953214,-0.266761,21.349142,0.665719,482921.606805,0.982407,40.173613,17.128691,2.299821,0.074065,0.035959,173.131742,32.000000,186.322341,175.318511,174.590557,158.500094,32.000000,154.920015,67.500521,58.960474,86.236102,86.140631,49.041936,40.674183,50.045393,21.744459,74.209550,59.556744,33.390998
51.992018,82.092810,118.713629,153.319217,97.999248,97.176919,29.233524,14.224662,118.432561,-0.000744,82.368073,52.446492,151.508565,118.959100,149.696366,118.571314,71.539096,116.592512,-0.000588,0.002144,32.000000,-235.783534,118.949335,-0.266783,21.365638,0.666170,482951.837996,0.982518,40.140850,17.154844,2.300101,0.042436,0.027729,173.623982,32.000000,185.698115,175.162470,176.871414,158.561177,32.000000,154.686703,67.510422,58.961646,86.233405,86.140631,48.998894,40.674183,49.789926,21.744459,74.225926,59.553637,33.308900
51.549732,82.068541,118.839174,153.313909,97.996081,97.189628,29.205508,14.225661,118.403488,-0.000838,82.401968,52.517989,151.577890,118.914750,149.735051,118.499462,71.571177,116.612121,-0.000588,0.002152,32.000000,-235.782371,118.834981,-0.266806,21.435058,0.658446,482854.137080,0.974885,39.770305,17.167944,2.283301,0.059955,0.049706,173.828728,32.000000,185.377932,175.361532,178.408296,158.520839,32.000000,154.777080,67.529872,58.969945,86.266575,86.140631,49.027938,40.674183,50.081577,21.744459,74.226829,59.547942,33.441622
51.744396,82.068541,118.713401,153.313909,97.984026,97.192204,29.185614,14.221237,118.325027,-0.000573,82.487794,52.576266,151.579128,118.894829,149.706633,118.448752,71.539859,116.635611,-0.000587,0.002159,32.000000,-235.785975,118.799067,-0.266852,21.401331,0.657982,482917.118685,0.974932,39.800196,17.156229,2.283305,0.066646,0.041315,174.085729,32.000000,185.317938,175.738322,179.137175,157.883316,32.000000,155.508517,67.532479,58.982249,86.279754,86.140631,48.994656,40.674183,49.934160,21.744459,74.151693,59.550411,33.161505
51.850130,82.068265,118.765581,153.300220,97.994536,97.186399,29.228081,14.223377,118.409540,-0.000376,82.500295,52.440497,151.544366,118.972334,149.623877,118.550310,71.523621,116.632202,-0.000586,0.002165,32.000000,-235.781540,118.857334,-0.266863,21.401777,0.664252,483098.946690,0.985024,40.220375,17.134796,2.305331,0.050131,0.030944,173.784980,32.000000,185.571687,175.877293,177.441912,157.709125,32.000000,155.845223,67.506413,58.963063,86.262569,86.140631,49.013221,40.674183,49.924751,21.744459,74.151497,59.549250,33.289825
51.890973,82.090328,118.748160,153.306366,97.991530,97.182638,29.217363,14.220095,118.373080,-0.000786,82.510317,52.478961,151.532306,118.881127,149.614070,118.537738,71.489117,116.606392,-0.000585,0.002178,32.000000,-235.786953,118.905610,-0.266845,21.454151,0.661141,483078.021924,0.981700,40.024400,17.178867,2.294227,0.062969,0.043291,173.315123,32.000000,186.017661,176.095482,175.513368,157.784525,32.000000,156.078286,67.516073,58.959367,86.274653,86.140631,48.999819,40.674183,49.848329,21.744459,74.221144,59.554040,33.356369
51.603019,82.078469,118.802248,153.304131,97.974327,97.182633,29.223705,14.221808,118.405028,-0.000827,82.501556,52.516247,151.511280,118.924110,149.685019,118.592581,71.570044,116.514894,-0.000585,0.002188,32.000000,-235.788191,118.857233,-0.266854,21.389058,0.661077,483089.798699,0.980396,40.007485,17.183774,2.294646,0.065032,0.043475,173.115438,32.000000,186.267345,175.431239,174.105260,158.213714,32.000000,155.465213,67.541700,59.002075,86.269940,86.140631,49.001137,40.674183,50.014232,21.744459,74.222022,59.549949,33.218952
51.706386,82.078469,118.657879,153.304131,97.960724,97.182618,29.228518,14.215386,118.378994,-0.000525,82.423382,52.422759,151.487239,118.865488,149.673851,118.491469,71.530071,116.671060,-0.000585,0.002184,32.000000,-235.791990,118.871532,-0.266844,21.401358,0.657237,483082.731101,0.977584,39.898998,17.213745,2.288417,0.072038,0.038315,173.191023,32.000000,186.184689,175.305477,175.184988,158.466497,32.000000,154.963820,67.519074,58.965762,86.235118,86.140631,48.963887,40.674183,49.950638,21.744459,74.185746,59.548700,33.200830
51.715893,82.080951,118.727033,153.308881,97.927027,97.188980,29.231102,14.220238,118.354918,-0.000871,82.359566,52.487876,151.548040,118.845219,149.682317,118.401793,71.542431,116.611106,-0.000584,0.002168,32.000000,-235.789597,118.778163,-0.266844,21.377046,0.664489,483052.321884,0.983261,40.176603,17.083125,2.302234,0.067728,0.040485,173.713854,32.000000,185.589060,175.206200,177.279604,158.458287,32.000000,154.639779,67.553308,58.973441,86.223248,86.140631,49.007099,40.674183,49.944940,21.744459,74.194278,59.548336,33.311101
51.420044,82.065231,118.724530,153.300500,97.912827,97.187791,29.229471,14.220809,118.389156,-0.001064,82.424239,52.485522,151.560060,118.915608,149.687140,118.458266,71.517279,116.548339,-0.000583,0.002167,32.000000,-235.785748,118.784934,-0.266824,21.340854,0.661363,483079.675007,0.980968,40.072552,17.207894,2.294840,0.053069,0.040294,173.883241,32.000000,185.347587,175.411710,178.523747,158.214962,32.000000,154.980677,67.564412,58.953127,86.232720,86.140631,48.978854,40.674183,50.120193,21.744459,74.145915,59.551217,33.175372
51.523390,82.063301,118.689103,153.299103,97.903680,97.186557,29.205027,14.224234,118.422000,-0.000889,82.428022,52.445252,151.548399,118.907777,149.654539,118.539594,71.516997,116.626202,-0.000582,0.002158,32.000000,-235.785109,118.837143,-0.266792,21.324725,0.662473,483086.227509,0.980756,40.065470,17.162991,2.295755,0.064808,0.043746,174.143179,32.000000,185.275531,175.780018,179.030615,157.745505,32.000000,155.385500,67.561193,58.969635,86.218598,86.140631,48.993591,40.674183,50.104800,21.744459,74.146549,59.554050,33.443676
51.893102,82.063301,118.687152,153.299103,97.922766,97.190369,29.220892,14.217241,118.333616,-0.000655,82.500595,52.549042,151.562156,118.890344,149.667567,118.456002,71.558298,116.568441,-0.000583,0.002155,32.000000,-235.793577,118.852993,-0.266751,21.310825,0.668600,483245.182095,0.986881,40.347940,17.154057,2.308915,0.066587,0.041047,173.613723,32.000000,185.698674,175.983956,177.120327,157.635923,32.000000,155.848584,67.564632,59.008426,86.244956,86.140631,48.959167,40.674183,49.871919,21.744459,74.141135,59.554718,33.221813
51.362057,82.056130,118.646915,153.288767,97.955283,97.186619,29.238080,14.219667,118.357125,-0.000925,82.473585,52.404949,151.556905,118.784780,149.676754,118.544155,71.548557,116.616085,-0.000583,0.002157,32.000000,-235.790168,118.897840,-0.266734,21.290526,0.667086,483189.968952,0.985542,40.241698,17.196620,2.303597,0.062170,0.038131,173.254035,32.000000,186.065870,175.913348,175.388219,157.884584,32.000000,155.854786,67.544722,58.981164,86.239042,86.140631,48.992074,40.674183,49.864275,21.744459,74.119308,59.546133,33.185643
51.508616,82.066610,118.742368,153.292398,97.965564,97.177731,29.201461,14.214672,118.317318,-0.000936,82.476939,52.443163,151.489516,118.849441,149.671190,118.445121,71.506011,116.551997,-0.000583,0.002182,32.000000,-235.790573,118.857929,-0.266734,21.299968,0.661217,482957.437250,0.977436,39.869834,17.123956,2.287147,0.057178,0.031338,173.134521,32.000000,186.282755,175.348206,174.071857,158.226906,32.000000,155.214976,67.542379,58.969126,86.198025,86.140631,48.937260,40.674183,50.171762,21.744459,74.119672,59.548985,33.286670
51.760115,82.089777,118.704318,153.291002,97.963169,97.161198,29.215540,14.222236,118.349397,-0.000635,82.498159,52.423274,151.533664,118.732212,149.676273,118.519343,71.515231,116.579802,-0.000585,0.002246,32.000000,-235.786779,118.894535,-0.266792,21.284337,0.670627,483198.690521,0.987764,40.397438,17.159569,2.310011,0.056906,0.044039,173.334830,32.000000,186.169006,175.213262,175.667327,158.549871,32.000000,155.085295,67.544197,58.981474,86.207905,86.140631,48.978733,40.674183,50.043534,21.744459,74.153269,59.550558,33.159598
51.926586,82.111288,118.792285,153.302735,97.923942,97.142276,29.232001,14.222664,118.335770,-0.000901,82.499057,52.481367,151.576971,118.879944,149.729567,118.503799,71.505794,116.642588,-0.000585,0.002214,32.000000,-235.788482,118.836389,-0.266808,21.379669,0.668424,483176.078489,0.985887,40.259910,17.167313,2.305291,0.057207,0.029092,173.887794,32.000000,185.291361,175.521385,178.956771,158.196453,32.000000,155.046052,67.557995,58.958836,86.222241,86.140631,48.979163,40.674183,49.874845,21.744459,74.294340,59.550706,33.463339
51.614928,82.107427,118.678613,153.298544,97.897900,97.136035,29.255775,14.223948,118.373174,-0.000760,82.530275,52.444317,151.567907,118.794771,149.653558,118.492371,71.495809,116.534501,-0.000585,0.002229,32.000000,-235.786214,118.946990,-0.266470,21.370018,0.664274,482988.068674,0.980109,40.029838,17.173193,2.293355,0.060117,0.033530,174.087819,32.000000,185.295865,175.911691,178.438799,157.726789,32.000000,155.436666,67.538480,58.958880,86.196952,86.140631,48.936152,40.674183,50.095819,21.744459,74.295423,59.550253,33.410954
51.640300,82.107427,118.792068,153.298544,97.899497,97.129125,29.231963,14.221094,118.416409,-0.000330,82.587586,52.450559,151.553590,118.782782,149.662404,118.472567,71.496291,116.502101,-0.000585,0.002201,32.000000,-235.787429,118.833677,-0.266462,21.398735,0.658985,482861.885316,0.976012,39.884243,17.216719,2.287697,0.053022,0.039582,173.329728,32.000000,185.775144,176.045568,176.204480,157.550426,32.000000,155.903105,67.512787,58.961513,86.178289,86.140631,48.972952,40.674183,50.040483,21.744459,74.284408,59.551758,33.281387
51.590295,82.111288,118.652011,153.306925,97.876493,97.122714,29.213149,14.220951,118.317060,-0.000618,82.554637,52.536021,151.567128,118.757028,149.640989,118.487419,71.512376,116.577702,-0.000586,0.002221,32.000000,-235.784786,118.726176,-0.266428,21.421604,0.663757,482989.156515,0.981536,40.193564,17.168013,2.299308,0.055016,0.036137,173.146918,32.000000,186.004371,175.954259,174.896734,157.842137,32.000000,155.654310,67.503084,58.979040,86.203062,86.140631,48.894777,40.674183,50.013735,21.744459,74.297538,59.552319,33.261432
51.537706,82.106876,118.716872,153.300779,97.870247,97.113878,29.215033,14.219667,118.353039,-0.000708,82.538548,52.458878,151.528392,118.852804,149.677834,118.494283,71.520811,116.591762,-0.000587,0.002230,32.000000,-235.790332,118.789339,-0.266647,21.358111,0.663168,482941.470239,0.981742,40.168013,17.149929,2.300375,0.066676,0.039004,173.039321,32.000000,186.270431,175.233437,174.492810,158.264376,32.000000,155.220425,67.495549,58.986984,86.177153,86.140631,48.934958,40.674183,50.109887,21.744459,74.284824,59.555722,33.183589
51.499028,82.105772,118.750213,153.303014,97.881032,97.111252,29.200115,14.223377,118.392379,-0.000243,82.406267,52.359603,151.541431,118.851784,149.707254,118.461486,71.516758,116.586168,-0.000587,0.002249,32.000000,-235.783179,118.873977,-0.266666,21.362071,0.662314,482909.400223,0.983351,40.222239,17.174907,2.299890,0.070820,0.044912,173.400823,32.000000,186.002227,175.072194,176.407322,158.633339,32.000000,154.940673,67.463656,58.981253,86.160952,86.140631,48.909872,40.674183,50.181217,21.744459,74.285863,59.550745,33.168035
51.605136,82.105772,118.811456,153.303014,97.857780,97.106157,29.208170,14.216385,118.399115,-0.000329,82.427105,52.517809,151.523021,118.729950,149.687280,118.548532,71.510677,116.659816,-0.000586,0.002257,32.000000,-235.792466,118.838105,-0.266669,21.331491,0.665557,482869.290775,0.984275,40.270835,17.174107,2.303495,0.060878,0.032945,173.713231,32.000000,185.544343,175.047955,177.927383,158.608333,32.000000,154.788505,67.462605,58.937725,86.169225,86.140631,48.963883,40.674183,50.092278,21.744459,74.283447,59.548208,33.219392
51.408766,82.092259,118.802332,153.294354,97.855318,97.096071,29.210225,14.213531,118.378610,-0.000660,82.497925,52.442671,151.555987,118.875541,149.674692,118.560835,71.468195,116.612397,-0.000585,0.002277,32.000000,-235.794665,118.873267,-0.266712,21.269624,0.666305,482880.722043,0.985551,40.308743,17.175122,2.305873,0.067242,0.042086,173.975847,32.000000,185.320451,175.590029,179.166296,158.018606,32.000000,155.129314,67.430097,58.944408,86.164916,86.140631,48.931082,40.674183,50.024783,21.744459,74.242179,59.552968,33.284616
51.409482,82.098326,118.843456,153.300500,97.874225,97.088894,29.217606,14.221950,118.465970,-0.000664,82.502713,52.332673,151.600651,118.883145,149.677634,118.559476,71.508280,116.701621,-0.000586,0.002290,32.000000,-235.786409,118.946624,-0.266719,21.297843,0.665822,482817.305300,0.983031,40.201773,17.221184,2.302318,0.072320,0.038673,173.970202,32.000000,185.408119,175.965295,177.937368,157.647097,32.000000,155.568447,67.396274,58.992649,86.179491,86.140631,48.970889,40.674183,50.215992,21.744459,74.262047,59.549693,33.362679
51.973053,82.093913,118.760029,153.297148,97.868623,97.085021,29.241213,14.223235,118.421491,-0.000489,82.565878,52.459684,151.554928,118.826030,149.653858,118.460692,71.513489,116.558764,-0.000587,0.002295,32.000000,-235.779716,118.827823,-0.266751,21.264799,0.670977,482920.602984,0.986899,40.386360,17.237927,2.310935,0.056603,0.037604,173.234838,32.000000,185.856034,176.034962,175.897514,157.609403,32.000000,155.794435,67.380238,58.986962,86.161402,86.140631,48.921073,40.674183,50.123920,21.744459,74.263004,59.540989,33.276985
51.535473,82.093913,118.829341,153.297148,97.880046,97.091256,29.222401,14.221237,118.382066,-0.000930,82.553185,52.374681,151.520465,118.834309,149.677114,118.448589,71.523732,116.586312,-0.000589,0.002301,32.000000,-235.789909,118.836594,-0.266749,21.264956,0.670320,482819.046389,0.986576,40.391705,17.246269,2.311703,0.056273,0.038790,173.100267,32.000000,186.103107,175.658959,174.596314,157.954513,32.000000,155.521305,67.355746,58.986187,86.162924,86.140631,48.954358,40.674183,50.158725,21.744459,74.250135,59.546742,33.289605
51.487169,82.114322,118.768523,153.302735,97.871462,97.100107,29.214285,14.225090,118.373662,-0.000950,82.483224,52.541459,151.486021,118.869319,149.665406,118.481778,71.491715,116.518993,-0.000589,0.002293,32.000000,-235.784581,118.868673,-0.266752,21.317041,0.661116,482518.179950,0.974142,39.820298,17.163511,2.285031,0.059918,0.030203,173.119840,32.000000,186.314576,175.267662,174.781155,158.399041,32.000000,155.205423,67.325863,58.973663,86.162796,86.140631,48.930518,40.674183,50.145773,21.744459,74.314924,59.559596,33.250353
51.460239,82.109633,118.806598,153.304411,97.863466,97.102073,29.209029,14.216813,118.393169,-0.000672,82.374359,52.416714,151.515993,118.727442,149.703431,118.393153,71.490015,116.552179,-0.000590,0.002301,32.000000,-235.789907,118.864802,-0.266786,21.348066,0.669108,482735.904928,0.983813,40.260125,17.168227,2.305778,0.067060,0.037924,173.565492,32.000000,185.864513,175.071001,176.912244,158.569959,32.000000,154.912986,67.341681,58.957265,86.155424,86.140631,48.946132,40.674183,50.210599,21.744459,74.301377,59.554443,33.292246
51.747765,82.095844,118.736647,153.293237,97.873751,97.109711,29.236235,14.219524,118.400457,-0.000740,82.401203,52.442979,151.594501,118.866527,149.714058,118.445247,71.514492,116.588191,-0.000591,0.002306,32.000000,-235.788343,118.909282,-0.266831,21.420503,0.667977,482887.018343,0.985226,40.329259,17.163681,2.306760,0.065132,0.037262,173.813550,32.000000,185.579415,175.201280,178.196751,158.637164,32.000000,154.997831,67.371629,58.973220,86.193742,86.140631,48.916685,40.674183,50.147456,21.744459,74.302444,59.553184,33.432011
51.692411,82.095844,118.756793,153.293237,97.890671,97.112252,29.229527,14.222949,118.355014,-0.000913,82.477604,52.474181,151.548958,118.847114,149.641409,118.429115,71.473145,116.616102,-0.000592,0.002302,32.000000,-235.782788,118.898349,-0.266855,21.417277,0.667731,482907.031207,0.985971,40.351752,17.183408,2.308707,0.067135,0.036389,174.038186,32.000000,185.285272,175.681272,178.945473,157.823381,32.000000,155.274186,67.354957,58.947550,86.184849,86.140631,48.916399,40.674183,50.097173,21.744459,74.260306,59.558151,33.256002
51.668242,82.065231,118.744507,153.279548,97.897322,97.107267,29.209045,14.221237,118.374385,-0.000798,82.547565,52.342031,151.556885,118.934795,149.646313,118.394154,71.465820,116.611288,-0.000592,0.002274,32.000000,-235.789418,118.967773,-0.266832,21.393175,0.660142,482747.690401,0.979164,40.048318,17.178488,2.294527,0.056904,0.036278,173.763235,32.000000,185.630447,175.969935,177.321685,157.698584,32.000000,155.502886,67.366568,58.954654,86.199634,86.140631,48.882949,40.674183,50.161950,21.744459,74.165425,59.553086,33.278673
51.922247,82.082330,118.740906,153.281783,97.867154,97.104838,29.216163,14.220095,118.439272,-0.000585,82.554104,52.364768,151.531747,118.883084,149.645833,118.477273,71.501893,116.601821,-0.000593,0.002279,32.000000,-235.786625,118.855357,-0.266797,21.439621,0.661331,482863.075714,0.980552,40.103985,17.234989,2.297374,0.062488,0.049751,173.230009,32.000000,185.964462,176.044749,175.582693,157.706106,32.000000,155.590166,67.321087,58.945293,86.185019,86.140631,48.905960,40.674183,49.970103,21.744459,74.219521,59.549919,33.447638
51.684086,82.098326,118.733402,153.285135,97.810495,97.103623,29.229622,14.220951,118.385377,-0.000853,82.505042,52.400710,151.494847,118.809555,149.662464,118.498664,71.513968,116.619328,-0.000594,0.002275,32.000000,-235.787572,118.903693,-0.266805,21.381400,0.662317,482824.204402,0.981614,40.097690,17.239701,2.298211,0.066354,0.037018,173.081107,32.000000,186.149131,175.439702,174.335277,158.060608,32.000000,155.332857,67.353029,58.966205,86.187119,86.140631,48.868309,40.674183,50.013430,21.744459,74.220322,59.546261,33.216677
51.553816,82.098326,118.754909,153.285135,97.802549,97.102558,29.244824,14.222664,118.321060,-0.000881,82.447985,52.427601,151.499140,118.867546,149.672851,118.536232,71.528245,116.637201,-0.000595,0.002278,32.000000,-235.785532,118.944400,-0.266854,21.370254,0.656569,482647.484034,0.976185,39.859635,17.198487,2.286898,0.048657,0.018470,173.177498,32.000000,186.275298,175.235018,175.365139,158.458939,32.000000,154.965311,67.349415,58.944895,86.213372,86.140631,48.903409,40.674183,50.173829,21.744459,74.271240,59.546192,33.298335
51.881290,82.090052,118.759485,153.291002,97.814088,97.107603,29.261591,14.217526,118.412841,-0.000562,82.420416,52.405407,151.542429,118.846096,149.705593,118.493610,71.482736,116.521224,-0.000597,0.002292,32.000000,-235.788374,118.882647,-0.266833,21.391890,0.665075,482781.370073,0.982805,40.246042,17.191342,2.303513,0.066913,0.033386,173.645853,32.000000,185.581425,175.049438,177.265249,158.514511,32.000000,154.897045,67.336555,58.962598,86.203236,86.140631,48.878545,40.674183,50.021320,21.744459,74.246301,59.554482,33.146465
51.672938,82.084812,118.726056,153.284576,97.828290,97.100011,29.241883,14.222949,118.346352,-0.000787,82.435739,52.418627,151.521364,118.889690,149.676113,118.483223,71.454051,116.654464,-0.000597,0.002302,32.000000,-235.788033,118.844017,-0.266807,21.321421,0.665075,482781.370073,0.982805,40.246042,17.191342,2.303513,0.097406,0.038015,173.833245,32.000000,185.612652,175.177377,178.572122,158.379624,32.000000,155.148137,67.337168,58.931683,86.216157,86.140631,48.883471,40.674183,50.107620,21.744459,74.230793,59.550499,33.290412
51.573148,82.087570,118.774005,153.287649,97.804572,97.098496,29.197765,14.222949,118.362205,-0.000854,82.475146,52.410505,151.517091,118.869789,149.647494,118.477193,71.461527,116.715679,-0.000598,0.002311,32.000000,-235.783443,118.965080,-0.266785,21.326036,0.658891,482725.104597,0.975550,39.908435,17.173873,2.289062,0.042551,0.017188,173.984346,32.000000,185.515975,175.630229,178.985838,157.914351,32.000000,155.372190,67.352460,58.935778,86.220250,86.140631,48.878124,40.674183,50.188751,21.744459,74.231618,59.551217,33.291806
51.710019,82.087570,118.774895,153.287649,97.791737,97.104556,29.214056,14.221380,118.413753,-0.000572,82.507308,52.452794,151.563674,118.907043,149.676694,118.501537,71.493089,116.667749,-0.000600,0.002310,32.000000,-235.785669,118.919947,-0.266802,21.326535,0.664325,482832.990037,0.980389,40.112546,17.274908,2.297645,0.073245,0.039905,173.653279,32.000000,185.798812,175.948311,176.807860,157.673556,32.000000,155.633507,67.390250,58.947462,86.261458,86.140631,48.896311,40.674183,50.097291,21.744459,74.241084,59.551089,33.354755
51.420962,82.079297,118.837486,153.287370,97.787396,97.103282,29.208556,14.223235,118.379815,-0.000391,82.525750,52.335744,151.493110,118.815264,149.630302,118.529143,71.467588,116.588963,-0.000601,0.002305,32.000000,-235.785453,118.934529,-0.266807,21.300046,0.666211,482862.612305,0.983922,40.215801,17.300650,2.303020,0.068183,0.039907,173.258300,32.000000,186.035931,176.013162,175.224519,157.593621,32.000000,155.432845,67.400239,58.936950,86.233131,86.140631,48.870867,40.674183,50.165254,21.744459,74.216040,59.555672,33.247785
51.321875,82.077918,118.690891,153.284297,97.806170,97.102009,29.229307,14.219382,118.383807,-0.000845,82.485254,52.437963,151.474640,118.964587,149.672251,118.494813,71.512836,116.590497,-0.000602,0.002293,32.000000,-235.791764,118.899676,-0.266760,21.314235,0.663898,482769.801834,0.980612,40.077997,17.243078,2.296942,0.046872,0.023563,173.057428,32.000000,186.086982,175.356166,174.240520,158.034460,32.000000,154.986787,67.405782,58.950958,86.255629,86.140631,48.859274,40.674183,50.331664,21.744459,74.212500,59.550962,33.164000
51.981429,82.071850,118.839906,153.282900,97.812495,97.098197,29.249581,14.214958,118.440509,-0.000732,82.372180,52.469276,151.508865,118.864897,149.659022,118.523311,71.485308,116.627863,-0.000603,0.002330,32.000000,-235.791271,118.896557,-0.266768,21.256773,0.670081,482935.042504,0.986743,40.361079,17.225812,2.311071,0.060242,0.043045,173.273450,32.000000,186.175477,175.076312,176.088834,158.457791,32.000000,154.799275,67.418356,58.930865,86.241187,86.140631,48.865600,40.674183,50.153261,21.744459,74.213258,59.552574,33.191292
51.673349,82.071850,118.709721,153.282900,97.834674,97.094341,29.214238,14.219524,118.454555,-0.000288,82.434246,52.396684,151.533824,118.871910,149.691264,118.488273,71.471164,116.611535,-0.000606,0.002357,32.000000,-235.787688,118.855113,-0.266769,21.273086,0.670324,482890.019283,0.988090,40.459862,17.181395,2.312676,0.067662,0.046236,173.723102,32.000000,185.616457,174.965788,177.791816,158.624315,32.000000,154.959221,67.435749,58.958947,86.269217,86.140631,48.859327,40.674183,50.139149,21.744459,74.195006,59.553312,33.149987
51.670161,82.069644,118.739508,153.285973,97.859910,97.096876,29.220209,14.225090,118.433153,-0.000678,82.479443,52.444159,151.544127,118.807168,149.678015,118.489927,71.472121,116.617590,-0.000607,0.002345,32.000000,-235.781467,118.858557,-0.266786,21.337130,0.661823,482604.867988,0.973773,39.789843,17.229211,2.286199,0.059221,0.026352,173.996440,32.000000,185.405028,175.283234,178.995017,158.294272,32.000000,155.352476,67.405015,58.920331,86.292551,86.140631,48.866196,40.674183,50.161693,21.744459,74.188800,59.550352,33.297455
51.733524,82.066059,118.731191,153.280386,97.871026,97.094834,29.210069,14.216528,118.414294,-0.000899,82.488569,52.436409,151.536519,118.875275,149.646053,118.534007,71.452440,116.713502,-0.000608,0.002332,32.000000,-235.791012,118.874958,-0.266805,21.310380,0.665650,482756.135413,0.981220,40.099170,17.234490,2.297310,0.066301,0.030720,174.041528,32.000000,185.402051,175.710550,178.506125,157.865237,32.000000,155.528568,67.348801,58.929139,86.270760,86.140631,48.840494,40.674183,49.877428,21.744459,74.178482,59.550391,33.280727
51.655637,82.081503,118.794931,153.283459,97.866267,97.089805,29.233310,14.222236,118.481455,-0.000563,82.510236,52.484838,151.553751,118.881473,149.632524,118.446981,71.514711,116.658484,-0.000608,0.002338,32.000000,-235.785140,119.023757,-0.266807,21.381269,0.663930,482766.053689,0.981105,40.100171,17.236819,2.298029,0.064998,0.040944,173.446152,32.000000,185.897782,176.006711,176.087840,157.535004,32.000000,155.599358,67.359383,58.978089,86.276201,86.140631,48.880821,40.674183,50.142096,21.744459,74.227412,59.550145,33.267154
51.926561,82.069644,118.716541,153.272285,97.864756,97.098693,29.255294,14.224376,118.459570,-0.000665,82.530986,52.543669,151.525278,118.835165,149.657221,118.473242,71.476241,116.650341,-0.000607,0.002324,32.000000,-235.783983,118.934855,-0.266844,21.380403,0.663603,482759.264227,0.980113,40.032850,17.308555,2.295053,0.065126,0.037575,173.191399,32.000000,186.071260,175.915455,174.857149,157.734391,32.000000,155.352436,67.361442,58.968396,86.313700,86.140631,48.829573,40.674183,50.082792,21.744459,74.228205,59.549565,33.363119
51.754651,82.069644,118.772697,153.272285,97.880165,97.105080,29.224973,14.222378,118.582765,-0.000810,82.441189,52.535174,151.450538,118.897765,149.658742,118.618577,71.481145,116.715598,-0.000605,0.002290,32.000000,-235.788276,118.896309,-0.266864,21.369231,0.663157,482673.909418,0.980922,40.126650,17.216429,2.299748,0.067090,0.031739,173.115188,32.000000,186.118561,175.315037,174.472445,158.134754,32.000000,154.903614,67.334802,58.963351,86.261523,86.140631,48.861793,40.674183,50.087077,21.744459,74.191843,59.548208,33.280727
51.747115,82.058612,118.739898,153.273402,97.872722,97.111294,29.201277,14.220809,118.433611,-0.000675,82.318920,52.511025,151.461860,118.887224,149.637387,118.553608,71.464952,116.699826,-0.000604,0.002285,32.000000,-235.785912,118.891313,-0.266881,21.424305,0.658093,482647.021271,0.974699,39.842624,17.250478,2.286239,0.064780,0.038670,173.453151,32.000000,185.919282,175.069969,176.467313,158.448707,32.000000,154.819279,67.290196,58.936375,86.261889,86.140631,48.850723,40.674183,49.906380,21.744459,74.157993,59.547923,33.262239
51.653091,82.049511,118.844801,153.266139,97.875913,97.120139,29.226626,14.227230,118.441668,-0.000495,82.341446,52.549447,151.519328,118.900823,149.680917,118.465665,71.455207,116.701351,-0.000604,0.002264,32.000000,-235.783096,118.943256,-0.266837,21.411297,0.661770,482751.097136,0.979291,40.015195,17.280988,2.294918,0.063779,0.048802,173.807924,32.000000,185.531088,175.042355,178.158441,158.643334,32.000000,154.899276,67.308709,58.960120,86.259231,86.140631,48.879644,40.674183,50.138876,21.744459,74.130108,59.547283,33.169796
51.850008,82.063577,118.699987,153.266698,97.900931,97.120009,29.209655,14.215814,118.521122,-0.000798,82.470083,52.456162,151.521085,118.894463,149.660243,118.536390,71.450150,116.627740,-0.000604,0.002234,32.000000,-235.793693,118.856297,-0.267171,21.435242,0.659998,482801.581030,0.980277,40.011740,17.288624,2.294619,0.056387,0.023289,174.018320,32.000000,185.307772,175.496436,179.230369,158.121700,32.000000,155.255387,67.316049,58.952818,86.277873,86.140631,48.840129,40.674183,50.081331,21.744459,74.130589,59.558446,33.174638
51.551878,82.063577,118.805232,153.266698,97.904446,97.117412,29.201557,14.219382,118.469285,-0.000809,82.446534,52.463141,151.542510,118.851866,149.637988,118.530179,71.425302,116.564052,-0.000604,0.002242,32.000000,-235.790781,118.942750,-0.266895,21.425118,0.662760,482896.378749,0.981429,40.097220,17.299196,2.300827,0.068955,0.044146,173.945198,32.000000,185.561563,175.798157,177.803089,157.866905,32.000000,155.613002,67.334562,58.943346,86.280725,86.140631,48.861630,40.674183,50.190326,21.744459,74.175139,59.542936,33.228856
51.794775,82.080675,118.744204,153.268094,97.897084,97.118714,29.215857,14.224376,118.460224,-0.000470,82.497415,52.522877,151.476158,118.931247,149.615211,118.468842,71.461463,116.620141,-0.000604,0.002198,32.000000,-235.782672,118.935344,-0.266916,21.389740,0.657718,482829.382999,0.977986,39.913350,17.264302,2.289295,0.064675,0.043385,173.269150,32.000000,185.931530,176.012990,175.723617,157.620977,32.000000,155.693054,67.356667,58.961050,86.253167,86.140631,48.838297,40.674183,49.860000,21.744459,74.229274,59.552929,33.431791
51.657387,82.089225,118.806420,153.267815,97.892675,97.117421,29.223265,14.215529,118.508906,-0.000650,82.544791,52.578680,151.457987,118.906249,149.618294,118.587932,71.479556,116.609824,-0.000602,0.002178,32.000000,-235.795454,118.901207,-0.266693,21.415939,0.663785,483001.916585,0.984369,40.213248,17.254568,2.304576,0.065960,0.037393,173.133451,32.000000,186.153404,175.741991,174.289876,157.836900,32.000000,155.254851,67.360873,58.939230,86.264032,86.140631,48.857384,40.674183,50.119985,21.744459,74.256790,59.556341,33.342869
52.027022,82.088949,118.752433,153.268374,97.902199,97.119904,29.193659,14.218097,118.341663,-0.000724,82.449291,52.587421,151.449600,118.901314,149.645253,118.529547,71.469529,116.619249,-0.000602,0.002169,32.000000,-235.792721,118.893170,-0.266413,21.409068,0.660377,482849.567754,0.978937,39.985910,17.248863,2.292590,0.111015,0.039088,173.076906,32.000000,186.206938,175.261597,174.746157,158.300165,32.000000,154.756438,67.365824,58.943811,86.257432,86.140631,48.860280,40.674183,50.119094,21.744459,74.257658,59.547077,33.466420
51.853121,82.088949,118.721344,153.268374,97.934281,97.125304,29.227231,14.222664,118.455896,-0.000472,82.441320,52.542769,151.492412,118.813714,149.662305,118.417095,71.487490,116.663810,-0.000604,0.002168,32.000000,-235.784712,118.908342,-0.266414,21.390343,0.662326,482885.018809,0.981520,40.132610,17.225169,2.299892,0.069885,0.035327,173.514582,32.000000,185.666738,175.186395,176.981172,158.436273,32.000000,154.778057,67.406965,58.974859,86.249440,86.140631,48.817490,40.674183,50.007301,21.744459,74.257662,59.556941,33.413595
51.597963,82.094741,118.784454,153.265021,97.962319,97.134146,29.213477,14.227373,118.338027,-0.000319,82.461942,52.426462,151.493650,118.918257,149.647955,118.554143,71.430251,116.677334,-0.000605,0.002150,32.000000,-235.780822,118.959389,-0.266412,21.426535,0.655934,482741.641113,0.974969,39.761284,17.240313,2.282515,0.063909,0.035932,173.823048,32.000000,185.529429,175.085176,178.381161,158.603955,32.000000,154.766712,67.433712,58.929559,86.278668,86.140631,48.843226,40.674183,50.121855,21.744459,74.276654,59.547824,33.172510
51.727415,82.098878,118.738179,153.260552,97.983362,97.150220,29.220887,14.216385,118.371821,-0.000520,82.474061,52.566703,151.543428,118.954086,149.659443,118.430699,71.433086,116.688873,-0.000606,0.002151,32.000000,-235.791319,118.893742,-0.266403,21.376967,0.659273,482817.945978,0.977448,39.935599,17.246541,2.289570,0.057374,0.046232,174.069093,32.000000,185.386341,175.503090,178.983975,157.855515,32.000000,155.408082,67.444205,58.939319,86.274941,86.140631,48.819651,40.674183,50.079270,21.744459,74.290510,59.554384,33.242356
51.729457,82.098602,118.788081,153.255803,98.037130,97.157916,29.228997,14.223377,118.506458,-0.000381,82.508423,52.415319,151.511881,118.928616,149.627821,118.468821,71.434175,116.663054,-0.000606,0.002156,32.000000,-235.785966,118.963714,-0.266405,21.356983,0.662987,483095.191987,0.983258,40.197966,17.311119,2.302115,0.090873,0.042153,173.753801,32.000000,185.711177,175.712755,177.246906,157.789429,32.000000,155.640789,67.439145,58.930843,86.260133,86.140631,48.826148,40.674183,49.935986,21.744459,74.291472,59.546398,33.236413
51.565857,82.098602,118.738943,153.255803,98.056136,97.150452,29.218942,14.227230,118.492170,0.000067,82.524214,52.539214,151.522103,118.970315,149.619434,118.542428,71.474718,116.654501,-0.000606,0.002162,32.000000,-235.781129,118.946683,-0.266298,21.403141,0.662122,483113.928997,0.980513,40.071810,17.314546,2.295459,0.070175,0.047225,173.214178,32.000000,186.057125,175.924896,175.419790,157.655378,32.000000,155.776641,67.411653,58.957730,86.268640,86.140631,48.808117,40.674183,50.172965,21.744459,74.291569,59.546693,33.221960
51.677377,82.097223,118.841247,153.258596,98.074721,97.151655,29.205997,14.221094,118.482928,-0.000355,82.492779,52.533565,151.472025,118.879353,149.662405,118.548189,71.474957,116.624205,-0.000606,0.002164,32.000000,-235.788085,118.959310,-0.266222,21.342506,0.663092,483148.795391,0.980276,40.069481,17.299445,2.296333,0.056901,0.031765,173.065057,32.000000,186.235792,175.500925,174.016927,158.064443,32.000000,155.095130,67.362955,58.954788,86.273760,86.140631,48.811709,40.674183,50.113241,21.744459,74.288213,59.542710,33.301857
51.774548,82.087846,118.801015,153.255803,98.076912,97.160393,29.238995,14.214672,118.497917,-0.000558,82.447645,52.421233,151.472624,118.914854,149.635626,118.589846,71.465780,116.694016,-0.000607,0.002159,32.000000,-235.793195,118.938040,-0.266125,21.332436,0.664064,483113.245312,0.983912,40.234181,17.254261,2.302666,0.064848,0.045451,173.068341,32.000000,186.203174,175.174375,175.269286,158.337002,32.000000,154.650811,67.341134,58.932326,86.259446,86.140631,48.833500,40.674183,50.050648,21.744459,74.259840,59.546467,33.416530
