OSU 80 Ton Compressor Load Stand
51.654859,82.128939,118.998403,153.234851,98.403428,97.371716,29.223309,14.219524,118.567653,-0.000048,82.530360,52.684361,151.464978,119.090826,149.633667,118.713836,71.499622,116.837623,-0.000598,0.002258,32.000000,-235.791130,119.063956,-0.264473,21.412373,0.666034,484033.970535,0.982580,40.107597,17.207296,2.298982,0.068500,0.043312,173.954276,32.000000,185.249344,175.321441,179.127283,158.041369,32.000000,155.266691,67.116681,58.888112,86.221467,86.140631,48.671594,40.674183,50.053111,21.744459,74.512159,59.552329,33.466200
51.602162,82.128939,118.862308,153.234851,98.419368,97.370159,29.235598,14.225803,118.572952,0.000373,82.494184,52.649544,151.493233,119.089438,149.593918,118.713107,71.490056,116.772076,-0.000598,0.002283,32.000000,-235.784359,119.143657,-0.264336,21.364300,0.664033,484027.325764,0.981507,40.050795,17.230955,2.295361,0.065748,0.037233,173.977252,32.000000,185.426910,175.639285,178.340054,157.708256,32.000000,155.693217,67.094394,58.880322,86.223054,86.140631,48.626321,40.674183,50.136935,21.744459,74.466036,59.557325,33.159304
52.063766,82.105772,118.957176,153.224794,98.384380,97.370706,29.217666,14.219239,118.688312,0.000004,82.511791,52.595060,151.459467,119.080264,149.573763,118.772711,71.539487,116.851213,-0.000597,0.002312,32.000000,-235.787154,119.080476,-0.264395,21.453390,0.665592,484165.983105,0.984236,40.174869,17.328689,2.303721,0.060177,0.025880,173.358442,32.000000,185.910286,175.799996,176.041930,157.791854,32.000000,155.883527,67.104387,58.913961,86.231346,86.140631,48.671265,40.674183,50.041940,21.744459,74.394783,59.543389,33.285129
51.859922,82.082054,118.907871,153.217252,98.363154,97.372878,29.265240,14.223663,118.656943,-0.000143,82.458004,52.699545,151.434866,119.096922,149.587133,118.726286,71.503264,116.798992,-0.000596,0.002323,32.000000,-235.780763,119.035463,-0.264407,21.465297,0.667048,484200.569922,0.984896,40.227934,17.302715,2.303437,0.060895,0.045730,173.035467,32.000000,186.198116,175.727113,174.538781,157.962021,32.000000,155.673190,67.101955,58.905197,86.227490,86.140631,48.644040,40.674183,49.978062,21.744459,74.321654,59.551611,33.447711
51.742236,82.059716,118.957637,153.208592,98.358755,97.371713,29.221714,14.217241,118.543469,0.000001,82.395450,52.599722,151.408366,119.064563,149.620278,118.660051,71.519393,116.740823,-0.000595,0.002341,32.000000,-235.789643,119.105726,-0.264436,21.454623,0.657067,483865.650721,0.975976,39.741333,17.296192,2.284836,0.063626,0.036469,173.000896,32.000000,186.139346,175.250400,174.250427,158.222446,32.000000,154.831625,67.137827,58.897695,86.212404,86.140631,48.659566,40.674183,50.087867,21.744459,74.322453,59.545641,33.451746
52.062304,82.059716,118.877093,153.208592,98.321880,97.368718,29.232616,14.219810,118.677932,-0.000105,82.343943,52.666941,151.445889,119.148206,149.602745,118.692282,71.520287,116.867618,-0.000594,0.002372,32.000000,-235.787566,119.123958,-0.264413,21.462831,0.659781,484008.723044,0.978511,39.921879,17.304102,2.292866,0.052528,0.022758,173.406587,32.000000,185.769567,175.127486,176.398479,158.308559,32.000000,154.520504,67.131122,58.898071,86.187631,86.140631,48.631550,40.674183,49.858048,21.744459,74.253261,59.551522,33.276545
51.847754,82.065507,118.963545,153.206078,98.311022,97.370553,29.217338,14.219952,118.556150,-0.000381,82.382841,52.599510,151.450901,119.117844,149.595980,118.720783,71.493695,116.789895,-0.000593,0.002375,32.000000,-235.787915,119.210411,-0.264500,21.438887,0.662405,483999.250739,0.982322,40.017748,17.256425,2.299043,0.059239,0.038310,173.681298,32.000000,185.441019,175.063008,178.053695,158.384728,32.000000,154.734266,67.136622,58.893955,86.215232,86.140631,48.681168,40.674183,49.828447,21.744459,74.271968,59.553991,33.459523
51.738025,82.072402,118.945785,153.201049,98.283579,97.361131,29.198381,14.218668,118.649987,-0.000330,82.444903,52.562814,151.479216,119.063870,149.626643,118.822012,71.487418,116.864844,-0.000592,0.002389,32.000000,-235.791822,119.156264,-0.264694,21.451476,0.656165,483833.731561,0.975377,39.696739,17.324284,2.283362,0.063637,0.038963,173.943707,32.000000,185.245306,175.469344,179.255819,157.743130,32.000000,155.346832,67.164365,58.893380,86.237561,86.140631,48.653061,40.674183,50.022058,21.744459,74.294163,59.551542,33.417337
52.047101,82.071574,118.945845,153.207754,98.260508,97.376235,29.223915,14.219096,118.630475,-0.000160,82.424004,52.681172,151.478637,119.101164,149.575865,118.727424,71.465273,116.785121,-0.000592,0.002415,32.000000,-235.787132,119.116718,-0.264763,21.490238,0.661140,483999.397820,0.980302,39.917543,17.308737,2.294478,0.066299,0.027758,173.804696,32.000000,185.484867,175.707414,177.892997,157.734594,32.000000,155.718852,67.156651,58.895261,86.188917,86.140631,48.669470,40.674183,49.886609,21.744459,74.294867,59.544589,33.414623
51.822612,82.071574,118.942178,153.207754,98.235918,97.386164,29.248105,14.222807,118.606728,-0.000497,82.476426,52.677085,151.472627,119.088073,149.562995,118.729178,71.521224,116.892000,-0.000592,0.002402,32.000000,-235.787356,119.158444,-0.264623,21.441064,0.662438,484025.569954,0.983117,40.034668,17.355650,2.299001,0.063267,0.035181,173.200546,32.000000,185.930183,175.883813,175.545854,157.706333,32.000000,155.916097,67.197934,58.898691,86.218276,86.140631,48.649023,40.674183,49.958069,21.744459,74.292979,59.557285,33.169282
51.581183,82.062198,118.911031,153.200491,98.195215,97.396293,29.210655,14.218954,118.608596,-0.000460,82.447640,52.588927,151.395886,119.101511,149.590656,118.728585,71.528308,116.895819,-0.000594,0.002412,32.000000,-235.787931,119.141538,-0.264574,21.474502,0.656120,483994.776706,0.976080,39.723812,17.334571,2.285350,0.055956,0.041867,173.021898,32.000000,186.168666,175.613247,173.990968,158.018474,32.000000,155.259232,67.210730,58.916240,86.241934,86.140631,48.689492,40.674183,50.089396,21.744459,74.264327,59.548818,33.469061
51.872520,82.055303,118.931594,153.203005,98.180856,97.406754,29.224408,14.220951,118.642300,-0.000240,82.458904,52.613341,151.452878,119.160440,149.583891,118.739057,71.511636,116.764449,-0.000594,0.002425,32.000000,-235.785113,119.084636,-0.264347,21.462936,0.661466,484046.846126,0.979958,39.948851,17.336562,2.295179,0.066617,0.045031,172.964213,32.000000,186.153718,175.151841,174.922681,158.346507,32.000000,154.746968,67.248702,58.920954,86.230835,86.140631,48.641277,40.674183,49.938020,21.744459,74.243375,59.546487,33.256222
52.172878,82.057233,118.900672,153.202167,98.213315,97.403229,29.220680,14.216956,118.575054,-0.000397,82.365104,52.550218,151.468333,119.146983,149.630946,118.757227,71.514949,116.910145,-0.000594,0.002404,32.000000,-235.791896,119.196320,-0.264222,21.444762,0.664375,484185.854795,0.986277,40.182331,17.331546,2.305318,0.045581,0.040391,173.447851,32.000000,185.615674,175.098859,177.048498,158.370666,32.000000,154.625212,67.247760,58.906127,86.221471,86.140631,48.675638,40.674183,49.780088,21.744459,74.243913,59.544549,33.472583
51.935426,82.057233,118.953639,153.202167,98.234108,97.404512,29.211958,14.217669,118.663534,-0.000555,82.369100,52.596739,151.506871,119.114419,149.625842,118.789558,71.484238,116.789897,-0.000594,0.002395,32.000000,-235.793313,119.147759,-0.263933,21.487327,0.659987,484121.140656,0.979897,39.882484,17.276996,2.292767,0.059558,0.035637,173.746704,32.000000,185.383581,175.124404,178.438747,158.445243,32.000000,154.803322,67.273395,58.897120,86.241764,86.140631,48.649176,40.674183,49.870302,21.744459,74.250499,59.550824,33.450866
51.804309,82.061094,118.974619,153.207754,98.263169,97.406665,29.255441,14.218240,118.583693,-0.000409,82.427254,52.626549,151.463002,119.069151,149.571602,118.757207,71.473144,116.750801,-0.000594,0.002383,32.000000,-235.791431,119.196462,-0.263944,21.464431,0.655247,483960.616732,0.973870,39.583708,17.352669,2.278975,0.055926,0.035915,173.907156,32.000000,185.234735,175.515015,179.058660,157.687022,32.000000,155.458039,67.288951,58.913673,86.241036,86.140631,48.694229,40.674183,50.004932,21.744459,74.263141,59.551670,33.449399
52.019879,82.056130,118.961874,153.213620,98.306504,97.411062,29.225441,14.214102,118.569585,-0.000279,82.467431,52.528034,151.490897,119.056856,149.547843,118.815164,71.437505,116.866971,-0.000594,0.002387,32.000000,-235.792947,119.077133,-0.263803,21.438389,0.658316,484133.937569,0.979009,39.821326,17.318197,2.290414,0.042613,0.015591,173.644660,32.000000,185.544061,175.757520,176.985930,157.628327,32.000000,155.765787,67.290835,58.870164,86.254450,86.140631,48.650965,40.674183,49.815060,21.744459,74.248214,59.550185,33.447344
51.825136,82.073229,118.923121,153.214179,98.353574,97.412738,29.220764,14.222807,118.575185,-0.000520,82.511197,52.631765,151.454235,119.077143,149.578027,118.789806,71.481733,116.814787,-0.000593,0.002423,32.000000,-235.784570,119.154365,-0.263686,21.480613,0.661403,484231.561744,0.980269,39.956751,17.308087,2.296616,0.059798,0.039487,173.124631,32.000000,186.026843,175.765751,175.253895,157.702701,32.000000,155.862590,67.316797,58.917413,86.271465,86.140631,48.660800,40.674183,49.789167,21.744459,74.248760,59.541058,33.390411
52.193909,82.073229,118.999990,153.214179,98.351975,97.422031,29.212743,14.225661,118.571338,-0.000541,82.460827,52.717787,151.422325,119.082607,149.535774,118.711497,71.474255,116.798868,-0.000594,0.002421,32.000000,-235.783355,119.128666,-0.263732,21.442716,0.658483,484213.593574,0.976896,39.735616,17.406714,2.286854,0.050512,0.036274,172.975633,32.000000,186.190162,175.203494,173.854952,158.045083,32.000000,155.147927,67.345892,58.901391,86.276735,86.140631,48.656363,40.674183,49.705409,21.744459,74.302878,59.550106,33.291659
51.769608,82.070471,118.975864,153.209151,98.362936,97.427164,29.261092,14.219239,118.669843,-0.000143,82.424304,52.615527,151.438261,119.045355,149.594339,118.790639,71.532668,116.835542,-0.000595,0.002408,32.000000,-235.791579,119.102339,-0.263640,21.504269,0.660259,484252.637569,0.981095,39.947972,17.334198,2.294700,0.057738,0.028812,173.096767,32.000000,186.290213,175.056547,175.243044,158.450893,32.000000,154.824499,67.412905,58.914846,86.296298,86.140631,48.665937,40.674183,49.885159,21.744459,74.294959,59.550696,33.273684
51.851003,82.061646,118.920755,153.206078,98.370125,97.432341,29.219975,14.220809,118.673047,-0.000293,82.369038,52.688082,151.449164,119.110707,149.599563,118.744619,71.489972,116.838744,-0.000595,0.002394,32.000000,-235.787387,119.160851,-0.263522,21.495352,0.655774,484138.722045,0.973935,39.578698,17.333045,2.279959,0.063418,0.028378,173.572508,32.000000,185.526843,174.959824,177.398944,158.420808,32.000000,154.737951,67.431525,58.908008,86.279972,86.140631,48.627916,40.674183,49.878644,21.744459,74.268051,59.549457,33.322033
51.740869,82.048408,118.966015,153.197697,98.380569,97.434312,29.217221,14.221808,118.622237,-0.000603,82.374379,52.561243,151.482111,119.157545,149.610151,118.789459,71.475127,116.797301,-0.000598,0.002410,32.000000,-235.785241,119.189424,-0.263392,21.460052,0.660924,484252.517535,0.981021,40.000990,17.294516,2.298180,0.058112,0.039850,173.833947,32.000000,185.312359,175.233797,178.668641,158.410593,32.000000,154.827925,67.456848,58.884394,86.285327,86.140631,48.677123,40.674183,49.715964,21.744459,74.268651,59.551473,33.422986
51.776429,82.048408,118.963874,153.197697,98.396197,97.443343,29.213771,14.219667,118.592475,-0.000563,82.453668,52.592564,151.506472,119.092600,149.590836,118.761568,71.482691,116.822584,-0.000598,0.002393,32.000000,-235.787381,119.106683,-0.263140,21.476338,0.659467,484307.804046,0.980760,39.910420,17.338948,2.293509,0.069965,0.039306,173.919797,32.000000,185.314042,175.576890,178.801879,157.762800,32.000000,155.410396,67.449444,58.902564,86.303349,86.140631,48.641077,40.674183,49.907964,21.744459,74.227775,59.547234,33.326655
51.725668,82.058337,118.876469,153.203563,98.364611,97.451000,29.212541,14.221522,118.645486,-0.000499,82.463819,52.753283,151.467874,119.109789,149.538836,118.768801,71.498842,116.749839,-0.000599,0.002376,32.000000,-235.783395,119.099891,-0.263197,21.448801,0.662717,484380.005231,0.983106,40.007814,17.331322,2.299266,0.071281,0.033880,173.431550,32.000000,185.707125,175.761655,176.494723,157.646113,32.000000,155.652110,67.464537,58.905618,86.329811,86.140631,48.656152,40.674183,50.024297,21.744459,74.259320,59.546447,33.441255
51.972191,82.052821,119.015587,153.201887,98.330015,97.458640,29.206870,14.221094,118.605670,-0.000905,82.438496,52.574499,151.445390,119.034486,149.558512,118.731703,71.485438,116.914773,-0.000599,0.002355,32.000000,-235.789232,119.152489,-0.263234,21.459999,0.661661,484394.135314,0.982580,39.972075,17.337468,2.297645,0.060256,0.041405,173.163988,32.000000,186.160034,175.648630,174.884562,157.706075,32.000000,155.842546,67.475664,58.908871,86.341061,86.140631,48.658614,40.674183,49.799256,21.744459,74.242642,59.549132,33.301710
51.656063,82.057233,118.948525,153.199653,98.318343,97.463727,29.219962,14.219810,118.597848,-0.000876,82.445015,52.698291,151.429814,119.151958,149.574084,118.810767,71.502439,116.900266,-0.000599,0.002354,32.000000,-235.786583,119.080721,-0.263025,21.485465,0.662846,484437.929061,0.983769,40.033026,17.281867,2.298210,0.055857,0.044734,172.924009,32.000000,186.322057,174.993803,173.915264,158.247681,32.000000,155.061144,67.499365,58.913474,86.318692,86.140631,48.659651,40.674183,49.843154,21.744459,74.243156,59.555633,33.462018
51.887371,82.057233,118.961962,153.199653,98.290448,97.466275,29.226577,14.220951,118.683160,-0.000636,82.379125,52.718763,151.457930,119.112481,149.591997,118.751118,71.517652,116.811299,-0.000601,0.002369,32.000000,-235.789703,119.091325,-0.262767,21.441352,0.659310,484379.358801,0.978961,39.780070,17.384689,2.289986,0.049863,0.022566,173.198456,32.000000,186.086333,174.949890,175.853607,158.575006,32.000000,154.688481,67.526043,58.924030,86.333240,86.140631,48.633679,40.674183,49.843237,21.744459,74.257495,59.546379,33.257910
51.875131,82.056130,119.012596,153.192110,98.272364,97.459856,29.229901,14.220809,118.701812,-0.000809,82.394257,52.581198,151.458129,119.156219,149.604747,118.813233,71.494985,116.881513,-0.000602,0.002355,32.000000,-235.789190,119.123978,-0.262827,21.481032,0.663472,484527.739983,0.985082,40.101952,17.359825,2.302702,0.058008,0.035590,173.659435,32.000000,185.479188,174.961015,177.581775,158.648853,32.000000,154.548142,67.552480,58.880521,86.331312,86.140631,48.664491,40.674183,49.659562,21.744459,74.254599,59.550991,33.176105
51.839119,82.070471,118.976465,153.195742,98.304917,97.461047,29.231779,14.221808,118.630735,-0.000981,82.394642,52.632228,151.464280,119.124919,149.601024,118.748552,71.487509,116.788322,-0.000602,0.002380,32.000000,-235.787208,119.060692,-0.262969,21.506157,0.661016,484401.908403,0.980123,39.869516,17.296387,2.292696,0.059315,0.037732,173.797528,32.000000,185.281839,175.264158,179.138542,157.966150,32.000000,154.872889,67.536338,58.880189,86.347575,86.140631,48.640619,40.674183,49.844488,21.744459,74.299984,59.550519,33.460917
51.910010,82.050615,118.977038,153.192669,98.300090,97.468718,29.213248,14.217955,118.715138,-0.000853,82.428023,52.612294,151.523145,119.084200,149.563055,118.739972,71.519068,116.840624,-0.000602,0.002366,32.000000,-235.789585,119.146250,-0.263062,21.455724,0.660293,484417.796803,0.980196,39.880692,17.357117,2.294213,0.063606,0.038487,173.982470,32.000000,185.313906,175.624932,178.107620,157.564668,32.000000,155.348644,67.584260,58.887825,86.385518,86.140631,48.658988,40.674183,49.822826,21.744459,74.300669,59.546152,33.431277
51.733061,82.050615,118.967591,153.192669,98.265835,97.473869,29.209473,14.218097,118.648762,-0.000810,82.450508,52.604802,151.472407,119.136543,149.512194,118.751034,71.491477,116.889249,-0.000602,0.002377,32.000000,-235.787804,119.149656,-0.262952,21.462491,0.659928,484471.495010,0.980918,39.931176,17.314070,2.295110,0.057960,0.036669,173.172005,32.000000,185.873757,175.660470,176.052108,157.618562,32.000000,155.885973,67.556904,58.897186,86.359210,86.140631,48.636645,40.674183,49.890962,21.744459,74.239141,59.546143,33.455782
51.647663,82.044823,118.923297,153.191272,98.254959,97.485293,29.226767,14.220523,118.617357,-0.001064,82.467112,52.717035,151.428096,119.140763,149.554488,118.746941,71.517937,116.928241,-0.000602,0.002383,32.000000,-235.787345,119.139845,-0.262988,21.476312,0.660292,484392.879438,0.980115,39.840190,17.310870,2.291986,0.067244,0.039739,173.053832,32.000000,186.190354,175.543981,174.484558,157.913326,32.000000,155.762307,67.572389,58.897274,86.377893,86.140631,48.680541,40.674183,49.961026,21.744459,74.221507,59.553322,33.188211
51.841060,82.049787,118.947720,153.186244,98.217215,97.486539,29.221194,14.221094,118.677092,-0.001054,82.418621,52.672774,151.403215,119.100879,149.576325,118.854100,71.511136,116.831031,-0.000602,0.002371,32.000000,-235.790380,119.143353,-0.263031,21.435452,0.663061,484553.725225,0.983932,40.017870,17.364819,2.299643,0.065457,0.039304,172.916578,32.000000,186.311650,174.854229,174.336362,158.426560,32.000000,154.985760,67.549676,58.888621,86.378942,86.140631,48.625502,40.674183,49.838346,21.744459,74.237464,59.552643,33.267961
51.850939,82.048960,118.995878,153.193227,98.227508,97.495442,29.204334,14.216385,118.697715,-0.000815,82.341574,52.581647,151.463241,119.120638,149.575645,118.779310,71.551000,116.987767,-0.000601,0.002403,32.000000,-235.794270,119.105522,-0.262932,21.464195,0.663849,484594.453530,0.985215,40.097996,17.359487,2.302588,0.059765,0.043982,173.357254,32.000000,185.852371,174.858854,176.249442,158.428622,32.000000,154.660689,67.523130,58.905529,86.381085,86.140631,48.647497,40.674183,49.858705,21.744459,74.237948,59.553666,33.418291
51.857810,82.048960,118.888711,153.193227,98.247483,97.504371,29.265486,14.215814,118.677042,-0.001034,82.344372,52.683737,151.475223,119.037689,149.601345,118.717948,71.539359,116.866724,-0.000601,0.002403,32.000000,-235.795660,119.158141,-0.262819,21.454282,0.662008,484527.604152,0.981440,39.908542,17.313602,2.294469,0.057818,0.037401,173.727808,32.000000,185.455630,174.932031,177.816954,158.415175,32.000000,154.536354,67.517961,58.917967,86.418898,86.140631,48.601248,40.674183,49.820521,21.744459,74.235841,59.543123,33.318805
51.630486,82.026069,119.019690,153.184288,98.257228,97.501784,29.219275,14.216099,118.668175,-0.001083,82.372714,52.538966,151.463720,119.160645,149.574224,118.782447,71.447751,116.868315,-0.000601,0.002363,32.000000,-235.794227,119.185348,-0.262931,21.453626,0.661344,484493.986053,0.981892,39.897799,17.358669,2.294961,0.059033,0.039480,173.816833,32.000000,185.309789,175.361694,178.929129,157.713558,32.000000,155.135350,67.463310,58.868216,86.426955,86.140631,48.674901,40.674183,49.961620,21.744459,74.164673,59.551434,33.427975
51.835628,82.030758,118.938246,153.184288,98.311916,97.500798,29.223179,14.218383,118.675361,-0.000837,82.425823,52.629615,151.465218,119.120352,149.524004,118.720028,71.498603,116.821137,-0.000603,0.002341,32.000000,-235.789649,119.244084,-0.262991,21.459947,0.660868,484554.737354,0.979789,39.890903,17.304727,2.292590,0.045826,0.018969,173.831975,32.000000,185.449002,175.603027,177.418182,157.541998,32.000000,155.619592,67.451218,58.887537,86.415064,86.140631,48.617694,40.674183,49.837140,21.744459,74.179585,59.548552,33.461651
51.794810,82.026345,119.030272,153.178701,98.359084,97.503353,29.223046,14.222378,118.638661,-0.000750,82.406652,52.587154,151.398502,119.141313,149.511133,118.834523,71.473667,116.873452,-0.000603,0.002349,32.000000,-235.788932,119.194074,-0.263061,21.414628,0.665585,484791.000656,0.985945,40.096537,17.397197,2.305221,0.060433,0.044755,173.179804,32.000000,185.915289,175.709443,175.434814,157.561292,32.000000,155.814625,67.442128,58.875409,86.384855,86.140631,48.670357,40.674183,49.678292,21.744459,74.179885,59.555672,33.269722
51.666997,82.026345,119.005705,153.178701,98.392161,97.513511,29.233218,14.226089,118.727032,-0.000873,82.444458,52.531412,151.409745,119.156443,149.567659,118.787384,71.529618,116.922053,-0.000604,0.002318,32.000000,-235.783418,119.173963,-0.263185,21.450820,0.661352,484599.991225,0.981583,39.894967,17.320771,2.294527,0.060850,0.041792,172.981090,32.000000,186.172585,175.309560,174.178650,158.082818,32.000000,155.474567,67.474021,58.901745,86.430896,86.140631,48.638178,40.674183,49.923268,21.744459,74.166359,59.548375,33.214990
51.698616,82.026897,118.961248,153.180936,98.408102,97.528742,29.226228,14.220238,118.596968,-0.000717,82.355381,52.643491,151.384623,119.164784,149.566438,118.742092,71.479358,116.874903,-0.000605,0.002311,32.000000,-235.789925,119.141844,-0.263157,21.442323,0.664082,484673.276167,0.982442,39.931544,17.374066,2.298112,0.060514,0.032466,173.014392,32.000000,186.213721,174.930292,174.822000,158.335021,32.000000,154.863275,67.471853,58.864653,86.409173,86.140631,48.660508,40.674183,49.937245,21.744459,74.168341,59.552329,33.433551
51.782696,82.013935,119.010025,153.175628,98.383008,97.526193,29.192012,14.230655,118.639256,-0.000396,82.302438,52.687045,151.433448,119.158888,149.566698,118.761963,71.501567,116.989957,-0.000606,0.002304,32.000000,-235.777049,119.221441,-0.262920,21.397581,0.665032,484680.420429,0.984839,40.060058,17.344453,2.303322,0.063823,0.040783,173.478558,32.000000,185.688923,174.759729,176.940247,158.509917,32.000000,154.681393,67.492114,58.869987,86.399253,86.140631,48.639431,40.674183,49.861523,21.744459,74.128076,59.549299,33.484028
51.684622,82.018072,119.000989,153.179260,98.370450,97.524932,29.220570,14.218668,118.634460,-0.000732,82.342556,52.692114,151.444331,119.180832,149.590536,118.771815,71.496096,116.937486,-0.000607,0.002323,32.000000,-235.791494,119.207985,-0.262974,21.427007,0.664558,484835.070986,0.984576,40.028793,17.369162,2.301053,0.065935,0.041876,173.736544,32.000000,185.396220,174.904294,178.237074,158.337242,32.000000,154.810666,67.496145,58.856819,86.397131,86.140631,48.682898,40.674183,49.837382,21.744459,74.128211,59.553755,33.360698
51.645857,82.018072,119.028268,153.179260,98.387590,97.523633,29.214589,14.217669,118.670235,-0.000850,82.332191,52.665937,151.420368,119.074942,149.553968,118.838452,71.489253,116.861723,-0.000608,0.002321,32.000000,-235.788887,119.115780,-0.262783,21.419742,0.664810,484726.313288,0.983937,39.931303,17.409288,2.298259,0.095657,0.033548,173.889301,32.000000,185.303040,175.440509,178.827389,157.624792,32.000000,155.321206,67.501905,58.875675,86.412387,86.140631,48.648895,40.674183,49.932184,21.744459,74.141308,59.550785,33.324748
52.109706,82.006489,119.000038,153.173393,98.408145,97.523628,29.204353,14.224234,118.736127,-0.000683,82.377353,52.660969,151.430153,119.222448,149.512434,118.861966,71.487270,116.869267,-0.000607,0.002326,32.000000,-235.783142,119.212082,-0.262645,21.403298,0.665500,484781.407460,0.984996,40.034048,17.386337,2.302445,0.061757,0.046513,173.542236,32.000000,185.533411,175.665246,176.912641,157.520080,32.000000,155.512600,67.496407,58.865494,86.400261,86.140631,48.663077,40.674183,49.831300,21.744459,74.105230,59.555092,33.283955
51.867059,82.012280,119.020441,153.178701,98.425929,97.526203,29.224065,14.221522,118.693373,-0.000865,82.365084,52.673689,151.421806,119.173735,149.515097,118.780047,71.476415,116.894470,-0.000607,0.002330,32.000000,-235.789952,119.160912,-0.262583,21.426325,0.666569,484804.466337,0.985987,40.073063,17.352122,2.304701,0.064674,0.043229,173.209757,32.000000,185.940883,175.824957,175.128500,157.511782,32.000000,155.671320,67.528036,58.886939,86.405467,86.140631,48.642436,40.674183,49.798610,21.744459,74.123401,59.547333,33.369355
51.684794,82.000421,119.024832,153.171159,98.393531,97.523611,29.223218,14.220381,118.731293,-0.001095,82.380066,52.646557,151.391472,119.180260,149.528808,118.755925,71.511572,116.892512,-0.000607,0.002334,32.000000,-235.787159,119.235476,-0.262469,21.358819,0.658983,484575.246200,0.976782,39.596099,17.358195,2.283644,0.059002,0.041203,172.948180,32.000000,186.200646,174.960466,173.857392,158.039643,32.000000,155.008624,67.529307,58.862152,86.412751,86.140631,48.659970,40.674183,49.851006,21.744459,74.123521,59.554886,33.315503
51.552753,82.000421,118.982439,153.171159,98.360067,97.518461,29.211907,14.219667,118.700671,-0.000967,82.411976,52.471061,151.412421,119.260457,149.565017,118.829367,71.511399,116.941750,-0.000606,0.002351,32.000000,-235.788529,119.299374,-0.262424,21.350243,0.662548,484730.019724,0.981120,39.844942,17.382709,2.294721,0.049046,0.045964,173.159414,32.000000,186.194002,174.873277,175.260760,158.370168,32.000000,155.017281,67.547705,58.902188,86.399961,86.140631,48.627445,40.674183,49.974039,21.744459,74.086485,59.551139,33.311395
51.935746,82.026621,118.987302,153.177025,98.334913,97.518433,29.214493,14.218383,118.623061,-0.000768,82.405436,52.675747,151.418931,119.148736,149.589796,118.769410,71.485679,116.977521,-0.000606,0.002331,32.000000,-235.786535,119.152062,-0.262411,21.364982,0.667745,484722.921971,0.984848,40.016224,17.346491,2.302898,0.078815,0.041076,173.616560,32.000000,185.569991,174.715237,177.216721,158.690412,32.000000,154.785424,67.556926,58.889219,86.426785,86.140631,48.667744,40.674183,49.921054,21.744459,74.168491,59.552506,33.439274
51.909323,82.051166,119.020498,153.180657,98.305599,97.520938,29.217445,14.218383,118.624205,-0.000971,82.454718,52.700438,151.460386,119.138623,149.604347,118.849433,71.492044,116.920224,-0.000607,0.002348,32.000000,-235.796697,119.145862,-0.262232,21.352761,0.669962,484760.434205,0.987914,40.149208,17.373344,2.307974,0.064215,0.041365,173.874356,32.000000,185.368061,175.096126,178.597201,158.319272,32.000000,155.022556,67.574098,58.866203,86.421644,86.140631,48.641224,40.674183,49.771472,21.744459,74.245493,59.551994,33.267448
51.751188,82.064680,118.940909,153.188199,98.262017,97.522145,29.210473,14.222521,118.622460,-0.000953,82.494767,52.670302,151.450861,119.197408,149.560573,118.765074,71.486095,116.849598,-0.000606,0.002352,32.000000,-235.784035,119.165827,-0.262120,21.390579,0.663033,484661.123218,0.979989,39.790394,17.418441,2.291048,0.046007,0.017325,174.069835,32.000000,185.191123,175.528822,178.565126,157.722567,32.000000,155.156102,67.603599,58.888865,86.445511,86.140631,48.662215,40.674183,49.935403,21.744459,74.245991,59.553951,33.396428
52.198504,82.064680,119.023471,153.188199,98.227906,97.525934,29.238010,14.222093,118.603236,-0.000731,82.607505,52.720230,151.421067,119.127652,149.492678,118.740362,71.466085,116.784853,-0.000607,0.002328,32.000000,-235.785447,119.177146,-0.262332,21.365323,0.664149,484704.588368,0.980515,39.841431,17.381035,2.292854,0.064164,0.067685,173.365407,32.000000,185.633972,175.735989,176.379827,157.475156,32.000000,155.500090,67.570922,58.863834,86.408747,86.140631,48.636482,40.674183,49.611284,21.744459,74.288828,59.544372,33.459157
51.671883,82.087846,118.990773,153.190713,98.211159,97.524079,29.214084,14.216813,118.627212,-0.000854,82.574129,52.482339,151.413100,119.089583,149.535273,118.774360,71.503684,116.937590,-0.000607,0.002342,32.000000,-235.792038,119.167298,-0.262335,21.312425,0.665155,484812.829944,0.984045,40.013712,17.348709,2.298322,0.057474,0.037432,173.203756,32.000000,185.963716,175.718317,174.910168,157.586165,32.000000,155.588264,67.605877,58.894110,86.447738,86.140631,48.634202,40.674183,49.753406,21.744459,74.361965,59.552840,33.202371
51.824075,82.115977,119.066548,153.205519,98.180535,97.514677,29.203432,14.225090,118.601003,-0.000973,82.571629,52.525702,151.406390,119.122329,149.544521,118.762101,71.542131,116.844821,-0.000606,0.002379,32.000000,-235.780975,119.071806,-0.262165,21.355069,0.658921,484657.470857,0.974017,39.565561,17.333613,2.280208,0.063882,0.039088,173.013865,32.000000,186.217043,174.875425,173.964184,158.094564,32.000000,155.137061,67.597270,58.900550,86.410631,86.140631,48.650635,40.674183,49.808594,21.744459,74.450773,59.544805,33.445510
52.024851,82.123147,118.918790,153.204960,98.164545,97.505777,29.216872,14.216385,118.567782,-0.000761,82.540410,52.629567,151.381747,119.100247,149.554809,118.816469,71.504904,116.798244,-0.000606,0.002393,32.000000,-235.790663,119.129180,-0.262348,21.276338,0.669343,484857.062843,0.985637,40.116642,17.378806,2.302815,0.062009,0.038888,173.330396,32.000000,186.030472,174.770679,175.801652,158.614863,32.000000,155.042755,67.593546,58.909402,86.396427,86.140631,48.609560,40.674183,49.757602,21.744459,74.451901,59.548444,33.280067
51.957087,82.123147,119.022957,153.204960,98.161252,97.507038,29.230791,14.218383,118.594133,-0.000414,82.560027,52.606711,151.450841,119.108934,149.586033,118.704708,71.486400,116.775593,-0.000604,0.002397,32.000000,-235.790960,119.167073,-0.262201,21.301017,0.665907,484702.065596,0.982828,39.991785,17.290083,2.297514,0.063467,0.037677,173.710401,32.000000,185.581973,174.711021,177.515537,158.656367,32.000000,154.856387,67.616893,58.885900,86.401848,86.140631,48.635809,40.674183,49.711285,21.744459,74.475495,59.544441,33.435752
51.871554,82.139419,118.952758,153.206357,98.131070,97.509594,29.208740,14.217526,118.589354,-0.000643,82.585475,52.769755,151.484847,119.238089,149.595400,118.722105,71.510288,116.848032,-0.000603,0.002383,32.000000,-235.786407,119.118737,-0.262247,21.305501,0.663876,484641.035723,0.978191,39.797656,17.302057,2.285807,0.070876,0.045448,173.907785,32.000000,185.263611,175.224254,178.840555,158.046589,32.000000,155.019371,67.622566,58.875653,86.415559,86.140631,48.621123,40.674183,49.841351,21.744459,74.527622,59.539563,33.458716
51.930372,82.142728,119.007861,153.199653,98.125642,97.513349,29.247578,14.221237,118.626569,-0.000611,82.601566,52.674053,151.446868,119.151101,149.528428,118.699576,71.503925,116.823011,-0.000603,0.002364,32.000000,-235.788270,119.098137,-0.262140,21.248014,0.664986,484712.841463,0.979122,39.865529,17.308277,2.290793,0.141852,0.035815,173.971866,32.000000,185.354455,175.607668,178.084482,157.639502,32.000000,155.335572,67.560102,58.884859,86.420702,86.140631,48.624757,40.674183,49.721578,21.744459,74.539325,59.546762,33.339715
51.642595,82.139971,119.018750,153.208312,98.137679,97.504462,29.210845,14.223520,118.636370,-0.000265,82.564407,52.624032,151.458150,119.113582,149.513876,118.819204,71.492524,116.897447,-0.000602,0.002391,32.000000,-235.784348,119.084757,-0.262022,21.291392,0.665868,484743.047538,0.981679,39.967570,17.323666,2.293218,0.077489,0.037055,173.316693,32.000000,185.779247,175.832232,175.845571,157.448652,32.000000,155.657957,67.500898,58.887692,86.402169,86.140631,48.597431,40.674183,49.794288,21.744459,74.540714,59.547372,33.449179
51.755751,82.139971,119.015872,153.208312,98.165040,97.503130,29.225702,14.221380,118.594024,-0.000402,82.517483,52.754440,151.427118,119.139825,149.524985,118.776156,71.484831,116.689297,-0.000601,0.002384,32.000000,-235.783046,119.047374,-0.262041,21.306210,0.667074,484750.126248,0.979216,39.911888,17.316465,2.291681,0.070133,0.045395,173.147470,32.000000,186.032346,175.502995,174.597122,157.882944,32.000000,155.547827,67.500153,58.893247,86.421066,86.140631,48.627732,40.674183,49.813859,21.744459,74.533461,59.541540,33.453507
51.715999,82.099981,118.991575,153.192389,98.197893,97.498702,29.194849,14.224376,118.700477,-0.000632,82.471815,52.664685,151.402776,119.153588,149.566378,118.800014,71.520249,116.872511,-0.000600,0.002352,32.000000,-235.782344,119.125261,-0.262097,21.303220,0.670654,484859.842342,0.986278,40.198247,17.368214,2.304662,0.054511,0.025970,173.044760,32.000000,186.165788,175.046498,174.274569,158.258652,32.000000,154.920897,67.503417,58.905375,86.420058,86.140631,48.605275,40.674183,49.746062,21.744459,74.409660,59.551296,33.222474
52.069941,82.088398,119.056717,153.186802,98.208770,97.504381,29.234552,14.224234,118.644602,-0.000531,82.444804,52.653822,151.460885,119.201242,149.603706,118.751467,71.525001,116.846250,-0.000599,0.002382,32.000000,-235.783962,119.119734,-0.261926,21.346204,0.668213,484811.742067,0.983427,40.084416,17.263031,2.299568,0.070651,0.030239,173.501057,32.000000,185.729149,174.833750,176.692069,158.578712,32.000000,154.688798,67.492246,58.908385,86.405191,86.140631,48.640244,40.674183,49.632345,21.744459,74.374417,59.550499,33.439421
51.745347,82.084812,118.976386,153.185126,98.196267,97.504266,29.242440,14.221237,118.659256,-0.000426,82.443349,52.634581,151.453297,119.133483,149.609791,118.680508,71.511094,116.839825,-0.000599,0.002372,32.000000,-235.788270,119.131585,-0.261868,21.300571,0.668733,484693.963581,0.985146,40.084394,17.326975,2.300866,0.062767,0.043315,173.757415,32.000000,185.450894,174.819696,178.047370,158.580636,32.000000,154.796254,67.528037,58.880212,86.432634,86.140631,48.588495,40.674183,49.651890,21.744459,74.375277,59.545130,33.446171
51.639278,82.084812,119.089849,153.185126,98.187370,97.499218,29.218256,14.224662,118.631138,-0.000747,82.504277,52.694209,151.462004,119.100042,149.566799,118.778297,71.472190,116.957029,-0.000599,0.002377,32.000000,-235.784681,119.036299,-0.261928,21.335583,0.661818,484531.584173,0.976584,39.717780,17.307989,2.286477,0.041764,0.021089,173.988335,32.000000,185.202528,175.316817,179.036979,157.823646,32.000000,155.387097,67.509288,58.886497,86.448533,86.140631,48.649945,40.674183,49.860893,21.744459,74.364903,59.549447,33.243970
51.986108,82.086467,118.984277,153.187082,98.228507,97.488963,29.226966,14.224947,118.615243,-0.000677,82.499192,52.770840,151.486145,119.221857,149.574264,118.765055,71.486882,116.811051,-0.000597,0.002371,32.000000,-235.785052,119.113921,-0.261714,21.340671,0.668220,484705.326721,0.982958,40.039716,17.318412,2.299267,0.065101,0.042149,173.867129,32.000000,185.450490,175.650854,177.394894,157.666855,32.000000,155.652110,67.491239,58.900219,86.463380,86.140631,48.607159,40.674183,49.823908,21.744459,74.370907,59.544559,33.434432
51.890805,82.080951,118.973069,153.177584,98.240361,97.473713,29.218543,14.216813,118.684415,-0.000449,82.484958,52.585487,151.434387,119.165926,149.534173,118.821950,71.513776,116.873273,-0.000597,0.002367,32.000000,-235.795972,119.140703,-0.261564,21.302590,0.669681,484803.835166,0.985912,40.146427,17.420830,2.306187,0.052325,0.039038,173.155975,32.000000,185.762381,175.860041,175.480191,157.648950,32.000000,155.698787,67.485653,58.902144,86.441376,86.140631,48.608037,40.674183,49.708680,21.744459,74.354503,59.549634,33.448665
51.660338,82.062198,119.072847,153.175349,98.266103,97.463540,29.215309,14.215529,118.628215,-0.000670,82.478698,52.558375,151.387519,119.111789,149.558312,118.754496,71.504906,116.872642,-0.000598,0.002345,32.000000,-235.789061,119.220182,-0.261667,21.373243,0.662810,484562.748653,0.978388,39.799773,17.327024,2.288771,0.061248,0.036659,172.975638,32.000000,186.017012,175.489732,173.901785,157.863796,32.000000,154.939268,67.469203,58.906127,86.456267,86.140631,48.603758,40.674183,49.898753,21.744459,74.355290,59.543399,33.460037
51.835692,82.062198,119.037283,153.175349,98.285011,97.454486,29.220347,14.217955,118.639794,-0.000805,82.397638,52.781066,151.392312,119.120414,149.573764,118.762626,71.492636,116.834747,-0.000598,0.002357,32.000000,-235.790897,119.172682,-0.261576,21.333144,0.665427,484475.075841,0.980454,39.889789,17.333860,2.292758,0.063872,0.042301,172.984321,32.000000,186.127606,175.088379,175.077255,158.203602,32.000000,154.909532,67.453650,58.874856,86.425888,86.140631,48.628647,40.674183,49.745855,21.744459,74.297320,59.550608,33.283222
51.639883,82.043720,119.085414,153.163337,98.260917,97.445564,29.215242,14.218383,118.644144,-0.000687,82.363827,52.656092,151.427238,119.167170,149.602305,118.776744,71.508677,116.868313,-0.000596,0.002338,32.000000,-235.795550,119.211452,-0.261567,21.339936,0.667736,484526.186448,0.985161,40.102612,17.342388,2.304918,0.055158,0.036993,173.486048,32.000000,185.509856,174.856258,177.197189,158.563146,32.000000,154.794205,67.475730,58.898846,86.430258,86.140631,48.615840,40.674183,49.578007,21.744459,74.240092,59.548405,33.217485
51.852478,82.048132,118.995729,153.167248,98.240625,97.446839,29.216962,14.213531,118.642071,-0.000688,82.390351,52.640520,151.460786,119.143558,149.609691,118.771404,71.469880,116.863951,-0.000597,0.002375,32.000000,-235.793354,119.167279,-0.261348,21.388953,0.665687,484420.890592,0.981286,39.926342,17.334117,2.296435,0.060682,0.041194,173.779869,32.000000,185.438083,174.904666,178.530194,158.381338,32.000000,155.126416,67.477154,58.877579,86.425503,86.140631,48.612720,40.674183,49.724004,21.744459,74.254314,59.558102,33.434138
52.096832,82.034619,119.066849,153.161940,98.228521,97.457052,29.229255,14.226374,118.656876,-0.000905,82.368528,52.678866,151.474784,119.138621,149.603947,118.822058,71.460877,116.886426,-0.000596,0.002397,32.000000,-235.782969,119.136233,-0.261183,21.359684,0.669056,484416.036712,0.985360,40.104725,17.336272,2.306074,0.047662,0.031172,173.971143,32.000000,185.249579,175.457348,178.908459,157.829344,32.000000,155.421157,67.449225,58.883001,86.436192,86.140631,48.604050,40.674183,49.503735,21.744459,74.254782,59.545670,33.309854
51.700168,82.034619,118.943875,153.161940,98.200417,97.452088,29.228596,14.215529,118.546333,-0.000820,82.424310,52.607269,151.443353,119.173614,149.554189,118.804856,71.484222,116.912636,-0.000595,0.002402,32.000000,-235.793651,119.202561,-0.261140,21.343923,0.663304,484399.835804,0.980945,39.895427,17.372703,2.294890,0.051890,0.038122,173.524649,32.000000,185.532564,175.798165,176.796295,157.627833,32.000000,155.589202,67.390189,58.856996,86.387087,86.140631,48.592510,40.674183,49.781143,21.744459,74.212911,59.551414,33.423720
51.711284,82.038756,119.032670,153.168924,98.186042,97.448226,29.204244,14.218383,118.608842,-0.000594,82.416382,52.685169,151.428077,119.181851,149.565878,118.781634,71.493530,116.929202,-0.000594,0.002407,32.000000,-235.792108,119.174415,-0.260947,21.368077,0.660599,484335.265808,0.975612,39.637102,17.393887,2.285491,0.064794,0.038431,173.177189,32.000000,185.838231,175.994024,175.273583,157.597898,32.000000,155.531996,67.416301,58.878751,86.373847,86.140631,48.627430,40.674183,49.849985,21.744459,74.226196,59.552220,33.315650
52.151106,82.033516,118.937315,153.169483,98.187086,97.434248,29.225318,14.216099,118.655590,-0.000802,82.429012,52.649748,151.378872,119.059833,149.593759,118.815369,71.485291,116.928062,-0.000592,0.002443,32.000000,-235.794391,119.143416,-0.260696,21.352446,0.666965,484454.674038,0.983709,40.034955,17.384746,2.300648,0.046124,0.019424,172.869237,32.000000,186.012338,175.313016,173.970184,157.900469,32.000000,154.881509,67.435578,58.887715,86.391395,86.140631,48.587517,40.674183,49.531609,21.744459,74.210189,59.553233,33.405452
51.735871,82.033516,119.075735,153.170879,98.227074,97.429174,29.214988,14.215957,118.662312,-0.000818,82.338052,52.748205,151.397963,119.111075,149.577147,118.867868,71.500199,116.808590,-0.000591,0.002464,32.000000,-235.792567,119.227137,-0.260897,21.384573,0.666612,484417.976721,0.984270,40.027912,17.384415,2.301870,0.059341,0.037462,173.106648,32.000000,186.026998,175.031219,175.583210,158.162081,32.000000,154.889431,67.437791,58.891632,86.328296,86.140631,48.582319,40.674183,49.594136,21.744459,74.210515,59.542071,33.178013
51.842304,82.033516,119.016298,153.170879,98.258448,97.429201,29.206852,14.218240,118.639262,-0.000570,82.274572,52.653026,151.410244,119.202425,149.563216,118.893457,71.469424,116.905879,-0.000591,0.002446,32.000000,-235.790283,119.203151,-0.260737,21.348591,0.658860,484150.195440,0.974411,39.581744,17.392036,2.280629,0.072808,0.042483,173.500982,32.000000,185.371176,174.812243,177.514022,158.438541,32.000000,154.841602,67.421712,58.855624,86.313512,86.140631,48.614725,40.674183,49.687723,21.744459,74.210841,59.538904,33.401783
51.842856,82.019175,119.065602,153.162499,98.265960,97.425410,29.260546,14.221808,118.764591,-0.000516,82.376310,52.663416,151.433030,119.200447,149.621800,118.857421,71.462601,116.913038,-0.000591,0.002419,32.000000,-235.788191,119.164461,-0.260793,21.361337,0.665833,484291.030651,0.983196,39.997947,17.312371,2.301609,0.061906,0.040449,173.761463,32.000000,185.298039,175.097729,178.779866,158.410595,32.000000,155.111533,67.428394,58.853544,86.336117,86.140631,48.598020,40.674183,49.523002,21.744459,74.166282,59.543064,33.442869
51.774813,82.030758,118.935849,153.164175,98.269344,97.421605,29.216033,14.222378,118.775621,-0.000606,82.404009,52.675195,151.448385,119.278013,149.588515,118.849354,71.473870,116.969437,-0.000591,0.002414,32.000000,-235.787128,119.209737,-0.261129,21.392677,0.664727,484299.799828,0.981280,39.891021,17.395882,2.295737,0.070694,0.041550,173.896671,32.000000,185.179856,175.571193,178.640634,157.792828,32.000000,155.417815,67.434417,58.853743,86.341088,86.140631,48.580930,40.674183,49.711918,21.744459,74.202684,59.547864,33.437880
51.888261,82.025794,119.065760,153.161940,98.267513,97.429129,29.202662,14.214958,118.697105,-0.000375,82.376780,52.660952,151.451101,119.187724,149.544081,118.841933,71.458111,116.943244,-0.000590,0.002383,32.000000,-235.789960,119.217327,-0.261132,21.351030,0.664608,484275.107032,0.979396,39.876128,17.406585,2.296664,0.064706,0.038604,173.325943,32.000000,185.605705,175.905694,176.362053,157.443850,32.000000,155.593817,67.437813,58.855912,86.341474,86.140631,48.623464,40.674183,49.724899,21.744459,74.202984,59.552309,33.341475
51.705464,82.025794,119.003547,153.161940,98.282836,97.434138,29.214802,14.219382,118.729477,-0.000007,82.399456,52.708909,151.435486,119.181056,149.567599,118.889547,71.487035,116.903919,-0.000591,0.002348,32.000000,-235.788322,119.216693,-0.261063,21.379249,0.663903,484282.641479,0.982276,39.956048,17.425870,2.297176,0.059085,0.036125,173.070319,32.000000,185.957595,175.959649,174.941810,157.566674,32.000000,155.428518,67.453979,58.875609,86.358914,86.140631,48.606377,40.674183,49.743463,21.744459,74.187730,59.544982,33.457469
52.129230,81.996836,119.076654,153.156632,98.316807,97.439197,29.227156,14.216385,118.669114,-0.000369,82.332218,52.732877,151.336714,119.127653,149.599043,118.862592,71.510401,116.859459,-0.000590,0.002325,32.000000,-235.788533,119.288097,-0.261064,21.423860,0.664193,484289.705088,0.980459,39.837183,17.427440,2.294657,0.051357,0.031455,172.910345,32.000000,186.057305,175.277253,173.935117,158.035640,32.000000,154.881709,67.447605,58.871271,86.336289,86.140631,48.642178,40.674183,49.698955,21.744459,74.097347,59.547224,33.276472
51.938544,81.989390,119.024362,153.154956,98.313270,97.439194,29.224664,14.216099,118.743683,-0.000448,82.306335,52.689383,151.389236,119.197838,149.630386,118.786359,71.490218,116.908146,-0.000592,0.002342,32.000000,-235.789965,119.188611,-0.261053,21.330600,0.666042,484346.144996,0.983861,40.020803,17.377210,2.301566,0.137362,0.038178,173.183506,32.000000,185.839005,175.085279,175.988138,158.266034,32.000000,154.586770,67.449445,58.872710,86.307899,86.140631,48.615992,40.674183,49.594960,21.744459,74.074035,59.550617,33.367447
51.911479,81.998491,119.067743,153.156632,98.312954,97.448116,29.221560,14.223948,118.701193,-0.000323,82.316081,52.622348,151.379751,119.285782,149.588936,118.911715,71.456673,116.973293,-0.000591,0.002349,32.000000,-235.783428,119.203965,-0.261074,21.383603,0.657961,484090.858108,0.974756,39.566927,17.329749,2.284259,0.066870,0.035453,173.518514,32.000000,185.332926,174.980924,177.881616,158.504803,32.000000,154.715597,67.472335,58.850844,86.302199,86.140631,48.662944,40.674183,49.750131,21.744459,74.073932,59.552929,33.254829
51.945353,81.998491,119.036385,153.156632,98.320718,97.457017,29.247397,14.221237,118.702567,-0.000309,82.354768,52.690135,151.407689,119.171492,149.608190,118.954963,71.471278,116.983477,-0.000592,0.002338,32.000000,-235.789418,119.215938,-0.261032,21.398866,0.663704,484209.639258,0.978706,39.750356,17.376318,2.291638,0.048804,0.024542,173.779636,32.000000,185.120917,175.284120,179.109674,158.024151,32.000000,154.955270,67.456783,58.854894,86.329583,86.140631,48.618576,40.674183,49.584837,21.744459,74.102343,59.547018,33.296061
51.911423,82.009798,118.977223,153.149928,98.317614,97.463390,29.198760,14.213959,118.713921,-0.000511,82.418072,52.734024,151.433808,119.169597,149.571623,118.830015,71.455497,117.025171,-0.000591,0.002316,32.000000,-235.798171,119.237539,-0.260905,21.350715,0.662888,484341.301535,0.979475,39.786592,17.445157,2.293669,0.058802,0.039047,173.803728,32.000000,185.296822,175.654758,178.318522,157.669319,32.000000,155.531004,67.437156,58.859453,86.334019,86.140631,48.638226,40.674183,49.474167,21.744459,74.137718,59.541284,33.340742
51.742275,82.026345,119.074639,153.151325,98.318915,97.467240,29.222437,14.225803,118.696347,-0.000416,82.484257,52.616081,151.420110,119.237720,149.514918,118.887331,71.476618,116.938745,-0.000592,0.002292,32.000000,-235.783540,119.139414,-0.260697,21.369073,0.661686,484342.272476,0.978007,39.752633,17.436068,2.291569,0.059244,0.038277,173.149390,32.000000,185.825232,175.919404,175.806767,157.602268,32.000000,155.508030,67.467911,58.863614,86.318141,86.140631,48.627236,40.674183,49.684941,21.744459,74.189550,59.545552,33.413669
51.851610,82.037928,118.991713,153.151604,98.303852,97.473544,29.213278,14.217384,118.653115,-0.000341,82.509922,52.724292,151.398922,119.222449,149.561375,118.786013,71.515633,116.888862,-0.000593,0.002248,32.000000,-235.794910,119.190711,-0.260813,21.339149,0.663415,484434.397492,0.980422,39.797957,17.474428,2.291928,0.057849,0.040923,172.912810,32.000000,185.975233,175.806650,174.424008,157.695678,32.000000,155.498084,67.468393,58.867885,86.327998,86.140631,48.637033,40.674183,49.657779,21.744459,74.189807,59.550588,33.424454
51.815503,82.037928,119.046100,153.151604,98.321859,97.488721,29.204627,14.216813,118.744233,-0.000580,82.440448,52.606604,151.380011,119.169841,149.564477,118.873614,71.497782,116.949833,-0.000594,0.002210,32.000000,-235.792530,119.225872,-0.260896,21.349771,0.666440,484513.638618,0.983181,39.984338,17.406496,2.301303,0.061514,0.037643,172.857035,32.000000,186.038184,175.290932,174.441643,158.135499,32.000000,154.674788,67.458054,58.839778,86.301085,86.140631,48.617772,40.674183,49.635368,21.744459,74.226354,59.547962,33.445217
52.103350,82.057509,119.010886,153.156353,98.336981,97.491343,29.224752,14.222664,118.737172,-0.000610,82.441217,52.644617,151.379212,119.153507,149.579649,118.892829,71.506435,116.846803,-0.000595,0.002198,32.000000,-235.786679,119.112291,-0.260977,21.399286,0.665010,484435.286557,0.981331,39.886094,17.340452,2.294851,0.094377,0.045164,173.208453,32.000000,185.552490,175.083992,176.869689,158.291863,32.000000,154.535522,67.491305,58.860759,86.300635,86.140631,48.631353,40.674183,49.491457,21.744459,74.288008,59.554620,33.397821
51.857288,82.073229,119.086069,153.152721,98.377907,97.484967,29.216816,14.218668,118.662735,-0.000277,82.532618,52.710307,151.432710,119.180505,149.569762,118.842058,71.514763,116.840032,-0.000595,0.002194,32.000000,-235.792478,119.103890,-0.261241,21.371434,0.665766,484561.361944,0.982516,39.922344,17.391340,2.297500,0.065234,0.039570,173.603278,32.000000,185.312441,175.082236,178.312803,158.425374,32.000000,154.729295,67.523766,58.858236,86.313301,86.140631,48.633049,40.674183,49.587504,21.744459,74.337718,59.552525,33.382414
51.809140,82.098050,119.020408,153.164734,98.403563,97.482410,29.198597,14.215957,118.671627,-0.000410,82.532382,52.631575,151.431532,119.136523,149.570102,118.878788,71.452402,116.957139,-0.000594,0.002220,32.000000,-235.794370,119.242800,-0.261257,21.413291,0.659156,484446.886146,0.976028,39.653475,17.326853,2.284131,0.051418,0.031770,173.744895,32.000000,185.218113,175.427444,179.286826,157.740851,32.000000,155.261762,67.516648,58.827915,86.302072,86.140631,48.585841,40.674183,49.648237,21.744459,74.338430,59.549486,33.173758
