OSU 80 Ton Compressor Load Stand
51.633967,82.098050,119.083399,153.164734,98.422202,97.484956,29.240273,14.219810,118.594089,-0.000517,82.616399,52.716809,151.414339,119.170065,149.517119,118.822991,71.494208,116.824033,-0.000595,0.002214,32.000000,-235.788550,119.059184,-0.261204,21.417408,0.664684,484534.902858,0.981294,39.915696,17.314855,2.296419,0.065231,0.035775,173.731510,32.000000,185.386039,175.712549,177.472024,157.645540,32.000000,155.698393,67.474066,58.818531,86.287394,86.140631,48.630512,40.674183,49.709144,21.744459,74.416910,59.550027,33.392906
51.949245,82.108806,119.031818,153.171159,98.417365,97.479909,29.219531,14.216670,118.666784,-0.000302,82.625459,52.623030,151.421308,119.199877,149.513456,118.755312,71.503036,116.790857,-0.000595,0.002226,32.000000,-235.790050,119.192934,-0.261376,21.384075,0.663781,484694.074084,0.982930,39.988856,17.440676,2.297286,0.096926,0.042278,172.992537,32.000000,185.849557,175.862446,175.538935,157.588793,32.000000,155.764719,67.514589,58.885967,86.313172,86.140631,48.583907,40.674183,49.576607,21.744459,74.451528,59.550499,33.374491
51.691819,82.131421,119.052914,153.183450,98.405391,97.477391,29.209011,14.222521,118.684566,-0.000015,82.686157,52.494707,151.385642,119.139498,149.545022,118.754154,71.522717,116.995372,-0.000596,0.002243,32.000000,-235.789281,119.177738,-0.261516,21.403430,0.667089,484710.211088,0.985167,40.165013,17.326735,2.306300,0.047932,0.025526,172.908762,32.000000,185.984661,175.646079,174.184554,157.776637,32.000000,155.121087,67.532068,58.853589,86.314199,86.140631,48.615290,40.674183,49.672775,21.744459,74.523294,59.553381,33.358276
52.191743,82.147693,119.000554,153.185964,98.408055,97.476091,29.219047,14.215529,118.635407,-0.000234,82.631827,52.683777,151.358623,119.129570,149.562436,118.693705,71.521128,116.824649,-0.000594,0.002215,32.000000,-235.791192,119.124571,-0.261422,21.396217,0.662389,484533.331612,0.979353,39.859048,17.299918,2.291310,0.072588,0.043698,172.926286,32.000000,186.012419,175.325332,175.004251,158.088301,32.000000,154.560471,67.524489,58.859808,86.273961,86.140631,48.579230,40.674183,49.686911,21.744459,74.524573,59.553233,33.252261
51.917152,82.147693,119.007075,153.185964,98.415144,97.473543,29.221689,14.214672,118.613303,-0.000213,82.514133,52.595691,151.415198,119.121046,149.588336,118.716970,71.484313,116.823303,-0.000595,0.002203,32.000000,-235.796474,119.169399,-0.261495,21.370096,0.666336,484636.531456,0.985028,40.140156,17.391071,2.303129,0.080761,0.040989,173.385467,32.000000,185.423304,175.145602,177.247618,158.215789,32.000000,154.662686,67.533273,58.852283,86.273188,86.140631,48.599261,40.674183,49.529891,21.744459,74.576832,59.540891,33.450939
51.855623,82.151554,119.074167,153.192669,98.436495,97.471084,29.224895,14.217955,118.590272,0.000048,82.551487,52.587116,151.412901,119.141946,149.586034,118.803534,71.455325,116.894167,-0.000595,0.002185,32.000000,-235.791061,119.180187,-0.261658,21.406550,0.657737,484416.065927,0.974485,39.655325,17.300150,2.280065,0.061989,0.030612,173.628332,32.000000,185.214250,175.194074,178.515221,158.274110,32.000000,154.797237,67.520350,58.815255,86.271561,86.140631,48.579117,40.674183,49.663142,21.744459,74.590354,59.541166,33.258937
51.802298,82.135282,118.975460,153.195742,98.420913,97.476106,29.219655,14.218097,118.657751,-0.000112,82.516783,52.732315,151.444253,119.096577,149.565358,118.813781,71.464239,116.807629,-0.000595,0.002165,32.000000,-235.788787,119.295357,-0.261857,21.388822,0.663224,484601.199028,0.979966,39.930106,17.336235,2.292250,0.070471,0.038018,173.730631,32.000000,185.138572,175.617741,179.149592,157.650507,32.000000,155.497412,67.527687,58.820567,86.314115,86.140631,48.585638,40.674183,49.588548,21.744459,74.540952,59.555171,33.434212
51.809726,82.123975,119.066641,153.188478,98.419859,97.492457,29.253685,14.215100,118.669954,-0.000343,82.545012,52.644851,151.440778,119.193903,149.511295,118.798724,71.475640,116.864705,-0.000594,0.002149,32.000000,-235.790964,119.196749,-0.261972,21.373637,0.663581,484677.478321,0.981104,39.995691,17.403635,2.296263,0.064019,0.036147,173.388831,32.000000,185.511640,175.759632,176.958059,157.695343,32.000000,155.643623,67.494744,58.799895,86.271582,86.140631,48.585803,40.674183,49.705069,21.744459,74.542268,59.555171,33.419978
51.838274,82.123975,118.995333,153.188478,98.418053,97.511541,29.221580,14.218668,118.743963,-0.000206,82.528964,52.656215,151.372642,119.188172,149.536936,118.835213,71.480391,116.942057,-0.000593,0.002156,32.000000,-235.789364,119.203906,-0.262034,21.388717,0.664374,484689.401958,0.982388,40.032960,17.347811,2.296722,0.059076,0.035543,173.078105,32.000000,185.833426,175.955832,175.292085,157.522054,32.000000,155.610190,67.517809,58.835396,86.334471,86.140631,48.588356,40.674183,49.572692,21.744459,74.508157,59.556203,33.233845
51.733235,82.101084,119.071712,153.185964,98.396149,97.527549,29.254868,14.225090,118.685991,-0.000175,82.469216,52.726638,151.383766,119.172409,149.559114,118.831204,71.502690,116.824089,-0.000593,0.002152,32.000000,-235.784745,119.167743,-0.262143,21.341903,0.665436,484732.535191,0.981230,40.014192,17.367352,2.298152,0.048319,0.022549,172.740668,32.000000,186.074362,175.313761,173.963877,157.915555,32.000000,154.840291,67.509201,58.837632,86.319752,86.140631,48.560179,40.674183,49.432763,21.744459,74.437718,59.546398,33.283589
51.651816,82.076263,118.925795,153.178142,98.384157,97.528275,29.218377,14.220809,118.643302,-0.000450,82.437973,52.625869,151.389876,119.146758,149.585774,118.773629,71.517620,116.830419,-0.000595,0.002135,32.000000,-235.788698,119.188262,-0.262215,21.333301,0.664122,484805.554725,0.981913,39.985527,17.404518,2.295511,0.068797,0.038845,172.995590,32.000000,186.034672,175.228438,175.445669,158.192579,32.000000,154.601188,67.519233,58.862486,86.323845,86.140631,48.560822,40.674183,49.665680,21.744459,74.361095,59.546959,33.311028
52.222013,82.064680,119.025868,153.177025,98.384767,97.523449,29.230591,14.218097,118.619343,-0.000306,82.378580,52.733290,151.409986,119.133770,149.546603,118.758531,71.514198,116.861335,-0.000596,0.002128,32.000000,-235.786656,119.137256,-0.262222,21.312766,0.667964,484862.868367,0.983063,40.068165,17.318285,2.301648,0.068483,0.032302,173.445321,32.000000,185.279140,175.082356,177.542647,158.367837,32.000000,154.668898,67.532134,58.823378,86.331065,86.140631,48.587285,40.674183,49.586265,21.744459,74.361837,59.549181,33.447051
51.844090,82.064680,118.991421,153.177025,98.389001,97.512080,29.210188,14.214387,118.649465,-0.000103,82.408715,52.697092,151.462205,119.109179,149.646479,118.781550,71.468731,116.858604,-0.000594,0.002119,32.000000,-235.792825,119.205335,-0.262371,21.296086,0.668595,484846.072011,0.985922,40.125254,17.306785,2.302451,0.066292,0.031057,173.670798,32.000000,185.107081,175.425108,178.839747,158.276077,32.000000,154.851023,67.548211,58.811869,86.344178,86.140631,48.586660,40.674183,49.537832,21.744459,74.326288,59.554797,33.278086
51.916952,82.060267,119.094126,153.170600,98.386251,97.514506,29.209600,14.213816,118.706260,-0.000319,82.413781,52.710003,151.421947,119.184136,149.534254,118.834925,71.478039,116.797798,-0.000595,0.002088,32.000000,-235.795527,119.185185,-0.262130,21.327794,0.660146,484545.005827,0.973764,39.542089,17.326967,2.279228,0.063820,0.034237,173.784955,32.000000,185.141994,175.740151,178.823141,157.691733,32.000000,155.434792,67.513625,58.813507,86.359435,86.140631,48.557258,40.674183,49.609781,21.744459,74.313106,59.549929,33.306186
51.727787,82.050339,119.029888,153.165013,98.385936,97.519620,29.254455,14.221380,118.592553,-0.000492,82.432737,52.705709,151.419751,119.128406,149.505811,118.811196,71.478736,116.914732,-0.000595,0.002096,32.000000,-235.785833,119.201723,-0.262197,21.293280,0.666785,484751.211418,0.982041,39.920395,17.370954,2.295178,0.070098,0.047483,173.207381,32.000000,185.639255,175.914729,176.461072,157.557530,32.000000,155.574689,67.517043,58.811073,86.377624,86.140631,48.596955,40.674183,49.599771,21.744459,74.282650,59.555958,33.288577
51.561163,82.041514,119.056987,153.161940,98.360860,97.524735,29.224759,14.223520,118.638168,-0.000336,82.462314,52.594143,151.378773,119.181116,149.542701,118.734944,71.497306,116.837048,-0.000596,0.002076,32.000000,-235.781561,119.184121,-0.262432,21.283708,0.665263,484705.114164,0.980579,39.842882,17.328679,2.293935,0.076466,0.042226,172.929064,32.000000,185.987253,175.863989,174.880920,157.590363,32.000000,155.668049,67.555745,58.856909,86.394250,86.140631,48.575557,40.674183,49.621445,21.744459,74.283140,59.552653,33.413742
51.857932,82.041514,119.032165,153.161940,98.353479,97.537380,29.247390,14.220951,118.695417,-0.000329,82.423995,52.647615,151.372562,119.131077,149.577928,118.874656,71.526555,116.894062,-0.000598,0.002083,32.000000,-235.785933,119.215816,-0.262566,21.330757,0.669164,484807.121543,0.982988,40.022897,17.391368,2.301082,0.071716,0.018409,172.839749,32.000000,186.005951,175.244283,174.144477,158.194743,32.000000,154.828789,67.586386,58.847082,86.413232,86.140631,48.596636,40.674183,49.532177,21.744459,74.255979,59.553115,33.372730
51.953545,82.038756,119.080929,153.164454,98.365620,97.546233,29.214541,14.217955,118.634891,-0.000550,82.361484,52.637146,151.367290,119.084200,149.545263,118.696620,71.502560,116.886005,-0.000597,0.002056,32.000000,-235.788602,119.122429,-0.262402,21.262228,0.672526,484865.019767,0.987467,40.181825,17.330694,2.309044,0.061928,0.037475,173.066414,32.000000,185.799079,175.146913,176.107508,158.308332,32.000000,154.680666,67.573530,58.815167,86.412441,86.140631,48.599782,40.674183,49.533440,21.744459,74.247751,59.542258,33.511027
51.658425,82.050339,118.976986,153.159426,98.380184,97.547379,29.213951,14.220238,118.586672,-0.000465,82.424231,52.569419,151.381229,119.105242,149.547444,118.797016,71.457223,116.877841,-0.000598,0.002095,32.000000,-235.787794,119.249202,-0.262186,21.299679,0.665883,484733.793642,0.980707,39.883334,17.332349,2.295351,0.058165,0.038754,173.469617,32.000000,185.208704,175.145467,177.715837,158.448939,32.000000,154.463565,67.575085,58.798235,86.407363,86.140631,48.572336,40.674183,49.636869,21.744459,74.284344,59.552604,33.426215
51.694117,82.064404,119.091303,153.166968,98.394984,97.554994,29.252391,14.220951,118.652924,-0.000291,82.439064,52.597585,151.431772,119.175122,149.592780,118.781106,71.470280,116.883452,-0.000598,0.002086,32.000000,-235.789867,119.062446,-0.262105,21.307023,0.666782,484773.370230,0.979931,39.784687,17.351977,2.292066,0.053741,0.031656,173.674043,32.000000,185.095327,175.512583,179.107212,157.782594,32.000000,155.007957,67.589737,58.800006,86.423860,86.140631,48.580041,40.674183,49.597490,21.744459,74.284833,59.553174,33.440081
51.713137,82.064404,118.915297,153.166968,98.404089,97.552495,29.224397,14.222236,118.666793,-0.000552,82.443808,52.694220,151.418393,119.076899,149.539438,118.661134,71.432461,116.806380,-0.000598,0.002116,32.000000,-235.787271,119.148084,-0.262107,21.266739,0.669978,485017.814902,0.986065,40.092679,17.392890,2.303148,0.068327,0.042358,173.819461,32.000000,185.202674,175.770615,178.267378,157.577540,32.000000,155.417107,67.590460,58.818819,86.439607,86.140631,48.548963,40.674183,49.607928,21.744459,74.329391,59.551178,33.231571
51.782844,82.056958,119.011371,153.165292,98.415680,97.543674,29.199584,14.219952,118.563995,-0.000567,82.484583,52.653114,151.409586,119.034486,149.500946,118.785485,71.463698,116.860742,-0.000600,0.002163,32.000000,-235.787751,119.229175,-0.262032,21.331360,0.669993,485032.158795,0.984143,40.070827,17.382873,2.303769,0.067854,0.044503,172.996628,32.000000,185.787834,175.800141,175.874246,157.497081,32.000000,155.694003,67.621997,58.799386,86.462166,86.140631,48.550987,40.674183,49.531161,21.744459,74.306712,59.542602,33.266347
52.005989,82.046753,118.903213,153.169203,98.426978,97.544871,29.208719,14.221094,118.667122,-0.000327,82.436350,52.705423,151.383786,119.065480,149.519202,118.786464,71.458401,116.811115,-0.000600,0.002178,32.000000,-235.789068,119.098321,-0.262188,21.333065,0.669706,485080.133077,0.984667,40.051695,17.378912,2.299518,0.070615,0.041051,172.830618,32.000000,186.080797,175.657552,174.373787,157.771342,32.000000,155.561064,67.603273,58.790976,86.468358,86.140631,48.541409,40.674183,49.437602,21.744459,74.275361,59.550017,33.314990
51.580302,82.030206,118.976557,153.165851,98.419696,97.549961,29.226563,14.219810,118.668943,-0.000268,82.361376,52.546087,151.415677,119.119333,149.544322,118.767252,71.497896,116.850152,-0.000602,0.002203,32.000000,-235.789369,119.089531,-0.262283,21.317801,0.667073,484936.462183,0.983958,39.974178,17.377147,2.298278,0.039146,0.020913,172.825923,32.000000,186.166607,175.201199,174.457581,158.251955,32.000000,154.748151,67.604959,58.809501,86.475020,86.140631,48.572907,40.674183,49.532378,21.744459,74.275816,59.553902,33.354608
51.661325,82.030206,118.934674,153.165851,98.449439,97.544846,29.231248,14.223663,118.613632,-0.000555,82.346138,52.612479,151.415058,119.164783,149.584774,118.680326,71.494780,116.949664,-0.000602,0.002192,32.000000,-235.785188,119.173658,-0.262290,21.329420,0.662465,484833.389863,0.979060,39.740146,17.355539,2.286337,0.072256,0.044757,173.212857,32.000000,185.683793,175.037510,176.638181,158.374265,32.000000,154.495665,67.611354,58.828580,86.466665,86.140631,48.548260,40.674183,49.631852,21.744459,74.224426,59.548198,33.426435
51.757390,82.031585,118.953939,153.162499,98.431011,97.537241,29.204413,14.218954,118.591435,-0.000432,82.388627,52.701821,151.435267,119.105426,149.578409,118.669750,71.433333,116.743842,-0.000601,0.002215,32.000000,-235.789898,119.134523,-0.262356,21.285701,0.670724,484965.630392,0.987237,40.151227,17.337207,2.306628,0.074024,0.043784,173.535464,32.000000,185.264510,175.158797,178.252727,158.366014,32.000000,154.436307,67.616873,58.818177,86.467329,86.140631,48.591235,40.674183,49.539961,21.744459,74.229036,59.549093,33.190485
51.621776,82.045375,118.927989,153.163895,98.434746,97.524549,29.226627,14.220666,118.696930,-0.000321,82.490781,52.604934,151.417814,119.154935,149.568141,118.789132,71.410795,116.680911,-0.000603,0.002228,32.000000,-235.788841,119.038666,-0.262625,21.308308,0.668657,484908.916830,0.985348,40.069627,17.394251,2.302199,0.050406,0.020847,173.689775,32.000000,185.139812,175.630851,179.240221,157.705708,32.000000,155.189106,67.603974,58.789161,86.449249,86.140631,48.545461,40.674183,49.650788,21.744459,74.272457,59.551227,33.443236
51.768694,82.058061,118.939278,153.168924,98.417441,97.523240,29.231795,14.224947,118.647113,-0.000610,82.467059,52.736728,151.440359,119.030183,149.528750,118.756417,71.459076,116.718330,-0.000603,0.002257,32.000000,-235.786691,119.052574,-0.262576,21.311927,0.668457,484939.621853,0.984195,39.974384,17.344123,2.298299,0.065159,0.041554,173.718577,32.000000,185.367027,175.853069,177.547206,157.601123,32.000000,155.540896,67.619545,58.801113,86.459253,86.140631,48.576312,40.674183,49.701052,21.744459,74.272899,59.547893,33.416970
52.024905,82.058061,118.861992,153.168924,98.405905,97.524488,29.213683,14.223520,118.614143,-0.000631,82.428208,52.592519,151.410625,119.121248,149.519482,118.762976,71.493995,116.815827,-0.000603,0.002270,32.000000,-235.788609,119.101073,-0.262527,21.276705,0.669833,484999.361728,0.986154,40.124613,17.332516,2.303834,0.059128,0.042227,172.987770,32.000000,185.786560,175.963361,175.545746,157.547446,32.000000,155.782242,67.607740,58.815676,86.455311,86.140631,48.517731,40.674183,49.429888,21.744459,74.313088,59.551522,33.314329
51.764353,82.037377,118.908807,153.162219,98.418567,97.516841,29.255992,14.217098,118.559017,-0.000494,82.420087,52.615823,151.337814,119.040278,149.549947,118.769593,71.482814,116.791775,-0.000603,0.002270,32.000000,-235.788639,119.047335,-0.262322,21.342952,0.667292,484849.955996,0.982962,39.989500,17.304539,2.297514,0.088066,0.045165,172.800128,32.000000,186.055862,175.380705,174.268796,157.993819,32.000000,155.235266,67.619019,58.807730,86.475256,86.140631,48.567590,40.674183,49.584494,21.744459,74.248914,59.551139,33.399582
52.188984,82.022760,118.885043,153.159705,98.434705,97.509126,29.225547,14.223948,118.543312,-0.000546,82.358001,52.771141,151.384785,119.037993,149.556712,118.648179,71.508947,116.816255,-0.000602,0.002285,32.000000,-235.785231,119.095791,-0.262330,21.333406,0.663497,484671.645586,0.978329,39.732514,17.322499,2.284713,0.053141,0.037955,172.959201,32.000000,186.066234,175.167266,174.957022,158.358794,32.000000,154.805819,67.638073,58.809745,86.458611,86.140631,48.522881,40.674183,49.327475,21.744459,74.203577,59.553125,33.452040
51.876394,82.018899,118.854404,153.151604,98.398927,97.504984,29.192260,14.224662,118.600575,-0.000767,82.325855,52.615589,151.405353,119.035607,149.578849,118.708705,71.515508,116.821702,-0.000603,0.002291,32.000000,-235.781075,119.093567,-0.262377,21.341221,0.666114,484750.482122,0.982125,39.973177,17.320640,2.297118,0.067516,0.039587,173.432383,32.000000,185.491585,175.079217,177.107722,158.438886,32.000000,154.612739,67.678938,58.826234,86.476456,86.140631,48.569722,40.674183,49.317749,21.744459,74.203798,59.551807,33.268548
51.625951,82.018899,118.955303,153.151604,98.383597,97.499972,29.209876,14.220809,118.609143,-0.000663,82.369884,52.608325,151.412363,119.124899,149.589297,118.673071,71.467230,116.796138,-0.000603,0.002276,32.000000,-235.787387,119.146330,-0.262170,21.379485,0.658943,484445.213853,0.974358,39.533148,17.307779,2.277972,0.081950,0.038788,173.644946,32.000000,185.191541,175.233065,178.425100,158.331085,32.000000,154.626715,67.592585,58.812976,86.464010,86.140631,48.545606,40.674183,49.618792,21.744459,74.191922,59.546624,33.442796
52.121598,82.018899,118.877960,153.149928,98.379447,97.494877,29.227496,14.222521,118.592714,-0.000699,82.332610,52.626119,151.409847,118.988443,149.542661,118.760511,71.444953,116.681787,-0.000603,0.002295,32.000000,-235.789936,118.975910,-0.262306,21.363750,0.663761,484554.989157,0.981799,39.842194,17.304173,2.291108,0.046553,0.030007,173.727822,32.000000,185.103352,175.685601,178.972692,157.639989,32.000000,155.144016,67.569435,58.784114,86.456362,86.140631,48.547729,40.674183,49.558168,21.744459,74.192106,59.547264,33.465906
51.812214,82.005110,118.851265,153.142106,98.367871,97.489755,29.200825,14.221522,118.565729,-0.000924,82.429063,52.551373,151.406431,118.999353,149.502348,118.697580,71.478302,116.722741,-0.000602,0.002282,32.000000,-235.787493,119.104133,-0.262254,21.346834,0.667510,484737.918502,0.986321,40.093933,17.338589,2.304177,0.060287,0.033925,173.448783,32.000000,185.400617,175.899928,177.047863,157.537937,32.000000,155.439407,67.582751,58.808505,86.486289,86.140631,48.503735,40.674183,49.504088,21.744459,74.149176,59.553243,33.306479
51.678137,82.017244,118.877514,153.152442,98.382158,97.488425,29.241441,14.217526,118.529209,-0.000864,82.414788,52.710790,151.408109,118.969583,149.537497,118.667019,71.475753,116.848195,-0.000602,0.002301,32.000000,-235.791489,119.026226,-0.262341,21.378987,0.658994,484518.964341,0.975509,39.596620,17.298833,2.280781,0.052609,0.042355,173.078774,32.000000,185.768283,175.855624,175.331208,157.759851,32.000000,155.622107,67.575019,58.801954,86.485820,86.140631,48.538109,40.674183,49.544872,21.744459,74.149226,59.546870,33.267741
51.784312,82.017244,118.861810,153.152442,98.354176,97.487152,29.235355,14.223092,118.533467,-0.000611,82.366956,52.634649,151.380671,119.026207,149.574646,118.647648,71.507313,116.770671,-0.000604,0.002308,32.000000,-235.782809,119.029834,-0.262473,21.338048,0.664533,484560.012151,0.982644,39.892828,17.287706,2.293885,0.056269,0.038683,172.788295,32.000000,185.922081,175.186625,174.142429,158.115766,32.000000,155.072499,67.579050,58.820745,86.517652,86.140631,48.503323,40.674183,49.520424,21.744459,74.187294,59.548031,33.301490
51.857718,82.018072,118.895954,153.149090,98.339234,97.483350,29.209663,14.221950,118.616495,-0.000820,82.350970,52.613853,151.383187,119.087869,149.564618,118.728811,71.488112,116.708967,-0.000603,0.002339,32.000000,-235.788704,119.118103,-0.262279,21.388009,0.666012,484638.363908,0.984056,40.039745,17.358289,2.300344,0.072342,0.033738,173.095433,32.000000,185.910451,175.141137,175.464030,158.362385,32.000000,154.872959,67.567244,58.816385,86.505699,86.140631,48.524124,40.674183,49.445893,21.744459,74.190052,59.549408,33.289678
51.739600,82.012280,118.879732,153.142665,98.336385,97.487196,29.200937,14.216670,118.486186,-0.000944,82.299288,52.612634,151.374580,119.032672,149.588317,118.666977,71.480962,116.753638,-0.000603,0.002331,32.000000,-235.789886,118.994696,-0.262284,21.376941,0.665358,484522.404128,0.982060,39.932989,17.284694,2.295325,0.073994,0.045673,173.495731,32.000000,185.370255,174.961512,177.373248,158.590581,32.000000,154.711682,67.566544,58.819461,86.537339,86.140631,48.508909,40.674183,49.532065,21.744459,74.172120,59.550362,33.493272
51.505261,82.007316,118.809634,153.132608,98.292142,97.485969,29.235089,14.212104,118.514797,-0.000656,82.311428,52.601082,151.406012,118.902987,149.549086,118.618081,71.446130,116.717403,-0.000603,0.002355,32.000000,-235.798223,119.079867,-0.262038,21.324856,0.662768,484504.970291,0.981378,39.860106,17.270423,2.292734,0.088252,0.037698,173.692120,32.000000,185.086959,175.345862,178.582643,158.078267,32.000000,154.823118,67.544838,58.780285,86.534447,86.140631,48.517498,40.674183,49.611287,21.744459,74.172239,59.548808,33.145144
51.729440,82.007316,118.956600,153.132608,98.258636,97.474674,29.232417,14.219524,118.544118,-0.000455,82.417781,52.529071,151.398943,119.041073,149.556452,118.675536,71.482947,116.728905,-0.000605,0.002370,32.000000,-235.787196,119.043235,-0.262200,21.346939,0.665030,484586.443624,0.984128,39.972962,17.301808,2.297655,0.047642,0.011987,173.800121,32.000000,185.099931,175.725507,178.553935,157.826537,32.000000,155.267143,67.542911,58.801888,86.544581,86.140631,48.533727,40.674183,49.547931,21.744459,74.156805,59.549909,33.415210
51.683478,82.036274,118.819424,153.132608,98.281967,97.461980,29.209716,14.217098,118.475827,-0.000656,82.515421,52.572452,151.427100,118.932125,149.528770,118.667079,71.499293,116.643226,-0.000606,0.002396,32.000000,-235.788311,118.985009,-0.262069,21.279826,0.670180,484748.426101,0.987805,40.203999,17.316981,2.306748,0.069477,0.038090,173.297136,32.000000,185.558912,175.918495,176.304482,157.550803,32.000000,155.451166,67.541750,58.813331,86.574077,86.140631,48.510181,40.674183,49.476997,21.744459,74.247510,59.558583,33.370235
51.489695,82.061370,118.853941,153.142385,98.261467,97.438231,29.218723,14.223092,118.551445,-0.000592,82.530851,52.537187,151.364655,119.013157,149.544903,118.658731,71.467821,116.695906,-0.000605,0.002400,32.000000,-235.786415,119.040113,-0.261830,21.294775,0.666567,484518.486521,0.983139,39.978213,17.286405,2.299592,0.079765,0.039674,173.100264,32.000000,185.859877,175.837294,174.989188,157.770232,32.000000,155.514979,67.513210,58.794584,86.576521,86.140631,48.487339,40.674183,49.688593,21.744459,74.326331,59.545838,33.253288
51.682711,82.091707,118.787591,153.148811,98.251248,97.431800,29.226315,14.218954,118.440582,-0.000321,82.531427,52.697760,151.357106,118.975577,149.550648,118.622323,71.495327,116.676260,-0.000605,0.002418,32.000000,-235.789898,119.002690,-0.261687,21.327243,0.668480,484482.316083,0.984793,40.053400,17.223565,2.298983,0.049459,0.033549,172.952554,32.000000,186.010202,175.041317,173.942040,158.185539,32.000000,154.831657,67.510341,58.795889,86.563667,86.140631,48.508770,40.674183,49.658998,21.744459,74.326928,59.547942,33.216384
51.700712,82.091707,118.877003,153.148811,98.235998,97.431532,29.211377,14.217384,118.490822,-0.000481,82.426160,52.503052,151.375639,119.086728,149.566180,118.537308,71.465402,116.655265,-0.000606,0.002409,32.000000,-235.791631,118.992799,-0.261676,21.252105,0.671453,484546.370702,0.988327,40.273759,17.283627,2.308305,0.069946,0.039598,173.208051,32.000000,185.854950,174.911897,175.996821,158.564663,32.000000,154.997292,67.475732,58.804655,86.532629,86.140631,48.494371,40.674183,49.578090,21.744459,74.422573,59.547647,33.156370
51.513488,82.081227,118.858925,153.155236,98.211264,97.426441,29.228620,14.226232,118.452763,-0.000645,82.473944,52.490945,151.418973,118.987260,149.572344,118.575166,71.463200,116.735122,-0.000606,0.002402,32.000000,-235.782456,118.944052,-0.261808,21.274083,0.666681,484410.674903,0.984077,40.109605,17.245461,2.298401,0.062219,0.041944,173.545904,32.000000,185.446808,174.910883,177.679358,158.643509,32.000000,154.813603,67.500374,58.808107,86.525988,86.140631,48.503343,40.674183,49.533792,21.744459,74.390664,59.550991,33.297015
51.570695,82.093638,118.872239,153.159705,98.185455,97.421331,29.208806,14.219382,118.486772,-0.000470,82.525528,52.592279,151.435747,118.852682,149.596003,118.495954,71.457007,116.662486,-0.000605,0.002419,32.000000,-235.788978,119.051576,-0.261906,21.293569,0.669336,484456.142300,0.984206,40.091496,17.263990,2.299330,0.078899,0.046206,173.766844,32.000000,185.153981,175.400157,178.830765,158.040369,32.000000,155.086487,67.468416,58.790533,86.564673,86.140631,48.485824,40.674183,49.662589,21.744459,74.430257,59.554345,33.432964
51.777591,82.113770,118.851179,153.163057,98.166566,97.406034,29.237607,14.218240,118.418621,-0.000431,82.579119,52.523076,151.442876,118.967034,149.550668,118.605963,71.506704,116.679954,-0.000605,0.002392,32.000000,-235.790120,119.045051,-0.261854,21.268523,0.671689,484510.778762,0.987426,40.269612,17.309526,2.307336,0.103538,0.048487,173.894920,32.000000,185.117484,175.801021,177.958308,157.741236,32.000000,155.172551,67.453346,58.809790,86.543102,86.140631,48.467977,40.674183,49.591473,21.744459,74.431168,59.551227,33.228490
51.789570,82.113770,118.851537,153.163057,98.155625,97.393268,29.216307,14.216385,118.483122,-0.000725,82.600146,52.497667,151.388499,118.966973,149.520123,118.637519,71.450295,116.748292,-0.000606,0.002388,32.000000,-235.795581,119.049232,-0.261587,21.279931,0.670160,484484.590359,0.986885,40.224340,17.276305,2.305035,0.069559,0.036170,173.180386,32.000000,185.619141,175.842928,175.669138,157.517252,32.000000,155.581194,67.422415,58.797041,86.518597,86.140631,48.475689,40.674183,49.539178,21.744459,74.495157,59.549142,33.454755
51.796131,82.128111,118.863123,153.172555,98.164508,97.381858,29.218734,14.214815,118.442000,-0.000609,82.614783,52.585113,151.407231,118.977311,149.537757,118.577766,71.493802,116.643718,-0.000604,0.002379,32.000000,-235.788135,119.049457,-0.261544,21.241353,0.667183,484244.839431,0.981535,40.036269,17.236088,2.295417,0.104051,0.037885,172.921461,32.000000,185.915028,175.625428,174.520086,157.782397,32.000000,155.405848,67.450454,58.817381,86.549551,86.140631,48.467790,40.674183,49.630986,21.744459,74.541149,59.550981,33.243016
52.007241,82.126181,118.890334,153.178980,98.134508,97.365368,29.196994,14.215100,118.445718,-0.000459,82.512879,52.496058,151.348918,118.919524,149.545864,118.593534,71.485105,116.720400,-0.000603,0.002375,32.000000,-235.795390,119.012869,-0.261447,21.273007,0.666536,484281.397754,0.981876,40.024232,17.329574,2.294893,0.066298,0.035016,172.905484,32.000000,186.110465,175.068464,174.456099,158.296054,32.000000,154.914558,67.431024,58.793964,86.509664,86.140631,48.487595,40.674183,49.411829,21.744459,74.536359,59.547234,33.303398
51.691744,82.109082,118.770330,153.180657,98.083768,97.353976,29.213638,14.220381,118.452796,-0.000651,82.442956,52.629826,151.417755,119.019417,149.596603,118.626032,71.486260,116.707234,-0.000604,0.002369,32.000000,-235.786668,119.001017,-0.261809,21.327689,0.667665,484157.198405,0.981579,40.031983,17.229323,2.294826,0.080277,0.042060,173.363815,32.000000,185.673186,174.876977,176.700419,158.610570,32.000000,154.812309,67.432448,58.841240,86.548244,86.140631,48.488866,40.674183,49.470809,21.744459,74.537587,59.550853,33.215870
51.750785,82.109082,118.865000,153.180657,98.037311,97.350201,29.258687,14.220381,118.405726,-0.000826,82.433106,52.572811,151.409228,118.938180,149.588057,118.649663,71.452607,116.796037,-0.000604,0.002387,32.000000,-235.788471,118.994817,-0.261721,21.318510,0.663136,483990.965963,0.977814,39.818321,17.279634,2.286034,0.059279,0.036977,173.657827,32.000000,185.380440,174.861654,177.952389,158.715566,32.000000,154.679053,67.439326,58.820435,86.536742,86.140631,48.468926,40.674183,49.553615,21.744459,74.485241,59.551335,33.299436
51.684794,82.094465,118.821599,153.175070,98.057015,97.342571,29.213699,14.220381,118.526016,-0.000677,82.433061,52.609684,151.389318,119.070476,149.574566,118.650804,71.428126,116.819380,-0.000603,0.002374,32.000000,-235.789454,119.059428,-0.261593,21.413159,0.665882,484058.999633,0.983573,40.117894,17.271335,2.297665,0.056468,0.021571,173.778080,32.000000,185.091790,175.397815,178.933726,157.877378,32.000000,155.134384,67.420400,58.801312,86.524487,86.140631,48.466085,40.674183,49.460752,21.744459,74.440553,59.547903,33.219759
51.729731,82.081227,118.890975,153.176187,98.052100,97.332407,29.221945,14.225946,118.421915,-0.000823,82.420497,52.595595,151.441618,119.085666,149.581352,118.657837,71.529613,116.771566,-0.000602,0.002337,32.000000,-235.783233,119.089467,-0.261670,21.414680,0.665786,484076.064695,0.980806,40.058519,17.353157,2.296873,0.061878,0.049455,173.729837,32.000000,185.348085,175.761702,177.298002,157.681988,32.000000,155.490411,67.403269,58.826057,86.541198,86.140631,48.473724,40.674183,49.562271,21.744459,74.400082,59.550686,33.444043
51.610277,82.055027,118.803188,153.171717,98.038457,97.323669,29.211695,14.222378,118.523437,-0.000961,82.433125,52.572859,151.384964,119.045884,149.539399,118.687191,71.468365,116.722128,-0.000601,0.002323,32.000000,-235.783195,119.122121,-0.261677,21.411035,0.663592,484096.125266,0.983564,40.110268,17.390296,2.298966,0.063118,0.042983,173.128985,32.000000,185.735632,175.931597,175.446511,157.602611,32.000000,155.626284,67.362347,58.832232,86.529436,86.140631,48.462172,40.674183,49.624041,21.744459,74.400872,59.550735,33.224088
52.076079,82.045099,118.791945,153.163616,98.028499,97.323760,29.196337,14.221094,118.505973,-0.000839,82.392820,52.670662,151.403996,118.997293,149.567221,118.575570,71.492277,116.749084,-0.000599,0.002327,32.000000,-235.783987,119.104194,-0.261761,21.454229,0.663167,483818.842960,0.982226,40.051830,17.262880,2.298310,0.060008,0.050276,173.011492,32.000000,186.028532,175.089501,175.108040,158.236404,32.000000,154.867564,67.276246,58.830196,86.517933,86.140631,48.483640,40.674183,49.612374,21.744459,74.319754,59.548916,33.287917
51.972185,82.045099,118.797210,153.163616,98.011063,97.325126,29.209163,14.217384,118.474478,-0.000676,82.343321,52.659642,151.394950,118.975150,149.582873,118.615538,71.473685,116.779001,-0.000599,0.002332,32.000000,-235.790484,119.083352,-0.261671,21.424253,0.664605,483911.064272,0.984886,40.145847,17.297310,2.301929,0.070433,0.047607,173.465810,32.000000,185.447830,174.880392,177.095819,158.561290,32.000000,154.754899,67.273814,58.836570,86.520826,86.140631,48.430335,40.674183,49.424662,21.744459,74.289182,59.557856,33.259524
51.981917,82.040962,118.874203,153.158029,98.033255,97.321315,29.220549,14.223806,118.553139,-0.000900,82.336353,52.556905,151.386722,119.073901,149.581852,118.716161,71.471134,116.772853,-0.000598,0.002300,32.000000,-235.783243,119.070685,-0.261747,21.451869,0.655289,483635.702349,0.975823,39.668340,17.288021,2.281123,0.064057,0.039492,173.791388,32.000000,185.332178,175.099198,178.296814,158.492731,32.000000,155.102445,67.230234,58.824508,86.532564,86.140631,48.454073,40.674183,49.599018,21.744459,74.276673,59.550844,33.310441
51.735506,82.040686,118.875703,153.153559,98.037901,97.322578,29.222091,14.215100,118.495239,-0.000759,82.322844,52.579876,151.422008,119.046599,149.544203,118.654651,71.426710,116.783411,-0.000597,0.002304,32.000000,-235.792603,119.011074,-0.261453,21.431701,0.658038,483693.449783,0.977488,39.775642,17.302468,2.285866,0.067853,0.039371,173.785349,32.000000,185.194091,175.461394,178.710385,157.888887,32.000000,155.358002,67.196512,58.802220,86.532864,86.140631,48.456448,40.674183,49.545921,21.744459,74.276210,59.550381,33.308680
52.043851,82.017244,118.883760,153.140989,98.042939,97.314906,29.225203,14.218240,118.529759,-0.000539,82.430306,52.550690,151.421010,119.038320,149.527609,118.665124,71.489095,116.711949,-0.000595,0.002304,32.000000,-235.795037,119.133809,-0.261406,21.359081,0.657482,483702.419204,0.976897,39.758466,17.322057,2.286838,0.065966,0.030411,173.484085,32.000000,185.549211,175.725291,176.777911,157.608349,32.000000,155.467636,67.199580,58.829289,86.555507,86.140631,48.469430,40.674183,49.553387,21.744459,74.276605,59.549555,33.292026
52.035015,82.017244,118.850211,153.140989,98.044351,97.312349,29.218595,14.219239,118.610679,-0.000689,82.426609,52.484278,151.387441,119.054490,149.549867,118.603540,71.485324,116.818565,-0.000594,0.002316,32.000000,-235.789612,119.057144,-0.261204,21.375656,0.662294,483906.774262,0.981907,40.005485,17.372207,2.297759,0.063058,0.035880,173.079930,32.000000,185.768109,175.838403,175.125641,157.550364,32.000000,155.436741,67.135267,58.819838,86.550580,86.140631,48.440761,40.674183,49.370043,21.744459,74.203555,59.554856,33.202004
51.785887,82.025794,118.871894,153.139313,98.017610,97.313651,29.234466,14.218668,118.523976,-0.000765,82.414107,52.637535,151.373082,119.015258,149.553350,118.685762,71.467190,116.745515,-0.000593,0.002350,32.000000,-235.785921,119.000610,-0.261223,21.298289,0.659275,483577.119829,0.975360,39.672732,17.271057,2.284300,0.058122,0.049176,172.894984,32.000000,185.920687,175.297179,173.928343,157.972964,32.000000,154.822996,67.153652,58.832520,86.535200,86.140631,48.451754,40.674183,49.572125,21.744459,74.230481,59.548690,33.399215
51.822783,82.034343,118.835394,153.134564,97.997099,97.312281,29.217348,14.219667,118.523341,-0.000614,82.414107,52.568361,151.373082,119.104835,149.553350,118.706318,71.467190,116.727089,-0.000593,0.002345,32.000000,-235.789348,118.983009,-0.261042,21.286147,0.658669,483576.954714,0.975735,39.681578,17.332655,2.284043,0.075714,0.042076,172.894984,32.000000,185.920687,175.297179,173.928343,157.972964,32.000000,154.822996,67.153652,58.832520,86.535200,86.140631,48.447249,40.674183,49.501799,21.744459,74.230649,59.555613,33.290558
51.664694,82.047029,118.843857,153.137357,97.999461,97.322310,29.222329,14.219524,118.551800,-0.000615,82.319747,52.575853,151.385704,119.120842,149.548126,118.739097,71.451715,116.754534,-0.000592,0.002329,32.000000,-235.793097,119.054982,-0.260962,21.337917,0.665478,483744.288825,0.980330,39.939956,17.311173,2.295450,0.060592,0.039807,173.517782,32.000000,185.358580,174.805826,177.413283,158.482140,32.000000,154.877415,67.139606,58.804035,86.493128,86.140631,48.460964,40.674183,49.586686,21.744459,74.257797,59.544766,33.296648
51.611320,82.047029,118.878434,153.137357,97.971991,97.333330,29.194036,14.225946,118.555770,-0.000994,82.356103,52.626295,151.411405,119.074736,149.607731,118.727428,71.462700,116.739571,-0.000590,0.002326,32.000000,-235.783725,119.026814,-0.260989,21.266792,0.664977,483730.947993,0.980153,39.911447,17.301178,2.293111,0.072230,0.046649,173.776031,32.000000,185.224788,175.095335,178.645193,158.204643,32.000000,155.193402,67.134500,58.830838,86.497412,86.140631,48.440267,40.674183,49.609707,21.744459,74.297878,59.547913,33.455488
51.640676,82.036274,118.889245,153.133726,97.961324,97.338929,29.197817,14.219667,118.559624,-0.000716,82.376087,52.560564,151.369548,119.116254,149.550948,118.718379,71.409361,116.760226,-0.000590,0.002319,32.000000,-235.789676,119.153999,-0.261076,21.307862,0.666208,483899.988184,0.983371,40.083059,17.331540,2.300292,0.059307,0.027351,173.878942,32.000000,185.211547,175.505697,178.359850,157.740897,32.000000,155.433042,67.097728,58.823136,86.499940,86.140631,48.475906,40.674183,49.625310,21.744459,74.264672,59.550834,33.249473
51.867713,82.034343,118.927679,153.139033,97.952602,97.345277,29.220513,14.221094,118.584259,-0.000619,82.366427,52.642073,151.378115,119.063523,149.494502,118.696174,71.449208,116.766877,-0.000590,0.002341,32.000000,-235.791199,119.107131,-0.261087,21.333747,0.669669,483959.656144,0.985539,40.136800,17.312438,2.303340,0.064981,0.046716,173.305702,32.000000,185.694826,175.725524,176.168627,157.554275,32.000000,155.466362,67.059246,58.787634,86.462172,86.140631,48.457862,40.674183,49.470974,21.744459,74.258989,59.550529,33.172290
51.662295,82.007316,118.943300,153.133726,97.920172,97.341460,29.224589,14.215814,118.644354,-0.000860,82.399811,52.565320,151.340671,119.090542,149.541401,118.639393,71.424446,116.760944,-0.000590,0.002340,32.000000,-235.791562,119.121593,-0.260747,21.294670,0.667964,484059.310654,0.984835,40.096481,17.376981,2.302240,0.062225,0.044112,173.013059,32.000000,185.950418,175.739723,174.939008,157.690167,32.000000,155.348176,67.071869,58.795337,86.494414,86.140631,48.477363,40.674183,49.535092,21.744459,74.259323,59.547372,33.463925
52.035316,82.007316,118.924248,153.133726,97.912597,97.345210,29.219997,14.222949,118.560291,-0.000942,82.399104,52.534607,151.339372,119.084627,149.551509,118.679450,71.448161,116.849537,-0.000589,0.002356,32.000000,-235.784427,119.166582,-0.260813,21.303902,0.663585,483907.403686,0.979458,39.866348,17.340741,2.292904,0.059282,0.024971,172.918040,32.000000,186.030850,175.079236,174.049779,158.070667,32.000000,154.851423,67.086267,58.824176,86.479053,86.140631,48.451746,40.674183,49.376718,21.744459,74.174978,59.555112,33.295327
51.785845,82.002352,118.873442,153.134284,97.915378,97.350269,29.217543,14.216528,118.519875,-0.000800,82.332423,52.656187,151.351295,119.017196,149.575247,118.690303,71.456772,116.827770,-0.000589,0.002338,32.000000,-235.792160,119.091307,-0.260992,21.289923,0.668348,483997.048670,0.983443,40.045761,17.362285,2.302323,0.067275,0.038539,173.161307,32.000000,185.853445,174.934852,175.889343,158.360383,32.000000,154.618295,67.095186,58.831502,86.458616,86.140631,48.480984,40.674183,49.401078,21.744459,74.159512,59.550194,33.460404
51.753118,82.005661,118.911898,153.127859,97.919549,97.350268,29.229102,14.221665,118.671452,-0.000856,82.328895,52.589039,151.382968,119.060668,149.568962,118.687944,71.461457,116.820175,-0.000587,0.002342,32.000000,-235.787514,119.098728,-0.260971,21.261888,0.661597,483796.798882,0.975987,39.671347,17.386609,2.285453,0.061720,0.044999,173.565136,32.000000,185.261302,174.904519,177.690026,158.479921,32.000000,154.672843,67.094967,58.819927,86.448974,86.140631,48.447411,40.674183,49.515557,21.744459,74.169882,59.550578,33.295694
51.657106,82.024415,118.930856,153.135122,97.937330,97.355302,29.195648,14.220951,118.587876,-0.001109,82.391561,52.615290,151.410366,119.004328,149.543943,118.741828,71.442538,116.767061,-0.000587,0.002313,32.000000,-235.788556,119.139294,-0.260988,21.315336,0.665954,483916.905066,0.981212,39.916558,17.366198,2.295481,0.056340,0.039489,173.753873,32.000000,185.162118,175.254897,178.958283,157.909981,32.000000,155.088435,67.093389,58.808240,86.456023,86.140631,48.466187,40.674183,49.482597,21.744459,74.169937,59.557266,33.277939
51.647720,82.024415,118.855349,153.135122,97.955129,97.356030,29.214483,14.216385,118.543267,-0.000996,82.421416,52.614460,151.406971,119.050168,149.520384,118.687879,71.447311,116.726092,-0.000586,0.002313,32.000000,-235.788205,118.963574,-0.260668,21.296532,0.667668,483927.417253,0.981504,39.952753,17.357395,2.297676,0.043876,0.041475,173.819408,32.000000,185.283413,175.524112,178.033290,157.742286,32.000000,155.526653,67.085916,58.785133,86.440362,86.140631,48.422814,40.674183,49.575760,21.744459,74.228749,59.545061,33.177353
51.645266,82.020829,118.870188,153.136798,97.937971,97.353140,29.230338,14.219667,118.610126,-0.000818,82.463537,52.468299,151.389139,119.076288,149.504030,118.701103,71.452585,116.874658,-0.000586,0.002297,32.000000,-235.784103,119.036851,-0.260641,21.324489,0.667831,484056.421220,0.984706,40.068082,17.347511,2.302314,0.056863,0.040957,173.131919,32.000000,185.765772,175.729699,175.716729,157.709380,32.000000,155.610074,67.105486,58.807842,86.448395,86.140631,48.457366,40.674183,49.630066,21.744459,74.217765,59.548965,33.369355
52.041340,82.039307,118.878184,153.142385,97.953810,97.368877,29.211280,14.218811,118.514313,-0.001086,82.495358,52.621272,151.348279,119.049331,149.487796,118.739362,71.441556,116.646897,-0.000586,0.002295,32.000000,-235.792499,119.134706,-0.260919,21.335530,0.668069,484054.672159,0.984272,40.077530,17.320515,2.301270,0.062567,0.044763,172.996828,32.000000,185.947519,175.568177,174.244226,157.772036,32.000000,155.386013,67.128517,58.791574,86.424122,86.140631,48.425104,40.674183,49.365638,21.744459,74.275741,59.556046,33.452700
51.786607,82.042065,118.851548,153.136798,97.969012,97.377195,29.215094,14.218240,118.494783,-0.001088,82.464160,52.499035,151.342967,119.042888,149.542562,118.665776,71.468544,116.680934,-0.000586,0.002277,32.000000,-235.787333,119.137888,-0.261157,21.294565,0.667314,484029.225449,0.983751,40.076416,17.395801,2.301667,0.049492,0.031616,172.891368,32.000000,186.102932,175.165041,174.326039,158.225750,32.000000,154.696134,67.178063,58.823534,86.427852,86.140631,48.463662,40.674183,49.464720,21.744459,74.276123,59.553597,33.323574
51.551561,82.042065,118.897831,153.136798,97.996796,97.377198,29.228706,14.219524,118.502115,-0.000865,82.450546,52.489274,151.389917,119.073372,149.578590,118.716117,71.473708,116.791752,-0.000583,0.002309,32.000000,-235.787688,119.087125,-0.261271,21.355829,0.660412,483961.978175,0.976469,39.697308,17.283294,2.284303,0.059768,0.041791,173.321732,32.000000,185.507006,175.053261,176.649095,158.396302,32.000000,154.430015,67.190443,58.810808,86.386523,86.140631,48.430945,40.674183,49.628031,21.744459,74.285146,59.553509,33.434358
51.835090,82.048132,118.924274,153.140989,98.011353,97.386062,29.214637,14.217812,118.533253,-0.000927,82.444604,52.662344,151.356428,119.044906,149.557574,118.780900,71.443213,116.792489,-0.000582,0.002328,32.000000,-235.789072,119.041849,-0.261328,21.386409,0.665906,484076.962543,0.981644,39.955506,17.274781,2.295025,0.073080,0.048116,173.645321,32.000000,185.208840,174.906430,178.140494,158.401973,32.000000,154.700513,67.198660,58.803548,86.373645,86.140631,48.431774,40.674183,49.632356,21.744459,74.304545,59.554738,33.313889
51.966513,82.067713,118.844299,153.143782,98.018428,97.394961,29.249950,14.217384,118.518606,-0.001025,82.504142,52.523194,151.407870,119.029634,149.535356,118.603966,71.447617,116.782919,-0.000581,0.002337,32.000000,-235.791631,119.101463,-0.261335,21.350033,0.668327,484179.397999,0.986040,40.192055,17.329732,2.306387,0.044659,0.021986,173.797037,32.000000,185.108183,175.365057,178.880389,157.765625,32.000000,155.345946,67.208893,58.797904,86.384895,86.140631,48.408087,40.674183,49.398054,21.744459,74.366236,59.556528,33.158350
51.591292,82.082606,118.974827,153.156632,98.033082,97.398817,29.223794,14.221522,118.593676,-0.000794,82.571452,52.463170,151.423766,119.126102,149.536457,118.648849,71.448358,116.807299,-0.000581,0.002365,32.000000,-235.785854,119.082433,-0.261297,21.415677,0.662785,484154.188001,0.980767,39.912881,17.360627,2.294281,0.061327,0.032702,173.687434,32.000000,185.375009,175.667695,177.406157,157.766202,32.000000,155.690822,67.179290,58.828559,86.381552,86.140631,48.452969,40.674183,49.630262,21.744459,74.366895,59.545946,33.460991
51.577922,82.082606,118.825477,153.156632,98.081431,97.405166,29.225853,14.215529,118.580328,-0.000705,82.565169,52.651452,151.372524,119.032509,149.496884,118.628025,71.481292,116.679691,-0.000580,0.002366,32.000000,-235.790372,119.155082,-0.261207,21.411927,0.661227,484153.738419,0.977032,39.800650,17.351034,2.286940,0.072351,0.045426,173.097860,32.000000,185.783487,175.723495,175.484453,157.644989,32.000000,155.796460,67.188843,58.821808,86.356526,86.140631,48.397354,40.674183,49.623149,21.744459,74.414213,59.547037,33.268548
51.705098,82.089777,118.925633,153.150766,98.082913,97.407665,29.224938,14.220523,118.624875,-0.000925,82.595192,52.578314,151.382389,119.086279,149.546705,118.723798,71.465949,116.836663,-0.000580,0.002371,32.000000,-235.788820,119.132176,-0.261105,21.438179,0.666515,484367.111766,0.985698,40.192553,17.363512,2.306103,0.048541,0.024236,172.908362,32.000000,185.953527,175.425987,174.043214,157.982946,32.000000,154.963477,67.227977,58.826013,86.374418,86.140631,48.426610,40.674183,49.636873,21.744459,74.437460,59.554355,33.256002
52.024650,82.109633,118.879574,153.160823,98.108229,97.417869,29.251807,14.215529,118.634916,-0.000898,82.489033,52.505095,151.363597,119.114236,149.586055,118.688490,71.484388,116.688017,-0.000579,0.002382,32.000000,-235.792995,119.076439,-0.261392,21.473112,0.665890,484342.030778,0.985970,40.206024,17.261357,2.303805,0.073634,0.033313,172.940882,32.000000,186.002687,175.100097,174.955480,158.122033,32.000000,154.672623,67.227758,58.815699,86.360384,86.140631,48.412019,40.674183,49.381787,21.744459,74.500418,59.550499,33.458790
51.710524,82.079572,118.996222,153.153559,98.128198,97.428071,29.206124,14.217098,118.554767,-0.000783,82.387820,52.616310,151.398265,119.130813,149.566040,118.634321,71.478481,116.710971,-0.000578,0.002373,32.000000,-235.789950,119.056635,-0.261155,21.416097,0.663613,484334.355323,0.983413,40.085153,17.361842,2.300076,0.061226,0.038492,173.392864,32.000000,185.350481,175.042037,177.091339,158.165162,32.000000,154.456018,67.220002,58.828470,86.328115,86.140631,48.441843,40.674183,49.546275,21.744459,74.501484,59.553823,33.382928
51.828576,82.079572,118.910743,153.153559,98.137273,97.417923,29.206626,14.215100,118.634652,-0.000897,82.416373,52.531794,151.384965,119.113644,149.574767,118.702730,71.425187,116.750273,-0.000577,0.002375,32.000000,-235.796701,119.087432,-0.261269,21.414890,0.656918,484223.456625,0.976114,39.784342,17.262779,2.285062,0.050707,0.031795,173.678172,32.000000,185.261302,175.021332,178.360766,158.356315,32.000000,154.785934,67.204576,58.823401,86.349006,86.140631,48.423739,40.674183,49.482070,21.744459,74.408366,59.548965,33.459597
51.977139,82.070195,118.963832,153.151883,98.110763,97.419165,29.220909,14.215814,118.576854,-0.001049,82.443343,52.740428,151.404575,119.120067,149.529010,118.752989,71.466776,116.790980,-0.000577,0.002364,32.000000,-235.793365,119.109030,-0.261266,21.418326,0.664814,484395.116768,0.984117,40.069492,17.281140,2.301199,0.134098,0.042777,173.847621,32.000000,185.056508,175.522708,178.944051,157.672222,32.000000,155.310155,67.170305,58.818222,86.350398,86.140631,48.454793,40.674183,49.577996,21.744459,74.379792,59.544097,33.464659
52.083030,82.054200,118.913911,153.141268,98.116672,97.422993,29.216505,14.216670,118.589805,-0.000795,82.485186,52.549120,151.422368,118.963506,149.525928,118.685720,71.451888,116.760658,-0.000576,0.002366,32.000000,-235.790050,119.120981,-0.260951,21.393883,0.662188,484389.142141,0.981566,39.950861,17.355757,2.294309,0.071031,0.036897,173.450350,32.000000,185.443134,175.628977,176.811265,157.647986,32.000000,155.656255,67.134872,58.830794,86.338614,86.140631,48.420448,40.674183,49.332170,21.744459,74.330462,59.545061,33.441915
51.674814,82.046478,118.945820,153.141827,98.111909,97.417880,29.205337,14.219810,118.570881,-0.000886,82.489033,52.543976,151.379233,119.046089,149.533274,118.690000,71.495570,116.754003,-0.000576,0.002368,32.000000,-235.793467,119.149084,-0.260791,21.428528,0.659922,484236.501171,0.978035,39.792487,17.336246,2.288772,0.066282,0.036706,173.008874,32.000000,185.906006,175.734163,175.288282,157.617001,32.000000,155.692471,67.125844,58.846065,86.320080,86.140631,48.463784,40.674183,49.496403,21.744459,74.330989,59.554158,33.434358
51.739378,82.046478,118.926566,153.141827,98.105256,97.412793,29.230415,14.218383,118.509799,-0.001094,82.464629,52.614508,151.354730,119.055428,149.560435,118.698515,71.452042,116.768573,-0.000577,0.002362,32.000000,-235.786371,119.116494,-0.260653,21.380115,0.658536,484212.755305,0.976024,39.670488,17.334688,2.283160,0.120404,0.043995,172.887709,32.000000,186.041027,175.198896,173.759765,158.108640,32.000000,154.840353,67.165572,58.850447,86.312709,86.140631,48.421519,40.674183,49.520329,21.744459,74.307323,59.546280,33.446244
51.782399,82.050063,118.928863,153.139033,98.106118,97.408837,29.219456,14.218097,118.547594,-0.001031,82.451891,52.546162,151.366233,119.143557,149.552569,118.767984,71.473010,116.784938,-0.000579,0.002355,32.000000,-235.791246,119.072319,-0.260646,21.308439,0.664567,484288.524172,0.984699,40.072323,17.287398,2.301814,0.064244,0.042041,173.029502,32.000000,186.095340,175.123260,175.301218,158.178752,32.000000,154.704952,67.169867,58.854785,86.294238,86.140631,48.441822,40.674183,49.417206,21.744459,74.318996,59.549949,33.250793
51.760708,82.055579,118.874048,153.137078,98.119608,97.407567,29.212182,14.218240,118.672113,-0.000787,82.413873,52.516903,151.378215,119.145168,149.541000,118.729990,71.444173,116.713745,-0.000581,0.002351,32.000000,-235.792414,119.078172,-0.260627,21.346676,0.664806,484313.969638,0.982471,40.007383,17.338828,2.298570,0.067551,0.078228,173.483910,32.000000,185.300248,174.960534,177.220568,158.303570,32.000000,154.700851,67.175104,58.816341,86.276883,86.140631,48.399698,40.674183,49.500464,21.744459,74.336729,59.549496,33.425995
51.593589,82.061646,118.961920,153.141547,98.118862,97.413263,29.215221,14.217098,118.603635,-0.001022,82.373352,52.705001,151.430575,119.141579,149.592721,118.713528,71.467452,116.843522,-0.000581,0.002361,32.000000,-235.792900,119.197441,-0.260915,21.265192,0.666297,484239.388297,0.981922,39.967730,17.326736,2.296704,0.065378,0.039510,173.745021,32.000000,185.244869,175.227208,178.708633,158.209421,32.000000,154.834440,67.206745,58.836947,86.299768,86.140631,48.451099,40.674183,49.604063,21.744459,74.337269,59.553941,33.360111
51.682183,82.061646,118.948903,153.141547,98.118348,97.413304,29.263521,14.218097,118.641734,-0.001111,82.415946,52.564842,151.388979,119.108159,149.528590,118.765214,71.451257,116.800610,-0.000583,0.002373,32.000000,-235.788459,119.185061,-0.261005,21.267657,0.665101,484302.780074,0.982614,39.995042,17.316955,2.296608,0.061250,0.039904,173.801784,32.000000,185.167761,175.652011,178.592618,157.682740,32.000000,155.298773,67.188580,58.843830,86.298503,86.140631,48.425289,40.674183,49.553044,21.744459,74.356820,59.548749,33.190485
51.746328,82.048960,118.908403,153.143503,98.169475,97.420318,29.221373,14.215957,118.685520,-0.000854,82.421330,52.672022,151.349278,119.041094,149.468640,118.701793,71.443910,116.786879,-0.000585,0.002371,32.000000,-235.796501,119.140663,-0.261195,21.320529,0.671175,484376.310829,0.986036,40.169278,17.364057,2.305750,0.061364,0.035539,173.320264,32.000000,185.656739,175.718578,176.287616,157.612076,32.000000,155.664864,67.204970,58.855759,86.292502,86.140631,48.443373,40.674183,49.488936,21.744459,74.317713,59.549201,33.396501
51.862539,82.025242,118.909694,153.133446,98.212935,97.422828,29.223376,14.219952,118.589819,-0.000771,82.456721,52.709480,151.366213,119.138072,149.497404,118.775218,71.454743,116.831848,-0.000584,0.002358,32.000000,-235.788407,119.144495,-0.261441,21.276968,0.669480,484364.110874,0.982579,40.080077,17.356986,2.301546,0.062676,0.034133,173.082589,32.000000,185.975507,175.713917,174.906878,157.626567,32.000000,155.804074,67.233959,58.837522,86.300302,86.140631,48.405768,40.674183,49.452886,21.744459,74.244033,59.545670,33.244410
52.099718,82.027448,118.916954,153.140430,98.228689,97.429302,29.225816,14.214672,118.663806,-0.001002,82.424280,52.542899,151.308936,119.172105,149.533934,118.813290,71.461414,116.791798,-0.000583,0.002349,32.000000,-235.791720,119.206110,-0.261597,21.372745,0.666479,484365.957635,0.982714,40.002877,17.356888,2.297910,0.070419,0.033473,172.908380,32.000000,186.154671,175.030073,173.891065,158.113797,32.000000,154.814138,67.233981,58.819041,86.269811,86.140631,48.422059,40.674183,49.484491,21.744459,74.244278,59.544244,33.446024
51.952124,82.027448,118.982953,153.140430,98.256228,97.430646,29.202886,14.215386,118.531318,-0.000865,82.292901,52.576588,151.375359,119.191252,149.546124,118.762339,71.480661,116.784186,-0.000585,0.002360,32.000000,-235.795924,119.035996,-0.261424,21.415546,0.665840,484273.999800,0.980227,39.862440,17.370438,2.292786,0.064568,0.037495,173.252567,32.000000,185.881125,175.057748,175.709043,158.273855,32.000000,154.708098,67.260646,58.877935,86.293618,86.140631,48.432054,40.674183,49.382852,21.744459,74.251437,59.554000,33.319685
51.820130,82.026345,118.906976,153.143782,98.308651,97.418713,29.215145,14.222521,118.660704,-0.000596,82.322975,52.639764,151.354111,119.057609,149.559815,118.750080,71.462047,116.811563,-0.000586,0.002372,32.000000,-235.789772,119.151469,-0.261302,21.427767,0.658922,484184.794329,0.975374,39.627047,17.342052,2.282487,0.056045,0.045688,173.549698,32.000000,185.406529,174.947710,177.623989,158.483488,32.000000,154.482361,67.278546,58.849761,86.289568,86.140631,48.415775,40.674183,49.467184,21.744459,74.248251,59.550509,33.217778
52.086794,82.009522,118.957503,153.140709,98.340071,97.414327,29.256071,14.215386,118.649156,-0.000792,82.264514,52.519897,151.359523,119.085383,149.547746,118.754190,71.414853,116.825159,-0.000586,0.002401,32.000000,-235.788056,119.222487,-0.261416,21.454151,0.660566,484225.174882,0.979163,39.774805,17.318676,2.290242,0.068436,0.048361,173.812217,32.000000,185.061591,175.373270,178.920716,157.859574,32.000000,154.735349,67.278656,58.819174,86.293252,86.140631,48.418914,40.674183,49.296947,21.744459,74.195908,59.549024,33.453727
51.756651,81.991320,118.905022,153.128139,98.300982,97.415572,29.216241,14.219952,118.591453,-0.000843,82.342723,52.670982,151.401979,119.186683,149.547705,118.687698,71.456924,116.771939,-0.000587,0.002379,32.000000,-235.791194,119.206659,-0.261267,21.445024,0.661827,484261.617465,0.981335,39.906115,17.352136,2.294610,0.069910,0.029950,173.846958,32.000000,185.199948,175.713762,178.274984,157.626787,32.000000,155.416191,67.296512,58.842258,86.300817,86.140631,48.439769,40.674183,49.515376,21.744459,74.196001,59.552211,33.307360
51.770094,81.991320,119.067618,153.128139,98.283104,97.421893,29.222514,14.220381,118.640095,-0.000649,82.328147,52.687004,151.353951,119.177813,149.466478,118.810360,71.439987,116.877494,-0.000588,0.002377,32.000000,-235.787979,119.210350,-0.261430,21.468837,0.656788,484180.540138,0.974435,39.622044,17.406701,2.283832,0.079451,0.050309,173.222030,32.000000,185.763857,175.835965,175.890060,157.441890,32.000000,155.832928,67.303764,58.853369,86.297603,86.140631,48.397215,40.674183,49.475955,21.744459,74.139093,59.547952,33.398408
52.042395,81.992148,118.962434,153.125066,98.311467,97.429647,29.216610,14.212817,118.597883,-0.000660,82.359309,52.669207,151.336636,119.130121,149.545344,118.875811,71.475494,116.891641,-0.000588,0.002374,32.000000,-235.799968,119.202623,-0.261582,21.460078,0.662278,484240.584773,0.982488,39.934863,17.335771,2.297386,0.063807,0.093002,173.008697,32.000000,186.107161,175.608204,174.500617,157.928515,32.000000,155.839869,67.301836,58.864036,86.275511,86.140631,48.409950,40.674183,49.311195,21.744459,74.141598,59.550037,33.389971
51.896711,81.981116,119.066507,153.116965,98.324428,97.436067,29.202630,14.213245,118.549934,-0.000907,82.310386,52.596376,151.290302,119.125655,149.545304,118.765740,71.474885,116.915413,-0.000589,0.002389,32.000000,-235.792656,119.196362,-0.261548,21.427138,0.662459,484297.868993,0.982064,39.921352,17.409936,2.299930,0.055919,0.043476,172.938672,32.000000,186.118420,175.024589,174.202917,158.343043,32.000000,154.774884,67.299711,58.861048,86.243155,86.140631,48.458234,40.674183,49.373331,21.744459,74.107031,59.555309,33.279333
51.699370,81.987735,118.968838,153.119479,98.312570,97.442120,29.227772,14.222664,118.646301,-0.000790,82.355398,52.584515,151.335238,119.174061,149.543562,118.812480,71.452456,116.853169,-0.000588,0.002403,32.000000,-235.787663,119.201375,-0.261431,21.418221,0.657467,484143.436862,0.976767,39.649094,17.382097,2.285875,0.046543,0.034753,173.284843,32.000000,185.656780,174.935317,176.336914,158.443763,32.000000,154.646383,67.303632,58.830948,86.230876,86.140631,48.412993,40.674183,49.444364,21.744459,74.106847,59.550126,33.360331
51.655038,81.987735,118.965780,153.119479,98.288467,97.450652,29.209875,14.215671,118.623945,-0.000736,82.339924,52.667026,151.403317,119.107853,149.565019,118.778759,71.438745,116.863643,-0.000590,0.002438,32.000000,-235.794983,119.172519,-0.261295,21.403430,0.661671,484231.307581,0.980250,39.784030,17.395588,2.294298,0.068584,0.036374,173.636860,32.000000,185.411130,175.058782,177.904530,158.332947,32.000000,154.498073,67.320875,58.829443,86.257704,86.140631,48.416121,40.674183,49.509974,21.744459,74.127401,59.550194,33.320125
52.096544,82.006764,118.941779,153.125066,98.273473,97.452817,29.227194,14.220809,118.631044,-0.000939,82.432551,52.507452,151.419033,119.090153,149.525247,118.850229,71.411454,116.868454,-0.000592,0.002465,32.000000,-235.784437,119.284526,-0.261736,21.307390,0.664690,484404.111970,0.983540,39.988874,17.384283,2.301166,0.082197,0.038812,173.772045,32.000000,185.097471,175.528459,179.025885,157.471013,32.000000,155.021130,67.322715,58.831723,86.243904,86.140631,48.404953,40.674183,49.259878,21.744459,74.186862,59.548119,33.414623
51.932601,82.023312,119.040352,153.128977,98.282311,97.458844,29.220316,14.218811,118.587860,-0.000967,82.537968,52.481575,151.369168,119.181790,149.491239,118.774891,71.441120,116.788427,-0.000591,0.002462,32.000000,-235.791352,119.178596,-0.261611,21.342402,0.665940,484493.349358,0.985145,40.033483,17.403671,2.303082,0.059870,0.048365,173.853581,32.000000,185.268780,175.740598,177.384969,157.656738,32.000000,155.460193,67.306305,58.845003,86.245789,86.140631,48.440680,40.674183,49.343360,21.744459,74.238643,59.542818,33.464512
51.743469,82.053372,118.912706,153.135402,98.296815,97.462157,29.218734,14.223948,118.561290,-0.000908,82.552584,52.596033,151.352972,119.135542,149.474244,118.747596,71.475080,116.752428,-0.000591,0.002488,32.000000,-235.784575,119.209023,-0.261273,21.315284,0.661299,484370.764137,0.975578,39.609536,17.433570,2.283103,0.059685,0.040798,173.133151,32.000000,185.841192,175.743211,175.577188,157.642427,32.000000,155.847165,67.321838,58.857750,86.236832,86.140631,48.390531,40.674183,49.448372,21.744459,74.332934,59.551158,33.361798
51.604370,82.082606,119.041685,153.144620,98.268737,97.456387,29.217268,14.218668,118.634133,-0.001098,82.663050,52.474610,151.371605,119.158320,149.505471,118.723899,71.466427,116.806241,-0.000591,0.002480,32.000000,-235.796084,119.179595,-0.260870,21.348538,0.663733,484442.799944,0.979252,39.790236,17.360517,2.292209,0.067822,0.036276,172.951519,32.000000,186.059029,175.445065,174.215222,158.017808,32.000000,155.235882,67.362675,58.869149,86.256011,86.140631,48.400940,40.674183,49.571822,21.744459,74.333453,59.547126,33.172951
51.813504,82.082606,118.881629,153.144620,98.270252,97.465297,29.203959,14.214387,118.624786,-0.001135,82.503841,52.529944,151.346142,119.196941,149.525968,118.714891,71.492866,116.817631,-0.000593,0.002478,32.000000,-235.794464,119.195219,-0.260462,21.354334,0.667004,484522.804873,0.983294,40.010164,17.307032,2.298120,0.061508,0.027144,172.927681,32.000000,186.129487,175.023906,174.885213,158.259810,32.000000,154.936051,67.361799,58.877094,86.221339,86.140631,48.379210,40.674183,49.414107,21.744459,74.425565,59.550824,33.445364
