OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, July 18, 2019
5:43:53 PM
42-90
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
51.722957,81.860600,138.995079,162.260922,97.462335,96.420189,29.141017,14.173145,138.522746,1.151290,81.129941,52.544743,160.478767,139.417819,158.568400,138.912642,78.799668,137.211517,-0.000590,0.001902,32.000000,-235.836034,139.094264,-0.232722,24.080164,0.700552,466122.712486,0.982511,40.212341,20.403218,2.705366,0.070166,0.032316,185.463055,32.000000,200.914876,187.408085,185.929617,169.753389,32.000000,165.540090,67.228029,58.815553,95.969854,63.905570,51.661185,42.493671,99.761045,21.149648,79.640301,59.578951,36.366705
51.624794,81.847638,139.019772,162.250010,97.486093,96.421454,29.141412,14.173002,138.449710,1.151333,80.992583,52.546224,160.494301,139.384888,158.611483,138.887400,78.804703,137.100370,-0.000591,0.001885,32.000000,-235.835849,139.123327,-0.232528,24.069438,0.693780,465983.898379,0.972823,39.763144,20.414922,2.683320,0.055799,0.028973,185.539524,32.000000,201.118687,186.754377,186.983935,170.491803,32.000000,164.853544,67.180284,58.810639,95.971973,63.905570,51.658269,42.493671,99.844895,21.149648,79.598419,59.559636,36.378297
51.286852,81.827782,138.975098,162.244415,97.448856,96.422715,29.159225,14.173573,138.459434,1.151548,80.929516,52.418145,160.510628,139.376161,158.609381,138.895957,78.766497,137.185010,-0.000591,0.001889,32.000000,-235.836753,139.013765,-0.232516,24.075706,0.695365,465915.946888,0.975338,39.838016,20.415894,2.687300,0.061337,0.041343,186.048267,32.000000,200.234032,186.758044,189.616333,170.381186,32.000000,164.707865,67.121338,58.807031,95.942155,63.905570,51.667374,42.493671,99.997163,21.149648,79.596937,59.572746,36.287395
51.989594,81.827782,139.075627,162.244415,97.495228,96.418951,29.156614,14.169720,138.481567,1.151719,80.992605,52.467084,160.556893,139.405585,158.646333,138.957785,78.780090,137.174301,-0.000588,0.001885,32.000000,-235.838803,139.077134,-0.232771,24.103637,0.697294,465943.179190,0.977319,39.923838,20.357442,2.692888,0.061642,0.032981,186.545824,32.000000,199.959614,187.067378,191.119214,170.237620,32.000000,165.262975,67.115946,58.796119,95.976424,63.905570,51.679613,42.493671,99.607782,21.149648,79.533244,59.569559,36.343154
51.806145,81.823369,138.989312,162.258963,97.474207,96.415947,29.138133,14.175000,138.460697,1.152011,80.970063,52.494455,160.537857,139.476769,158.579765,138.991586,78.734340,137.188722,-0.000585,0.001897,32.000000,-235.829098,139.104277,-0.232913,24.086773,0.702069,466162.858020,0.983667,40.245165,20.436329,2.709761,0.067291,0.037386,186.553006,32.000000,200.063108,187.486963,190.614888,169.668492,32.000000,165.689847,67.081957,58.783657,95.963773,63.905570,51.671403,42.493671,99.755874,21.149648,79.517758,59.573729,36.311973
51.629303,81.814269,139.019445,162.264279,97.483920,96.415481,29.155478,14.176855,138.521553,1.152299,81.051773,52.543905,160.558476,139.427239,158.555962,138.976654,78.782749,137.171642,-0.000584,0.001892,32.000000,-235.827242,139.074806,-0.232932,24.073241,0.690970,465772.659680,0.969303,39.537596,20.417589,2.675067,0.061676,0.036371,185.865339,32.000000,200.460786,187.800195,188.192528,169.219557,32.000000,165.635513,67.086055,58.816393,95.991917,63.905570,51.660537,42.493671,99.805362,21.149648,79.487586,59.563403,36.302362
51.369382,81.811511,138.971761,162.260922,97.470586,96.411692,29.165113,14.176998,138.518264,1.152036,81.094412,52.617957,160.508608,139.433580,158.569292,138.876565,78.769134,137.170642,-0.000584,0.001895,32.000000,-235.830214,139.191607,-0.233117,24.102037,0.693778,465926.830255,0.973605,39.717183,20.470270,2.682873,0.057044,0.039845,185.529747,32.000000,200.927645,187.594728,186.346210,169.608502,32.000000,165.787894,67.058310,58.813604,95.965278,63.905570,51.686289,42.493671,99.754510,21.149648,79.485779,59.567750,36.363183
52.165847,81.811511,139.003224,162.260922,97.504863,96.410446,29.139449,14.175143,138.440737,1.152179,81.023453,52.515877,160.475065,139.387518,158.597479,138.998900,78.738555,137.215637,-0.000583,0.001889,32.000000,-235.834528,139.031162,-0.233205,24.078565,0.697017,465911.760776,0.976615,39.885928,20.413652,2.692646,0.070662,0.041572,185.369846,32.000000,201.088187,186.846331,186.420858,170.352037,32.000000,164.956047,67.033655,58.759686,95.929653,63.905570,51.658342,42.493671,99.512036,21.149648,79.475332,59.575214,36.394291
51.794702,81.823094,138.976556,162.263720,97.511892,96.415541,29.147006,14.176998,138.498815,1.152478,80.941699,52.482809,160.532592,139.381543,158.634411,138.973537,78.753748,137.141258,-0.000583,0.001916,32.000000,-235.831525,139.117859,-0.233291,24.091101,0.699900,466043.444803,0.981605,40.145416,20.426786,2.705342,0.069415,0.038237,185.865108,32.000000,200.349780,186.824618,189.099196,170.281931,32.000000,164.571355,67.032822,58.785339,95.948176,63.905570,51.672085,42.493671,99.872544,21.149648,79.509751,59.561514,36.398180
51.517236,81.820060,139.057519,162.267357,97.547566,96.420621,29.164278,14.168578,138.469475,1.152233,80.950584,52.581110,160.548522,139.345066,158.659799,138.939041,78.744650,137.126309,-0.000583,0.001890,32.000000,-235.840601,139.170135,-0.233122,24.130676,0.688543,465701.374211,0.966194,39.345010,20.478986,2.664640,0.104157,0.038599,186.498023,32.000000,200.026058,186.904348,190.857785,170.447466,32.000000,165.283702,67.049631,58.766569,95.944891,63.905570,51.682417,42.493671,99.871602,21.149648,79.498545,59.559636,36.391723
51.362748,81.818681,139.001470,162.270154,97.502583,96.420734,29.135958,14.169577,138.425856,1.152248,80.963771,52.549135,160.535283,139.381300,158.643137,138.946559,78.714847,137.165180,-0.000583,0.001872,32.000000,-235.838454,139.129202,-0.232965,24.111898,0.693754,465894.134400,0.973537,39.728400,20.428052,2.683220,0.060043,0.045375,186.526789,32.000000,199.836658,187.447402,191.089879,169.668140,32.000000,165.727659,67.078274,58.767741,95.940631,63.905570,51.681784,42.493671,99.731719,21.149648,79.496795,59.556744,36.394218
52.231052,81.818681,139.083296,162.270154,97.460515,96.420782,29.146198,14.172717,138.511368,1.152288,80.994919,52.659158,160.574939,139.451974,158.567942,139.068836,78.733152,137.177624,-0.000582,0.001881,32.000000,-235.837610,139.119941,-0.232958,24.095507,0.697314,466068.494666,0.978690,40.004664,20.429964,2.699243,0.068493,0.044296,186.027274,32.000000,200.146154,187.854210,188.874075,169.190631,32.000000,165.682819,67.108450,58.772987,95.907845,63.905570,51.693918,42.493671,99.482666,21.149648,79.490724,59.560305,36.312707
51.693344,81.814545,138.954054,162.264559,97.479307,96.416920,29.138352,14.173430,138.568631,1.152195,81.002519,52.591648,160.504867,139.430013,158.559134,138.959376,78.722758,137.210170,-0.000582,0.001895,32.000000,-235.839027,139.086391,-0.233079,24.131069,0.699948,466198.414108,0.982834,40.159291,20.478450,2.706270,0.058763,0.037285,185.502230,32.000000,200.778535,187.663314,186.941192,169.378181,32.000000,166.184080,67.115791,58.772832,95.915772,63.905570,51.687011,42.493671,99.861009,21.149648,79.476013,59.572146,36.290330
51.693479,81.805720,139.064154,162.257564,97.471782,96.418112,29.156640,14.169435,138.490761,1.152212,80.991987,52.523327,160.478863,139.403832,158.633319,138.989932,78.705144,137.212214,-0.000581,0.001891,32.000000,-235.839744,139.124164,-0.233268,24.102194,0.687571,465737.293455,0.964781,39.287068,20.466123,2.662847,0.057797,0.041053,185.425160,32.000000,200.891062,186.990249,186.041636,169.966630,32.000000,165.229151,67.161108,58.758046,95.876351,63.905570,51.689535,42.493671,99.781088,21.149648,79.446617,59.552427,36.388275
51.365446,81.818405,139.041692,162.255326,97.552918,96.416867,29.144042,14.174144,138.509036,1.152020,80.884731,52.587488,160.480228,139.409520,158.639586,138.948518,78.818191,137.209251,-0.000581,0.001894,32.000000,-235.834871,139.152205,-0.233294,24.104345,0.694040,465997.562927,0.975891,39.821746,20.492157,2.688045,0.059596,0.041142,185.697703,32.000000,200.638152,186.844500,188.318787,170.165039,32.000000,164.782673,67.199256,58.778497,95.853524,63.905570,51.674102,42.493671,99.855396,21.149648,79.444727,59.567651,36.367952
52.164987,81.818405,139.063666,162.255326,97.570328,96.423336,29.150531,14.168578,138.512950,1.151874,80.935428,52.595080,160.576718,139.472304,158.652260,138.890148,78.741669,137.167772,-0.000581,0.001906,32.000000,-235.836667,139.050702,-0.233114,24.093487,0.695428,466024.732534,0.975268,39.812784,20.510753,2.690168,0.055883,0.038735,186.333207,32.000000,199.993793,186.835024,190.616970,170.387857,32.000000,164.889084,67.208261,58.763202,95.843711,63.905570,51.690933,42.493671,99.531527,21.149648,79.482583,59.563176,36.308525
51.622210,81.814820,139.088153,162.249171,97.572159,96.427189,29.165613,14.176713,138.488233,1.151578,80.950521,52.548798,160.524615,139.387130,158.640736,139.006174,78.696953,137.174764,-0.000580,0.001908,32.000000,-235.832303,139.129811,-0.233058,24.109144,0.700311,465989.767876,0.982466,40.156288,20.396282,2.706911,0.061336,0.041554,186.568029,32.000000,199.838949,187.354789,191.233542,169.774481,32.000000,165.500645,67.199694,58.719220,95.820799,63.905570,51.653760,42.493671,99.906840,21.149648,79.469596,59.560688,36.315201
51.468101,81.817854,139.032975,162.253368,97.508343,96.430999,29.157596,14.179567,138.455948,1.151755,81.061601,52.642130,160.553685,139.498627,158.580179,138.900158,78.736829,137.280786,-0.000580,0.001902,32.000000,-235.832399,139.158118,-0.232985,24.082420,0.688541,465765.793573,0.965989,39.352764,20.452873,2.665843,0.052885,0.046152,186.356032,32.000000,199.948728,187.837763,189.782946,169.228334,32.000000,165.813810,67.212315,58.747951,95.817218,63.905570,51.678590,42.493671,99.932215,21.149648,79.477279,59.559292,36.380425
51.505855,81.820887,139.031546,162.262600,97.464645,96.430983,29.156324,14.174572,138.444906,1.151464,81.082792,52.566637,160.532748,139.563124,158.598388,138.972578,78.777522,137.189110,-0.000580,0.001890,32.000000,-235.834771,139.127181,-0.232891,24.104843,0.696520,466129.750770,0.976541,39.893622,20.500949,2.694347,0.054850,0.034071,185.707597,32.000000,200.592124,187.934889,187.369104,169.209357,32.000000,165.869593,67.243253,58.772056,95.795110,63.905570,51.658405,42.493671,99.687277,21.149648,79.475508,59.577781,36.128408
51.735381,81.820887,139.110371,162.262600,97.399662,96.428391,29.150914,14.175571,138.456365,1.151598,81.090712,52.554478,160.468867,139.439820,158.625185,138.954183,78.767863,137.209862,-0.000580,0.001901,32.000000,-235.833936,139.117574,-0.232568,24.072480,0.699413,466156.110471,0.980028,40.052037,20.512007,2.701343,0.069966,0.046678,185.425432,32.000000,200.968597,187.255010,185.860022,169.825088,32.000000,165.610212,67.289921,58.788500,95.812216,63.905570,51.712799,42.493671,99.785679,21.149648,79.483240,59.571762,36.324005
51.548114,81.824748,139.016024,162.253927,97.379631,96.432602,29.139810,14.172574,138.460723,1.151585,80.973001,52.443298,160.476269,139.426873,158.605469,138.903759,78.746339,137.141079,-0.000581,0.001916,32.000000,-235.838080,139.060898,-0.232558,24.084151,0.698186,466065.695264,0.979299,40.016971,20.427274,2.699335,0.063408,0.044463,185.523683,32.000000,200.724739,186.942083,187.685457,170.111433,32.000000,164.581966,67.273971,58.750939,95.761301,63.905570,51.662538,42.493671,99.926850,21.149648,79.493582,59.568772,36.279838
51.797689,81.833573,139.071845,162.254487,97.321197,96.434272,29.172893,14.168150,138.436360,1.151594,81.047432,52.578571,160.533242,139.320169,158.610566,138.880430,78.757425,137.134696,-0.000581,0.001922,32.000000,-235.839226,139.073769,-0.232629,24.061203,0.695983,465957.783300,0.974742,39.785810,20.446904,2.688883,0.064286,0.044471,186.141444,32.000000,200.017480,186.867065,190.088185,170.319832,32.000000,164.806465,67.354529,58.774711,95.783855,63.905570,51.702073,42.493671,99.761469,21.149648,79.519469,59.569176,36.324665
51.565093,81.857566,138.993097,162.263160,97.358087,96.434238,29.150854,14.172146,138.385440,1.151491,81.135940,52.482342,160.561124,139.177187,158.646804,138.889967,78.723193,137.172156,-0.000580,0.001921,32.000000,-235.834246,139.059818,-0.232878,24.082210,0.698075,466114.254835,0.979008,39.978214,20.435375,2.696821,0.075469,0.039618,186.483623,32.000000,199.891974,187.158790,191.280409,170.104003,32.000000,165.348442,67.333782,58.733142,95.770014,63.905570,51.649873,42.493671,99.980321,21.149648,79.517851,59.557236,36.407424
51.402889,81.857566,138.979445,162.263160,97.366717,96.436706,29.138514,14.173002,138.383518,1.151319,81.273147,52.468579,160.573788,139.222251,158.602215,138.829706,78.736095,137.154403,-0.000580,0.001902,32.000000,-235.836177,138.992637,-0.232889,24.079771,0.695215,465989.406240,0.972826,39.735879,20.421221,2.684904,0.058157,0.032696,186.467636,32.000000,199.826763,187.837920,190.295356,169.360858,32.000000,165.567396,67.337812,58.750672,95.780252,63.905570,51.667887,42.493671,100.000000,21.149648,79.591403,59.551365,36.366191
51.748442,81.892314,139.022821,162.266797,97.335828,96.446890,29.143499,14.173716,138.394365,1.151273,81.319348,52.457435,160.547033,139.326713,158.576150,138.817870,78.771257,137.134058,-0.000580,0.001875,32.000000,-235.835791,139.007219,-0.232689,24.068153,0.697818,466197.214673,0.978383,39.993915,20.473455,2.695488,0.057291,0.027828,185.809184,32.000000,200.447907,188.002586,187.732206,169.225688,32.000000,165.867272,67.334832,58.759437,95.759564,63.905570,51.627468,42.493671,99.911654,21.149648,79.698775,59.571202,36.148584
51.610314,81.930096,138.993544,162.267357,97.363457,96.451968,29.167997,14.172717,138.342700,1.150917,81.320739,52.476091,160.484520,139.269925,158.560599,138.804485,78.785390,137.123755,-0.000580,0.001878,32.000000,-235.837937,138.994146,-0.232493,24.085436,0.700337,466265.798573,0.982171,40.157605,20.452022,2.703728,0.055480,0.037858,185.443677,32.000000,200.985424,187.485370,186.051047,169.730605,32.000000,165.730126,67.327647,58.764794,95.748456,63.905570,51.673422,42.493671,99.892492,21.149648,79.815858,59.569244,36.372281
51.384469,81.939197,138.983096,162.267077,97.389732,96.455792,29.143672,14.176285,138.465577,1.150697,81.189898,52.465851,160.518340,139.277407,158.610327,138.825165,78.771107,137.114426,-0.000580,0.001849,32.000000,-235.834370,139.026266,-0.232601,24.073634,0.695720,466122.805158,0.975079,39.844108,20.407082,2.686512,0.060130,0.031315,185.469459,32.000000,200.811299,187.125063,186.712904,170.100278,32.000000,164.753900,67.391726,58.754678,95.743709,63.905570,51.636777,42.493671,99.898775,21.149648,79.815178,59.565173,36.192824
51.835564,81.939197,138.896574,162.267077,97.400398,96.457026,29.146269,14.165867,138.408744,1.150918,81.143068,52.505140,160.564189,139.274820,158.661936,138.906179,78.768989,137.108906,-0.000581,0.001872,32.000000,-235.844787,139.093186,-0.232456,24.084151,0.697293,466237.346127,0.977230,40.020880,20.387996,2.693135,0.052750,0.036604,186.046825,32.000000,200.232954,186.882005,189.311607,170.334263,32.000000,164.707500,67.430412,58.754235,95.739618,63.905570,51.642935,42.493671,99.740324,21.149648,79.843012,59.558987,36.378150
51.881514,81.932854,139.002838,162.268196,97.388866,96.458315,29.157446,14.170576,138.364912,1.151041,81.147885,52.485646,160.559677,139.271373,158.680401,138.818642,78.765229,137.068234,-0.000581,0.001869,32.000000,-235.836144,139.055800,-0.232350,24.111216,0.701108,466404.550447,0.982768,40.257850,20.397796,2.704769,0.056081,0.028445,186.486327,32.000000,199.974555,187.002934,191.092269,170.286134,32.000000,165.254079,67.459962,58.704186,95.725458,63.905570,51.631590,42.493671,99.881422,21.149648,79.822568,59.560964,36.341393
51.576993,81.928993,138.958392,162.265118,97.348105,96.464606,29.156161,14.174572,138.356160,1.151146,81.151459,52.548931,160.550891,139.286298,158.595469,138.880332,78.742148,137.076638,-0.000581,0.001866,32.000000,-235.834279,139.043154,-0.232204,24.095428,0.693428,466191.872572,0.973422,39.803469,20.397259,2.679561,0.053037,0.041405,186.596662,32.000000,199.701923,187.719036,190.896711,169.415116,32.000000,165.332191,67.448987,58.714546,95.715707,63.905570,51.662739,42.493671,99.890737,21.149648,79.809843,59.577102,36.264358
52.005045,81.912170,139.032646,162.259243,97.295061,96.467148,29.196208,14.171861,138.345767,1.151162,81.239208,52.420168,160.602043,139.341007,158.567977,138.864583,78.772858,137.084210,-0.000582,0.001856,32.000000,-235.839613,139.035874,-0.232102,24.082656,0.692489,466173.724133,0.972112,39.751012,20.381465,2.679236,0.060973,0.036991,185.972479,32.000000,200.336634,187.950125,188.492904,169.293101,32.000000,166.008594,67.487299,58.725924,95.728511,63.905570,51.663434,42.493671,99.965359,21.149648,79.809152,59.567750,36.389816
51.527131,81.912170,138.921238,162.259243,97.283205,96.467130,29.142434,14.167294,138.338912,1.151269,81.245457,52.509003,160.522276,139.267112,158.607489,138.808515,78.789844,137.032794,-0.000583,0.001851,32.000000,-235.839098,138.980891,-0.232078,24.147801,0.697421,466391.800391,0.978437,40.053349,20.408587,2.694193,0.068292,0.037139,185.518893,32.000000,200.895489,187.726346,186.543275,169.592914,32.000000,165.977253,67.506377,58.746044,95.734701,63.905570,51.651889,42.493671,99.921961,21.149648,79.755754,59.577456,36.243448
51.420844,81.895072,138.961222,162.258963,97.245451,96.465766,29.142799,14.178140,138.388492,1.151122,81.153023,52.515301,160.490000,139.323796,158.616216,138.939476,78.768774,137.064697,-0.000581,0.001817,32.000000,-235.834154,139.018495,-0.232201,24.168468,0.691609,466115.714351,0.968359,39.606510,20.381519,2.673445,0.059584,0.036869,185.469576,32.000000,200.801392,187.254339,186.338245,169.855710,32.000000,164.862740,67.525170,58.699006,95.704367,63.905570,51.646811,42.493671,99.841095,21.149648,79.701384,59.571241,36.208598
51.315151,81.902794,138.971098,162.257564,97.224498,96.461942,29.175800,14.170434,138.421809,1.150995,80.986962,52.568021,160.536167,139.423754,158.652315,138.837242,78.796155,137.172892,-0.000580,0.001804,32.000000,-235.839073,139.025636,-0.232319,24.199572,0.696473,466319.541404,0.979911,40.086795,20.339808,2.696079,0.055311,0.036528,185.796570,32.000000,200.474844,186.902098,188.790028,170.226533,32.000000,164.724276,67.581262,58.758638,95.709878,63.905570,51.668905,42.493671,100.000000,21.149648,79.724507,59.568182,36.205517
51.699544,81.875767,139.016351,162.252808,97.207933,96.461939,29.132116,14.176713,138.420406,1.150710,81.044438,52.453772,160.577267,139.313397,158.649042,138.813859,78.738800,137.183415,-0.000579,0.001817,32.000000,-235.831483,139.046763,-0.232527,24.209249,0.697672,466383.542852,0.982040,40.176973,20.376219,2.702430,0.066015,0.035589,186.327708,32.000000,200.075266,186.891812,190.657481,170.409407,32.000000,165.029817,67.587635,58.719658,95.718866,63.905570,51.631837,42.493671,99.520996,21.149648,79.723561,59.572352,36.397886
51.587989,81.875767,138.900350,162.252808,97.218702,96.461942,29.146618,14.172717,138.374897,1.150551,81.081855,52.479664,160.576693,139.419185,158.633392,138.835288,78.729355,137.132406,-0.000580,0.001830,32.000000,-235.837282,139.087962,-0.232561,24.224041,0.698435,466377.917850,0.983099,40.291541,20.400848,2.708188,0.076136,0.045249,186.519575,32.000000,199.831002,187.656071,190.976414,169.445375,32.000000,165.247285,67.562863,58.697145,95.714033,63.905570,51.644972,42.493671,99.838172,21.149648,79.637939,59.574594,36.376243
51.334283,81.872458,138.952568,162.264559,97.241174,96.464438,29.164141,14.179567,138.436172,1.150160,81.147287,52.555875,160.583638,139.280363,158.526536,138.879623,78.708781,137.084734,-0.000581,0.001816,32.000000,-235.827481,139.086980,-0.232458,24.244680,0.692455,466259.176229,0.976574,39.876731,20.463259,2.688928,0.066001,0.037566,186.100541,32.000000,199.989681,187.936688,189.239722,169.180238,32.000000,165.901357,67.553072,58.689773,95.696269,63.905570,51.650172,42.493671,99.820272,21.149648,79.626372,59.568202,36.197667
51.817428,81.867770,138.926171,162.272393,97.285018,96.472029,29.140972,14.176285,138.368332,1.149844,81.161392,52.514420,160.528567,139.283606,158.551986,138.837715,78.734521,137.154257,-0.000583,0.001808,32.000000,-235.831747,139.066077,-0.232182,24.285960,0.693136,466330.905914,0.978378,39.989042,20.448189,2.692494,0.064916,0.036755,185.617754,32.000000,200.719579,187.948064,186.915224,169.330525,32.000000,165.968337,67.525825,58.710182,95.668350,63.905570,51.652414,42.493671,99.731136,21.149648,79.610473,59.568871,36.248804
51.612034,81.864736,138.984462,162.270994,97.333093,96.472916,29.141957,14.173716,138.501907,1.149462,81.078046,52.502105,160.504444,139.392942,158.602052,138.900826,78.740703,137.073169,-0.000583,0.001815,32.000000,-235.835627,139.014071,-0.232106,24.287324,0.696720,466501.700724,0.983048,40.241851,20.445847,2.706818,0.053870,0.036803,185.318152,32.000000,200.901817,187.301763,185.868663,169.597939,32.000000,165.012280,67.542406,58.715584,95.616410,63.905570,51.671632,42.493671,99.813011,21.149648,79.609187,59.560472,36.390769
51.679607,81.864736,138.913020,162.270994,97.311549,96.472933,29.144103,14.175428,138.439879,1.149306,80.987456,52.471005,160.547544,139.334787,158.617742,138.785357,78.768733,137.109326,-0.000584,0.001820,32.000000,-235.834734,139.120042,-0.231987,24.288111,0.688074,466247.365932,0.973951,39.750252,20.453526,2.681070,0.068620,0.042635,185.575649,32.000000,200.549474,186.901754,188.008972,170.162480,32.000000,164.849005,67.516034,58.755382,95.566968,63.905570,51.652276,42.493671,99.807858,21.149648,79.598396,59.562980,36.277270
51.348273,81.852878,138.959527,162.266238,97.338337,96.479276,29.161980,14.173002,138.459353,1.149332,80.995891,52.473452,160.539629,139.408868,158.629405,138.889356,78.685679,137.160116,-0.000584,0.001822,32.000000,-235.834210,139.073237,-0.231870,24.285514,0.691459,466336.746794,0.978125,39.953787,20.408366,2.692869,0.069596,0.034828,186.215300,32.000000,200.073475,186.892200,190.039025,170.257827,32.000000,164.912269,67.526000,58.724659,95.505226,63.905570,51.700248,42.493671,99.736470,21.149648,79.559965,59.567769,36.218796
52.002615,81.844880,138.963242,162.269035,97.365004,96.477963,29.153336,14.175856,138.490482,1.149257,81.010190,52.468509,160.582668,139.374692,158.649556,138.918939,78.721058,137.107795,-0.000584,0.001821,32.000000,-235.834798,139.133197,-0.232093,24.279797,0.690044,466252.859827,0.976666,39.885759,20.397718,2.687966,0.057174,0.039776,186.374227,32.000000,199.887650,187.393785,191.345076,169.556956,32.000000,165.173660,67.543259,58.747568,95.510527,63.905570,51.671552,42.493671,99.632767,21.149648,79.533529,59.565035,36.363183
51.671104,81.841571,138.953360,162.269315,97.344835,96.474157,29.145220,14.172860,138.432407,1.149140,81.058376,52.495239,160.594640,139.369411,158.589952,138.987327,78.717558,137.284363,-0.000584,0.001828,32.000000,-235.839434,139.124979,-0.231846,24.242792,0.695441,466584.892722,0.982935,40.208123,20.505184,2.706216,0.060611,0.036674,186.426129,32.000000,199.894478,187.839335,190.056942,169.035271,32.000000,165.823271,67.530293,58.738250,95.488157,63.905570,51.699090,42.493671,99.850519,21.149648,79.532020,59.563255,36.331415
51.378605,81.841571,138.901889,162.269315,97.335105,96.472861,29.152914,14.172289,138.523361,1.149200,81.045105,52.483135,160.531713,139.451220,158.550617,138.960027,78.720994,137.162015,-0.000585,0.001815,32.000000,-235.830662,139.065508,-0.232105,24.232328,0.685630,466180.295288,0.969782,39.541653,20.444656,2.672236,0.063676,0.027202,185.646411,32.000000,200.617386,187.819029,187.424728,169.275639,32.000000,166.009780,67.467712,58.743982,95.453255,63.905570,51.648534,42.493671,99.988714,21.149648,79.520142,59.568989,36.299721
52.031120,81.824197,138.917982,162.259803,97.311384,96.472811,29.139673,14.174858,138.450258,1.149189,81.060217,52.547917,160.507688,139.362111,158.605680,138.889908,78.730914,137.120019,-0.000585,0.001793,32.000000,-235.834158,139.118982,-0.232006,24.219818,0.691633,466329.518182,0.976761,39.871149,20.532997,2.689189,0.058976,0.042461,185.363013,32.000000,200.917634,187.515331,185.753657,169.585522,32.000000,165.369290,67.453605,58.746969,95.453722,63.905570,51.709453,42.493671,100.000000,21.149648,79.464223,59.566963,36.378957
51.619265,81.823921,138.978514,162.259523,97.340038,96.475352,29.163459,14.170719,138.466059,1.149506,80.944642,52.425524,160.493321,139.365640,158.604847,138.911683,78.729618,137.156201,-0.000586,0.001773,32.000000,-235.840919,139.117128,-0.231556,24.206364,0.696137,466460.247072,0.982519,40.166151,20.470781,2.703497,0.053952,0.032663,185.433827,32.000000,200.766959,187.001704,187.311488,169.897783,32.000000,164.639498,67.432291,58.733002,95.400073,63.905570,51.680677,42.493671,99.835474,21.149648,79.461651,59.559606,36.396786
51.583002,81.823094,138.925280,162.263440,97.352288,96.472810,29.147979,14.174287,138.529935,1.149403,80.956630,52.551570,160.493261,139.388456,158.633806,138.935134,78.715440,137.203680,-0.000586,0.001778,32.000000,-235.833581,139.132443,-0.231208,24.149690,0.686595,466097.340055,0.969559,39.492429,20.440676,2.669902,0.058141,0.039267,185.984285,32.000000,200.195990,186.752539,189.557437,170.498875,32.000000,164.940413,67.416825,58.734197,95.395025,63.905570,51.714525,42.493671,99.801618,21.149648,79.459938,59.568654,36.324445
51.588843,81.823094,139.010112,162.263440,97.304004,96.472841,29.144191,14.170719,138.553498,1.149272,81.025862,52.460123,160.579125,139.323064,158.659195,138.825956,78.743861,137.078824,-0.000586,0.001786,32.000000,-235.836165,138.991659,-0.231125,24.150345,0.693571,466315.169292,0.977183,39.905689,20.459363,2.692377,0.064902,0.037719,186.487046,32.000000,199.870028,187.183881,191.220307,169.941715,32.000000,165.044265,67.401995,58.736455,95.411228,63.905570,51.695749,42.493671,99.860311,21.149648,79.455633,59.573316,36.303462
51.479155,81.829437,138.945345,162.255606,97.236989,96.468960,29.165880,14.173573,138.485093,1.149325,81.074088,52.525353,160.560504,139.421836,158.587769,138.876237,78.675112,137.145506,-0.000587,0.001784,32.000000,-235.831836,138.992881,-0.231026,24.135292,0.695467,466346.091272,0.978420,39.941394,20.496356,2.693238,0.060126,0.043355,186.441403,32.000000,199.760375,187.719505,190.710471,169.275033,32.000000,165.688937,67.368893,58.736234,95.416295,63.905570,51.685758,42.493671,99.692784,21.149648,79.473764,59.560570,36.195025
51.859714,81.842398,139.014140,162.251689,97.188629,96.462519,29.158021,14.180280,138.502587,1.149481,81.162123,52.459938,160.529930,139.386620,158.543930,138.949765,78.732385,137.094915,-0.000587,0.001777,32.000000,-235.829391,139.000078,-0.231072,24.142399,0.695786,466290.004137,0.978427,39.935508,20.407926,2.694577,0.057808,0.039126,185.802332,32.000000,200.456225,187.781659,187.995980,169.216727,32.000000,165.997064,67.326304,58.731895,95.424142,63.905570,51.691571,42.493671,99.724436,21.149648,79.512631,59.568359,36.142348
51.531470,81.863633,138.926782,162.258684,97.183360,96.456223,29.150166,14.177141,138.444206,1.149599,81.228084,52.502281,160.530820,139.303059,158.585526,138.798315,78.754645,137.125893,-0.000588,0.001798,32.000000,-235.830891,138.999386,-0.231031,24.150136,0.697565,466460.216509,0.979935,40.052463,20.508729,2.699060,0.064815,0.039122,185.398924,32.000000,200.886976,187.781485,186.026852,169.461879,32.000000,165.571875,67.366417,58.746349,95.459279,63.905570,51.652933,42.493671,99.889299,21.149648,79.511098,59.571782,36.259735
51.370215,81.863633,138.929636,162.258684,97.170203,96.452463,29.127364,14.179995,138.407018,1.149542,81.155852,52.437886,160.471432,139.321410,158.608159,138.814045,78.732213,137.135114,-0.000587,0.001783,32.000000,-235.828529,138.998161,-0.230969,24.087718,0.691856,466152.148192,0.972365,39.682430,20.427138,2.680581,0.073973,0.050284,185.424763,32.000000,200.804617,187.041670,186.594267,169.895548,32.000000,165.016225,67.360611,58.753941,95.425584,63.905570,51.663225,42.493671,100.000000,21.149648,79.576097,59.562635,36.402508
51.506565,81.905000,138.862809,162.275750,97.151443,96.448614,29.180709,14.176855,138.444084,1.149514,81.137232,52.455701,160.528326,139.297716,158.621844,138.895002,78.748724,137.010849,-0.000587,0.001765,32.000000,-235.833307,139.051637,-0.230830,24.092071,0.696201,466269.543173,0.979336,40.033880,20.419769,2.695960,0.063900,0.044172,185.920078,32.000000,200.404622,186.738584,188.921112,170.427348,32.000000,164.931034,67.364072,58.776782,95.434936,63.905570,51.651959,42.493671,99.609924,21.149648,79.704243,59.572254,36.327160
51.753520,81.908034,139.027408,162.282185,97.156647,96.439701,29.167531,14.170434,138.465283,1.149622,81.149774,52.454802,160.556248,139.305813,158.620436,138.800735,78.738804,137.151997,-0.000586,0.001740,32.000000,-235.840385,138.949115,-0.230842,24.149060,0.700477,466372.691029,0.983400,40.196695,20.446633,2.704478,0.057547,0.037109,186.448412,32.000000,199.963062,187.014403,190.607171,170.282141,32.000000,164.727002,67.357106,58.727688,95.430843,63.905570,51.703174,42.493671,99.782459,21.149648,79.712804,59.571428,36.313073
51.308585,81.918238,138.808690,162.284423,97.117804,96.433339,29.129531,14.173145,138.381209,1.149502,81.206427,52.456539,160.579341,139.263501,158.568209,138.822026,78.700746,137.143935,-0.000586,0.001747,32.000000,-235.835378,138.993432,-0.230704,24.109170,0.697948,466306.694375,0.978845,40.100368,20.370374,2.696022,0.057644,0.051911,186.523731,32.000000,199.751086,187.623268,191.150104,169.414613,32.000000,165.627336,67.385585,58.735435,95.447087,63.905570,51.695918,42.493671,99.716342,21.149648,79.711910,59.573572,36.404636
51.808434,81.918238,138.864711,162.284423,97.138427,96.432100,29.166888,14.173716,138.408257,1.149565,81.227764,52.446876,160.595488,139.295066,158.526354,138.805647,78.738308,137.074639,-0.000587,0.001747,32.000000,-235.837266,138.955171,-0.230610,24.579692,0.693305,466165.573990,0.974137,39.854722,20.448156,2.686337,0.058228,0.040419,186.165825,32.000000,200.298282,187.748665,188.861972,169.376664,32.000000,166.012382,67.382649,58.747610,95.452113,63.905570,51.638577,42.493671,99.725503,21.149648,79.742985,59.555613,36.823197
51.682966,81.922650,138.858267,162.289459,97.159555,96.431572,29.151656,14.171575,138.455965,1.149535,81.245077,52.499315,160.530147,139.278407,158.544901,138.774985,78.773037,137.142039,-0.000588,0.001758,32.000000,-235.832195,139.023189,-0.230337,24.083390,0.700145,466436.689648,0.984542,40.313628,20.482340,2.705370,0.067217,0.037431,185.583536,32.000000,200.780130,187.797936,186.459780,169.329490,32.000000,165.637696,67.391061,58.737604,95.472087,63.905570,51.684420,42.493671,99.825213,21.149648,79.756000,59.565153,36.380131
52.195579,81.920444,138.939421,162.292817,97.201348,96.426486,29.143049,14.169863,138.393781,1.149782,81.202810,52.488831,160.497871,139.230693,158.567951,138.828522,78.770595,137.048911,-0.000589,0.001771,32.000000,-235.843250,138.965023,-0.230444,24.070487,0.679483,466114.574520,0.972986,39.809753,20.411466,2.680349,0.055304,0.037075,185.524812,32.000000,200.874706,187.159938,186.254404,169.865581,32.000000,165.256412,67.436495,58.745661,95.453173,63.905570,51.670196,42.493671,99.502738,21.149648,79.748350,59.566412,36.193998
51.595835,81.925960,138.817692,162.293096,97.170143,96.418945,29.161544,14.168008,138.444225,1.150093,81.050245,52.409168,160.560680,139.269783,158.588322,138.793583,78.766425,137.108435,-0.000590,0.001782,32.000000,-235.840516,139.002163,-0.230475,24.081397,0.695374,466116.393981,0.976063,39.940293,20.409137,2.686732,0.055089,0.038092,185.734752,32.000000,200.712266,186.725189,188.298523,170.402199,32.000000,164.751840,67.438597,58.755776,95.460362,63.905570,51.691484,42.493671,99.530970,21.149648,79.747576,59.565143,36.403902
51.643368,81.925960,139.013512,162.293096,97.151292,96.413966,29.156868,14.174858,138.435876,1.150202,81.064608,52.507795,160.565390,139.315294,158.600580,138.746487,78.736169,137.094879,-0.000589,0.001807,32.000000,-235.837764,138.999223,-0.230338,24.075994,0.688299,465840.117599,0.965894,39.424246,20.366807,2.661900,0.058317,0.036462,186.419644,32.000000,200.090164,186.771206,190.248536,170.284299,32.000000,164.684978,67.418422,58.734970,95.456460,63.905570,51.696649,42.493671,99.799979,21.149648,79.764083,59.574358,36.304123
52.196686,81.915204,138.854719,162.298132,97.198467,96.412740,29.143024,14.168150,138.458260,1.150162,81.083788,52.445534,160.569168,139.238442,158.647708,138.854679,78.709544,137.108577,-0.000590,0.001796,32.000000,-235.841193,138.952053,-0.230347,24.064245,0.696483,466114.298249,0.977399,40.031329,20.399597,2.690482,0.061186,0.036891,186.651533,32.000000,199.838866,187.390992,191.280938,169.664448,32.000000,165.504301,67.411784,58.758963,95.499633,63.905570,51.660162,42.493671,99.939567,21.149648,79.729700,59.571467,36.335671
51.609631,81.907758,138.956100,162.307925,97.274031,96.411482,29.141225,14.174001,138.334015,1.149808,81.114696,52.456421,160.626275,139.345105,158.587746,138.855804,78.731718,137.184948,-0.000590,0.001827,32.000000,-235.837473,139.015825,-0.230599,24.080951,0.696874,466122.165336,0.976530,39.983456,20.423336,2.691798,0.060850,0.046137,186.396958,32.000000,200.039688,187.610598,189.655680,169.309632,32.000000,165.886774,67.447950,58.772797,95.515345,63.905570,51.679267,42.493671,99.812667,21.149648,79.705594,59.568507,36.389742
51.742882,81.880180,138.872511,162.305127,97.320861,96.410319,29.180363,14.167009,138.418711,1.149801,81.152452,52.607805,160.559215,139.290480,158.576678,138.811815,78.792424,137.145308,-0.000592,0.001814,32.000000,-235.840859,139.046848,-0.230878,24.081790,0.687927,465878.893449,0.965723,39.417901,20.456547,2.660221,0.070592,0.043872,185.773413,32.000000,200.747142,187.937851,186.990070,169.144504,32.000000,165.825480,67.470688,58.765493,95.514476,63.905570,51.692668,42.493671,99.867773,21.149648,79.704696,59.559980,36.357314
51.385618,81.880180,138.897617,162.305127,97.349585,96.403901,29.151618,14.174287,138.448053,1.149920,81.113733,52.588605,160.514948,139.315049,158.611826,138.859186,78.791105,137.111939,-0.000591,0.001840,32.000000,-235.833909,139.045316,-0.230995,24.068494,0.696900,466112.962334,0.977678,39.999230,20.471079,2.692445,0.076146,0.045998,185.425655,32.000000,200.956377,187.281859,185.955907,169.614601,32.000000,165.416453,67.460392,58.777379,95.497470,63.905570,51.654631,42.493671,99.955172,21.149648,79.617394,59.557374,36.318356
52.196396,81.862530,138.907977,162.297293,97.340761,96.400113,29.153775,14.171861,138.494658,1.149947,80.966504,52.532088,160.536418,139.307566,158.616388,138.935152,78.771808,137.072457,-0.000591,0.001850,32.000000,-235.834368,138.926721,-0.230938,24.079273,0.694351,465895.469440,0.973563,39.837562,20.391322,2.683896,0.073102,0.039971,185.625026,32.000000,200.891915,186.761190,187.421125,170.260342,32.000000,164.900568,67.435879,58.769011,95.474104,63.905570,51.702826,42.493671,99.961488,21.149648,79.560987,59.572018,36.244548
51.633088,81.842674,138.928389,162.286941,97.363998,96.398850,29.150515,14.175428,138.447233,1.149967,80.939573,52.495046,160.546867,139.377363,158.667561,138.812086,78.749959,137.149646,-0.000590,0.001846,32.000000,-235.831292,138.997184,-0.230918,24.072821,0.700310,466042.353104,0.981807,40.197672,20.376600,2.703045,0.057916,0.046681,186.223938,32.000000,200.200017,186.704903,189.767426,170.357387,32.000000,164.752097,67.410819,58.754624,95.459918,63.905570,51.667012,42.493671,99.821173,21.149648,79.497567,59.574044,36.310506
51.466854,81.836331,138.883478,162.288060,97.371293,96.403896,29.155763,14.174287,138.417327,1.149854,80.946081,52.550757,160.621367,139.251593,158.644633,138.820886,78.701094,137.169073,-0.000591,0.001862,32.000000,-235.835548,139.003547,-0.230735,24.092019,0.687593,465637.467062,0.965122,39.365515,20.376917,2.661256,0.062173,0.037497,186.531745,32.000000,199.804707,187.229246,191.617157,169.765355,32.000000,165.164346,67.403393,58.743756,95.484091,63.905570,51.687590,42.493671,99.806846,21.149648,79.496037,59.554659,36.352178
52.056868,81.836331,138.938569,162.288060,97.387975,96.401352,29.167486,14.168150,138.376051,1.149966,81.062705,52.488743,160.626492,139.223924,158.584571,138.923293,78.710431,136.982392,-0.000590,0.001866,32.000000,-235.838734,139.052069,-0.230753,24.076571,0.696430,465924.717317,0.976603,39.910522,20.435873,2.690685,0.052055,0.029372,186.623717,32.000000,199.959481,187.691083,190.425573,169.220381,32.000000,165.914695,67.372022,58.750330,95.482777,63.905570,51.674764,42.493671,99.588115,21.149648,79.474633,59.569480,36.348950
51.506723,81.832194,138.845911,162.281905,97.357029,96.401412,29.144545,14.175571,138.410766,1.149938,81.114804,52.606946,160.576549,139.308014,158.580109,138.872693,78.752358,137.079269,-0.000591,0.001871,32.000000,-235.834755,139.055085,-0.230496,24.100332,0.698228,466113.264499,0.979884,40.071772,20.494072,2.698503,0.062728,0.038206,185.781644,32.000000,200.591376,187.953914,187.591179,169.179501,32.000000,165.993013,67.380413,58.789508,95.493295,63.905570,51.679722,42.493671,99.918152,21.149648,79.460094,59.571172,36.222611
51.559617,81.839916,138.986119,162.273512,97.292153,96.398921,29.167496,14.174144,138.477819,1.149904,81.089591,52.529660,160.556760,139.346227,158.629994,138.846657,78.731828,137.074740,-0.000591,0.001875,32.000000,-235.835527,138.954131,-0.230759,24.112632,0.689902,465790.711226,0.967426,39.478793,20.394978,2.668977,0.064031,0.037539,185.462975,32.000000,200.843192,187.729114,186.061373,169.437300,32.000000,165.674428,67.373905,58.790923,95.523913,63.905570,51.689241,42.493671,99.882412,21.149648,79.482605,59.571103,36.381232
51.574967,81.831919,138.888457,162.274071,97.275755,96.391312,29.158927,14.178282,138.404815,1.149887,80.985044,52.487179,160.502261,139.259993,158.625868,138.877524,78.747821,137.162295,-0.000590,0.001902,32.000000,-235.830733,138.946522,-0.231008,24.097893,0.697154,465980.834873,0.979403,40.027404,20.399642,2.695685,0.056545,0.035774,185.427338,32.000000,201.038880,186.941596,186.904560,170.018911,32.000000,165.213171,67.346039,58.774124,95.498109,63.905570,51.683100,42.493671,99.700429,21.149648,79.481048,59.561819,36.420043
51.464919,81.831919,138.982205,162.274071,97.225637,96.388763,29.141350,14.174287,138.403925,1.149960,80.973378,52.430391,160.580861,139.336419,158.650383,138.739071,78.737275,137.102471,-0.000590,0.001905,32.000000,-235.835056,139.027205,-0.231001,24.118166,0.696700,465990.418730,0.977537,39.981786,20.417994,2.695639,0.062260,0.031998,185.963796,32.000000,200.235808,186.890761,189.387296,170.176645,32.000000,164.685731,67.333572,58.776248,95.533688,63.905570,51.689999,42.493671,99.940566,21.149648,79.454433,59.561278,36.200968
51.535870,81.836607,138.885930,162.277708,97.232920,96.387527,29.143639,14.171575,138.402521,1.150015,81.016491,52.513934,160.566990,139.198475,158.663990,138.764391,78.653914,137.090944,-0.000591,0.001917,32.000000,-235.835801,138.930678,-0.231237,24.146910,0.696320,465907.641573,0.977412,39.958316,20.444089,2.692943,0.062681,0.037980,186.434206,32.000000,199.848577,187.139084,191.265525,169.999770,32.000000,165.108961,67.334449,58.757788,95.549802,63.905570,51.661267,42.493671,99.932447,21.149648,79.467472,59.565360,36.372061
51.939281,81.863633,138.926885,162.279947,97.226011,96.381225,29.183057,14.169007,138.369226,1.149948,81.127862,52.444279,160.577893,139.175679,158.604822,138.796537,78.703128,137.016713,-0.000591,0.001924,32.000000,-235.840664,138.944751,-0.231174,24.118743,0.697886,465968.384855,0.980244,40.069313,20.425881,2.700523,0.064012,0.039780,186.573911,32.000000,199.859812,187.630969,190.900242,169.446680,32.000000,165.861182,67.299066,58.756947,95.568673,63.905570,51.671126,42.493671,99.689233,21.149648,79.550383,59.560865,36.403682
51.498591,81.895072,138.907571,162.279387,97.174257,96.377455,29.159966,14.175143,138.437959,1.149686,81.180878,52.374394,160.567524,139.161588,158.557117,138.794199,78.712724,137.039663,-0.000592,0.001919,32.000000,-235.834200,138.869471,-0.230922,24.096372,0.695472,466085.513846,0.978702,40.002417,20.503699,2.694937,0.057369,0.041442,185.940752,32.000000,200.376680,187.926883,188.401931,169.265344,32.000000,165.899575,67.287585,58.775628,95.580504,63.905570,51.644903,42.493671,99.916299,21.149648,79.549057,59.572047,36.381158
51.603250,81.895072,138.935621,162.279387,97.165238,96.373649,29.162116,14.171718,138.355103,1.149547,81.219893,52.469569,160.544074,139.327651,158.563762,138.807398,78.736930,137.060234,-0.000592,0.001909,32.000000,-235.839920,138.980421,-0.230802,24.147146,0.690328,465799.426429,0.969148,39.623862,20.418791,2.674794,0.065186,0.035701,185.477084,32.000000,200.804242,187.886083,186.562709,169.163782,32.000000,165.839957,67.251214,58.784724,95.610292,63.905570,51.670578,42.493671,99.893618,21.149648,79.646232,59.567002,36.231782
51.910039,81.885420,138.916647,162.275750,97.168318,96.369871,29.156472,14.171433,138.348934,1.149788,81.169043,52.516066,160.517656,139.228674,158.619817,138.823247,78.731571,137.011303,-0.000591,0.001936,32.000000,-235.835288,138.937551,-0.231093,24.139357,0.697646,466020.583912,0.978959,40.098486,20.420232,2.697308,0.069373,0.039851,185.434838,32.000000,200.915052,187.068076,186.291622,169.917914,32.000000,165.422761,67.248607,58.782090,95.579656,63.905570,51.629980,42.493671,99.896565,21.149648,79.615001,59.559793,36.195686
51.454275,81.893693,138.904552,162.273792,97.141336,96.366140,29.158618,14.176427,138.366350,1.150057,81.084220,52.552736,160.557451,139.191745,158.635585,138.777555,78.787176,136.991322,-0.000592,0.001967,32.000000,-235.831604,138.958535,-0.231076,24.166055,0.694687,465906.212883,0.976695,39.992971,20.405918,2.692381,0.059510,0.038257,185.758076,32.000000,200.493480,186.959101,188.532095,170.164489,32.000000,164.567512,67.257283,58.795481,95.620511,63.905570,51.659544,42.493671,99.980392,21.149648,79.639754,59.560482,36.393704
52.051964,81.920720,138.923247,162.282744,97.108947,96.362373,29.141648,14.171147,138.312202,1.149938,81.179745,52.501486,160.611610,139.186302,158.664246,138.780098,78.736628,137.080395,-0.000592,0.001993,32.000000,-235.838688,138.859928,-0.231218,24.156561,0.690092,465733.654328,0.970562,39.674967,20.387745,2.676104,0.071207,0.037966,186.398043,32.000000,199.995203,186.977628,190.766750,170.090174,32.000000,165.089358,67.253975,58.785410,95.632151,63.905570,51.605737,42.493671,100.000000,21.149648,79.638720,59.564357,36.365018
51.523552,81.920720,138.872241,162.282744,97.073278,96.361121,29.147621,14.175714,138.356974,1.149921,81.265607,52.468204,160.582086,139.181407,158.602619,138.801941,78.714931,137.066842,-0.000592,0.001999,32.000000,-235.835104,138.897616,-0.231278,24.153676,0.696213,465849.030229,0.979800,40.141833,20.322530,2.699573,0.059290,0.044401,186.456799,32.000000,199.900705,187.510712,191.212877,169.480174,32.000000,165.732051,67.244180,58.758694,95.631409,63.905570,51.646903,42.493671,99.877827,21.149648,79.722363,59.568113,36.168246
51.472735,81.936715,138.859000,162.289739,97.103437,96.357343,29.167062,14.172432,138.314467,1.149919,81.288205,52.433734,160.606603,139.239298,158.581593,138.704946,78.735699,136.988306,-0.000593,0.001985,32.000000,-235.837895,138.928923,-0.231287,24.185882,0.687483,465663.622805,0.968191,39.568090,20.415914,2.668934,0.064728,0.031807,186.181474,32.000000,200.209956,187.864875,189.045403,169.176129,32.000000,165.694085,67.243019,58.744062,95.611099,63.905570,51.625670,42.493671,99.808531,21.149648,79.771655,59.567936,36.330388
52.119741,81.930924,138.945516,162.294775,97.142053,96.353489,29.149220,14.172146,138.365011,1.149713,81.279068,52.561125,160.550662,139.233629,158.571873,138.743449,78.739201,137.009895,-0.000593,0.001980,32.000000,-235.836213,138.851301,-0.231251,24.204397,0.695355,465957.290605,0.978754,40.098953,20.431094,2.695316,0.058988,0.040100,185.591098,32.000000,200.700495,187.977113,186.930367,169.067374,32.000000,166.011090,67.246852,58.764757,95.635480,63.905570,51.676842,42.493671,99.549745,21.149648,79.752932,59.562183,36.404489
51.449438,81.923202,138.887232,162.311562,97.198391,96.354724,29.156616,14.177426,138.327143,1.149584,81.170414,52.521247,160.485438,139.227327,158.593177,138.763886,78.739114,137.033458,-0.000593,0.001980,32.000000,-235.831261,138.865554,-0.231175,24.202561,0.695143,465945.427826,0.979148,40.166220,20.372556,2.697719,0.062542,0.079575,185.417716,32.000000,200.962176,187.190953,185.946738,169.780464,32.000000,165.370050,67.279959,58.749839,95.643854,63.905570,51.618164,42.493671,99.883229,21.149648,79.752260,59.567159,36.408378
51.673021,81.923202,138.828068,162.311562,97.258575,96.353438,29.157929,14.166581,138.314173,1.149497,81.113824,52.374604,160.550623,139.269498,158.621581,138.785473,78.796124,137.058688,-0.000593,0.001962,32.000000,-235.842762,138.930578,-0.231142,24.227870,0.685172,465594.665919,0.966508,39.510500,20.379438,2.665890,0.065388,0.037220,185.538828,32.000000,200.854325,186.918576,187.882539,170.054762,32.000000,164.683054,67.330064,58.763872,95.636540,63.905570,51.632502,42.493671,99.807357,21.149648,79.727395,59.559360,36.406837
51.649848,81.914101,138.926602,162.324711,97.342447,96.347027,29.159965,14.172289,138.360414,1.149396,81.135378,52.513023,160.570134,139.325775,158.674301,138.802916,78.740282,136.998937,-0.000594,0.001965,32.000000,-235.836890,138.983112,-0.231296,24.221444,0.695120,465921.789291,0.979921,40.176225,20.390858,2.699490,0.066581,0.042316,186.210888,32.000000,200.052702,186.888044,190.389124,170.113531,32.000000,164.688200,67.347087,58.757940,95.637346,63.905570,51.615532,42.493671,99.774587,21.149648,79.698163,59.566019,36.229141
51.448087,81.913549,138.880266,162.330587,97.398470,96.345769,29.138550,14.173288,138.359288,1.149369,81.134458,52.501027,160.592711,139.279304,158.673567,138.756325,78.694184,137.039767,-0.000595,0.001987,32.000000,-235.835236,138.853095,-0.231473,24.256876,0.690665,465700.716531,0.975267,39.950851,20.345980,2.686664,0.073519,0.042111,186.504663,32.000000,199.860979,187.358379,191.430675,169.561579,32.000000,165.401391,67.355017,58.725578,95.637241,63.905570,51.647982,42.493671,99.944865,21.149648,79.695603,59.557079,36.360836
51.448031,81.903070,138.895103,162.323033,97.415544,96.345832,29.149807,14.173002,138.320104,1.149214,81.205835,52.482874,160.584657,139.232038,158.642882,138.794014,78.715342,137.024953,-0.000596,0.002015,32.000000,-235.834865,138.934226,-0.231551,24.228342,0.691649,465771.475239,0.975587,39.965074,20.373087,2.689778,0.066335,0.037338,186.331331,32.000000,200.022762,187.880013,189.916177,169.219504,32.000000,165.657162,67.359004,58.722456,95.631007,63.905570,51.621269,42.493671,99.816425,21.149648,79.694762,59.568851,36.326646
51.611020,81.903070,138.880810,162.323033,97.474703,96.345857,29.167948,14.178996,138.433477,1.149033,81.189356,52.579670,160.556360,139.240316,158.599821,138.876444,78.742228,137.061146,-0.000596,0.002017,32.000000,-235.830183,138.985414,-0.231608,24.258947,0.693473,465949.375512,0.980443,40.167937,20.438821,2.699425,0.059822,0.051895,185.567370,32.000000,200.592202,188.001274,187.441022,169.029317,32.000000,166.042866,67.350986,58.734543,95.615892,63.905570,51.646388,42.493671,99.872273,21.149648,79.661087,59.566540,36.246896
