OSU 80 Ton Compressor Load Stand
52.081320,81.902518,138.937524,162.326390,97.475960,96.344503,29.146021,14.172146,138.386421,1.148827,81.158687,52.538058,160.554896,139.225799,158.628879,138.893878,78.747804,137.060173,-0.000596,0.002013,32.000000,-235.835558,139.057207,-0.231625,24.268572,0.694343,465897.137804,0.980041,40.157515,20.410539,2.699717,0.058542,0.043291,185.299163,32.000000,201.032998,187.431280,185.636795,169.493323,32.000000,165.616160,67.373923,58.721549,95.618945,63.905570,51.624070,42.493671,99.892813,21.149648,79.658418,59.560373,36.423271
51.379449,81.889832,138.892521,162.322193,97.463519,96.341304,29.155912,14.173002,138.317326,1.148741,81.017994,52.541026,160.556537,139.248514,158.626379,138.830358,78.738381,137.137426,-0.000595,0.002027,32.000000,-235.831259,138.910731,-0.231697,24.267418,0.690908,465768.366856,0.976078,39.993143,20.401059,2.690914,0.065985,0.065532,185.300284,32.000000,201.066340,186.857570,187.123035,170.031526,32.000000,164.936819,67.386979,58.715394,95.596811,63.905570,51.653063,42.493671,99.998646,21.149648,79.617806,59.577407,36.396419
51.948210,81.872458,138.953240,162.319675,97.456477,96.337504,29.155065,14.176427,138.394625,1.148530,80.986356,52.441141,160.573219,139.283586,158.684931,138.763213,78.722865,137.075391,-0.000595,0.002022,32.000000,-235.831768,139.008135,-0.232094,24.252784,0.683788,465519.220592,0.967231,39.520516,20.395015,2.667704,0.061642,0.041861,186.012941,32.000000,200.120265,186.788105,189.588522,170.134200,32.000000,164.611223,67.417100,58.728167,95.590049,63.905570,51.633712,42.493671,99.953374,21.149648,79.616734,59.566451,36.400968
51.592272,81.872458,138.886371,162.319675,97.506532,96.336221,29.154814,14.177426,138.322240,1.148364,80.996074,52.509227,160.600843,139.262889,158.695284,138.925235,78.706807,137.084389,-0.000594,0.002035,32.000000,-235.830442,138.923313,-0.232239,24.316697,0.694203,465852.415409,0.981176,40.213560,20.441577,2.703270,0.056975,0.038349,186.357458,32.000000,199.997553,187.049304,191.310492,169.788529,32.000000,165.243774,67.463912,58.692617,95.588798,63.905570,51.647523,42.493671,99.889033,21.149648,79.561228,59.560373,36.352912
51.524719,81.864185,139.021388,162.318277,97.538264,96.334845,29.181803,14.177569,138.444307,1.148221,81.085294,52.571908,160.639091,139.223065,158.638280,138.858231,78.754591,137.090245,-0.000595,0.002036,32.000000,-235.827840,138.992308,-0.231967,24.250188,0.686219,465558.806458,0.969479,39.623737,20.427271,2.674842,0.058662,0.036071,186.614013,32.000000,200.057128,187.661583,190.687424,169.111305,32.000000,165.642512,67.519987,58.747181,95.645341,63.905570,51.645988,42.493671,99.561373,21.149648,79.534092,59.567228,36.370300
51.607435,81.861151,138.982534,162.319675,97.601644,96.333464,29.154478,14.174001,138.504480,1.147964,81.144284,52.467142,160.618136,139.340375,158.595416,138.829564,78.743115,137.065293,-0.000595,0.002040,32.000000,-235.834358,138.957414,-0.232281,24.302981,0.689461,465757.684271,0.976732,39.981417,20.447654,2.692000,0.053414,0.040654,185.719786,32.000000,200.511328,187.871108,188.026070,168.877025,32.000000,165.828031,67.524257,58.738879,95.640126,63.905570,51.685618,42.493671,99.876786,21.149648,79.523286,59.563078,36.421364
51.464385,81.865012,138.989474,162.323033,97.563819,96.333461,29.146683,14.167294,138.413276,1.148008,81.107063,52.456049,160.550442,139.335136,158.624792,138.833777,78.704301,137.105599,-0.000596,0.002036,32.000000,-235.840246,139.056108,-0.232412,24.292517,0.693043,465686.826575,0.977183,40.041241,20.402687,2.698149,0.058073,0.052500,185.337376,32.000000,201.089358,187.572999,186.270155,169.256462,32.000000,166.066472,67.524651,58.710679,95.638706,63.905570,51.645882,42.493671,99.736555,21.149648,79.521936,59.569421,36.296346
51.792388,81.865012,138.940800,162.323033,97.546925,96.330895,29.155828,14.172717,138.381272,1.147992,81.036212,52.477228,160.579768,139.352467,158.651549,138.833006,78.736654,137.119184,-0.000596,0.002048,32.000000,-235.833840,139.031020,-0.232014,24.285645,0.690060,465656.273999,0.976378,39.954835,20.402166,2.693072,0.060491,0.039901,185.368880,32.000000,201.108142,187.009920,186.683911,169.833094,32.000000,165.058309,67.599141,58.738437,95.635398,63.905570,51.672865,42.493671,99.776846,21.149648,79.532682,59.575765,36.305223
51.690830,81.850671,138.891770,162.322753,97.539818,96.334725,29.152790,14.175571,138.357485,1.148128,80.977323,52.566986,160.557763,139.250430,158.661148,138.893229,78.714978,137.170031,-0.000596,0.002051,32.000000,-235.832461,139.051821,-0.231754,24.243762,0.692588,465802.968566,0.979592,40.102946,20.460358,2.700692,0.063691,0.047212,185.812099,32.000000,200.500597,186.764617,189.096411,170.062649,32.000000,164.608208,67.590183,58.729803,95.613329,63.905570,51.658350,42.493671,99.970023,21.149648,79.486485,59.574201,36.333983
51.605414,81.848189,138.966547,162.318556,97.536702,96.336003,29.160703,14.166866,138.391928,1.148209,81.015235,52.529367,160.616850,139.274840,158.683065,138.850461,78.717939,137.018164,-0.000597,0.002042,32.000000,-235.841494,138.869189,-0.231764,24.303164,0.687521,465569.987344,0.972534,39.772644,20.434535,2.682649,0.059202,0.048715,186.423168,32.000000,200.174630,186.870273,190.984584,170.091750,32.000000,165.253785,67.644760,58.741646,95.648459,63.905570,51.683772,42.493671,99.890055,21.149648,79.477272,59.576355,36.392090
51.937333,81.842950,138.896372,162.314360,97.542380,96.328407,29.130527,14.173288,138.435777,1.148086,81.019881,52.534814,160.615266,139.301326,158.610629,138.870899,78.668014,137.125305,-0.000597,0.002045,32.000000,-235.835727,138.926843,-0.231982,24.265215,0.690004,465660.689884,0.974714,39.860401,20.480649,2.686971,0.054154,0.039588,186.440198,32.000000,200.149805,187.472410,190.966857,169.339061,32.000000,165.602024,67.644672,58.727257,95.652657,63.905570,51.628950,42.493671,99.958245,21.149648,79.475795,59.569480,36.194365
51.894606,81.842950,138.897672,162.314360,97.514837,96.320846,29.155549,14.175571,138.357485,1.147883,81.078254,52.562438,160.619936,139.291701,158.557270,138.850202,78.660428,136.983120,-0.000597,0.002058,32.000000,-235.830985,138.948379,-0.232097,24.283888,0.690009,465698.264888,0.976206,39.943909,20.404677,2.692868,0.056100,0.042995,186.058798,32.000000,200.359284,187.889872,188.802822,168.798398,32.000000,165.753661,67.632780,58.733322,95.641590,63.905570,51.655993,42.493671,99.733008,21.149648,79.457902,59.571516,36.384680
51.940907,81.830815,138.933904,162.307365,97.519227,96.320824,29.144646,14.170862,138.358987,1.147971,81.064876,52.470987,160.564016,139.242459,158.597319,138.861302,78.709749,137.113574,-0.000598,0.002069,32.000000,-235.836678,139.007791,-0.231881,24.246752,0.685623,465584.941086,0.970354,39.605131,20.506118,2.674307,0.056454,0.036087,185.505285,32.000000,200.936572,187.735681,186.632583,169.137491,32.000000,166.193615,67.638715,58.717871,95.640022,63.905570,51.638608,42.493671,99.973583,21.149648,79.418395,59.572264,36.342787
51.583579,81.827782,138.896644,162.304008,97.494374,96.320805,29.136972,14.176142,138.397935,1.147808,81.071726,52.589324,160.534729,139.284116,158.624493,138.842135,78.702293,137.075432,-0.000598,0.002060,32.000000,-235.831890,138.946013,-0.231998,24.249008,0.685696,465581.171707,0.970312,39.647975,20.445332,2.676534,0.058230,0.043385,185.404985,32.000000,201.149923,187.012642,186.094507,169.801575,32.000000,165.173401,67.657067,58.698990,95.636736,63.905570,51.654609,42.493671,99.908970,21.149648,79.407265,59.552968,36.320850
51.281864,81.833849,139.007804,162.303168,97.502100,96.318817,29.162573,14.177141,138.329800,1.147911,80.969940,52.533794,160.576442,139.345145,158.651230,138.808420,78.737089,137.144666,-0.000599,0.002074,32.000000,-235.831710,138.967406,-0.231847,24.231515,0.686209,465454.466184,0.969707,39.589415,20.458743,2.674846,0.065631,0.044280,185.701917,32.000000,200.716206,186.912174,188.310564,169.832508,32.000000,164.767898,67.694492,58.736819,95.639048,63.905570,51.648884,42.493671,99.934250,21.149648,79.405590,59.565920,36.379251
52.065357,81.833849,138.913150,162.303168,97.440029,96.321360,29.153803,14.170148,138.305646,1.147985,80.989891,52.477258,160.576620,139.211730,158.640856,138.840868,78.689477,136.972310,-0.000600,0.002071,32.000000,-235.838539,138.891561,-0.231508,24.240406,0.691373,465639.729535,0.977247,39.945501,20.447862,2.692652,0.059621,0.036764,186.296480,32.000000,200.293949,186.700611,190.325855,170.278530,32.000000,165.128893,67.678046,58.683183,95.652361,63.905570,51.662211,42.493671,99.559146,21.149648,79.422923,59.571221,36.349317
51.630300,81.856739,138.941149,162.311002,97.387845,96.316332,29.161715,14.172574,138.435390,1.148108,81.076522,52.406587,160.605371,139.176800,158.651963,138.836286,78.684139,136.943557,-0.000602,0.002072,32.000000,-235.838736,138.994819,-0.231444,24.202299,0.697059,465723.864550,0.982613,40.256281,20.446348,2.710662,0.060435,0.040385,186.561718,32.000000,200.055435,187.310599,191.149332,169.416807,32.000000,165.422967,67.703623,58.719132,95.660417,63.905570,51.642204,42.493671,99.878084,21.149648,79.492949,59.573316,36.250271
51.388270,81.864736,138.861286,162.313520,97.373955,96.311224,29.136932,14.178282,138.337806,1.148191,81.201047,52.512682,160.629610,139.184955,158.581667,138.783811,78.721594,136.956611,-0.000601,0.002069,32.000000,-235.827291,138.906874,-0.231435,24.202220,0.684413,465435.008668,0.966900,39.467818,20.411084,2.668053,0.063134,0.046090,186.323341,32.000000,200.233206,187.877764,189.374060,169.006140,32.000000,165.875606,67.675526,58.718490,95.633515,63.905570,51.639844,42.493671,99.950199,21.149648,79.516561,59.562213,36.276096
51.312891,81.898381,138.986918,162.308204,97.333911,96.312429,29.185135,14.178140,138.378359,1.148189,81.216821,52.408417,160.608576,139.290355,158.568496,138.837451,78.727257,137.035314,-0.000602,0.002056,32.000000,-235.833826,138.961553,-0.231440,24.197631,0.692244,465663.188954,0.975483,39.927395,20.402588,2.691078,0.064576,0.036292,185.650909,32.000000,200.834781,187.812935,187.087980,169.099769,32.000000,166.227589,67.665146,58.715988,95.605636,63.905570,51.647115,42.493671,99.734548,21.149648,79.515245,59.575666,36.347483
52.070376,81.898381,138.881212,162.308204,97.375560,96.313602,29.174949,14.168578,138.316334,1.148223,81.260136,52.562755,160.519212,139.146867,158.625523,138.764165,78.724187,137.001593,-0.000604,0.002071,32.000000,-235.838142,138.845122,-0.231530,24.191914,0.695518,465699.509480,0.981266,40.179548,20.371414,2.702198,0.062890,0.036840,185.405837,32.000000,201.206619,187.210120,185.669707,169.576320,32.000000,165.370156,67.681505,58.716541,95.601014,63.905570,51.651059,42.493671,99.574752,21.149648,79.619343,59.576788,36.250931
51.571341,81.915756,138.910274,162.298972,97.394122,96.308501,29.181311,14.171575,138.338126,1.148352,81.197581,52.366278,160.554475,139.162424,158.660491,138.757383,78.696741,137.007855,-0.000605,0.002059,32.000000,-235.835965,138.912730,-0.231640,24.177725,0.697517,465775.073268,0.981298,40.289414,20.403608,2.708616,0.061558,0.039430,185.558642,32.000000,201.034930,186.754237,187.632968,169.887035,32.000000,164.795357,67.678088,58.737060,95.562406,63.905570,51.637890,42.493671,99.939685,21.149648,79.672734,59.565340,36.247776
51.569696,81.938921,138.918702,162.300371,97.412224,96.303384,29.131410,14.170291,138.296473,1.148430,81.190903,52.542701,160.543018,139.225738,158.666342,138.774516,78.711761,137.027302,-0.000605,0.002027,32.000000,-235.834135,138.896761,-0.231509,24.202771,0.685606,465413.024517,0.966172,39.527329,20.390458,2.667183,0.065829,0.040997,186.219893,32.000000,200.343920,186.677854,189.888932,170.307194,32.000000,164.868656,67.732813,58.724665,95.582378,63.905570,51.664582,42.493671,99.864960,21.149648,79.744345,59.576365,36.280718
51.461454,81.962363,138.855226,162.303168,97.469047,96.299495,29.147044,14.169149,138.329817,1.148253,81.190412,52.415508,160.585760,139.117749,158.660947,138.793257,78.670611,136.975066,-0.000605,0.002041,32.000000,-235.839374,138.880283,-0.231238,24.176545,0.693743,465705.557003,0.976097,40.045807,20.420918,2.693556,0.058095,0.036315,186.541564,32.000000,200.167770,187.000835,191.287413,169.811190,32.000000,165.311078,67.710629,58.693829,95.575849,63.905570,51.618554,42.493671,99.666791,21.149648,79.743750,59.555230,36.411679
51.640310,81.962363,138.870564,162.303168,97.476786,96.300683,29.162199,14.175143,138.344636,1.148110,81.242139,52.491999,160.590549,139.166645,158.589243,138.803977,78.706013,137.014850,-0.000604,0.002044,32.000000,-235.832069,138.972751,-0.231171,24.150739,0.693097,465683.690074,0.977806,40.070630,20.415250,2.693805,0.065461,0.045286,186.517798,32.000000,200.010356,187.662650,190.234547,169.112019,32.000000,165.779047,67.717177,58.696242,95.574725,63.905570,51.643994,42.493671,99.834940,21.149648,79.816601,59.557148,36.431048
51.565741,81.959054,138.838338,162.303448,97.503298,96.304443,29.141744,14.177712,138.353415,1.147973,81.304028,52.475075,160.621080,139.257628,158.617210,138.757815,78.745520,137.055291,-0.000604,0.002053,32.000000,-235.829501,138.877424,-0.231141,24.177332,0.695195,465822.341335,0.979526,40.203256,20.431274,2.698238,0.061458,0.041476,185.786543,32.000000,200.736315,187.801598,187.713295,169.122912,32.000000,166.095218,67.736819,58.734182,95.585284,63.905570,51.646357,42.493671,99.745509,21.149648,79.805877,59.573090,36.140367
51.924006,81.943334,138.872790,162.304008,97.497103,96.308301,29.146331,14.164583,138.405498,1.148010,81.230113,52.536018,160.537417,139.199802,158.569902,138.854860,78.705366,137.023879,-0.000604,0.002060,32.000000,-235.842629,138.923848,-0.231161,24.175680,0.693281,465675.584687,0.975353,40.022939,20.415010,2.689189,0.062806,0.030219,185.421686,32.000000,201.224452,187.326055,185.741757,169.495902,32.000000,165.803956,67.699570,58.701576,95.558783,63.905570,51.649182,42.493671,99.672092,21.149648,79.756329,59.570336,36.392677
51.725114,81.936991,138.821545,162.300930,97.451339,96.310915,29.161164,14.171861,138.443829,1.148182,81.124856,52.522017,160.553702,139.203655,158.648033,138.864583,78.748136,137.032137,-0.000604,0.002059,32.000000,-235.837155,138.931942,-0.231176,24.151237,0.693515,465654.443048,0.977599,40.094749,20.394952,2.692453,0.069400,0.045309,185.472417,32.000000,201.102528,186.878461,186.751208,170.112364,32.000000,164.911346,67.752957,58.734093,95.574154,63.905570,51.652913,42.493671,99.867916,21.149648,79.755778,59.562704,36.395979
51.382845,81.936991,138.866992,162.300930,97.436464,96.310944,29.145680,14.172432,138.387687,1.148359,81.030096,52.538181,160.621712,139.148926,158.663067,138.812348,78.760454,137.029606,-0.000605,0.002055,32.000000,-235.838551,138.991903,-0.231278,24.133377,0.688275,465550.330728,0.970133,39.718875,20.419998,2.674539,0.059818,0.039174,186.122500,32.000000,200.428166,186.595542,189.340114,170.352111,32.000000,164.832177,67.759985,58.715122,95.564083,63.905570,51.641321,42.493671,99.987425,21.149648,79.735354,59.567425,36.111680
51.888057,81.920720,138.841239,162.302049,97.431918,96.316092,29.149993,14.167580,138.363713,1.148374,81.030845,52.476639,160.605902,139.199537,158.677368,138.781420,78.687708,137.034385,-0.000607,0.002052,32.000000,-235.841272,138.942508,-0.231584,24.144156,0.691746,465574.674502,0.973697,39.912236,20.381201,2.683833,0.067420,0.039716,186.511350,32.000000,200.233038,186.795545,190.958364,170.280711,32.000000,165.179377,67.752891,58.693650,95.585773,63.905570,51.633965,42.493671,99.695419,21.149648,79.683557,59.574919,36.218723
51.687887,81.894520,138.918228,162.305407,97.372933,96.326251,29.168969,14.174858,138.433914,1.148262,81.072544,52.481318,160.631329,139.203552,158.660271,138.821457,78.708457,137.000200,-0.000606,0.002067,32.000000,-235.839567,139.002160,-0.231406,24.117458,0.697744,465720.856261,0.981253,40.257286,20.367666,2.702594,0.060024,0.035731,186.703744,32.000000,200.038410,187.543707,190.870971,169.348956,32.000000,165.605220,67.790181,58.705272,95.587999,63.905570,51.662889,42.493671,99.804812,21.149648,79.600786,59.568782,36.323785
51.706513,81.868873,138.916529,162.296733,97.325714,96.328759,29.130015,14.178568,138.403303,1.148144,81.155828,52.475282,160.606060,139.229121,158.627781,138.827612,78.734651,137.086184,-0.000605,0.002093,32.000000,-235.830939,139.094466,-0.231261,24.115884,0.689576,465609.830473,0.970766,39.732313,20.442709,2.675784,0.056774,0.042860,186.063844,32.000000,200.579517,187.731617,188.240080,169.226580,32.000000,166.032757,67.811726,58.704342,95.583887,63.905570,51.658642,42.493671,99.802700,21.149648,79.519570,59.564406,36.262377
51.930490,81.864736,138.919108,162.294215,97.304336,96.330009,29.151894,14.175000,138.348743,1.148157,81.153473,52.453196,160.562092,139.237462,158.633077,138.916779,78.741718,137.088819,-0.000605,0.002081,32.000000,-235.831392,139.002792,-0.231201,24.081764,0.693822,465685.857752,0.974251,39.907211,20.405519,2.687636,0.069816,0.042027,185.612073,32.000000,201.166618,187.512326,186.239496,169.476598,32.000000,166.031852,67.801348,58.709411,95.615795,63.905570,51.681205,42.493671,99.899828,21.149648,79.518294,59.562734,36.212854
51.459856,81.864736,138.868274,162.294215,97.278471,96.331258,29.158800,14.178140,138.412517,1.148179,81.096004,52.496133,160.550120,139.227551,158.685142,138.923341,78.747748,137.074492,-0.000606,0.002081,32.000000,-235.831203,139.039706,-0.231161,24.089265,0.693545,465609.584095,0.975137,39.862826,20.420674,2.686635,0.065391,0.042107,185.492265,32.000000,201.116990,187.030248,186.339622,169.876860,32.000000,164.876129,67.836359,58.709898,95.596332,63.905570,51.639852,42.493671,99.946595,21.149648,79.504058,59.575470,36.249977
51.516942,81.860048,138.900473,162.297573,97.223767,96.331247,29.152739,14.180708,138.411491,1.148217,80.990431,52.531677,160.590665,139.211360,158.703547,138.851591,78.747100,137.124564,-0.000606,0.002080,32.000000,-235.828635,139.008174,-0.230876,24.076047,0.691120,465487.684755,0.969850,39.633777,20.414874,2.675097,0.058510,0.036903,186.011113,32.000000,200.768088,186.680137,188.667671,170.304298,32.000000,164.850391,67.837957,58.692587,95.596905,63.905570,51.660015,42.493671,99.731321,21.149648,79.488069,59.558485,36.239119
51.427474,81.850120,138.846225,162.306246,97.198912,96.328659,29.141161,14.182278,138.401620,1.148396,80.981998,52.483378,160.602379,139.267578,158.712274,138.952741,78.699576,137.078793,-0.000606,0.002082,32.000000,-235.823131,139.013170,-0.231100,24.110246,0.697860,465714.663575,0.979255,40.107242,20.401956,2.698575,0.055376,0.034677,186.504344,32.000000,200.289189,186.641509,190.599923,170.374579,32.000000,165.102634,67.787268,58.658585,95.594595,63.905570,51.629972,42.493671,99.979154,21.149648,79.455666,59.568271,36.387615
51.432335,81.839089,138.892422,162.315199,97.191392,96.329924,29.158260,14.172289,138.394245,1.148348,81.051205,52.546810,160.599510,139.236545,158.676990,138.819377,78.670074,137.044808,-0.000606,0.002113,32.000000,-235.834596,139.005955,-0.230647,24.073319,0.697521,465681.923597,0.978271,40.044949,20.426676,2.696210,0.061476,0.039482,186.635352,32.000000,200.048748,187.425158,190.994648,169.469202,32.000000,165.466958,67.774524,58.678087,95.610771,63.905570,51.650938,42.493671,99.692382,21.149648,79.454208,59.558692,36.186661
52.089016,81.839089,138.865756,162.315199,97.131185,96.333728,29.159197,14.177712,138.399995,1.148172,81.116297,52.429918,160.654062,139.308197,158.634445,138.824474,78.683237,137.035212,-0.000606,0.002095,32.000000,-235.830484,139.071583,-0.230418,24.069412,0.697593,465787.617510,0.980456,40.125323,20.452196,2.699845,0.075382,0.039719,186.258617,32.000000,200.344650,187.623715,189.135365,169.256982,32.000000,166.180691,67.726721,58.681075,95.582595,63.905570,51.637470,42.493671,99.614078,21.149648,79.418188,59.568507,36.372061
51.395235,81.836055,138.825679,162.316318,97.093356,96.337583,29.213542,14.176855,138.452583,1.148226,81.122034,52.377081,160.597847,139.184670,158.624448,138.838286,78.697654,137.063087,-0.000606,0.002078,32.000000,-235.832324,139.053432,-0.230429,24.062200,0.698814,465831.450785,0.979767,40.109383,20.465355,2.700488,0.061044,0.040910,185.676940,32.000000,200.947670,187.663369,186.771460,169.298822,32.000000,165.986280,67.721925,58.687162,95.579013,63.905570,51.686143,42.493671,99.880794,21.149648,79.407129,59.566825,36.331929
51.682619,81.835228,138.889821,162.318556,97.055867,96.338919,29.164405,14.172146,138.356512,1.148325,81.117217,52.483967,160.536781,139.237055,158.684962,138.763333,78.729747,137.066539,-0.000606,0.002088,32.000000,-235.836705,138.902859,-0.230106,24.101355,0.688765,465502.190366,0.966381,39.449390,20.447578,2.665932,0.059304,0.037627,185.498933,32.000000,201.158714,187.092309,185.762454,169.692483,32.000000,165.275702,67.677646,58.700864,95.569005,63.905570,51.653213,42.493671,99.832623,21.149648,79.402947,59.566432,36.296272
51.725446,81.835228,138.910825,162.318556,97.064554,96.338881,29.150553,14.179995,138.400644,1.148297,81.079289,52.496689,160.563950,139.290905,158.709556,138.693604,78.696789,137.056758,-0.000605,0.002082,32.000000,-235.827381,138.958024,-0.229836,24.079640,0.699421,465832.526442,0.978749,40.143829,20.446566,2.701139,0.060813,0.043242,185.711410,32.000000,200.921281,186.708052,187.780295,170.222760,32.000000,164.894244,67.669849,58.689619,95.518543,63.905570,51.656895,42.493671,99.816119,21.149648,79.401879,59.558977,36.244475
51.262807,81.871631,138.877798,162.326110,97.056274,96.331443,29.148289,14.175000,138.308537,1.148204,81.095686,52.450272,160.603961,139.212667,158.688234,138.774010,78.677208,137.066455,-0.000604,0.002090,32.000000,-235.833687,139.008340,-0.229775,24.105289,0.694201,465637.267349,0.974499,39.853220,20.416132,2.687360,0.059339,0.043163,186.293223,32.000000,200.359884,186.599388,190.139789,170.397360,32.000000,164.892648,67.671689,58.678440,95.532770,63.905570,51.645092,42.493671,100.000000,21.149648,79.513795,59.568871,36.319750
51.507593,81.902794,138.805413,162.335063,97.075017,96.323005,29.181331,14.176998,138.344366,1.147954,81.119187,52.476636,160.629942,139.165237,158.684883,138.688814,78.659052,136.980466,-0.000605,0.002087,32.000000,-235.832181,138.909179,-0.229693,24.111950,0.694282,465676.182796,0.974086,39.810140,20.444388,2.685541,0.067104,0.038088,186.628809,32.000000,200.031893,187.261488,191.353502,169.662843,32.000000,165.376940,67.642190,58.661661,95.546785,63.905570,51.608806,42.493671,99.600924,21.149648,79.610083,59.558416,36.371547
51.467556,81.925408,138.903228,162.336462,97.085548,96.319207,29.152081,14.174858,138.328007,1.147637,81.230181,52.436810,160.637835,139.169785,158.628730,138.769141,78.691884,137.016850,-0.000605,0.002099,32.000000,-235.832846,138.953213,-0.229697,24.138806,0.700493,465950.241119,0.983709,40.313355,20.468631,2.709134,0.058530,0.048705,186.581840,32.000000,200.187130,187.682772,189.674319,169.256670,32.000000,165.863938,67.601826,58.698672,95.545556,63.905570,51.651803,42.493671,99.892224,21.149648,79.679843,59.582236,36.110800
52.115886,81.926787,138.826213,162.333385,97.095754,96.321555,29.135668,14.172717,138.372282,1.147623,81.240839,52.453512,160.593236,139.251654,158.632261,138.786720,78.694024,136.973083,-0.000605,0.002116,32.000000,-235.835970,138.849750,-0.229443,24.169123,0.696157,465860.064765,0.977523,40.097125,20.445432,2.694853,0.065592,0.061689,185.809519,32.000000,200.822707,187.796321,187.201870,169.183546,32.000000,166.080854,67.564944,58.667283,95.568201,63.905570,51.610673,42.493671,99.930896,21.149648,79.679118,59.566579,36.386001
51.336190,81.926787,138.876281,162.333385,97.100920,96.321329,29.183330,14.171147,138.326912,1.147815,81.220958,52.368612,160.540658,139.172763,158.631944,138.828829,78.700226,136.970861,-0.000605,0.002119,32.000000,-235.838196,138.896476,-0.229315,24.227922,0.696509,465829.624378,0.979344,40.160142,20.430100,2.698850,0.057845,0.032657,185.544502,32.000000,201.083997,187.472653,185.685579,169.602873,32.000000,165.526681,67.528388,58.675340,95.560186,63.905570,51.642782,42.493671,99.969974,21.149648,79.682713,59.573523,36.227600
51.621670,81.935888,138.863791,162.331146,97.094171,96.320051,29.165354,14.173288,138.318919,1.147675,81.190610,52.460093,160.562881,139.192521,158.699817,138.685430,78.750885,136.924845,-0.000607,0.002119,32.000000,-235.840809,138.852116,-0.229553,24.229968,0.685382,465519.466382,0.966705,39.510218,20.406907,2.663798,0.063678,0.036602,185.574010,32.000000,201.120977,186.867814,187.364588,170.114587,32.000000,165.090678,67.569214,58.695152,95.559932,63.905570,51.598197,42.493671,99.744622,21.149648,79.710485,59.567189,36.408084
51.551342,81.951332,138.827561,162.326390,97.156238,96.313686,29.153624,14.173573,138.325415,1.147654,81.122892,52.441048,160.628951,139.153493,158.703485,138.742920,78.699752,137.076128,-0.000607,0.002113,32.000000,-235.828558,138.856643,-0.229428,24.265268,0.695841,465890.597520,0.981034,40.294253,20.399635,2.705232,0.065927,0.043314,186.107150,32.000000,200.363660,186.735984,189.726005,170.363252,32.000000,164.893930,67.539142,58.683265,95.561735,63.905570,51.622158,42.493671,99.863765,21.149648,79.758148,59.566953,36.338092
52.110879,81.934233,138.889612,162.317157,97.194811,96.314358,29.174976,14.176855,138.330985,1.147732,81.129484,52.486727,160.631542,139.177329,158.701184,138.770649,78.659184,137.036315,-0.000606,0.002099,32.000000,-235.827734,138.930247,-0.229457,24.263117,0.691362,465661.522185,0.975763,40.015233,20.326837,2.690029,0.064843,0.038814,186.517784,32.000000,199.972605,187.169978,191.170662,169.943979,32.000000,165.153987,67.472926,58.635271,95.572293,63.905570,51.590345,42.493671,99.943246,21.149648,79.757675,59.572864,36.391650
51.479550,81.934233,138.887897,162.317157,97.281384,96.318182,29.165206,14.171575,138.315736,1.147821,81.199386,52.582158,160.678476,139.185752,158.652512,138.816382,78.689940,136.989409,-0.000605,0.002108,32.000000,-235.838096,138.944383,-0.229359,24.291284,0.691221,465780.944731,0.977572,40.101543,20.450739,2.692996,0.057112,0.047937,186.596244,32.000000,199.987499,187.779507,190.612084,169.161586,32.000000,165.676873,67.445808,58.659600,95.612535,63.905570,51.644566,42.493671,99.906676,21.149648,79.703630,59.568153,36.318429
51.882891,81.931751,138.835416,162.316598,97.324887,96.318143,29.159318,14.168150,138.355948,1.147779,81.219268,52.446346,160.626595,139.209895,158.591082,138.751677,78.710840,137.023855,-0.000604,0.002090,32.000000,-235.840865,138.966574,-0.229325,24.249244,0.683086,465560.887158,0.965448,39.522671,20.472162,2.665271,0.068291,0.044386,185.732047,32.000000,200.732017,187.775265,188.024388,169.323571,32.000000,166.253463,67.442061,58.668852,95.613701,63.905570,51.621870,42.493671,99.919429,21.149648,79.695222,59.572942,36.107278
51.592764,81.914928,138.895167,162.315758,97.328771,96.318130,29.152160,14.172574,138.374101,1.147763,81.226631,52.536537,160.575623,139.166197,158.645887,138.788533,78.712115,136.987796,-0.000603,0.002098,32.000000,-235.833982,138.962350,-0.229080,24.279115,0.691888,465833.269668,0.978666,40.156860,20.418844,2.697924,0.064910,0.046799,185.413768,32.000000,201.064509,187.707615,186.015252,169.393802,32.000000,165.810365,67.427670,58.654309,95.627036,63.905570,51.643690,42.493671,99.857289,21.149648,79.641959,59.571379,36.257681
51.891772,81.906655,138.965982,162.312121,97.346354,96.316857,29.158271,14.176998,138.340281,1.147720,81.117692,52.475174,160.578967,139.122172,158.653383,138.726951,78.719960,136.956470,-0.000604,0.002094,32.000000,-235.831525,138.864474,-0.229006,24.276938,0.686676,465593.206239,0.970607,39.748528,20.414514,2.675938,0.060487,0.047252,185.382961,32.000000,201.049020,187.013833,186.711665,169.911228,32.000000,165.101616,67.427625,58.637860,95.606938,63.905570,51.605972,42.493671,99.814556,21.149648,79.641132,59.567199,36.372721
51.484764,81.906655,138.831802,162.312121,97.297342,96.315674,29.171063,14.169577,138.332696,1.147670,81.071309,52.470027,160.645630,139.272005,158.703246,138.732406,78.735543,136.904974,-0.000604,0.002086,32.000000,-235.841569,138.958538,-0.228903,24.259524,0.690507,465712.155876,0.976728,40.023392,20.395894,2.692144,0.065019,0.034416,185.861682,32.000000,200.612861,186.657152,189.273513,170.346513,32.000000,164.926904,67.475203,58.680053,95.643170,63.905570,51.622958,42.493671,99.915655,21.149648,79.614383,59.570100,36.295612
51.446496,81.908585,138.903059,162.318556,97.327751,96.320529,29.156215,14.171861,138.299677,1.147562,81.053949,52.494402,160.617671,139.237585,158.695194,138.721977,78.669150,137.058745,-0.000604,0.002105,32.000000,-235.836499,138.991332,-0.229045,24.235685,0.686371,465533.837596,0.970389,39.714522,20.372979,2.677996,0.056109,0.033012,186.301066,32.000000,200.065897,186.951268,190.924627,170.128962,32.000000,164.976329,67.450495,58.639100,95.640478,63.905570,51.633808,42.493671,99.767291,21.149648,79.619517,59.573601,36.215201
51.887944,81.899760,138.848927,162.324991,97.285831,96.322844,29.145969,14.178711,138.348857,1.147303,81.130856,52.542511,160.612764,139.187993,158.651460,138.841933,78.676995,137.057759,-0.000605,0.002116,32.000000,-235.829649,138.903223,-0.228873,24.229259,0.692354,465699.623197,0.978272,40.124020,20.332617,2.696561,0.062639,0.036177,186.541397,32.000000,199.938565,187.527746,190.998270,169.359189,32.000000,165.851577,67.411349,58.640760,95.634881,63.905570,51.626556,42.493671,99.704645,21.149648,79.591035,59.570287,36.330388
51.465316,81.871631,138.951685,162.329188,97.213793,96.326682,29.149805,14.167865,138.401752,1.147197,81.150505,52.479198,160.626001,139.259200,158.616868,138.906710,78.699711,137.050994,-0.000605,0.002086,32.000000,-235.841150,139.032368,-0.228869,24.210823,0.694022,465867.519850,0.979613,40.164581,20.472981,2.699952,0.061387,0.032157,186.038489,32.000000,200.501242,187.693827,188.565204,169.369707,32.000000,165.972485,67.398117,58.635380,95.627355,63.905570,51.623885,42.493671,99.979554,21.149648,79.590060,59.561514,36.358561
51.726628,81.871631,138.816469,162.329188,97.210663,96.325688,29.168560,14.170719,138.433371,1.147288,81.169275,52.472469,160.565432,139.236770,158.622104,138.806725,78.672673,137.088292,-0.000607,0.002070,32.000000,-235.834690,138.911058,-0.228844,24.221418,0.687206,465636.304179,0.970920,39.711469,20.464662,2.675938,0.059583,0.031265,185.556215,32.000000,201.028996,187.843877,186.318312,169.218895,32.000000,165.796858,67.412641,58.656787,95.631044,63.905570,51.614616,42.493671,99.809156,21.149648,79.500952,59.571556,36.340513
51.674706,81.869700,138.920972,162.338421,97.228162,96.321992,29.176634,14.167151,138.410682,1.147411,81.072616,52.519744,160.558505,139.250493,158.650586,138.814239,78.704012,137.039181,-0.000607,0.002062,32.000000,-235.840389,138.992333,-0.228804,24.209485,0.694677,465785.637630,0.979415,40.108623,20.438694,2.699909,0.065036,0.040475,185.379716,32.000000,201.062435,187.095616,185.990028,169.754731,32.000000,165.201592,67.434524,58.656609,95.625130,63.905570,51.638032,42.493671,99.930161,21.149648,79.493661,59.571457,36.294145
51.394360,81.873010,138.838672,162.339260,97.201401,96.318241,29.157684,14.176570,138.412582,1.147349,80.961474,52.530787,160.565371,139.233975,158.709849,138.871900,78.699388,137.016277,-0.000608,0.002068,32.000000,-235.833920,138.951009,-0.229105,24.194825,0.689690,465702.464652,0.973414,39.845355,20.483665,2.683656,0.055199,0.035855,185.704188,32.000000,200.852783,186.599780,188.382047,170.341515,32.000000,164.823397,67.404250,58.651672,95.573866,63.905570,51.621530,42.493671,100.000000,21.149648,79.502741,59.567002,36.300014
51.541093,81.852326,138.943487,162.330867,97.253373,96.315621,29.160443,14.176142,138.414769,1.147326,80.976801,52.535719,160.628276,139.327997,158.717882,138.872938,78.693509,137.125384,-0.000607,0.002086,32.000000,-235.831726,138.970486,-0.229395,24.163380,0.691319,465649.630066,0.974163,39.895654,20.428712,2.688375,0.047445,0.031816,186.270363,32.000000,200.249560,186.748092,190.464188,170.200473,32.000000,164.901799,67.402300,58.654329,95.583406,63.905570,51.659679,42.493671,99.601962,21.149648,79.501506,59.569874,36.325399
51.593583,81.852326,138.858315,162.330867,97.306994,96.315627,29.174603,14.170148,138.428551,1.147126,81.016598,52.525989,160.633717,139.265398,158.671332,138.853254,78.644166,137.080049,-0.000607,0.002095,32.000000,-235.834933,138.942630,-0.229318,24.212213,0.695586,465782.288385,0.980533,40.181667,20.422321,2.701438,0.051996,0.049575,186.589470,32.000000,199.987312,187.390867,191.372479,169.399279,32.000000,165.344364,67.382102,58.625085,95.545073,63.905570,51.629717,42.493671,99.886672,21.149648,79.435467,59.569176,36.393337
51.621138,81.846259,138.945749,162.325831,97.315070,96.319372,29.131705,14.166723,138.450949,1.147216,81.108448,52.536859,160.663238,139.304060,158.614624,138.771274,78.630960,137.074176,-0.000606,0.002095,32.000000,-235.840817,138.986521,-0.229137,24.210639,0.694719,465683.002935,0.977339,40.012871,20.480661,2.695781,0.064495,0.036194,186.254837,32.000000,200.335926,187.584107,189.640944,169.270374,32.000000,165.893025,67.364839,58.652646,95.555886,63.905570,51.645025,42.493671,99.950252,21.149648,79.415041,59.565330,36.405957
51.863096,81.837710,138.890585,162.322753,97.307416,96.318084,29.172990,14.167009,138.451398,1.147146,81.104637,52.459337,160.602215,139.265195,158.624304,138.833165,78.664893,137.109558,-0.000606,0.002106,32.000000,-235.840367,138.955316,-0.228997,24.194221,0.692082,465747.063865,0.975787,39.959965,20.508209,2.691387,0.063402,0.043238,185.733923,32.000000,200.909989,187.875851,187.006851,169.223471,32.000000,166.010936,67.350139,58.669758,95.550098,63.905570,51.642773,42.493671,99.746715,21.149648,79.386816,59.570572,36.326866
51.495203,81.853705,138.850135,162.324711,97.320419,96.315648,29.162917,14.175000,138.372931,1.147367,81.133213,52.398292,160.540002,139.210220,158.675754,138.822740,78.675269,137.080331,-0.000606,0.002113,32.000000,-235.830573,139.056961,-0.229001,24.184885,0.692172,465768.199229,0.976681,39.926140,20.518591,2.691644,0.063755,0.050040,185.384491,32.000000,201.154988,187.204385,185.658824,169.765050,32.000000,165.320509,67.334956,58.678391,95.552219,63.905570,51.671043,42.493671,99.956099,21.149648,79.385237,59.577407,36.127821
51.485702,81.853705,138.887623,162.324711,97.339135,96.315633,29.159905,14.181137,138.433983,1.147359,81.077327,52.570115,160.583337,139.254202,158.679621,138.777864,78.678792,137.123196,-0.000605,0.002116,32.000000,-235.826567,138.893902,-0.228998,24.184465,0.688654,465570.520103,0.970331,39.674348,20.501669,2.678023,0.059081,0.038218,185.615656,32.000000,201.058416,186.680841,187.435757,170.142221,32.000000,165.121816,67.326323,58.696586,95.533922,63.905570,51.637302,42.493671,99.979184,21.149648,79.433773,59.560836,36.266559
51.434131,81.869424,138.837842,162.317997,97.320592,96.315656,29.141528,14.170576,138.378150,1.147565,81.116882,52.396630,160.613989,139.214768,158.710721,138.812286,78.646869,137.002448,-0.000605,0.002122,32.000000,-235.836636,138.903736,-0.228979,24.141796,0.694331,465740.707231,0.978204,40.060537,20.477241,2.696370,0.053263,0.036911,186.190163,32.000000,200.382387,186.647117,189.820619,170.487167,32.000000,164.780727,67.323630,58.685453,95.532819,63.905570,51.649956,42.493671,99.724353,21.149648,79.481550,59.557236,36.424812
51.601110,81.908310,138.821811,162.319396,97.327099,96.315686,29.177466,14.172003,138.344111,1.147727,81.180000,52.494870,160.660823,139.216521,158.693604,138.782747,78.658865,136.973839,-0.000604,0.002130,32.000000,-235.838651,138.959495,-0.228951,24.162619,0.694687,465739.099179,0.978500,40.070124,20.494326,2.697596,0.056571,0.034667,186.542443,32.000000,199.992864,187.155281,191.338634,169.717738,32.000000,165.341490,67.332611,58.702939,95.567549,63.905570,51.616241,42.493671,99.910747,21.149648,79.601858,59.567120,36.390036
51.593697,81.919617,138.829405,162.316318,97.372693,96.315650,29.169839,14.173573,138.412854,1.147812,81.186507,52.448358,160.629818,139.198842,158.617301,138.830277,78.666667,137.017851,-0.000605,0.002132,32.000000,-235.835442,138.911791,-0.228764,24.083679,0.696481,465841.080373,0.980219,40.137906,20.468188,2.699333,0.069279,0.044682,186.470177,32.000000,200.123929,187.566442,190.076413,169.363138,32.000000,166.002177,67.302443,58.712414,95.578023,63.905570,51.626628,42.493671,99.879864,21.149648,79.600966,59.562508,36.271694
51.601318,81.919617,138.916779,162.316318,97.397908,96.313071,29.188785,14.169720,138.380236,1.147938,81.205726,52.370921,160.622912,139.215869,158.593419,138.733852,78.688540,137.019059,-0.000604,0.002093,32.000000,-235.840442,138.938449,-0.228610,24.099493,0.693305,465785.464288,0.975670,40.008365,20.442430,2.690287,0.062843,0.050295,185.761669,32.000000,200.699605,187.682376,187.360969,169.296536,32.000000,165.939473,67.258996,58.701323,95.557987,63.905570,51.650769,42.493671,99.921255,21.149648,79.635501,59.573296,36.339853
51.351372,81.911895,138.792459,162.309883,97.384684,96.306673,29.157813,14.169577,138.407878,1.148029,81.283369,52.409601,160.562559,139.204797,158.632415,138.777551,78.704534,137.012713,-0.000606,0.002082,32.000000,-235.834684,139.020538,-0.228658,24.052758,0.695748,465789.284369,0.976103,40.027141,20.455799,2.690821,0.057179,0.031569,185.501724,32.000000,200.914888,187.502290,185.921922,169.351561,32.000000,165.692773,67.245455,58.734747,95.599862,63.905570,51.630096,42.493671,99.922684,21.149648,79.610550,59.575558,36.179765
51.315625,81.943610,138.877247,162.310443,97.353735,96.297788,29.183729,14.166581,138.368925,1.148335,81.194705,52.456472,160.563944,139.214850,158.649254,138.694205,78.716832,137.031427,-0.000606,0.002079,32.000000,-235.842107,138.874288,-0.228708,24.075522,0.695601,465732.936821,0.975287,40.019462,20.434506,2.692117,0.056924,0.038020,185.534015,32.000000,201.069546,186.758500,187.021424,170.158145,32.000000,165.333967,67.227838,58.751857,95.595006,63.905570,51.638006,42.493671,100.000000,21.149648,79.708854,59.557020,36.382919
51.522657,81.958778,138.801307,162.308204,97.360337,96.290114,29.139983,14.178425,138.434213,1.148409,81.133964,52.536216,160.603025,139.161281,158.668454,138.747284,78.696970,137.064820,-0.000605,0.002059,32.000000,-235.828295,138.949112,-0.228718,24.057925,0.700112,465786.630074,0.981393,40.264006,20.415460,2.702799,0.064979,0.033379,186.134756,32.000000,200.449969,186.737924,189.238470,170.334678,32.000000,164.721774,67.195343,58.729966,95.614194,63.905570,51.621151,42.493671,99.586339,21.149648,79.708306,59.568969,36.307057
51.647227,81.958778,138.874933,162.308204,97.382049,96.287578,29.144319,14.170291,138.467756,1.148525,81.189269,52.496406,160.652650,139.146132,158.740429,138.778427,78.680545,137.000857,-0.000605,0.002067,32.000000,-235.837905,138.833130,-0.228796,24.086800,0.700427,465778.936610,0.981247,40.331876,20.412163,2.706334,0.065052,0.037487,186.624898,32.000000,199.974673,187.088115,191.015311,170.017274,32.000000,165.238853,67.206584,58.760666,95.640780,63.905570,51.632926,42.493671,99.813772,21.149648,79.755280,59.562291,36.215642
52.158527,81.967879,138.869161,162.313240,97.346099,96.293799,29.144699,14.173002,138.311279,1.148365,81.280994,52.408640,160.632250,139.224371,158.645366,138.752617,78.692281,137.018913,-0.000605,0.002060,32.000000,-235.837980,138.872225,-0.228823,24.139147,0.697329,465695.264588,0.978398,40.137913,20.448082,2.693986,0.074326,0.037917,186.695532,32.000000,199.986554,187.481362,190.725507,169.400363,32.000000,165.834532,67.159845,58.760976,95.653500,63.905570,51.589843,42.493671,99.997850,21.149648,79.783364,59.573100,36.302802
52.096483,81.970637,138.827315,162.317437,97.373036,96.297008,29.140596,14.173573,138.330482,1.148358,81.308215,52.440561,160.641905,139.225758,158.578541,138.726134,78.665157,136.999079,-0.000605,0.002056,32.000000,-235.837081,138.930554,-0.229127,24.159236,0.694940,465650.653279,0.975668,40.012390,20.433748,2.688914,0.055747,0.042158,185.985588,32.000000,200.484645,187.702686,188.185158,169.209071,32.000000,165.963948,67.130985,58.754535,95.645827,63.905570,51.613027,42.493671,99.560933,21.149648,79.791674,59.565576,36.103536
51.614057,81.978083,138.866136,162.316598,97.391176,96.299499,29.138748,14.171575,138.253629,1.148515,81.285232,52.376837,160.582068,139.182000,158.616545,138.718432,78.717092,137.028097,-0.000605,0.002033,32.000000,-235.836456,138.930025,-0.229074,24.194510,0.685686,465419.433049,0.965366,39.508691,20.430696,2.662444,0.058187,0.040287,185.597398,32.000000,200.926666,187.784646,186.169465,169.267494,32.000000,166.042380,67.135082,58.783906,95.653267,63.905570,51.588259,42.493671,99.853757,21.149648,79.791388,59.577801,36.098767
51.340864,81.978083,138.852440,162.316598,97.366004,96.302161,29.145453,14.173002,138.245740,1.148542,81.176472,52.498955,160.542294,139.148354,158.631322,138.816179,78.726753,136.931253,-0.000604,0.001996,32.000000,-235.835029,138.851178,-0.229049,24.244602,0.685866,465518.679888,0.966789,39.573469,20.448280,2.664812,0.063262,0.044555,185.483773,32.000000,201.106832,186.914357,186.239801,170.117539,32.000000,165.419679,67.104775,58.777266,95.639784,63.905570,51.622918,42.493671,99.986757,21.149648,79.814433,59.577358,36.264211
51.336902,81.949401,138.841739,162.315479,97.348996,96.306059,29.152627,14.173859,138.365252,1.148416,81.091436,52.542695,160.577715,139.105982,158.661927,138.722019,78.720141,136.942883,-0.000604,0.002008,32.000000,-235.833518,138.938671,-0.229038,24.240012,0.692425,465682.446505,0.976702,40.065096,20.410300,2.690471,0.070761,0.032887,185.877278,32.000000,200.579229,186.602181,188.819027,170.302608,32.000000,164.879772,67.119436,58.810156,95.643368,63.905570,51.566554,42.493671,99.574755,21.149648,79.724450,59.565025,36.212340
52.003645,81.936439,138.824054,162.316878,97.371197,96.307467,29.133853,14.174001,138.352320,1.148489,81.070053,52.472989,160.552683,139.223902,158.690726,138.750357,78.678840,137.022687,-0.000604,0.001999,32.000000,-235.831080,138.858377,-0.228777,24.284465,0.695121,465810.765275,0.982139,40.340820,20.354052,2.704521,0.071367,0.039294,186.382367,32.000000,200.110947,186.874755,190.782627,170.168579,32.000000,165.025880,67.083803,58.765336,95.657636,63.905570,51.608685,42.493671,99.625045,21.149648,79.683431,59.558308,36.345428
51.696409,81.916583,138.877506,162.309603,97.365295,96.310046,29.157931,14.172003,138.296551,1.148670,81.083966,52.466606,160.576112,139.156164,158.636955,138.711200,78.671123,136.917847,-0.000604,0.002015,32.000000,-235.837504,138.882648,-0.228725,24.235370,0.695241,465808.082366,0.981951,40.316147,20.366260,2.704521,0.067649,0.046222,186.576135,32.000000,199.963404,187.363384,191.034636,169.456326,32.000000,165.804644,67.053538,58.766730,95.671818,63.905570,51.566277,42.493671,99.876256,21.149648,79.682813,59.570257,36.263404
51.437749,81.916583,138.768544,162.309603,97.346090,96.304948,29.145749,14.177997,138.294373,1.148723,81.160143,52.419970,160.602627,139.175371,158.610773,138.701384,78.675771,136.994524,-0.000605,0.002008,32.000000,-235.827412,138.851115,-0.228665,24.215674,0.683725,465546.977837,0.968911,39.632181,20.445952,2.669506,0.059397,0.040778,186.252313,32.000000,200.433598,187.588744,188.880484,169.272481,32.000000,165.914966,67.025025,58.785035,95.680405,63.905570,51.582258,42.493671,99.952038,21.149648,79.619983,59.555289,36.399940
51.432899,81.901691,138.848585,162.304008,97.315949,96.295946,29.141355,14.173573,138.402721,1.148611,81.168833,52.479059,160.543916,139.181551,158.614105,138.720592,78.684546,136.992059,-0.000607,0.002014,32.000000,-235.836426,138.989292,-0.228658,24.163773,0.690025,465698.784634,0.974334,39.920701,20.403233,2.686405,0.058363,0.056479,185.696427,32.000000,200.923524,187.935342,186.631468,169.267614,32.000000,165.905594,67.047445,58.795061,95.703109,63.905570,51.594800,42.493671,99.574372,21.149648,79.572561,59.566727,36.365238
51.713741,81.888729,138.820342,162.297573,97.295211,96.297198,29.144570,14.174715,138.340122,1.148352,81.123351,52.516099,160.565703,139.256425,158.646118,138.731024,78.726085,136.959573,-0.000608,0.002011,32.000000,-235.833973,138.789585,-0.228663,24.198864,0.693951,465794.051338,0.980006,40.181411,20.435476,2.697796,0.070016,0.039404,185.442785,32.000000,201.064577,187.102185,185.910355,169.835944,32.000000,165.233005,67.076570,58.797562,95.722506,63.905570,51.604104,42.493671,99.795834,21.149648,79.531078,59.576119,36.258048
51.606517,81.872734,138.923675,162.301490,97.304876,96.298422,29.141115,14.171575,138.329137,1.148282,81.000399,52.532615,160.555729,139.197660,158.660993,138.764228,78.706245,136.962474,-0.000608,0.002025,32.000000,-235.834817,138.780898,-0.228965,24.096372,0.695831,465717.648550,0.980127,40.171416,20.425514,2.699606,0.065168,0.047449,185.676912,32.000000,200.956432,186.603554,187.940067,170.252596,32.000000,165.065016,67.095087,58.812479,95.718754,63.905570,51.603339,42.493671,99.953758,21.149648,79.529996,59.570582,36.333029
51.889332,81.872734,138.856054,162.301490,97.299009,96.297134,29.139059,14.171575,138.309688,1.148347,80.953731,52.392918,160.620989,139.143665,158.674401,138.734077,78.685821,136.981899,-0.000608,0.002021,32.000000,-235.833342,138.836698,-0.228925,24.118638,0.690370,465492.891606,0.974230,39.875414,20.368348,2.684400,0.062837,0.038853,186.269732,32.000000,200.256470,186.822567,190.195547,170.158032,32.000000,164.787988,67.104072,58.796742,95.721679,63.905570,51.616985,42.493671,99.708743,21.149648,79.478798,59.560521,36.403902
51.592879,81.861978,138.886545,162.306806,97.288709,96.299292,29.167514,14.171575,138.376534,1.148455,81.038739,52.501914,160.602369,139.165524,158.667796,138.771563,78.646399,136.972595,-0.000607,0.002038,32.000000,-235.835965,138.914362,-0.228989,24.053624,0.695465,465567.566602,0.976516,39.967343,20.389583,2.691979,0.053880,0.043149,186.519937,32.000000,200.102731,187.289902,191.266406,169.709625,32.000000,165.447495,67.066379,58.780540,95.741416,63.905570,51.598614,42.493671,99.728924,21.149648,79.443897,59.565360,36.381305
51.806386,81.853153,138.891219,162.305127,97.279182,96.301791,29.165899,14.175143,138.373238,1.148600,81.102055,52.464060,160.620454,139.214114,158.604146,138.707494,78.609309,136.961307,-0.000607,0.002057,32.000000,-235.835511,138.887745,-0.228731,24.089606,0.690142,465460.141499,0.970799,39.683049,20.419352,2.676004,0.064398,0.037260,186.464062,32.000000,200.238397,187.617734,189.641223,169.285200,32.000000,165.843181,67.043104,58.790677,95.734844,63.905570,51.629261,42.493671,99.752770,21.149648,79.414963,59.570248,36.330241
51.430989,81.853153,138.988967,162.302609,97.276888,96.300962,29.135848,14.174287,138.383168,1.148565,81.124145,52.376787,160.575061,139.191725,158.612160,138.733692,78.686234,136.942984,-0.000607,0.002074,32.000000,-235.832270,138.849362,-0.228752,24.063013,0.696705,465674.987711,0.975895,39.970325,20.454298,2.691971,0.053602,0.034841,185.746392,32.000000,200.866265,187.867144,187.213346,169.228406,32.000000,165.756266,67.068197,58.824851,95.759138,63.905570,51.613765,42.493671,99.836702,21.149648,79.413534,59.570080,36.366118
51.352658,81.853153,138.837851,162.302609,97.312562,96.304689,29.134965,14.168864,138.378236,1.148544,81.077548,52.425293,160.520860,139.116321,158.633581,138.670249,78.676962,136.969720,-0.000606,0.002068,32.000000,-235.843757,138.842797,-0.228748,24.103034,0.692416,465638.673050,0.971592,39.746724,20.485958,2.680967,0.066020,0.042765,185.493226,32.000000,201.046746,187.345870,185.635685,169.662173,32.000000,165.589584,67.093947,58.818055,95.761724,63.905570,51.610392,42.493671,100.000000,21.149648,79.412106,59.560777,36.278077
