OSU 80 Ton Compressor Load Stand
51.441000,81.853705,138.878088,162.306526,97.287194,96.307137,29.149937,14.174429,138.375956,1.148682,81.027865,52.361498,160.549119,139.199209,158.650599,138.705314,78.653489,136.992916,-0.000605,0.002098,32.000000,-235.834750,138.951969,-0.228810,24.137468,0.699443,465678.571885,0.980287,40.124807,20.400216,2.702436,0.068417,0.032086,185.465629,32.000000,201.103941,186.729534,187.397186,170.337332,32.000000,164.973840,67.086101,58.807608,95.726620,63.905570,51.601879,42.493671,99.744863,21.149648,79.412404,59.569264,36.197593
51.837418,81.882938,138.816544,162.314360,97.285367,96.304513,29.147034,14.172146,138.302905,1.148616,81.054901,52.380332,160.625103,139.206224,158.683425,138.643217,78.652042,136.980838,-0.000605,0.002100,32.000000,-235.842114,138.885890,-0.229159,24.141769,0.698747,465752.575565,0.981976,40.203965,20.422352,2.703616,0.048907,0.034129,186.148183,32.000000,200.231248,186.846541,189.696184,170.003926,32.000000,164.702366,67.144853,58.798401,95.765477,63.905570,51.598379,42.493671,99.737498,21.149648,79.502380,59.573886,36.270740
51.527748,81.895072,138.842053,162.326390,97.254386,96.296630,29.152787,14.180566,138.341724,1.148892,81.104004,52.499371,160.603357,139.200125,158.717022,138.751054,78.626883,137.050310,-0.000605,0.002112,32.000000,-235.825663,138.985516,-0.228979,24.171903,0.696613,465765.030518,0.979671,40.115250,20.456984,2.699755,0.056803,0.034802,186.576234,32.000000,199.948725,187.061493,191.142937,169.854954,32.000000,165.355408,67.143253,58.763141,95.773828,63.905570,51.627785,42.493671,99.890621,21.149648,79.501241,59.572067,36.176610
51.292418,81.895072,138.787489,162.326390,97.234505,96.291545,29.154839,14.171861,138.417025,1.148830,81.243700,52.443722,160.638518,139.076090,158.637706,138.754246,78.637367,137.023811,-0.000606,0.002104,32.000000,-235.840105,138.932595,-0.228564,24.218769,0.690142,465595.730079,0.971687,39.745348,20.452620,2.677922,0.052418,0.036992,186.497562,32.000000,200.103591,187.528280,190.224430,169.372036,32.000000,165.914970,67.118906,58.815509,95.801427,63.905570,51.589281,42.493671,100.000000,21.149648,79.538121,59.566314,36.225033
51.507465,81.920996,138.750393,162.333105,97.230363,96.286769,29.157035,14.173002,138.335631,1.148859,81.282177,52.408802,160.604228,139.168745,158.593533,138.639184,78.665962,137.011077,-0.000607,0.002103,32.000000,-235.835193,138.867657,-0.228981,24.213943,0.694103,465772.354874,0.977779,40.069074,20.511193,2.694510,0.063845,0.042909,185.797282,32.000000,200.568179,187.839225,187.702924,169.098186,32.000000,165.716530,67.093837,58.808272,95.797654,63.905570,51.643850,42.493671,99.548863,21.149648,79.618237,59.562409,36.413660
51.796582,81.942507,138.776057,162.339820,97.205441,96.279150,29.158939,14.167437,138.263873,1.148868,81.307536,52.463501,160.519217,139.126476,158.630803,138.674037,78.680486,136.957519,-0.000607,0.002130,32.000000,-235.844037,138.760117,-0.229119,24.263616,0.696046,465844.551459,0.982522,40.306823,20.487965,2.705809,0.053621,0.036586,185.569075,32.000000,201.034383,187.621421,185.888183,169.343760,32.000000,165.887722,67.098372,58.835561,95.854989,63.905570,51.585596,42.493671,99.709975,21.149648,79.684725,59.560452,36.389302
51.515591,81.970637,138.793585,162.342897,97.232638,96.267702,29.165289,14.169720,138.286423,1.148852,81.218254,52.392850,160.563603,139.054048,158.611603,138.710383,78.645754,136.958333,-0.000607,0.002121,32.000000,-235.838476,138.790790,-0.229109,24.265714,0.692719,465695.238914,0.978015,40.115456,20.453246,2.693792,0.059426,0.039521,185.455408,32.000000,201.072584,186.765613,186.731505,169.967530,32.000000,165.046616,67.097978,58.803203,95.791529,63.905570,51.604460,42.493671,99.876341,21.149648,79.684166,59.566078,36.382259
51.800902,81.970637,138.842235,162.342897,97.251734,96.261267,29.161865,14.173002,138.200468,1.148654,81.172240,52.422122,160.568846,139.204307,158.714839,138.840137,78.668276,136.939088,-0.000609,0.002116,32.000000,-235.835685,138.798804,-0.229112,24.257767,0.687009,465515.297953,0.972006,39.845925,20.412957,2.679251,0.060356,0.038052,186.110949,32.000000,200.419898,186.758085,189.066106,170.098487,32.000000,164.691054,67.107116,58.810329,95.832142,63.905570,51.604013,42.493671,99.725865,21.149648,79.771741,59.561003,36.354379
51.716206,81.976704,138.771062,162.349332,97.204269,96.256221,29.157461,14.178425,138.258355,1.148631,81.231459,52.474489,160.593462,139.160955,158.716526,138.649333,78.656215,136.955122,-0.000608,0.002106,32.000000,-235.826820,138.869817,-0.229060,24.251761,0.691281,465697.156794,0.977495,40.156900,20.448082,2.694205,0.062968,0.035462,186.583360,32.000000,200.018105,186.952037,191.026952,170.101056,32.000000,165.083445,67.135626,58.807164,95.843269,63.905570,51.625640,42.493671,99.956024,21.149648,79.790445,59.573100,36.300161
51.536636,81.976152,138.823550,162.348773,97.208687,96.251151,29.133704,14.176570,138.310924,1.148659,81.271864,52.512919,160.621046,139.108694,158.689155,138.683334,78.644047,136.903315,-0.000609,0.002106,32.000000,-235.833101,138.791603,-0.229053,24.285514,0.687368,465484.103680,0.971706,39.869717,20.416300,2.680305,0.060061,0.037542,186.537277,32.000000,200.030978,187.443101,191.044679,169.477760,32.000000,165.778266,67.149102,58.819935,95.879259,63.905570,51.593299,42.493671,99.889230,21.149648,79.788494,59.567769,36.390256
51.276437,81.964845,138.732516,162.347374,97.273407,96.244764,29.157244,14.170862,138.292141,1.148577,81.303579,52.444022,160.656760,139.154533,158.636772,138.692130,78.669509,136.965678,-0.000609,0.002095,32.000000,-235.833236,138.882322,-0.229058,24.261570,0.688437,465531.783666,0.973543,39.960910,20.436076,2.683319,0.067023,0.031960,186.049665,32.000000,200.401940,187.882092,188.602854,169.110495,32.000000,166.021049,67.130366,58.835073,95.869595,63.905570,51.584226,42.493671,99.938594,21.149648,79.788262,59.568694,36.225473
52.168817,81.964845,138.754947,162.347374,97.260985,96.243541,29.155930,14.172146,138.239981,1.148496,81.260822,52.485266,160.576721,139.099376,158.623245,138.707757,78.678478,136.933172,-0.000608,0.002089,32.000000,-235.839000,138.830090,-0.229076,24.279876,0.690444,465616.399606,0.977967,40.141190,20.423314,2.693687,0.060036,0.038630,185.583434,32.000000,200.895196,187.779178,186.625142,169.359244,32.000000,166.063354,67.136655,58.856143,95.892082,63.905570,51.568847,42.493671,99.500809,21.149648,79.752604,59.565704,36.214835
51.609124,81.952435,138.748606,162.345415,97.218279,96.243597,29.144681,14.177854,138.331657,1.148374,81.139816,52.448253,160.549413,139.144398,158.669360,138.678751,78.685632,136.998626,-0.000608,0.002110,32.000000,-235.827883,138.896330,-0.229080,24.259210,0.694569,465654.074495,0.982461,40.392771,20.427860,2.705580,0.061905,0.039427,185.442964,32.000000,201.058583,187.020586,186.203002,169.945293,32.000000,165.447265,67.148466,58.818451,95.851579,63.905570,51.585790,42.493671,99.843828,21.149648,79.713419,59.556961,36.401554
51.686221,81.923753,138.843597,162.348213,97.172691,96.243615,29.138156,14.171290,138.263967,1.148320,81.062439,52.528918,160.639189,139.135876,158.715632,138.727273,78.730694,136.993367,-0.000609,0.002108,32.000000,-235.836742,138.959271,-0.229073,24.244182,0.680613,465191.893996,0.964277,39.495377,20.403250,2.659730,0.055399,0.039862,185.774023,32.000000,200.658278,186.846912,188.522960,170.220762,32.000000,164.746563,67.185016,58.865460,95.870803,63.905570,51.599364,42.493671,99.773177,21.149648,79.623280,59.571211,36.205150
51.343875,81.895348,138.775297,162.341778,97.231275,96.246201,29.146129,14.171718,138.263742,1.148074,81.034784,52.366096,160.616315,139.096827,158.681399,138.689890,78.674027,137.001468,-0.000608,0.002161,32.000000,-235.837461,138.862783,-0.229037,24.207466,0.689604,465439.786722,0.975976,40.044418,20.427587,2.688451,0.067595,0.039850,186.345048,32.000000,200.096101,186.840659,190.548763,170.201743,32.000000,165.090284,67.139700,58.804130,95.846238,63.905570,51.584274,42.493671,99.939094,21.149648,79.622539,59.573709,36.223125
52.008059,81.895348,138.813617,162.341778,97.310698,96.248706,29.153390,14.171433,138.245151,1.147816,81.065095,52.449954,160.632698,139.090180,158.665035,138.741106,78.657817,136.930009,-0.000608,0.002183,32.000000,-235.835452,138.792176,-0.229002,24.226820,0.689297,465283.015252,0.974548,39.938120,20.379995,2.686279,0.057259,0.034810,186.479146,32.000000,199.962803,187.347381,191.257570,169.511253,32.000000,165.754264,67.149100,58.834651,95.876251,63.905570,51.587357,42.493671,99.611290,21.149648,79.532800,59.559734,36.392090
51.493004,81.897278,138.831945,162.331986,97.265370,96.246153,29.152734,14.169720,138.277270,1.147710,81.155249,52.468546,160.658441,139.180308,158.656547,138.688544,78.679863,136.885528,-0.000609,0.002201,32.000000,-235.837656,138.844469,-0.228949,24.180951,0.695192,465532.415422,0.981286,40.255041,20.440559,2.702860,0.058859,0.030728,186.369707,32.000000,200.225247,187.873012,189.130381,169.125119,32.000000,165.977740,67.107246,58.850830,95.880956,63.905570,51.560246,42.493671,99.848875,21.149648,79.537824,59.575853,36.358635
51.546016,81.894796,138.845340,162.327229,97.245831,96.238607,29.153331,14.175000,138.330601,1.147927,81.148657,52.484222,160.592748,139.119358,158.621974,138.805464,78.662529,136.969164,-0.000610,0.002212,32.000000,-235.834343,138.881892,-0.228953,24.190366,0.684747,465246.596512,0.967485,39.586669,20.422390,2.669079,0.068337,0.043280,185.653249,32.000000,200.818975,187.942389,186.896709,169.101763,32.000000,166.076999,67.092781,58.835381,95.851877,63.905570,51.596320,42.493671,99.880021,21.149648,79.529064,59.564248,36.189743
51.299200,81.888453,138.876654,162.326110,97.242679,96.234833,29.157061,14.178282,138.356928,1.147936,81.133311,52.463626,160.533442,139.148088,158.683877,138.766861,78.674957,136.963468,-0.000611,0.002217,32.000000,-235.832536,138.873100,-0.228817,24.137127,0.693967,465449.263628,0.977988,40.106328,20.378938,2.696132,0.051863,0.037300,185.400370,32.000000,201.128390,187.145185,185.820901,169.848350,32.000000,165.711770,67.094973,58.868291,95.885810,63.905570,51.567537,42.493671,99.717106,21.149648,79.528041,59.566087,36.105004
51.587007,81.889281,138.741897,162.315479,97.174730,96.228562,29.129340,14.175571,138.254029,1.147846,81.061778,52.431026,160.637585,139.129227,158.721937,138.681846,78.630650,137.031276,-0.000612,0.002236,32.000000,-235.833444,138.799578,-0.228706,24.079325,0.692889,465416.011838,0.976795,40.050377,20.436517,2.693619,0.060141,0.036488,186.340049,32.000000,200.265173,186.870249,189.979841,170.305932,32.000000,165.010422,67.117457,58.848948,95.865719,63.905570,51.569397,42.493671,99.527251,21.149648,79.506783,59.555731,36.375289
51.711756,81.889281,138.859554,162.315479,97.147181,96.223501,29.158246,14.168436,138.278274,1.147923,81.077276,52.425677,160.655373,139.080658,158.705099,138.715618,78.655744,136.942357,-0.000613,0.002269,32.000000,-235.836482,138.876143,-0.228695,24.092569,0.698332,465488.786868,0.981712,40.293341,20.421348,2.707189,0.068640,0.037226,186.504440,32.000000,200.000584,187.177756,191.268991,169.950022,32.000000,165.667561,67.098018,58.830157,95.889520,63.905570,51.598854,42.493671,99.764039,21.149648,79.508290,59.567858,36.381892
51.532207,81.878525,138.767736,162.317437,97.174719,96.218457,29.190896,14.175714,138.340631,1.148034,81.136309,52.546012,160.629987,139.191684,158.646866,138.654445,78.630348,136.982447,-0.000613,0.002274,32.000000,-235.828548,138.904142,-0.228684,24.055145,0.694844,465399.767684,0.976642,40.003544,20.498273,2.689474,0.065123,0.041195,186.454241,32.000000,200.043816,187.776733,189.992274,169.281068,32.000000,165.680027,67.057826,58.852223,95.879114,63.905570,51.575655,42.493671,99.939803,21.149648,79.473550,59.575883,36.254820
51.491452,81.876595,138.931480,162.311002,97.177946,96.215925,29.159750,14.172003,138.356042,1.148088,81.087679,52.545388,160.615185,139.127780,158.587935,138.728149,78.660089,136.963228,-0.000613,0.002275,32.000000,-235.837831,138.882484,-0.228618,24.080138,0.693120,465266.886704,0.973070,39.877960,20.430405,2.685261,0.072350,0.039045,185.722654,32.000000,200.647037,187.954538,187.423950,169.127556,32.000000,166.083419,67.053092,58.847442,95.851900,63.905570,51.624901,42.493671,99.905014,21.149648,79.466332,59.569313,36.309478
51.767606,81.853429,138.845887,162.307085,97.195091,96.223217,29.142434,14.168293,138.360341,1.147912,81.117218,52.436093,160.568883,139.181164,158.669279,138.743019,78.639816,136.887529,-0.000614,0.002271,32.000000,-235.839739,138.815305,-0.228681,24.093382,0.696430,465364.419994,0.975579,40.048030,20.475089,2.692835,0.063015,0.041075,185.338100,32.000000,201.155787,187.404235,185.664407,169.919036,32.000000,166.022904,67.069266,58.862094,95.877525,63.905570,51.602366,42.493671,99.887504,21.149648,79.465132,59.561347,36.390990
51.876539,81.853429,138.873455,162.307085,97.181867,96.228048,29.144112,14.174715,138.339468,1.147675,81.017534,52.519835,160.571435,139.140932,158.694447,138.695983,78.666465,136.953370,-0.000613,0.002278,32.000000,-235.836759,138.925170,-0.228690,24.128709,0.697148,465315.254220,0.977429,40.087210,20.436101,2.698146,0.064192,0.049788,185.437208,32.000000,201.003542,186.995637,186.853729,170.188199,32.000000,164.977080,67.082085,58.876722,95.853723,63.905570,51.599885,42.493671,99.702046,21.149648,79.391352,59.560639,36.390403
51.543634,81.837710,138.733264,162.309044,97.164294,96.230664,29.197258,14.172717,138.329952,1.147692,81.017534,52.459522,160.571435,139.151984,158.694447,138.700668,78.666465,136.866814,-0.000614,0.002295,32.000000,-235.837610,138.844856,-0.228705,24.122047,0.692103,465221.468242,0.972371,39.785961,20.419948,2.682100,0.057889,0.036519,185.437208,32.000000,201.003542,186.995637,186.853729,170.188199,32.000000,164.977080,67.082085,58.876722,95.853723,63.905570,51.551469,42.493671,99.880886,21.149648,79.341252,59.560983,36.224519
51.610212,81.865564,138.798029,162.330587,97.233360,96.228192,29.149561,14.174287,138.276117,1.147711,81.092325,52.456056,160.627512,139.109999,158.691115,138.680398,78.604412,136.898257,-0.000615,0.002305,32.000000,-235.839646,138.907610,-0.228808,24.158108,0.689608,465143.567707,0.970149,39.676578,20.424983,2.676999,0.064798,0.048904,186.425937,32.000000,200.111685,186.932705,191.054817,170.254274,32.000000,165.447762,67.093393,58.822962,95.854890,63.905570,51.572030,42.493671,99.859553,21.149648,79.426235,59.563481,36.138386
51.789898,81.891763,138.853386,162.342617,97.235482,96.229530,29.166239,14.168293,138.259500,1.147723,81.218967,52.465819,160.681766,139.097154,158.669000,138.668374,78.672345,136.935032,-0.000616,0.002309,32.000000,-235.839903,138.782510,-0.228495,24.188137,0.694158,465298.979401,0.975159,39.995691,20.383328,2.691569,0.054293,0.036772,186.487722,32.000000,199.993836,187.677823,190.465344,169.449237,32.000000,165.586877,67.116008,58.870192,95.902175,63.905570,51.537389,42.493671,99.738125,21.149648,79.424928,59.577417,36.393117
51.372947,81.891763,138.827585,162.342617,97.272444,96.230815,29.163078,14.172860,138.288909,1.147574,81.249207,52.480782,160.654263,139.137119,158.591683,138.748889,78.685227,136.880832,-0.000617,0.002310,32.000000,-235.832549,138.770435,-0.228507,24.247329,0.692471,465403.151514,0.975429,39.956450,20.460516,2.689352,0.051562,0.037962,185.884243,32.000000,200.512072,187.888713,188.073709,169.266392,32.000000,166.032297,67.052652,58.855829,95.895881,63.905570,51.579798,42.493671,99.996277,21.149648,79.505705,59.567405,36.391503
51.504488,81.910516,138.808357,162.360244,97.314920,96.227342,29.135795,14.174287,138.317957,1.147493,81.319291,52.377599,160.624523,139.049805,158.644781,138.653833,78.729727,136.887156,-0.000618,0.002303,32.000000,-235.831614,138.794051,-0.228443,24.235947,0.689208,465230.292800,0.971278,39.801895,20.410280,2.681090,0.072887,0.038385,185.417767,32.000000,201.117401,187.654159,186.079885,169.539609,32.000000,165.991093,67.101325,58.878912,95.908916,63.905570,51.531839,42.493671,99.605120,21.149648,79.563347,59.568349,36.379544
51.654459,81.922650,138.704227,162.366119,97.283610,96.221023,29.166480,14.176998,138.373785,1.147365,81.200155,52.394443,160.578003,139.135059,158.642619,138.704460,78.694413,136.952226,-0.000617,0.002294,32.000000,-235.830378,138.848484,-0.228407,24.263406,0.693755,465417.738114,0.979949,40.222062,20.371314,2.702348,0.053238,0.038833,185.274182,32.000000,201.118698,186.956445,186.363366,169.913645,32.000000,165.179666,67.115591,58.862623,95.880325,63.905570,51.531280,42.493671,99.843239,21.149648,79.600416,59.567051,36.312266
51.561125,81.933957,138.810337,162.369477,97.238923,96.218648,29.161024,14.171718,138.308687,1.147397,81.130041,52.327761,160.623652,139.185894,158.681970,138.772846,78.690955,137.018282,-0.000617,0.002294,32.000000,-235.835822,138.807799,-0.228414,24.240642,0.691984,465277.999712,0.978160,40.107979,20.329858,2.695073,0.055135,0.040738,185.847153,32.000000,200.570782,186.807082,188.915906,170.264864,32.000000,164.851940,67.112435,58.864061,95.876129,63.905570,51.549362,42.493671,99.918348,21.149648,79.599663,59.568389,36.361569
51.440950,81.933957,138.685534,162.369477,97.238332,96.210921,29.169451,14.177854,138.249939,1.147414,81.165078,52.470670,160.629608,139.165115,158.695100,138.652511,78.635992,136.861014,-0.000617,0.002308,32.000000,-235.830177,138.749650,-0.228424,24.267392,0.688358,465254.402131,0.974020,39.968983,20.396485,2.685232,0.072915,0.036713,186.381876,32.000000,200.259477,186.844313,190.625861,170.492637,32.000000,165.221671,67.115284,58.821102,95.868944,63.905570,51.521105,42.493671,99.979353,21.149648,79.634337,59.566235,36.385634
51.693406,81.942782,138.839684,162.369477,97.254432,96.200798,29.161551,14.175000,138.303144,1.147178,81.320340,52.351998,160.650938,139.166828,158.685580,138.670844,78.644551,136.942392,-0.000618,0.002311,32.000000,-235.832376,138.803575,-0.228375,24.221654,0.690973,465309.955935,0.976117,40.074306,20.431718,2.692151,0.121776,0.035850,186.421073,32.000000,200.105433,187.486530,191.002485,169.421279,32.000000,165.770221,67.149732,58.836972,95.898277,63.905570,51.540590,42.493671,99.927030,21.149648,79.661316,59.558544,36.383139
51.378445,81.958502,138.719005,162.368078,97.236582,96.196966,29.151106,14.168293,138.257865,1.147014,81.320340,52.435281,160.650938,139.069423,158.685580,138.642787,78.644551,136.870062,-0.000618,0.002311,32.000000,-235.837772,138.698810,-0.228188,24.269726,0.691355,465429.908784,0.978229,40.195552,20.411009,2.696014,0.054833,0.035773,186.421073,32.000000,200.105433,187.486530,191.002485,169.421279,32.000000,165.770221,67.149732,58.836972,95.898277,63.905570,51.577133,42.493671,99.849696,21.149648,79.660945,59.561485,36.372941
51.251183,81.982495,138.794953,162.356886,97.223910,96.198276,29.189046,14.170719,138.280557,1.146761,81.379058,52.418377,160.597236,139.054231,158.642301,138.650917,78.678810,136.884731,-0.000616,0.002299,32.000000,-235.839607,138.813979,-0.228072,24.214075,0.689534,465253.192804,0.973231,39.949920,20.441614,2.685830,0.054620,0.037298,185.579325,32.000000,201.045349,187.635819,186.802199,169.420298,32.000000,166.193792,67.131478,58.847971,95.884353,63.905570,51.530985,42.493671,99.994054,21.149648,79.709505,59.572303,36.252619
51.750047,81.982495,138.693688,162.356886,97.211735,96.198319,29.144449,14.178140,138.254800,1.146907,81.323380,52.425148,160.563577,139.161811,158.675266,138.582227,78.680885,136.888561,-0.000615,0.002321,32.000000,-235.826942,138.837715,-0.228051,24.221575,0.692358,465408.743543,0.980052,40.283245,20.406806,2.699946,0.058435,0.036006,185.435414,32.000000,201.144895,187.098844,185.887557,169.926455,32.000000,165.141622,67.134173,58.815369,95.874710,63.905570,51.518533,42.493671,99.725007,21.149648,79.784275,59.573926,36.292824
51.755120,82.002076,138.818621,162.363601,97.151858,96.203083,29.158564,14.166723,138.201380,1.146872,81.149070,52.429975,160.573411,139.137345,158.721299,138.597702,78.640360,136.951745,-0.000615,0.002307,32.000000,-235.840817,138.809167,-0.227585,24.162540,0.696339,465445.759357,0.981483,40.435990,20.379607,2.708132,0.062732,0.039538,185.703549,32.000000,200.788377,186.848850,187.998251,170.198889,32.000000,164.781873,67.137986,58.825107,95.834164,63.905570,51.521801,42.493671,99.929056,21.149648,79.845390,59.564711,36.258341
51.852510,82.006489,138.750754,162.355487,97.118303,96.205611,29.174494,14.174715,138.318875,1.146664,81.161591,52.583348,160.650641,139.132612,158.714298,138.599174,78.639042,136.896399,-0.000614,0.002294,32.000000,-235.831514,138.827764,-0.227429,24.166815,0.687985,465196.059973,0.972715,39.932676,20.379375,2.680069,0.066084,0.038596,186.280037,32.000000,200.370266,186.631542,190.261403,170.376004,32.000000,165.122785,67.156897,58.825285,95.864283,63.905570,51.538592,42.493671,99.673204,21.149648,79.859206,59.566540,36.388128
51.558172,81.972843,138.807261,162.345136,97.054950,96.206933,29.164773,14.176142,138.316707,1.146788,81.141002,52.407393,160.615835,139.085101,158.682048,138.612336,78.620303,136.909253,-0.000616,0.002309,32.000000,-235.832873,138.826744,-0.227444,24.119399,0.690295,465316.470452,0.972235,39.947157,20.450306,2.682220,0.056403,0.036259,186.661688,32.000000,200.061767,187.255789,191.240452,169.681275,32.000000,165.570219,67.146663,58.790136,95.850740,63.905570,51.519419,42.493671,99.795085,21.149648,79.859270,59.565733,36.229141
51.566829,81.972843,138.701708,162.345136,97.031580,96.210458,29.155206,14.176570,138.325143,1.147065,81.234744,52.388004,160.631625,139.104126,158.653031,138.701261,78.652962,136.864300,-0.000615,0.002312,32.000000,-235.830970,138.734824,-0.227734,24.153256,0.688365,465287.778922,0.969761,39.853751,20.424991,2.675873,0.058701,0.042783,186.390799,32.000000,200.266610,187.740446,189.513520,169.296715,32.000000,165.767939,67.156655,58.817471,95.854174,63.905570,51.514757,42.493671,99.844999,21.149648,79.753917,59.563894,36.360469
51.960210,81.951883,138.779205,162.336742,97.108982,96.214332,29.179900,14.176855,138.375767,1.147157,81.232026,52.405833,160.598244,139.113383,158.617685,138.578172,78.632148,136.853322,-0.000615,0.002301,32.000000,-235.832979,138.814241,-0.227741,24.092176,0.694460,465431.274436,0.976026,40.116167,20.449917,2.692246,0.057974,0.036919,185.745399,32.000000,200.914071,187.743320,187.119878,169.252286,32.000000,166.366697,67.140921,58.804523,95.844636,63.905570,51.530307,42.493671,99.970127,21.149648,79.688052,59.556695,36.397006
51.599770,81.949125,138.719604,162.337022,97.129843,96.217843,29.154066,14.175286,138.237073,1.147065,81.181539,52.557279,160.558371,139.104473,158.659496,138.610991,78.670685,136.891420,-0.000615,0.002313,32.000000,-235.832582,138.813977,-0.227739,24.083679,0.692836,465383.952576,0.976204,40.107442,20.395621,2.689747,0.064590,0.037156,185.559211,32.000000,201.088410,187.278093,185.676838,169.797126,32.000000,165.345238,67.106341,58.812911,95.827256,63.905570,51.519835,42.493671,99.833988,21.149648,79.678961,59.565025,36.232296
51.561850,81.936439,138.753768,162.331706,97.123133,96.222317,29.168440,14.182278,138.293914,1.147033,81.130451,52.425225,160.574696,139.034307,158.683019,138.651231,78.651947,136.865928,-0.000616,0.002294,32.000000,-235.823787,138.857843,-0.228034,24.042609,0.688972,465221.109748,0.967360,39.691136,20.411150,2.670875,0.062690,0.035755,185.614785,32.000000,200.950161,186.777284,187.520039,170.108677,32.000000,164.790430,67.120672,58.798790,95.812101,63.905570,51.540668,42.493671,99.889170,21.149648,79.678466,59.573719,36.368613
51.788778,81.936439,138.709015,162.331706,97.113250,96.219754,29.163147,14.174287,138.333810,1.146849,81.081799,52.466615,160.642725,139.042138,158.689406,138.595324,78.646760,136.892217,-0.000616,0.002293,32.000000,-235.833089,138.751141,-0.228022,24.051001,0.694438,465341.269330,0.975585,40.050531,20.390952,2.688376,0.056988,0.029430,186.264184,32.000000,200.395833,186.682372,189.785920,170.441775,32.000000,165.256272,67.163535,58.810122,95.838829,63.905570,51.514626,42.493671,99.739893,21.149648,79.638225,59.560757,36.217843
51.982535,81.931475,138.749886,162.326390,97.151117,96.219731,29.162747,14.172003,138.243434,1.146856,81.112151,52.485936,160.661264,139.095644,158.733613,138.619280,78.623201,136.943966,-0.000616,0.002280,32.000000,-235.837667,138.885911,-0.228021,24.078434,0.696396,465399.554194,0.975897,40.076057,20.397420,2.691016,0.064497,0.034386,186.538465,32.000000,200.081220,187.177225,191.237782,169.920417,32.000000,165.280051,67.144097,58.784181,95.828613,63.905570,51.529650,42.493671,99.982724,21.149648,79.622070,59.566382,36.211460
51.607442,81.922374,138.742843,162.324991,97.159509,96.219726,29.155952,14.170862,138.202087,1.146841,81.131180,52.468388,160.628992,139.102496,158.663958,138.583913,78.627632,136.837861,-0.000616,0.002295,32.000000,-235.837006,138.766316,-0.227998,24.123044,0.692420,465285.881018,0.971411,39.847697,20.415261,2.678360,0.052638,0.036692,186.497671,32.000000,200.025481,187.725214,190.384325,169.192098,32.000000,165.857140,67.117516,58.761117,95.854706,63.905570,51.523637,42.493671,99.846247,21.149648,79.592948,59.566500,36.284827
51.582759,81.903070,138.753377,162.321914,97.128106,96.222272,29.167496,14.178568,138.245422,1.146798,81.116304,52.532460,160.641676,139.118358,158.617883,138.653062,78.654909,136.938777,-0.000616,0.002271,32.000000,-235.831595,138.773206,-0.228011,24.190786,0.688878,465227.976082,0.967484,39.648360,20.463723,2.669164,0.062922,0.035885,185.795845,32.000000,200.775823,187.672295,187.842306,169.378371,32.000000,166.220546,67.107831,58.776147,95.828295,63.905570,51.553501,42.493671,99.708682,21.149648,79.592193,59.576070,36.107792
51.458027,81.903070,138.751990,162.321914,97.092626,96.224847,29.145776,14.177426,138.312761,1.147031,81.180792,52.524333,160.552968,139.169580,158.659356,138.669522,78.655558,136.900743,-0.000615,0.002276,32.000000,-235.828802,138.764233,-0.228002,24.215569,0.693270,465391.185598,0.975320,40.016051,20.408223,2.688427,0.065980,0.032914,185.499056,32.000000,201.093537,187.628168,185.910723,169.625742,32.000000,165.774894,67.136997,58.816540,95.859941,63.905570,51.524507,42.493671,99.936728,21.149648,79.530954,59.564042,36.361129
51.610640,81.881283,138.704894,162.321634,97.129211,96.232480,29.150042,14.174715,138.230455,1.147052,81.027773,52.447226,160.570104,139.098356,158.691606,138.705273,78.636559,136.882687,-0.000614,0.002246,32.000000,-235.836431,138.816832,-0.228002,24.237652,0.691742,465343.098229,0.975420,40.021613,20.429518,2.689918,0.062767,0.039953,185.468116,32.000000,201.180752,187.042771,186.641585,170.116875,32.000000,165.142769,67.085608,58.783560,95.808689,63.905570,51.540700,42.493671,100.000000,21.149648,79.461822,59.574535,36.261276
51.653567,81.876595,138.823989,162.325271,97.208205,96.240043,29.162772,14.170862,138.197184,1.146887,80.955290,52.397240,160.545982,139.124355,158.683256,138.614227,78.638938,136.883078,-0.000613,0.002223,32.000000,-235.837170,138.845937,-0.228002,24.246883,0.692956,465414.943461,0.978739,40.147421,20.410567,2.696411,0.062117,0.036284,185.938667,32.000000,200.426088,186.616179,189.336186,170.474747,32.000000,165.158393,67.078464,58.771298,95.794108,63.905570,51.551897,42.493671,99.807779,21.149648,79.446009,59.564681,36.387761
51.322587,81.862530,138.681336,162.317717,97.184163,96.240123,29.148790,14.181279,138.275591,1.146890,80.974257,52.446318,160.567788,139.166582,158.709258,138.628230,78.612914,136.936102,-0.000613,0.002201,32.000000,-235.829375,138.788481,-0.227982,24.240589,0.689770,465383.927757,0.975485,39.971738,20.420875,2.687525,0.052875,0.035846,186.401615,32.000000,200.087000,186.970791,191.003261,170.170406,32.000000,165.209660,67.083460,58.741438,95.818928,63.905570,51.534567,42.493671,99.873724,21.149648,79.444808,59.565369,36.277857
51.447194,81.862530,138.805735,162.317717,97.216443,96.240091,29.145164,14.174001,138.211437,1.146910,81.059070,52.501091,160.624994,139.155226,158.655428,138.591290,78.609434,136.893727,-0.000612,0.002198,32.000000,-235.838128,138.739924,-0.227944,24.202614,0.689512,465389.345760,0.974245,39.923824,20.418683,2.687597,0.056006,0.035425,186.458304,32.000000,199.981430,187.612875,190.693665,169.344013,32.000000,165.682204,67.095184,58.752439,95.828001,63.905570,51.538693,42.493671,99.934032,21.149648,79.399542,59.563629,36.215055
51.571931,81.863633,138.679132,162.317437,97.257251,96.240090,29.132843,14.171575,138.333877,1.146765,81.170991,52.455619,160.611400,139.192766,158.604116,138.623741,78.611575,136.983695,-0.000612,0.002175,32.000000,-235.834326,138.836209,-0.227813,24.206705,0.693996,465583.661201,0.981498,40.243755,20.470226,2.702150,0.056080,0.031048,186.007434,32.000000,200.478227,187.700955,188.513379,169.316560,32.000000,166.094965,67.078047,58.760363,95.808755,63.905570,51.515833,42.493671,99.719749,21.149648,79.401657,59.568192,36.417328
51.720010,81.869976,138.763933,162.326670,97.222741,96.240045,29.150754,14.174001,138.240692,1.146756,81.178526,52.372765,160.541548,139.059797,158.646780,138.465144,78.669285,136.915438,-0.000613,0.002156,32.000000,-235.837964,138.773371,-0.227679,24.169543,0.693807,465527.550928,0.979042,40.117820,20.453313,2.698023,0.061133,0.034955,185.519407,32.000000,201.144501,187.698448,186.397223,169.528003,32.000000,166.184037,67.108530,58.778114,95.859307,63.905570,51.519969,42.493671,99.789161,21.149648,79.420163,59.556823,36.195392
51.586830,81.871631,138.643583,162.332545,97.199327,96.237468,29.158196,14.175000,138.192006,1.146524,81.086384,52.407714,160.576198,139.153452,158.657768,138.585281,78.627570,136.869750,-0.000614,0.002174,32.000000,-235.829753,138.791828,-0.227690,24.145389,0.691135,465464.685236,0.976890,39.993090,20.494461,2.689043,0.086492,0.032135,185.394351,32.000000,201.094358,187.052789,186.273389,170.072287,32.000000,165.015224,67.095271,58.761359,95.808332,63.905570,51.526753,42.493671,99.945164,21.149648,79.418898,59.567809,36.112267
51.420298,81.871631,138.720945,162.332545,97.160734,96.227315,29.152972,14.173430,138.267742,1.146444,81.088888,52.431809,160.574516,138.993649,158.694144,138.502385,78.648579,136.899359,-0.000614,0.002164,32.000000,-235.832470,138.760563,-0.227679,24.131541,0.690386,465293.048107,0.973273,39.850355,20.403910,2.682983,0.053579,0.040845,185.879750,32.000000,200.728562,186.632764,188.731312,170.315414,32.000000,164.885157,67.129633,58.788916,95.820075,63.905570,51.501309,42.493671,99.972260,21.149648,79.422817,59.560649,36.212854
51.582707,81.893142,138.673909,162.333664,97.100233,96.222823,29.160883,14.179139,138.255963,1.146462,81.179725,52.399020,160.619275,139.023337,158.678713,138.555031,78.639286,136.868991,-0.000614,0.002164,32.000000,-235.832007,138.803798,-0.227675,24.110010,0.692478,465424.272230,0.975728,39.986074,20.423636,2.687577,0.062742,0.042646,186.349231,32.000000,200.186690,186.718918,190.698244,170.415943,32.000000,165.144959,67.125491,58.744359,95.832708,63.905570,51.499458,42.493671,99.950403,21.149648,79.488895,59.566471,36.224959
51.540508,81.936715,138.734654,162.347374,97.078603,96.220265,29.152287,14.177426,138.127423,1.146469,81.257198,52.487460,160.623905,139.009879,158.678831,138.510944,78.590631,136.829080,-0.000614,0.002153,32.000000,-235.829622,138.736822,-0.227657,24.048719,0.695751,465419.251228,0.979227,40.154082,20.416879,2.697786,0.053435,0.035164,186.594475,32.000000,199.897880,187.495760,191.179714,169.660665,32.000000,165.314118,67.132284,58.745332,95.836142,63.905570,51.499143,42.493671,99.930673,21.149648,79.624093,59.563235,36.387835
52.062291,81.981668,138.673228,162.356886,97.034389,96.213192,29.136366,14.175999,138.186958,1.146647,81.360043,52.389708,160.635005,139.012041,158.606296,138.628817,78.627982,136.933433,-0.000613,0.002168,32.000000,-235.831869,138.806695,-0.227581,24.069831,0.693645,465360.996517,0.975625,40.011739,20.411555,2.688380,0.054826,0.036953,186.310882,32.000000,200.351515,187.703580,189.349766,169.223405,32.000000,166.053510,67.188709,58.759852,95.835315,63.905570,51.485463,42.493671,100.000000,21.149648,79.623478,59.569805,36.233103
51.506895,81.981668,138.739462,162.356886,97.009575,96.206831,29.179247,14.174858,138.243346,1.146782,81.381677,52.443795,160.591670,138.978437,158.624663,138.626371,78.669546,136.755992,-0.000613,0.002159,32.000000,-235.832846,138.662953,-0.227521,24.056063,0.696428,465512.430584,0.976856,40.097849,20.440996,2.691760,0.065662,0.068318,185.674574,32.000000,200.898206,187.718469,186.985018,169.522650,32.000000,166.152486,67.217325,58.780348,95.853523,63.905570,51.502102,42.493671,99.878367,21.149648,79.763704,59.563039,36.321657
51.294022,81.998215,138.650547,162.348493,97.013213,96.199176,29.153124,14.183563,138.170496,1.146796,81.356170,52.523810,160.541844,138.943098,158.648207,138.568092,78.612571,136.839298,-0.000612,0.002172,32.000000,-235.823322,138.799248,-0.227512,24.078617,0.687564,465211.182185,0.966802,39.618704,20.453873,2.663602,0.063095,0.033470,185.418394,32.000000,200.974614,187.188518,185.680747,169.766809,32.000000,165.100667,67.199621,58.754894,95.833895,63.905570,51.470727,42.493671,99.873981,21.149648,79.815316,59.563766,36.247850
51.276300,82.014211,138.761009,162.345975,97.003048,96.194151,29.143258,14.176855,138.134207,1.146781,81.225698,52.434747,160.572575,139.026111,158.672603,138.483481,78.658610,136.910946,-0.000610,0.002173,32.000000,-235.828390,138.704925,-0.227501,24.076493,0.696737,465375.189684,0.976615,40.176702,20.326886,2.693610,0.059216,0.039286,185.655252,32.000000,200.807825,186.723688,187.969572,170.318730,32.000000,164.874261,67.214498,58.790109,95.850450,63.905570,51.503861,42.493671,100.000000,21.149648,79.865310,59.567956,36.176390
51.591157,82.009246,138.799324,162.342058,97.028901,96.195393,29.147189,14.177426,138.221563,1.146931,81.191883,52.485673,160.598972,138.982800,158.694916,138.502632,78.623228,136.855362,-0.000612,0.002152,32.000000,-235.831589,138.737312,-0.227496,24.137180,0.698882,465568.789955,0.981849,40.408341,20.423976,2.703055,0.060962,0.040199,186.290491,32.000000,200.223472,186.707378,190.145794,170.508879,32.000000,164.957211,67.222079,58.748563,95.849178,63.905570,51.454959,42.493671,99.859035,21.149648,79.865449,59.571870,36.267366
51.995954,82.009246,138.675187,162.342058,97.062873,96.199153,29.181419,14.169720,138.209607,1.146962,81.229293,52.418190,160.633817,139.033983,158.726827,138.508453,78.605979,136.818599,-0.000612,0.002156,32.000000,-235.839131,138.808085,-0.227490,24.114993,0.699786,465490.373849,0.982536,40.442275,20.412425,2.706143,0.060625,0.047570,186.522716,32.000000,199.905587,187.331657,191.345624,169.744253,32.000000,165.198928,67.206960,58.761888,95.885824,63.905570,51.467966,42.493671,99.607315,21.149648,79.850034,59.573837,36.203463
51.584408,81.986080,138.747814,162.339260,97.090795,96.199060,29.147427,14.168578,138.191795,1.146942,81.270233,52.465617,160.635162,139.116199,158.678810,138.609825,78.616939,136.800481,-0.000613,0.002156,32.000000,-235.837650,138.726180,-0.227464,24.149559,0.693379,465398.578119,0.975907,40.119328,20.421054,2.690370,0.065448,0.041189,186.431991,32.000000,200.101878,187.658106,190.055257,169.456766,32.000000,165.978290,67.181805,58.781897,95.875227,63.905570,51.465133,42.493671,99.848027,21.149648,79.777617,59.577958,36.354453
51.907035,81.975601,138.702336,162.340659,97.129900,96.201717,29.137411,14.174001,138.221080,1.146946,81.274685,52.470065,160.641474,139.099763,158.630493,138.612803,78.677696,136.816677,-0.000613,0.002132,32.000000,-235.831572,138.836187,-0.227422,24.152784,0.687238,465249.095994,0.966570,39.712690,20.420603,2.667038,0.065021,0.036448,185.749406,32.000000,200.772343,187.657780,187.507896,169.482156,32.000000,165.940175,67.153823,58.784332,95.873999,63.905570,51.475726,42.493671,99.657920,21.149648,79.744715,59.570602,36.397813
51.607741,81.959605,138.819525,162.340099,97.120688,96.201673,29.174426,14.174144,138.279733,1.146999,81.236014,52.457538,160.580628,138.926013,158.670876,138.565030,78.650139,136.832001,-0.000611,0.002127,32.000000,-235.833068,138.723098,-0.227409,24.187560,0.692857,465401.683546,0.976020,40.102964,20.400919,2.689724,0.053445,0.043406,185.440235,32.000000,200.993613,187.466173,185.937871,169.695802,32.000000,165.453077,67.133071,58.785659,95.894494,63.905570,51.467038,42.493671,99.852546,21.149648,79.744478,59.566520,36.396786
51.402993,81.959605,138.630116,162.340099,97.169064,96.201684,29.161179,14.171861,138.165495,1.147073,81.152033,52.395640,160.600455,139.060103,158.691503,138.608381,78.664296,136.963086,-0.000612,0.002132,32.000000,-235.841088,138.737294,-0.227374,24.191494,0.687611,465131.575899,0.969776,39.768161,20.347961,2.672130,0.072114,0.037960,185.484839,32.000000,200.981820,186.855927,187.555751,170.155413,32.000000,165.006282,67.148782,58.820873,95.892269,63.905570,51.444988,42.493671,99.949858,21.149648,79.694125,59.572057,36.286441
51.404914,81.935060,138.743640,162.342338,97.152910,96.203729,29.158653,14.171290,138.234222,1.146773,81.088871,52.436329,160.637041,139.045177,158.668258,138.577007,78.627207,136.856408,-0.000613,0.002092,32.000000,-235.835758,138.750591,-0.227396,24.236078,0.691745,465309.580309,0.974602,40.052979,20.382896,2.689897,0.063979,0.039745,186.200115,32.000000,200.278480,186.678347,189.855780,170.492808,32.000000,164.873278,67.153909,58.783999,95.861537,63.905570,51.472179,42.493671,99.894377,21.149648,79.616911,59.568428,36.106691
51.619167,81.924856,138.621408,162.343457,97.130418,96.202471,29.135649,14.175571,138.222323,1.146725,81.131208,52.373361,160.635299,139.053373,158.707965,138.602638,78.595217,136.863301,-0.000612,0.002067,32.000000,-235.832952,138.760746,-0.227388,24.219425,0.693797,465385.625471,0.979257,40.259540,20.431825,2.696927,0.058804,0.030370,186.519339,32.000000,199.924452,187.185415,191.322637,170.019660,32.000000,165.102365,67.167802,58.790882,95.873258,63.905570,51.435345,42.493671,99.856332,21.149648,79.584375,59.568408,36.234424
51.467768,81.932303,138.673242,162.346255,97.138718,96.197439,29.144476,14.173430,138.260224,1.146732,81.170526,52.496622,160.646696,139.060857,158.680574,138.580940,78.607408,136.853489,-0.000613,0.002081,32.000000,-235.833290,138.732663,-0.227427,24.242241,0.693042,465430.840757,0.979264,40.233055,20.417576,2.699035,0.061715,0.051136,186.482173,32.000000,199.776141,187.641273,190.914168,169.303184,32.000000,165.707084,67.153778,58.780081,95.929104,63.905570,51.488817,42.493671,99.833255,21.149648,79.583644,59.561809,36.399353
51.689603,81.932303,138.693622,162.346255,97.212973,96.197424,29.144736,14.175000,138.232375,1.146869,81.169328,52.403978,160.623506,139.088527,158.636978,138.628307,78.616876,136.757440,-0.000613,0.002048,32.000000,-235.830245,138.672233,-0.227424,24.218481,0.689597,465364.488681,0.975591,40.006723,20.452885,2.685464,0.075574,0.032592,185.914912,32.000000,200.625651,187.786355,188.190414,169.216286,32.000000,166.253937,67.153076,58.821005,95.899328,63.905570,51.459311,42.493671,99.828696,21.149648,79.606243,59.571320,36.271621
52.067704,81.936164,138.765468,162.344576,97.238629,96.197540,29.174723,14.174429,138.219383,1.146558,81.192485,52.414940,160.611970,139.031352,158.652548,138.626595,78.622193,136.934639,-0.000612,0.001999,32.000000,-235.832619,138.740025,-0.227284,24.192936,0.691495,465401.896819,0.978373,40.166822,20.435972,2.694371,0.058512,0.045662,185.435443,32.000000,200.998074,187.656856,186.309353,169.456986,32.000000,165.880502,67.186515,58.795485,95.929911,63.905570,51.460028,42.493671,100.000000,21.149648,79.617668,59.571497,36.395905
51.627762,81.928717,138.712477,162.338421,97.213532,96.197576,29.151924,14.174429,138.342778,1.146475,81.065049,52.452138,160.570475,139.096765,158.656554,138.593511,78.607258,136.881259,-0.000613,0.002006,32.000000,-235.836717,138.784894,-0.227131,24.156640,0.688897,465273.990618,0.973812,39.943267,20.380254,2.683202,0.065592,0.034289,185.429434,32.000000,200.892590,187.079060,186.592425,169.811693,32.000000,164.946949,67.157217,58.781032,95.906005,63.905570,51.462914,42.493671,99.799462,21.149648,79.593766,59.572333,36.268393
51.476748,81.926511,138.778728,162.335063,97.151351,96.196445,29.148231,14.177854,138.321851,1.146361,80.970348,52.472781,160.595903,139.110304,158.700130,138.642243,78.599521,136.988015,-0.000613,0.002011,32.000000,-235.833292,138.764171,-0.227125,24.131279,0.684261,465086.184108,0.965158,39.567784,20.460241,2.665097,0.055971,0.035428,185.947483,32.000000,200.425126,186.633912,189.085296,170.410815,32.000000,164.970577,67.162476,58.804007,95.889962,63.905570,51.493943,42.493671,99.562440,21.149648,79.593073,59.572795,36.106691
51.657631,81.926511,138.773029,162.335063,97.118961,96.193420,29.149115,14.170434,138.222252,1.146471,81.009694,52.484691,160.640957,139.162588,158.739637,138.690887,78.564093,136.898648,-0.000613,0.002009,32.000000,-235.840549,138.809614,-0.226814,24.114075,0.691697,465320.001789,0.974829,40.001928,20.449488,2.686781,0.065077,0.037386,186.337458,32.000000,200.004972,186.994113,191.113800,170.220551,32.000000,164.931715,67.166574,58.798052,95.926500,63.905570,51.481932,42.493671,99.786379,21.149648,79.585467,59.555535,36.295392
51.640345,81.906655,138.685407,162.326950,97.117795,96.194715,29.127459,14.170719,138.291181,1.146479,81.083736,52.448103,160.612168,139.132858,158.685532,138.639509,78.564525,136.945294,-0.000614,0.002021,32.000000,-235.836001,138.840084,-0.226810,24.054620,0.695061,465401.302378,0.978038,40.151966,20.508594,2.695950,0.061103,0.044344,186.528608,32.000000,199.958459,187.619326,191.068371,169.385250,32.000000,165.573169,67.148014,58.800753,95.943836,63.905570,51.511132,42.493671,99.877113,21.149648,79.522605,59.567071,36.387908
51.350547,81.882938,138.750167,162.318556,97.105829,96.198542,29.165926,14.173145,138.291973,1.146478,81.099254,52.558712,160.627324,139.037571,158.637037,138.637208,78.558019,136.930742,-0.000615,0.002059,32.000000,-235.834887,138.843163,-0.226805,24.082315,0.692739,465361.902698,0.974265,39.969651,20.501022,2.686399,0.058739,0.037887,185.991505,32.000000,200.388602,187.687600,188.833182,169.305954,32.000000,166.098912,67.117335,58.793736,95.897592,63.905570,51.472238,42.493671,99.971488,21.149648,79.447542,59.561377,36.230535
51.424489,81.892038,138.789921,162.322473,97.121281,96.200047,29.144803,14.176998,138.296970,1.146457,81.124468,52.522118,160.579795,139.162953,158.671926,138.576033,78.588411,136.834692,-0.000615,0.002038,32.000000,-235.831361,138.821073,-0.226809,24.060364,0.694241,465351.110969,0.975309,39.967197,20.523037,2.685602,0.051241,0.037098,185.588825,32.000000,200.953262,187.890332,186.536151,169.292649,32.000000,165.904899,67.105084,58.810801,95.925779,63.905570,51.498340,42.493671,99.826347,21.149648,79.446403,59.567907,36.352472
51.994570,81.892038,138.772693,162.322473,97.133519,96.201296,29.169694,14.168008,138.247447,1.146436,81.095702,52.427686,160.509763,139.183815,158.669942,138.635004,78.582769,136.927074,-0.000616,0.002043,32.000000,-235.837238,138.801804,-0.226735,24.035528,0.698212,465494.385433,0.979967,40.235884,20.522541,2.702019,0.060334,0.036678,185.391381,32.000000,201.107665,187.131161,186.029646,169.942533,32.000000,165.107609,67.100394,58.784196,95.903738,63.905570,51.483005,42.493671,99.621807,21.149648,79.473778,59.563019,36.385780
51.642493,81.882662,138.677646,162.317157,97.102507,96.205139,29.156356,14.169720,138.231508,1.146321,81.002245,52.480891,160.570672,139.167910,158.712902,138.647311,78.609551,136.881937,-0.000616,0.002027,32.000000,-235.838967,138.750327,-0.226731,24.039278,0.697936,465419.975174,0.979186,40.170258,20.445918,2.698907,0.060400,0.033641,185.855144,32.000000,200.765449,186.708639,188.516357,170.253158,32.000000,164.923302,67.123294,58.789242,95.894964,63.905570,51.495673,42.493671,99.977958,21.149648,79.443381,59.565783,36.366852
51.480476,81.879904,138.821341,162.310163,97.073970,96.203944,29.146029,14.175714,138.314481,1.146184,81.051758,52.437179,160.591667,139.132959,158.681188,138.629020,78.575767,136.897561,-0.000617,0.002014,32.000000,-235.835104,138.822726,-0.226747,24.062462,0.689843,465157.504443,0.966732,39.596868,20.496025,2.668984,0.048491,0.036136,186.383106,32.000000,200.239858,186.842422,190.494603,170.485130,32.000000,164.775683,67.125311,58.758476,95.906134,63.905570,51.492478,42.493671,99.929894,21.149648,79.433617,59.559351,36.138532
51.507735,81.897278,138.766335,162.323313,97.011046,96.203986,29.167918,14.177141,138.249389,1.146025,81.126610,52.434382,160.635297,139.153961,158.664626,138.666792,78.588109,136.921352,-0.000619,0.002014,32.000000,-235.832694,138.836390,-0.226736,24.083076,0.694638,465287.505386,0.974347,39.941041,20.447521,2.685340,0.065426,0.034681,186.530965,32.000000,199.860164,187.589915,191.533556,169.681135,32.000000,165.378840,67.156558,58.735787,95.923068,63.905570,51.502320,42.493671,99.808639,21.149648,79.432449,59.565704,36.228774
51.646319,81.897278,138.714348,162.323313,97.004359,96.206413,29.149290,14.177284,138.261789,1.146037,81.226218,52.352657,160.653402,139.113811,158.604387,138.640043,78.566732,136.860770,-0.000620,0.002051,32.000000,-235.833535,138.785953,-0.226705,24.118481,0.697186,465420.226484,0.978001,40.101597,20.488826,2.696582,0.053631,0.038339,186.220571,32.000000,200.159262,187.758282,189.754079,169.433797,32.000000,165.933547,67.154126,58.757723,95.921839,63.905570,51.453771,42.493671,99.846162,21.149648,79.485716,59.566048,36.361789
51.420694,81.914101,138.668998,162.332825,96.970421,96.208064,29.134202,14.173859,138.302002,1.146050,81.259111,52.456765,160.618122,139.076293,158.631581,138.675570,78.622543,136.914805,-0.000620,0.002068,32.000000,-235.832862,138.820055,-0.226648,24.148142,0.695913,465405.957151,0.976748,40.091465,20.487933,2.694087,0.048641,0.031259,185.706344,32.000000,200.922206,187.861103,187.196304,169.366180,32.000000,166.083777,67.140036,58.775032,95.939917,63.905570,51.493772,42.493671,99.991924,21.149648,79.537369,59.566255,36.322098
51.706232,81.935060,138.758686,162.344016,96.915810,96.205525,29.147412,14.174287,138.284289,1.146044,81.279462,52.273964,160.552901,139.117992,158.641201,138.683169,78.652954,136.856793,-0.000619,0.002048,32.000000,-235.834401,138.787036,-0.226618,24.163406,0.692520,465388.182801,0.974553,39.951805,20.480152,2.685852,0.054178,0.033988,185.359396,32.000000,200.960809,187.446157,185.869010,169.801419,32.000000,165.260090,67.155659,58.771888,95.956045,63.905570,51.465597,42.493671,99.836586,21.149648,79.602066,59.573690,36.317989
51.621741,81.934233,138.670236,162.352690,96.928570,96.204306,29.167274,14.172146,138.175750,1.146051,81.172863,52.441408,160.571067,139.115852,158.656771,138.501589,78.604429,136.893341,-0.000618,0.002037,32.000000,-235.837361,138.704458,-0.226879,24.198391,0.694931,465426.774703,0.979754,40.196153,20.450348,2.696755,0.062732,0.048605,185.523106,32.000000,200.866126,186.849121,187.714950,170.288940,32.000000,164.974621,67.151627,58.775385,95.909674,63.905570,51.468227,42.493671,99.834195,21.149648,79.601434,59.561141,36.383433
51.506004,81.934233,138.760062,162.352690,96.960422,96.200488,29.142438,14.173573,138.281123,1.146021,81.189258,52.416845,160.635475,139.070788,158.702865,138.604552,78.617291,136.943250,-0.000617,0.002045,32.000000,-235.835442,138.688590,-0.226573,24.219818,0.690603,465244.174053,0.973471,39.929298,20.392015,2.683597,0.056528,0.034488,186.136948,32.000000,200.325484,186.794519,189.958082,170.505753,32.000000,164.953694,67.150926,58.761219,95.935976,63.905570,51.461307,42.493671,99.958374,21.149648,79.598210,59.572588,36.168173
