OSU 80 Ton Compressor Load Stand
51.291511,81.957399,138.622881,162.368917,96.968767,96.202970,29.181668,14.172003,138.257163,1.146235,81.226433,52.393834,160.648356,139.062693,158.712384,138.475533,78.610483,136.863815,-0.000614,0.002056,32.000000,-235.839798,138.788831,-0.226574,24.232485,0.690439,465367.949560,0.974521,40.013508,20.458131,2.686276,0.056392,0.040711,186.469880,32.000000,199.861291,187.377754,191.489780,169.872736,32.000000,165.067436,67.141876,58.754180,95.965541,63.905570,51.458655,42.493671,99.989081,21.149648,79.670076,59.562213,36.400601
51.967304,81.971188,138.739728,162.383186,97.013187,96.205482,29.181017,14.175000,138.230414,1.146299,81.293801,52.479186,160.610820,139.088854,158.668353,138.650635,78.583248,136.879708,-0.000614,0.002063,32.000000,-235.834835,138.729338,-0.226520,24.261413,0.692025,465383.650600,0.977689,40.130168,20.469286,2.694056,0.052664,0.036070,186.468296,32.000000,200.009782,187.749644,190.181324,169.316515,32.000000,166.052281,67.120291,58.742471,95.937227,63.905570,51.451002,42.493671,99.623671,21.149648,79.712775,59.558436,36.352325
51.587335,81.990769,138.671448,162.386823,97.055049,96.209313,29.140524,14.175571,138.289332,1.146286,81.326500,52.446133,160.627302,139.026131,158.611388,138.527668,78.602313,136.917334,-0.000613,0.002059,32.000000,-235.833608,138.789625,-0.226520,24.234138,0.694303,465541.447502,0.980883,40.370066,20.437866,2.702648,0.067778,0.038184,185.732680,32.000000,200.825044,187.769374,187.487575,169.484600,32.000000,166.081772,67.135213,58.770161,95.926525,63.905570,51.438345,42.493671,99.830048,21.149648,79.712495,59.569933,36.211313
51.308973,81.990769,138.723958,162.386823,97.137879,96.213848,29.148831,14.169435,138.222397,1.146078,81.276404,52.480930,160.557986,139.050989,158.662879,138.563580,78.621940,136.822721,-0.000613,0.002042,32.000000,-235.837614,138.725731,-0.226510,24.206731,0.683830,465288.233818,0.967136,39.703331,20.472752,2.669750,0.066827,0.045386,185.399231,32.000000,200.954105,187.751593,185.887172,169.573496,32.000000,165.440302,67.142971,58.767483,95.944561,63.905570,51.443216,42.493671,99.998129,21.149648,79.773563,59.575785,36.330315
51.473987,82.002352,138.652839,162.388782,97.175847,96.215096,29.160661,14.176142,138.245121,1.146006,81.188318,52.521912,160.582266,139.088364,158.685708,138.600275,78.651660,136.917089,-0.000611,0.002051,32.000000,-235.832054,138.766212,-0.226547,24.156613,0.690084,465484.050588,0.976306,40.104703,20.471795,2.688091,0.061282,0.039513,185.302419,32.000000,201.129104,186.996320,187.059750,170.245144,32.000000,164.945950,67.182348,58.796743,95.935851,63.905570,51.449584,42.493671,99.592775,21.149648,79.809727,59.566796,36.408818
51.744439,81.962363,138.832257,162.372554,97.175874,96.213866,29.154457,14.172860,138.273382,1.146211,81.056941,52.488091,160.607574,139.133530,158.694117,138.579880,78.620838,136.844592,-0.000611,0.002059,32.000000,-235.834680,138.705987,-0.226561,24.160416,0.695426,465605.835914,0.981816,40.385767,20.406626,2.703698,0.069370,0.041791,185.988920,32.000000,200.438457,186.708663,189.367706,170.385415,32.000000,164.880264,67.147090,58.796455,95.917709,63.905570,51.479055,42.493671,99.757921,21.149648,79.684720,59.574113,36.329728
51.639946,81.912998,138.674065,162.357446,97.169747,96.216360,29.144282,14.176713,138.256969,1.146179,81.113600,52.423883,160.657516,139.134284,158.721566,138.531580,78.648483,136.909987,-0.000611,0.002070,32.000000,-235.832958,138.832699,-0.226580,24.079771,0.694002,465491.825987,0.978048,40.230593,20.422331,2.693649,0.052148,0.032748,186.431188,32.000000,200.095368,187.205838,190.899178,170.097421,32.000000,164.995553,67.177001,58.750129,95.941192,63.905570,51.438728,42.493671,99.873744,21.149648,79.684354,59.564160,36.396492
51.327420,81.912998,138.790323,162.357446,97.129805,96.216377,29.152385,14.174572,138.207758,1.146033,81.178559,52.464139,160.629181,139.038346,158.640406,138.596913,78.583488,136.818064,-0.000609,0.002062,32.000000,-235.834607,138.778184,-0.226579,24.068048,0.690597,465357.991916,0.972605,39.918179,20.418258,2.683037,0.057865,0.045849,186.434761,32.000000,200.068900,187.641609,190.693815,169.561137,32.000000,165.963693,67.136045,58.753338,95.944308,63.905570,51.458187,42.493671,100.000000,21.149648,79.529321,59.570218,36.370520
51.479000,81.900588,138.659608,162.349892,97.113867,96.216408,29.146653,14.170862,138.210912,1.146019,81.173209,52.470337,160.634326,139.038550,158.623705,138.602981,78.621617,136.780400,-0.000609,0.002054,32.000000,-235.837662,138.728300,-0.226566,24.062803,0.693627,465309.846879,0.974989,39.973941,20.422090,2.685403,0.057067,0.037966,185.857486,32.000000,200.652096,187.898476,188.203242,169.315851,32.000000,166.045631,67.133000,58.784747,95.950687,63.905570,51.424082,42.493671,99.558279,21.149648,79.489633,59.568330,36.185928
51.553291,81.916859,138.777078,162.348213,97.113448,96.223950,29.146134,14.172146,138.290156,1.146010,81.202209,52.455215,160.574350,139.058594,158.642726,138.563521,78.644334,136.786092,-0.000609,0.002049,32.000000,-235.835230,138.792074,-0.226317,24.116566,0.699371,465582.067891,0.981154,40.289334,20.442837,2.704019,0.057336,0.041359,185.514355,32.000000,200.989166,187.974290,186.182543,169.369520,32.000000,165.796474,67.183990,58.786627,95.958062,63.905570,51.453388,42.493671,99.871990,21.149648,79.539539,59.568890,36.215128
51.768002,81.916859,138.635271,162.343457,97.033878,96.230426,29.167310,14.173573,138.234871,1.146070,81.079847,52.421231,160.557352,139.036694,158.682593,138.521433,78.623844,136.848897,-0.000608,0.002048,32.000000,-235.835606,138.769190,-0.226313,24.135134,0.696489,465421.480871,0.978186,40.123769,20.386571,2.693518,0.075158,0.043227,185.403137,32.000000,201.045754,187.047557,186.426280,169.984254,32.000000,165.106474,67.166833,58.757941,95.928308,63.905570,51.408182,42.493671,99.945800,21.149648,79.538731,59.568733,36.200161
51.440926,81.916859,138.772943,162.343457,97.045867,96.236894,29.175215,14.175143,138.267167,1.146134,81.032562,52.474943,160.587944,139.011185,158.707226,138.608892,78.610184,136.848835,-0.000608,0.002079,32.000000,-235.833544,138.749223,-0.226317,24.197500,0.694481,465400.274226,0.976790,40.065104,20.366596,2.691915,0.051325,0.038745,185.889845,32.000000,200.689643,186.811199,188.663044,170.330880,32.000000,164.965108,67.212782,58.783750,95.905652,63.905570,51.444179,42.493671,99.954833,21.149648,79.537922,59.572047,36.280425
52.038522,81.903070,138.772544,162.328908,97.015434,96.241972,29.156892,14.173145,138.227088,1.146044,81.014174,52.395950,160.626134,139.087162,158.699154,138.620747,78.586277,136.855652,-0.000607,0.002088,32.000000,-235.835542,138.820484,-0.226331,24.231462,0.689987,465363.957230,0.971756,39.848993,20.417325,2.678011,0.069825,0.054795,186.387726,32.000000,200.027177,187.007051,190.792051,170.146522,32.000000,164.991730,67.223015,58.770956,95.921674,63.905570,51.383589,42.493671,99.977360,21.149648,79.493955,59.571713,36.232443
51.780824,81.889556,138.690380,162.323872,97.014204,96.243726,29.163606,14.172003,138.234282,1.146123,81.022587,52.364108,160.623145,139.118319,158.643400,138.620258,78.545899,136.851409,-0.000606,0.002110,32.000000,-235.836520,138.756526,-0.226272,24.254699,0.693953,465581.835564,0.978259,40.178477,20.430955,2.697715,0.061164,0.036518,186.399350,32.000000,199.872662,187.452663,191.336180,169.517308,32.000000,165.657074,67.224701,58.718407,95.917923,63.905570,51.411075,42.493671,99.768345,21.149648,79.450762,59.563550,36.404929
51.689299,81.872458,138.752554,162.320795,97.046191,96.241206,29.162311,14.175286,138.242794,1.146149,81.094767,52.401339,160.625084,139.101210,158.611426,138.589314,78.566219,136.901378,-0.000606,0.002152,32.000000,-235.832582,138.731255,-0.226268,24.234190,0.683905,465338.850982,0.966705,39.563893,20.458143,2.666727,0.052270,0.036404,186.168007,32.000000,200.386799,187.729747,188.912618,169.249287,32.000000,166.176339,67.146913,58.750016,95.905229,63.905570,51.395883,42.493671,99.963327,21.149648,79.449687,59.565832,36.389375
51.326103,81.872458,138.706016,162.320795,97.041156,96.246254,29.163331,14.175714,138.156110,1.146400,81.091000,52.477138,160.592336,139.082063,158.627591,138.567252,78.571861,136.831775,-0.000606,0.002165,32.000000,-235.831007,138.795642,-0.226259,24.240537,0.686724,465530.897467,0.971688,39.808806,20.496478,2.678412,0.059113,0.038837,185.506106,32.000000,200.773899,187.949168,186.902762,169.202264,32.000000,166.008366,67.166854,58.764692,95.894653,63.905570,51.413647,42.493671,100.000000,21.149648,79.395042,59.562222,36.372574
51.529179,81.868597,138.784962,162.325271,97.000632,96.247614,29.167202,14.173145,138.153051,1.146489,81.043309,52.519402,160.541303,139.135447,158.662738,138.505359,78.577913,136.881281,-0.000605,0.002198,32.000000,-235.837345,138.752610,-0.226255,24.110456,0.688963,465505.631856,0.973532,39.883729,20.500210,2.684357,0.062155,0.041468,185.306617,32.000000,200.979488,187.186488,185.926853,169.735302,32.000000,165.100465,67.149061,58.753868,95.869983,63.905570,51.409562,42.493671,99.575170,21.149648,79.381717,59.572057,36.182846
51.872746,81.859496,138.657709,162.329748,96.986330,96.248934,29.162629,14.169577,138.108624,1.146562,81.017109,52.395793,160.564831,139.022911,158.659564,138.593548,78.592937,136.846697,-0.000605,0.002215,32.000000,-235.838290,138.731910,-0.226240,24.112239,0.694122,465697.944461,0.981022,40.250126,20.461064,2.702446,0.068955,0.045344,185.668499,32.000000,200.761074,186.746384,188.102867,170.284045,32.000000,165.170000,67.119324,58.771354,95.819474,63.905570,51.395276,42.493671,99.686209,21.149648,79.351984,59.564081,36.366852
51.536333,81.872458,138.773060,162.333664,96.993306,96.247723,29.154489,14.172432,138.267234,1.146571,81.048983,52.418790,160.582185,139.111243,158.661885,138.570162,78.547090,136.873384,-0.000604,0.002217,32.000000,-235.835764,138.779307,-0.226251,24.079325,0.695158,465589.183710,0.976706,40.041155,20.478844,2.693328,0.058463,0.037491,186.324103,32.000000,200.143271,186.919572,190.088986,170.300161,32.000000,164.760474,67.131464,58.741140,95.838551,63.905570,51.387611,42.493671,99.886009,21.149648,79.350618,59.564583,36.352545
51.539612,81.872458,138.651399,162.333664,96.985514,96.245510,29.128596,14.177284,138.190857,1.146477,81.110436,52.477734,160.579869,138.965040,158.685943,138.522209,78.537276,136.835467,-0.000603,0.002203,32.000000,-235.832060,138.728195,-0.226270,24.058108,0.689197,465386.794767,0.969834,39.686451,20.447172,2.673036,0.057636,0.036277,186.492899,32.000000,199.787921,187.457121,191.472450,169.552783,32.000000,165.466288,67.166787,58.733082,95.860743,63.905570,51.382752,42.493671,99.893630,21.149648,79.389861,59.572814,36.256947
51.733935,81.897830,138.713869,162.338980,96.970348,96.241650,29.147826,14.174715,138.167042,1.146412,81.203411,52.397845,160.611450,139.017934,158.612456,138.503995,78.566286,136.816901,-0.000603,0.002227,32.000000,-235.830694,138.850443,-0.226158,24.140143,0.695887,465647.010730,0.976995,40.037802,20.505866,2.692723,0.061441,0.035308,186.395915,32.000000,200.185125,187.684042,189.587436,169.391069,32.000000,166.180179,67.173865,58.765886,95.853346,63.905570,51.397956,42.493671,99.994862,21.149648,79.468031,59.566786,36.181159
51.771847,81.906655,138.612396,162.337022,96.970170,96.237907,29.143480,14.170862,138.166131,1.146389,81.223635,52.451332,160.555213,139.106737,158.619021,138.586520,78.570284,136.853042,-0.000603,0.002231,32.000000,-235.838645,138.775616,-0.225767,24.209747,0.695812,465651.964689,0.977773,40.034495,20.497428,2.690191,0.051642,0.037701,185.617044,32.000000,200.718024,187.860397,187.336727,169.099226,32.000000,165.924834,67.133238,58.754708,95.859280,63.905570,51.367758,42.493671,99.772360,21.149648,79.494629,59.569372,36.346822
51.323000,81.936164,138.633628,162.336182,96.976137,96.234136,29.127373,14.166152,138.238564,1.146371,81.253405,52.444186,160.542568,138.972995,158.656846,138.625000,78.573247,136.817807,-0.000602,0.002258,32.000000,-235.841060,138.761280,-0.225500,24.220316,0.690818,465516.239510,0.973169,39.864207,20.459479,2.681294,0.066450,0.033987,185.364506,32.000000,200.962932,187.395161,185.874099,169.587058,32.000000,165.426973,67.124648,58.786404,95.881515,63.905570,51.405959,42.493671,100.000000,21.149648,79.493721,59.563639,36.203463
51.726025,81.936164,138.638419,162.336182,96.960258,96.232664,29.172632,14.175000,138.150983,1.146375,81.148150,52.430293,160.573912,138.989673,158.661507,138.463536,78.593846,136.798903,-0.000603,0.002265,32.000000,-235.833851,138.721507,-0.225496,24.256141,0.687726,465483.645951,0.972524,39.834924,20.472879,2.677370,0.082941,0.038230,185.512909,32.000000,201.020075,186.831604,187.207426,170.294615,32.000000,165.016644,67.123968,58.759643,95.861845,63.905570,51.371122,42.493671,99.784069,21.149648,79.585267,59.568418,36.387101
51.884484,81.951332,138.621990,162.343457,96.912147,96.225060,29.155529,14.170006,138.127030,1.146389,81.176937,52.379003,160.628981,138.952542,158.679775,138.570670,78.557618,136.764362,-0.000602,0.002267,32.000000,-235.835568,138.696770,-0.225540,24.197316,0.694406,465717.840694,0.982325,40.316971,20.452954,2.701199,0.058735,0.039416,186.170964,32.000000,200.191438,186.872251,189.746331,170.224524,32.000000,164.773189,67.133742,58.744703,95.871829,63.905570,51.383047,42.493671,100.000000,21.149648,79.632120,59.578882,36.307424
51.372222,81.967051,138.591677,162.348213,96.895830,96.214914,29.167353,14.179281,138.153630,1.146370,81.252335,52.448706,160.642040,138.986939,158.734693,138.492427,78.529452,136.822937,-0.000602,0.002280,32.000000,-235.830226,138.806715,-0.225556,24.142530,0.687247,465474.223096,0.972503,39.910495,20.423252,2.680245,0.056998,0.041789,186.539835,32.000000,199.839135,187.210184,191.368493,169.867095,32.000000,165.343273,67.174850,58.761834,95.902604,63.905570,51.349311,42.493671,99.965856,21.149648,79.680796,59.570602,36.179031
51.338560,81.983047,138.590421,162.351291,96.911755,96.207213,29.177840,14.168436,138.089504,1.146380,81.294430,52.451018,160.613369,139.040366,158.638122,138.434317,78.549383,136.762466,-0.000601,0.002312,32.000000,-235.841891,138.749369,-0.225567,24.061964,0.686406,465444.303477,0.969809,39.766510,20.442846,2.671743,0.052581,0.094903,186.387788,32.000000,200.066160,187.553452,190.336541,169.508366,32.000000,165.998644,67.174741,58.751210,95.883487,63.905570,51.389170,42.493671,99.638142,21.149648,79.680476,59.576306,36.127674
51.496584,81.983047,139.063076,162.351291,96.934353,96.202110,29.173223,14.175856,138.218522,1.146394,81.316128,52.421403,160.626151,139.015977,158.609480,138.585159,78.593890,136.723363,-0.000600,0.002386,32.000000,-235.833650,138.719426,-0.225530,24.074893,0.695590,465719.332453,0.979837,40.298083,20.499218,2.697794,0.066689,0.045777,185.837844,32.000000,200.554856,187.886931,187.621286,169.116912,32.000000,165.875613,67.154339,58.759621,95.890480,63.905570,51.520865,42.493671,99.912199,21.149648,79.730271,59.568536,36.380865
51.534794,81.995457,138.566075,162.354928,96.943864,96.193270,29.162366,14.172860,138.160447,1.146349,81.325245,52.427665,160.539341,139.040385,158.628740,138.487635,78.580100,136.821739,-0.000599,0.002383,32.000000,-235.839434,138.750529,-0.225559,24.055486,0.698405,465681.373787,0.980141,40.348115,20.450166,2.699539,0.062999,0.030136,185.476387,32.000000,200.941631,187.724312,185.872323,169.460002,32.000000,165.682995,67.160212,58.769758,95.880584,63.905570,51.386073,42.493671,100.000000,21.149648,79.768949,59.569421,36.255480
51.583953,81.999318,138.646869,162.350172,96.957122,96.185349,29.146887,14.169435,138.158983,1.146330,81.211461,52.465336,160.553134,138.985249,158.655754,138.523487,78.590433,136.835617,-0.000598,0.002377,32.000000,-235.836794,138.714799,-0.225637,24.116645,0.697988,465496.633225,0.976984,40.188485,20.386825,2.700433,0.065842,0.036729,185.426140,32.000000,201.030403,186.798060,186.788158,170.246387,32.000000,165.043425,67.165493,58.758690,95.880245,63.905570,51.365699,42.493671,99.879540,21.149648,79.780976,59.563707,36.255040
51.456026,81.974773,138.565640,162.347094,97.021173,96.178987,29.168237,14.169720,138.113670,1.146319,81.170326,52.411693,160.621520,138.864821,158.697168,138.586031,78.593653,136.873285,-0.000599,0.002399,32.000000,-235.838148,138.760443,-0.225675,24.177437,0.695366,465477.530656,0.976501,40.162352,20.447994,2.688787,0.061951,0.035511,186.023348,32.000000,200.530974,186.855886,189.157112,170.318534,32.000000,164.645991,67.200004,58.776730,95.891457,63.905570,51.367770,42.493671,99.834729,21.149648,79.780970,59.579866,36.176684
51.292005,81.974773,138.668185,162.347094,97.030510,96.175196,29.153880,14.172432,138.160182,1.146436,81.090855,52.473044,160.599477,139.041914,158.701075,138.489651,78.552411,136.845960,-0.000599,0.002429,32.000000,-235.836256,138.714859,-0.225738,24.206259,0.693216,465401.197558,0.975939,40.116659,20.444343,2.687791,0.052949,0.031020,186.352704,32.000000,199.933813,186.993240,191.048640,170.065054,32.000000,165.022557,67.164353,58.737352,95.864307,63.905570,51.365555,42.493671,100.000000,21.149648,79.704061,59.575155,36.123932
51.533362,81.944713,138.590223,162.350451,97.030887,96.179067,29.181072,14.175000,138.168471,1.146578,81.110076,52.378962,160.619264,139.101414,158.665889,138.568331,78.569769,136.765602,-0.000599,0.002434,32.000000,-235.833523,138.689854,-0.225834,24.192779,0.692920,465397.121437,0.977731,40.221146,20.459255,2.692894,0.062955,0.031865,186.518619,32.000000,199.959941,187.418525,191.078267,169.607464,32.000000,165.648415,67.173775,58.779673,95.926427,63.905570,51.348040,42.493671,99.858329,21.149648,79.609731,59.567671,36.294585
51.996228,81.916583,138.743188,162.359125,97.015344,96.177833,29.151612,14.179567,138.180883,1.146573,81.199841,52.487327,160.655968,139.034368,158.623165,138.509825,78.586089,136.765598,-0.000601,0.002440,32.000000,-235.830596,138.696541,-0.225950,24.207911,0.695107,465534.851145,0.981565,40.386942,20.487343,2.703505,0.062137,0.039568,186.011817,32.000000,200.438600,187.783248,188.656384,169.275766,32.000000,166.001678,67.166544,58.777836,95.925517,63.905570,51.385543,42.493671,99.621314,21.149648,79.521242,59.566127,36.324372
51.347758,81.906103,138.683716,162.360244,96.997703,96.172828,29.149395,14.172717,138.172399,1.146439,81.217968,52.433532,160.571378,138.986411,158.655199,138.570285,78.572363,136.801517,-0.000600,0.002429,32.000000,-235.833348,138.760013,-0.225695,24.127345,0.691367,465363.937161,0.975641,40.113053,20.431293,2.689330,0.060120,0.028815,185.550981,32.000000,200.828026,187.854095,186.553791,169.385147,32.000000,165.718621,67.139482,58.781201,95.914877,63.905570,51.319776,42.493671,99.905053,21.149648,79.520430,59.566697,36.164138
51.874431,81.906103,138.673984,162.360244,96.977894,96.167759,29.145922,14.172574,138.168170,1.146462,81.128677,52.443948,160.571892,139.061306,158.703573,138.462087,78.587322,136.880057,-0.000600,0.002426,32.000000,-235.835785,138.782223,-0.225722,24.101512,0.684631,465065.699079,0.967120,39.619751,20.414969,2.668332,0.061411,0.041019,185.394349,32.000000,201.089123,186.896785,186.181121,169.994243,32.000000,165.262506,67.102994,58.783037,95.922698,63.905570,51.358715,42.493671,99.696587,21.149648,79.486785,59.562911,36.322758
51.690143,81.909964,138.640188,162.375632,96.918054,96.167812,29.153317,14.173573,138.189925,1.146461,81.005341,52.465739,160.586555,138.956925,158.679455,138.537079,78.581875,136.845306,-0.000599,0.002452,32.000000,-235.833147,138.750427,-0.225697,24.021811,0.696463,465372.705328,0.980373,40.261869,20.445993,2.700872,0.056191,0.036903,185.778652,32.000000,200.661386,186.762411,188.278561,170.243703,32.000000,164.706708,67.072182,58.770421,95.850108,63.905570,51.326443,42.493671,99.842417,21.149648,79.497956,59.571949,36.092825
51.426786,81.892590,138.701860,162.381787,96.851684,96.170369,29.165547,14.175000,138.193804,1.146465,81.045199,52.422820,160.614930,139.003212,158.709404,138.573546,78.574893,136.801679,-0.000600,0.002431,32.000000,-235.835490,138.748591,-0.225686,24.034374,0.689061,465062.897727,0.969648,39.731367,20.468845,2.673263,0.065952,0.036432,186.343070,32.000000,200.035080,186.861041,190.655321,170.285031,32.000000,164.810051,67.102775,58.778610,95.912123,63.905570,51.361314,42.493671,99.957101,21.149648,79.442757,59.569844,36.094072
51.295553,81.884317,138.679455,162.375632,96.886551,96.174183,29.148516,14.176570,138.214496,1.146338,81.050165,52.426989,160.613783,139.076884,158.650973,138.583428,78.509266,136.855159,-0.000600,0.002423,32.000000,-235.829987,138.789482,-0.225600,24.079404,0.693996,465167.474393,0.973161,39.920385,20.457564,2.682140,0.056287,0.038849,186.617176,32.000000,199.849114,187.284796,191.412876,169.559812,32.000000,165.651843,67.076105,58.751673,95.907376,63.905570,51.341161,42.493671,99.974896,21.149648,79.441713,59.567513,36.347776
51.952963,81.884317,138.720901,162.375632,96.858283,96.175456,29.128912,14.174001,138.236606,1.146210,81.155646,52.508401,160.670312,139.051477,158.649227,138.531965,78.559525,136.841327,-0.000599,0.002415,32.000000,-235.834358,138.791482,-0.225557,24.130545,0.697993,465300.114570,0.978141,40.168490,20.443540,2.697074,0.049509,0.035486,186.378136,32.000000,200.294648,187.662544,189.122543,169.408715,32.000000,165.931572,67.105404,58.796826,95.929672,63.905570,51.364809,42.493671,99.630617,21.149648,79.414746,59.572254,36.218209
51.580709,81.898106,138.788253,162.372834,96.905789,96.171668,29.148893,14.174715,138.182078,1.146340,81.157038,52.461845,160.607153,139.086774,158.644328,138.591351,78.557234,136.839918,-0.000601,0.002411,32.000000,-235.838234,138.756953,-0.225510,24.210062,0.698600,465493.718183,0.981447,40.292894,20.534917,2.703538,0.065237,0.064217,185.596200,32.000000,200.734057,187.842546,187.135209,169.261167,32.000000,165.977307,67.087500,58.809021,95.904473,63.905570,51.347287,42.493671,99.865667,21.149648,79.456779,59.575165,36.089010
51.520019,81.897554,138.662885,162.370036,96.969082,96.167846,29.169634,14.175000,138.157848,1.146353,81.133644,52.386922,160.570189,139.084775,158.699982,138.547307,78.543054,136.798903,-0.000602,0.002423,32.000000,-235.835162,138.763275,-0.225547,24.213681,0.687298,465084.764629,0.968649,39.630833,20.477999,2.670125,0.058534,0.042695,185.462727,32.000000,200.977763,187.040291,185.907120,169.968300,32.000000,165.489085,67.112767,58.805944,95.915537,63.905570,51.341222,42.493671,99.879575,21.149648,79.454063,59.564052,36.381745
51.422240,81.903070,138.748084,162.361083,96.967235,96.160279,29.149017,14.167865,138.145482,1.146344,81.118234,52.439888,160.590947,139.024298,158.697423,138.599495,78.564044,136.801236,-0.000602,0.002466,32.000000,-235.841150,138.781103,-0.225645,24.237888,0.691032,465270.680543,0.975560,40.018716,20.479612,2.690701,0.067472,0.052577,185.721601,32.000000,200.926278,186.713481,187.831884,170.347847,32.000000,164.944346,67.133256,58.843880,95.922827,63.905570,51.330235,42.493671,99.985764,21.149648,79.453067,59.559429,36.222832
51.390654,81.903070,138.708255,162.361083,96.979364,96.152723,29.176786,14.178568,138.205870,1.146309,81.088696,52.489739,160.599376,138.935004,158.677609,138.472970,78.539553,136.792187,-0.000603,0.002468,32.000000,-235.833070,138.629790,-0.225776,24.237914,0.691186,465306.217586,0.976072,40.079350,20.474044,2.691437,0.068706,0.039139,186.329110,32.000000,200.101538,186.966804,190.080507,170.148845,32.000000,164.787366,67.133015,58.805369,95.925795,63.905570,51.351718,42.493671,99.984076,21.149648,79.469351,59.571467,36.121438
51.538131,81.912446,138.691581,162.351570,96.985890,96.147494,29.146681,14.173573,138.183061,1.146173,81.178827,52.525353,160.666967,138.988409,158.699010,138.564948,78.483953,136.801394,-0.000603,0.002468,32.000000,-235.834131,138.620716,-0.225799,24.205472,0.692380,465286.672021,0.978712,40.183561,20.454177,2.698212,0.063607,0.034065,186.553122,32.000000,199.955750,187.181520,191.490025,169.810752,32.000000,165.449495,67.130429,58.804438,95.963900,63.905570,51.315445,42.493671,99.755823,21.149648,79.497756,59.571890,36.166632
51.631773,81.936439,138.620598,162.352969,96.983029,96.137358,29.134215,14.169720,138.095365,1.146182,81.200635,52.426962,160.658974,138.945568,158.643514,138.524425,78.518303,136.734041,-0.000604,0.002453,32.000000,-235.840770,138.614579,-0.225796,24.176965,0.692604,465310.541051,0.978355,40.215473,20.474311,2.699095,0.063028,0.045064,186.599205,32.000000,200.057776,187.647580,190.065960,169.347260,32.000000,165.936123,67.127821,58.824513,95.973013,63.905570,51.316595,42.493671,99.857497,21.149648,79.571921,59.562586,36.256067
51.747783,81.948574,138.715235,162.345695,96.962214,96.134840,29.171022,14.180138,138.260394,1.146049,81.256450,52.446151,160.628304,139.033308,158.619553,138.559289,78.543876,136.858890,-0.000605,0.002435,32.000000,-235.828878,138.730886,-0.225809,24.134452,0.691170,465325.874037,0.976297,40.075977,20.534343,2.691048,0.058451,0.042508,185.813700,32.000000,200.619783,187.957739,187.604166,169.184140,32.000000,165.959887,67.102598,58.839408,95.979159,63.905570,51.294999,42.493671,99.944662,21.149648,79.571303,59.567946,36.428334
51.273494,81.948574,138.681541,162.345695,96.972514,96.134853,29.146759,14.177426,138.170243,1.145998,81.289235,52.408028,160.564628,138.985737,158.662753,138.485030,78.580689,136.834794,-0.000605,0.002415,32.000000,-235.835031,138.714796,-0.225822,24.082263,0.690163,465197.304741,0.974747,40.005611,20.467555,2.684793,0.050073,0.038507,185.520974,32.000000,200.959968,187.374933,186.174965,169.687626,32.000000,165.912203,67.146163,58.850607,96.008807,63.905570,51.335495,42.493671,100.000000,21.149648,79.608703,59.565822,36.228701
51.698499,81.955744,138.736428,162.340099,96.984396,96.133477,29.151508,14.175143,138.157664,1.145879,81.196035,52.446842,160.596723,139.024724,158.681357,138.611663,78.551853,136.762807,-0.000606,0.002367,32.000000,-235.832397,138.702233,-0.225800,24.051185,0.690094,465097.765249,0.971154,39.901030,20.502102,2.680602,0.055237,0.040639,185.519795,32.000000,201.064989,186.957042,186.810728,170.285702,32.000000,164.863901,67.175459,58.852444,95.984563,63.905570,51.318975,42.493671,99.712453,21.149648,79.630645,59.568064,36.161863
51.615004,81.955744,138.633400,162.342897,97.016885,96.129575,29.120965,14.170719,138.231199,1.145735,81.096060,52.422113,160.614592,138.997137,158.721877,138.565353,78.544525,136.831351,-0.000606,0.002357,32.000000,-235.837149,138.739089,-0.225803,24.078932,0.698702,465263.490080,0.981715,40.379479,20.453690,2.704741,0.060363,0.041211,186.154129,32.000000,200.253622,186.813083,189.500038,170.256059,32.000000,164.831480,67.181507,58.826173,95.989459,63.905570,51.315024,42.493671,99.807521,21.149648,79.630215,59.563648,36.387541
51.514456,81.954917,138.745902,162.340379,97.017556,96.125733,29.157934,14.169863,138.209587,1.145485,81.188480,52.397541,160.628027,138.980131,158.722531,138.506640,78.508490,136.906076,-0.000606,0.002382,32.000000,-235.834071,138.713269,-0.225799,24.131331,0.693351,465108.450674,0.972812,39.957759,20.447862,2.683568,0.066319,0.038806,186.460585,32.000000,200.045344,186.962369,191.218418,170.097769,32.000000,165.411795,67.185977,58.815969,95.983928,63.905570,51.311242,42.493671,99.878294,21.149648,79.629784,59.569697,36.325106
51.516396,81.954917,138.634074,162.340379,97.029128,96.114292,29.163519,14.171147,138.102512,1.145484,81.281468,52.452592,160.645478,139.021381,158.635638,138.597073,78.557647,136.885976,-0.000605,0.002379,32.000000,-235.837540,138.761706,-0.225786,24.176598,0.693276,465145.088677,0.975501,40.041805,20.488196,2.685913,0.063489,0.039125,186.616001,32.000000,200.007357,187.588526,190.480445,169.436307,32.000000,165.834313,67.175327,58.830864,95.989841,63.905570,51.310996,42.493671,99.880554,21.149648,79.626762,59.570818,36.219603
51.830946,81.968154,138.663985,162.353529,97.043797,96.108436,29.137097,14.164297,138.179832,1.145502,81.343697,52.468483,160.645835,139.094953,158.627328,138.542634,78.552742,136.857088,-0.000607,0.002389,32.000000,-235.843243,138.690572,-0.225779,24.248614,0.693853,465241.846322,0.976286,40.142325,20.560199,2.693339,0.063318,0.043618,185.886958,32.000000,200.438359,187.912334,188.010878,169.112190,32.000000,166.094189,67.147411,58.821591,95.995097,63.905570,51.311187,42.493671,99.933835,21.149648,79.667755,59.557207,36.307938
51.343753,81.988838,138.622433,162.363321,97.041030,96.107719,29.154640,14.171433,138.248257,1.145514,81.284464,52.428349,160.603529,139.026234,158.636173,138.567208,78.577102,136.809211,-0.000608,0.002398,32.000000,-235.839222,138.588391,-0.225758,24.217563,0.691868,465095.100864,0.975943,40.140368,20.501369,2.691067,0.056494,0.038383,185.556686,32.000000,200.832453,187.705055,186.170120,169.481417,32.000000,165.947663,67.161346,58.815481,95.995627,63.905570,51.300882,42.493671,99.992588,21.149648,79.732116,59.578243,36.111387
51.433022,81.992975,138.710277,162.358285,97.094492,96.108963,29.163843,14.171861,138.144412,1.145635,81.238154,52.429590,160.605311,139.058309,158.663208,138.530966,78.598091,136.770298,-0.000608,0.002380,32.000000,-235.837810,138.701725,-0.226104,24.187822,0.685168,464937.852676,0.970372,39.837063,20.492370,2.675313,0.060588,0.042652,185.539102,32.000000,201.025229,187.033735,186.474815,170.171772,32.000000,165.068400,67.177475,58.814951,95.981174,63.905570,51.283138,42.493671,99.576865,21.149648,79.732007,59.573286,36.379691
51.587538,81.992975,138.722469,162.358285,97.142551,96.110148,29.142328,14.172003,138.198652,1.145761,81.158540,52.468880,160.597416,138.969548,158.679413,138.611620,78.581751,136.835248,-0.000608,0.002341,32.000000,-235.836356,138.688652,-0.226537,24.187376,0.693288,465154.107095,0.979813,40.348654,20.444960,2.699889,0.058355,0.042300,185.967937,32.000000,200.550825,186.793841,188.986505,170.231671,32.000000,164.782621,67.170397,58.814951,95.973207,63.905570,51.331853,42.493671,99.864800,21.149648,79.744860,59.565251,36.393631
51.678216,81.991045,138.746446,162.357166,97.185137,96.110140,29.147161,14.167580,138.199622,1.145759,81.157234,52.416537,160.628699,139.033311,158.723205,138.514950,78.532379,136.808950,-0.000608,0.002342,32.000000,-235.841272,138.722407,-0.226528,24.121759,0.693243,465082.707839,0.977683,40.262576,20.405232,2.696911,0.068141,0.037059,186.362326,32.000000,199.980069,186.932978,190.853794,170.116340,32.000000,164.966640,67.164239,58.784339,95.955807,63.905570,51.285253,42.493671,99.874064,21.149648,79.738749,59.563442,36.197593
51.556508,81.973119,138.676502,162.369197,97.251507,96.116480,29.144391,14.173002,138.182327,1.145753,81.180714,52.395807,160.627947,138.998115,158.687405,138.515973,78.544593,136.821392,-0.000608,0.002346,32.000000,-235.837652,138.683614,-0.226506,24.067261,0.690964,465043.511156,0.975240,40.106705,20.452847,2.689069,0.057316,0.042062,186.478158,32.000000,199.980717,187.408386,191.103595,169.504334,32.000000,165.794087,67.196297,58.780975,95.952883,63.905570,51.312667,42.493671,99.890061,21.149648,79.682614,59.572539,36.129508
51.895256,81.962639,138.677417,162.370316,97.290978,96.121513,29.134059,14.174287,138.237709,1.145759,81.253565,52.431853,160.672031,139.025010,158.637760,138.614555,78.545070,136.906745,-0.000609,0.002358,32.000000,-235.832762,138.786057,-0.226394,24.070880,0.691575,465086.266576,0.973218,40.013466,20.489557,2.684815,0.063354,0.036543,186.145809,32.000000,200.334958,187.836691,188.907450,169.260055,32.000000,165.966092,67.185998,58.798328,95.948519,63.905570,51.324146,42.493671,100.000000,21.149648,79.682353,59.570484,36.094879
51.562793,81.962639,138.660582,162.370316,97.312013,96.131682,29.153057,14.180566,138.258697,1.145766,81.237065,52.554438,160.606240,139.036999,158.649066,138.553361,78.564546,136.937184,-0.000611,0.002357,32.000000,-235.828286,138.746325,-0.226357,24.036970,0.694669,465132.208314,0.975825,40.118120,20.483333,2.689796,0.059945,0.035810,185.659274,32.000000,200.786224,187.909983,186.746552,169.284684,32.000000,166.075707,67.200569,58.796646,95.939024,63.905570,51.296164,42.493671,99.888123,21.149648,79.649257,59.566294,36.227527
51.550764,81.953262,138.811900,162.369477,97.286479,96.134303,29.160587,14.178568,138.283667,1.145770,81.222962,52.416642,160.585819,139.033533,158.694922,138.570758,78.579050,136.854545,-0.000612,0.002321,32.000000,-235.828153,138.796538,-0.226345,24.142215,0.689406,464977.189982,0.969287,39.767012,20.523942,2.672256,0.058879,0.036885,185.395032,32.000000,201.147505,186.980494,185.883230,170.103145,32.000000,165.260742,67.235408,58.801559,95.937138,63.905570,51.287553,42.493671,99.857108,21.149648,79.619546,59.575794,36.332149
51.637175,81.939473,138.697071,162.373953,97.290140,96.136870,29.145349,14.177712,138.241134,1.145803,81.083157,52.562792,160.627352,139.068890,158.729015,138.650413,78.588583,136.864789,-0.000613,0.002313,32.000000,-235.829173,138.787850,-0.226358,24.158843,0.695454,465154.358665,0.975535,40.101306,20.519114,2.689160,0.054329,0.043670,185.835303,32.000000,200.718494,186.937593,188.129022,170.252906,32.000000,164.793109,67.255171,58.784095,95.912660,63.905570,51.307448,42.493671,99.858087,21.149648,79.575978,59.574958,36.350197
51.498456,81.935612,138.793234,162.381507,97.179292,96.140581,29.145898,14.174287,138.243920,1.145829,81.070250,52.493742,160.678065,139.077374,158.727091,138.639980,78.557889,136.858916,-0.000612,0.002291,32.000000,-235.834565,138.817383,-0.226316,24.242635,0.693379,465133.610391,0.975535,40.104056,20.464837,2.692722,0.052096,0.034217,186.295593,32.000000,200.163821,186.810191,190.506339,170.378278,32.000000,164.922517,67.279688,58.773537,95.923235,63.905570,51.301654,42.493671,99.892353,21.149648,79.575389,59.567032,36.235597
51.634176,81.935612,138.775776,162.381507,97.165353,96.149329,29.167202,14.174287,138.262224,1.145842,81.073482,52.496016,160.651156,139.046869,158.721597,138.527036,78.494205,136.880953,-0.000612,0.002289,32.000000,-235.834237,138.820646,-0.226327,24.206784,0.690994,465069.022952,0.974267,40.003207,20.460236,2.685993,0.069624,0.044838,186.554575,32.000000,199.927930,187.347293,191.287797,169.705737,32.000000,165.619850,67.279031,58.747219,95.913953,63.905570,51.335439,42.493671,99.872011,21.149648,79.562703,59.558682,36.407204
51.377347,81.929269,138.800995,162.382347,97.164256,96.156909,29.131961,14.167294,138.352641,1.145797,81.121664,52.490323,160.684436,139.088814,158.672806,138.698016,78.525205,136.941705,-0.000611,0.002292,32.000000,-235.840246,138.755732,-0.226069,24.254856,0.691221,465206.289193,0.977123,40.139161,20.488103,2.695095,0.062342,0.041787,186.474780,32.000000,200.189048,187.825411,189.395684,169.352976,32.000000,165.883875,67.316714,58.764683,95.920587,63.905570,51.328938,42.493671,99.761145,21.149648,79.542224,59.558465,36.380571
52.094452,81.904724,138.728959,162.367238,97.185032,96.164430,29.147813,14.169149,138.327202,1.145738,81.179560,52.490879,160.623711,139.015468,158.680145,138.732955,78.550821,136.877774,-0.000610,0.002288,32.000000,-235.838555,138.752856,-0.225681,24.230072,0.690153,465298.594158,0.973715,40.002364,20.562394,2.687673,0.057168,0.036741,185.805958,32.000000,200.818812,187.839642,187.186561,169.256720,32.000000,166.171079,67.351045,58.792639,95.917514,63.905570,51.317935,42.493671,99.594399,21.149648,79.464795,59.568831,36.138166
51.677998,81.907482,138.879921,162.352410,97.165288,96.165729,29.128379,14.172574,138.275548,1.145510,81.135727,52.433552,160.546697,139.047930,158.693017,138.640223,78.538997,136.964289,-0.000609,0.002297,32.000000,-235.833491,138.771291,-0.225475,24.186065,0.692876,465397.744950,0.980241,40.255120,20.560630,2.701599,0.052543,0.033660,185.514544,32.000000,201.091477,187.177822,185.681784,169.901274,32.000000,165.355521,67.354024,58.776724,95.920820,63.905570,51.329782,42.493671,99.968906,21.149648,79.463868,59.567268,36.283066
51.494794,81.907482,138.763351,162.352410,97.195383,96.166975,29.165295,14.171575,138.280760,1.145518,80.995502,52.516696,160.603389,139.062265,158.729113,138.679806,78.569065,136.942069,-0.000610,0.002307,32.000000,-235.838096,138.873083,-0.225757,24.125588,0.682333,465003.592535,0.965105,39.509588,20.504248,2.663027,0.058635,0.036996,185.687910,32.000000,200.968872,186.978855,187.543744,170.319037,32.000000,164.760352,67.370170,58.774953,95.927348,63.905570,51.330545,42.493671,99.933922,21.149648,79.471582,59.581184,36.127527
51.433427,81.903345,138.885441,162.337861,97.183375,96.166929,29.161480,14.167151,138.340567,1.145498,80.998605,52.512434,160.601806,139.078069,158.719990,138.624370,78.524967,136.977149,-0.000609,0.002300,32.000000,-235.841372,138.779900,-0.225752,24.106469,0.690671,465240.389598,0.974216,39.930124,20.557704,2.687409,0.058620,0.036269,186.263614,32.000000,200.263313,186.809691,189.977963,170.371066,32.000000,165.074768,67.401715,58.770238,95.925991,63.905570,51.340638,42.493671,99.861147,21.149648,79.457734,59.558790,36.393557
51.288555,81.893969,138.785453,162.325271,97.221413,96.169288,29.131599,14.173145,138.348685,1.145492,81.001496,52.488052,160.627688,139.074111,158.767033,138.619770,78.506118,136.942822,-0.000609,0.002291,32.000000,-235.832100,138.828642,-0.225540,24.028027,0.694620,465281.271540,0.976750,40.114726,20.516946,2.694706,0.068022,0.032743,186.504322,32.000000,200.034727,187.132382,191.278206,170.054065,32.000000,165.403822,67.399985,58.734424,95.942142,63.905570,51.334324,42.493671,100.000000,21.149648,79.427477,59.564868,36.431342
51.418792,81.880180,138.805814,162.326110,97.185952,96.172417,29.158439,14.166581,138.293090,1.145487,81.097694,52.402218,160.664312,139.130188,158.663563,138.669922,78.507978,136.861004,-0.000610,0.002306,32.000000,-235.840468,138.864009,-0.225551,24.075077,0.696737,465387.562257,0.978131,40.172538,20.577920,2.700295,0.067946,0.038498,186.623728,32.000000,200.065735,187.819416,190.157351,169.300269,32.000000,165.617350,67.395997,58.782124,95.924234,63.905570,51.339001,42.493671,99.656478,21.149648,79.426446,59.570454,36.104710
51.868899,81.880180,138.702901,162.326110,97.145090,96.172971,29.145714,14.171861,138.325337,1.145475,81.158416,52.403275,160.610869,139.136773,158.659358,138.697367,78.533573,136.846205,-0.000609,0.002315,32.000000,-235.833057,138.865210,-0.225525,24.099441,0.700732,465492.459244,0.982135,40.309630,20.580254,2.705973,0.072399,0.032732,185.830186,32.000000,200.681827,187.893018,187.894483,169.228266,32.000000,166.068859,67.420072,58.753039,95.942079,63.905570,51.300916,42.493671,99.680322,21.149648,79.382212,59.567818,36.357461
51.549888,81.893142,138.762658,162.323313,97.182722,96.176793,29.139299,14.171004,138.304868,1.145464,81.187888,52.362134,160.570660,139.099213,158.679727,138.733344,78.524321,136.928112,-0.000610,0.002324,32.000000,-235.836044,138.850485,-0.225526,24.160967,0.697456,465421.338358,0.978536,40.164152,20.539018,2.699515,0.063443,0.038816,185.455894,32.000000,201.111159,187.551461,186.081263,169.840298,32.000000,165.615381,67.470870,58.790490,95.950726,63.905570,51.342893,42.493671,99.870762,21.149648,79.421615,59.569864,36.395318
51.419462,81.902794,138.717182,162.332266,97.176542,96.178112,29.178067,14.172003,138.311914,1.145347,81.131234,52.370118,160.573490,139.132511,158.675404,138.731409,78.515566,136.910012,-0.000609,0.002366,32.000000,-235.835045,138.843163,-0.225561,24.182262,0.689344,465155.798740,0.969758,39.710995,20.506300,2.674105,0.052016,0.047297,185.454309,32.000000,201.117179,186.991573,186.673628,170.209775,32.000000,164.850111,67.438210,58.757068,95.910331,63.905570,51.301798,42.493671,99.947029,21.149648,79.450754,59.558918,36.213881
51.478266,81.922374,138.754066,162.344856,97.146906,96.181919,29.153491,14.179995,138.301601,1.145340,81.061435,52.526090,160.599708,139.077862,158.672289,138.687736,78.536664,136.904618,-0.000609,0.002361,32.000000,-235.826234,138.855886,-0.225544,24.215569,0.692804,465365.203010,0.976554,40.044818,20.554974,2.691813,0.060318,0.047578,186.027473,32.000000,200.369182,186.847195,189.215403,170.244518,32.000000,164.892150,67.472645,58.737190,95.904440,63.905570,51.369018,42.493671,99.707932,21.149648,79.449809,59.562340,36.193338
51.638582,81.922374,138.745184,162.344856,97.139238,96.185732,29.136767,14.170006,138.270365,1.145310,81.137056,52.382902,160.633762,139.137528,158.752396,138.641403,78.512410,136.920910,-0.000609,0.002344,32.000000,-235.836551,138.815549,-0.225275,24.188452,0.693986,465463.749232,0.977975,40.186092,20.555019,2.697756,0.060502,0.028785,186.405023,32.000000,200.126642,186.961411,191.090354,170.191796,32.000000,165.028620,67.527405,58.749630,95.968443,63.905570,51.314440,42.493671,99.829825,21.149648,79.510211,59.567189,36.197960
51.596863,81.944437,138.673002,162.351291,97.149521,96.183214,29.160447,14.168150,138.263116,1.145309,81.235550,52.482895,160.671059,139.024909,158.703488,138.558384,78.537963,136.972271,-0.000609,0.002333,32.000000,-235.838406,138.821199,-0.225251,24.199100,0.692379,465439.057427,0.977673,40.146297,20.531325,2.695391,0.063760,0.039858,186.527994,32.000000,200.036484,187.601494,190.722511,169.387240,32.000000,165.684802,67.502522,58.740887,95.982622,63.905570,51.343947,42.493671,99.891192,21.149648,79.578509,59.566845,36.356874
51.288680,81.949677,138.769259,162.350172,97.161086,96.185768,29.215629,14.174287,138.327926,1.145236,81.266795,52.404889,160.654399,139.111467,158.649856,138.614066,78.537487,136.962247,-0.000609,0.002332,32.000000,-235.832434,138.754567,-0.225186,24.233718,0.690687,465423.549244,0.974980,39.984690,20.563418,2.686851,0.056248,0.033740,185.999215,32.000000,200.486974,187.957111,188.386373,169.272246,32.000000,165.784541,67.506552,58.781547,95.989806,63.905570,51.318299,42.493671,100.000000,21.149648,79.594352,59.557846,36.385854
51.278778,81.945816,138.719283,162.351011,97.137688,96.194592,29.152425,14.173859,138.311808,1.145251,81.311605,52.515080,160.610294,139.142686,158.636547,138.641344,78.583572,136.881831,-0.000610,0.002337,32.000000,-235.832534,138.755934,-0.225209,24.190497,0.690678,465413.213542,0.975069,40.048771,20.562578,2.687625,0.061046,0.035362,185.458561,32.000000,201.015308,187.744654,186.519053,169.412102,32.000000,166.015020,67.520570,58.762069,95.972979,63.905570,51.334310,42.493671,99.661420,21.149648,79.593862,59.557098,36.216669
52.000210,81.945816,138.749293,162.351011,97.133726,96.200938,29.146469,14.175714,138.269045,1.145258,81.281690,52.465118,160.557539,139.109958,158.668838,138.612723,78.572657,136.983916,-0.000610,0.002359,32.000000,-235.830023,138.814079,-0.225210,24.175811,0.694915,465584.568940,0.979607,40.365210,20.558231,2.705651,0.067280,0.035325,185.449537,32.000000,201.151015,187.138771,186.026622,170.129111,32.000000,165.039006,67.545408,58.749740,96.000530,63.905570,51.304623,42.493671,99.602936,21.149648,79.581276,59.566599,36.317989
51.602951,81.966500,138.679951,162.354648,97.135671,96.198410,29.137542,14.175714,138.239299,1.145281,81.166380,52.506377,160.621216,139.092993,158.721357,138.626413,78.576116,136.930210,-0.000611,0.002352,32.000000,-235.833629,138.900390,-0.225171,24.142687,0.696114,465542.404188,0.982018,40.371371,20.473450,2.705199,0.053104,0.036505,185.869675,32.000000,200.625167,186.846386,188.788956,170.217247,32.000000,164.879716,67.566785,58.755783,95.955200,63.905570,51.334720,42.493671,99.899272,21.149648,79.645486,59.573090,36.390549
51.304622,81.994906,138.797654,162.358285,97.108672,96.198478,29.172633,14.171575,138.293672,1.145275,81.162570,52.446847,160.613083,139.068790,158.724133,138.599457,78.561179,136.886567,-0.000611,0.002377,32.000000,-235.834817,138.895435,-0.224892,24.104187,0.685732,465239.077150,0.967512,39.644997,20.533485,2.668245,0.066121,0.037501,186.420336,32.000000,200.209587,186.849184,190.551412,170.381380,32.000000,165.089628,67.590658,58.722713,95.999343,63.905570,51.322561,42.493671,99.999919,21.149648,79.733975,59.572716,36.208158
51.360638,81.986080,138.719867,162.366119,97.121354,96.194801,29.143770,14.171861,138.257020,1.145244,81.244390,52.501225,160.644900,139.123070,158.678397,138.580511,78.571124,136.879506,-0.000611,0.002390,32.000000,-235.834204,138.833720,-0.224678,24.092753,0.692380,465440.900101,0.975917,40.064700,20.504187,2.687442,0.070803,0.052327,186.525331,32.000000,200.080250,187.528857,190.997551,169.602261,32.000000,165.487521,67.595914,58.731390,96.031237,63.905570,51.322392,42.493671,99.686533,21.149648,79.733925,59.562783,36.383653
51.388060,81.986080,138.853281,162.366119,97.139627,96.193500,29.145180,14.172860,138.252135,1.145228,81.345653,52.350994,160.680160,139.205795,158.636110,138.667074,78.548146,136.909399,-0.000610,0.002400,32.000000,-235.836156,138.724587,-0.224552,24.080610,0.698722,465650.640521,0.980958,40.394305,20.498122,2.705364,0.070930,0.039381,186.215340,32.000000,200.268274,187.862671,189.247759,169.205209,32.000000,165.972418,67.565448,58.737610,96.007503,63.905570,51.338334,42.493671,99.971564,21.149648,79.706225,59.572047,36.271401
51.358139,81.989114,138.785743,162.370875,97.132038,96.197296,29.152591,14.172574,138.306765,1.145211,81.373813,52.377186,160.608472,139.084307,158.637736,138.634030,78.576593,136.863243,-0.000611,0.002420,32.000000,-235.836441,138.756770,-0.224341,24.059892,0.697749,465576.228862,0.980710,40.328823,20.484779,2.700898,0.072365,0.050868,185.664903,32.000000,200.987968,187.718081,187.034128,169.406688,32.000000,166.345802,67.538529,58.744050,96.028546,63.905570,51.292621,42.493671,100.000000,21.149648,79.715585,59.569038,36.239339
52.108196,82.016417,138.810620,162.375072,97.142459,96.201148,29.180616,14.168436,138.231204,1.145210,81.297163,52.453942,160.567631,139.131064,158.637875,138.609356,78.592804,136.896323,-0.000610,0.002430,32.000000,-235.838121,138.885769,-0.224223,24.068179,0.698354,465598.548928,0.980082,40.301105,20.522144,2.702053,0.060745,0.049476,185.415041,32.000000,201.154369,187.175896,185.740427,170.000298,32.000000,165.341578,67.537018,58.751355,96.007799,63.905570,51.324329,42.493671,99.575348,21.149648,79.800844,59.567927,36.397519
51.801903,82.020278,138.834016,162.377031,97.163668,96.206078,29.134985,14.169577,138.240518,1.145217,81.171026,52.479286,160.617891,139.104800,158.705588,138.669333,78.602985,136.836739,-0.000609,0.002418,32.000000,-235.833701,138.818548,-0.224239,24.071195,0.699103,465582.976302,0.980498,40.334384,20.471481,2.702313,0.061066,0.043431,185.758977,32.000000,200.825583,186.876265,187.880566,170.149996,32.000000,164.968638,67.563520,58.761315,96.014963,63.905570,51.286578,42.493671,99.946847,21.149648,79.801004,59.574821,36.367219
51.493058,82.020278,138.842310,162.377031,97.133659,96.213730,29.161231,14.174429,138.296362,1.145183,81.089264,52.502819,160.601349,139.059899,158.686747,138.728131,78.528626,136.896767,-0.000609,0.002406,32.000000,-235.833602,138.877568,-0.224207,24.077463,0.687598,465238.336233,0.964374,39.607537,20.471193,2.663892,0.068819,0.040197,186.229824,32.000000,200.300439,186.685176,190.240284,170.462871,32.000000,165.270737,67.536887,58.727671,96.008097,63.905570,51.332045,42.493671,99.924872,21.149648,79.813261,59.573227,36.393044
51.828981,81.985529,138.805828,162.371715,97.132654,96.218823,29.167561,14.172003,138.276612,1.145230,81.136674,52.519723,160.683384,139.223046,158.708306,138.685775,78.559667,136.932213,-0.000610,0.002454,32.000000,-235.836848,138.881342,-0.224134,24.114914,0.692335,465397.137457,0.972142,39.918352,20.432330,2.680095,0.060094,0.033871,186.581125,32.000000,200.053859,187.262451,191.301873,169.695503,32.000000,165.287345,67.572763,58.731123,96.045774,63.905570,51.318278,42.493671,99.738805,21.149648,79.704651,59.574575,36.262230
