OSU 80 Ton Compressor Load Stand
51.889563,81.967051,138.774443,162.362202,97.154540,96.220110,29.122472,14.174429,138.366967,1.145235,81.152771,52.438493,160.619474,139.083063,158.694363,138.616979,78.523764,136.925824,-0.000610,0.002431,32.000000,-235.837208,138.886542,-0.224068,24.165347,0.696983,465722.809645,0.977664,40.229273,20.535583,2.696331,0.059219,0.040692,186.520448,32.000000,200.168519,187.729538,189.823036,169.234532,32.000000,166.093845,67.532812,58.710936,96.010577,63.905570,51.296939,42.493671,99.997513,21.149648,79.646678,59.572805,36.232956
51.463890,81.946092,138.841261,162.353249,97.139161,96.217574,29.153070,14.171290,138.248441,1.145230,81.172739,52.495456,160.647689,139.130492,158.660466,138.698589,78.591574,136.916971,-0.000610,0.002428,32.000000,-235.841987,138.857787,-0.224056,24.174500,0.690546,465482.846120,0.970553,39.856410,20.521601,2.678151,0.050038,0.032782,185.832470,32.000000,200.790290,187.751792,187.300651,169.383947,32.000000,166.118057,67.578194,58.740397,96.024309,63.905570,51.331155,42.493671,99.947489,21.149648,79.580825,59.576571,36.245942
51.917035,81.946092,138.755566,162.353249,97.170411,96.215087,29.144323,14.179281,138.275718,1.145229,81.122998,52.454391,160.583816,139.169315,158.675579,138.704299,78.564338,136.970017,-0.000609,0.002431,32.000000,-235.832193,138.849625,-0.224129,24.179194,0.688003,465501.875797,0.970793,39.777134,20.554430,2.674419,0.058129,0.045986,185.518839,32.000000,201.113678,187.428670,185.737338,169.710962,32.000000,165.256080,67.554934,58.755161,96.016934,63.905570,51.294273,42.493671,99.703744,21.149648,79.580476,59.569471,36.390403
51.546561,81.929545,138.824911,162.347654,97.163488,96.211248,29.146863,14.174858,138.277995,1.145279,81.068931,52.526313,160.569450,139.108286,158.686052,138.749583,78.564771,137.008362,-0.000608,0.002440,32.000000,-235.833338,138.931023,-0.224211,24.203768,0.694525,465548.194479,0.978402,40.184526,20.482359,2.697838,0.067071,0.035197,185.615420,32.000000,201.165726,186.997117,187.367383,170.114820,32.000000,165.015285,67.534039,58.734465,95.972263,63.905570,51.331606,42.493671,99.771231,21.149648,79.528162,59.571516,36.196126
51.629362,81.902242,138.785453,162.337581,97.134452,96.209939,29.133669,14.173145,138.284291,1.145313,80.990907,52.528499,160.649549,139.147355,158.682303,138.725543,78.565658,136.963880,-0.000608,0.002434,32.000000,-235.839312,138.836147,-0.224233,24.247172,0.687021,465363.851154,0.969409,39.728622,20.535119,2.672640,0.056424,0.046457,186.190256,32.000000,200.402435,186.709963,189.733338,170.383756,32.000000,165.034360,67.557781,58.742057,95.988836,63.905570,51.305698,42.493671,99.864144,21.149648,79.442112,59.567661,36.373161
51.451772,81.907482,138.801199,162.340659,97.113905,96.214976,29.157791,14.171433,138.311997,1.145281,81.039991,52.561873,160.669632,139.154778,158.719768,138.666788,78.576205,136.990082,-0.000607,0.002405,32.000000,-235.836107,138.943588,-0.224243,24.237626,0.692265,465506.591696,0.976805,40.084574,20.553131,2.693194,0.057959,0.035427,186.614969,32.000000,200.184175,187.169957,191.158222,170.066544,32.000000,165.222845,67.561285,58.722047,96.001190,63.905570,51.312564,42.493671,99.967079,21.149648,79.457227,59.567366,36.251078
51.928841,81.882386,138.942295,162.339260,97.163867,96.222696,29.158577,14.172860,138.325682,1.145300,81.042925,52.610245,160.646937,139.090628,158.653305,138.756060,78.534812,136.997875,-0.000608,0.002426,32.000000,-235.832222,138.937836,-0.224207,24.260023,0.689499,465423.249545,0.975470,39.973842,20.530847,2.688111,0.057885,0.038928,186.553791,32.000000,200.118524,187.733936,190.647394,169.514900,32.000000,165.667753,67.528672,58.735770,95.980338,63.905570,51.299054,42.493671,99.818081,21.149648,79.456327,59.569107,36.277564
51.434914,81.882386,138.819830,162.339260,97.150594,96.222827,29.147627,14.174572,138.370379,1.145258,81.080984,52.408910,160.629861,139.191032,158.624505,138.779449,78.539568,137.016239,-0.000608,0.002451,32.000000,-235.836410,138.795968,-0.224180,24.268100,0.692604,465522.269228,0.978375,40.158149,20.532903,2.697695,0.075604,0.046370,185.878122,32.000000,200.684274,187.808663,188.139094,169.173360,32.000000,165.970395,67.497700,58.738958,95.961647,63.905570,51.314883,42.493671,99.985193,21.149648,79.376798,59.564022,36.227454
51.557754,81.862530,138.855571,162.333385,97.140609,96.221561,29.141032,14.177854,138.349962,1.145220,81.143205,52.560335,160.597548,139.155816,158.668240,138.753721,78.604457,136.972507,-0.000609,0.002438,32.000000,-235.832636,138.925046,-0.224114,24.244339,0.685453,465369.650602,0.968622,39.653080,20.578046,2.675629,0.057490,0.045359,185.613083,32.000000,201.178185,187.607960,186.229207,169.583195,32.000000,165.776710,67.534344,58.750755,95.976947,63.905570,51.355925,42.493671,99.573773,21.149648,79.313507,59.564317,36.402655
51.645819,81.877422,138.787486,162.345136,97.141515,96.217775,29.155473,14.168293,138.306406,1.145221,81.072978,52.385575,160.558012,139.147886,158.671572,138.706511,78.558590,136.953805,-0.000611,0.002432,32.000000,-235.838591,138.905858,-0.224436,24.177935,0.692105,465604.846127,0.979084,40.150076,20.582123,2.698942,0.053728,0.031868,185.441366,32.000000,201.057496,187.010685,186.507146,170.001556,32.000000,164.879740,67.511390,58.719988,95.936003,63.905570,51.303590,42.493671,99.864843,21.149648,79.358732,59.571969,36.148877
51.544396,81.902518,138.805057,162.352130,97.173765,96.217258,29.141733,14.174429,138.392954,1.145185,81.033357,52.546677,160.596341,139.172130,158.706221,138.673696,78.590452,136.954228,-0.000613,0.002391,32.000000,-235.834586,138.932879,-0.224699,24.146490,0.691049,465393.803650,0.976716,40.006277,20.496196,2.693204,0.059262,0.040568,186.047644,32.000000,200.609943,186.696742,189.063816,170.337179,32.000000,165.071033,67.543828,58.739732,95.960799,63.905570,51.345692,42.493671,99.926438,21.149648,79.357540,59.575421,36.408084
51.258549,81.902518,138.794558,162.352130,97.133867,96.216812,29.152849,14.175856,138.303673,1.145167,81.127559,52.451454,160.643335,139.174699,158.725440,138.732654,78.536909,137.054415,-0.000613,0.002382,32.000000,-235.835454,138.950622,-0.224681,24.123201,0.691249,465434.420176,0.974424,39.932451,20.533068,2.687294,0.062543,0.036082,186.464324,32.000000,200.143866,186.935575,190.987903,170.178214,32.000000,165.119800,67.515945,58.740152,95.978770,63.905570,51.306574,42.493671,100.000000,21.149648,79.434976,59.573965,36.153793
51.425058,81.918238,138.922388,162.354648,97.100628,96.220669,29.157361,14.174715,138.262979,1.145159,81.248612,52.582861,160.678277,139.134570,158.717506,138.749603,78.562655,136.969368,-0.000614,0.002395,32.000000,-235.836267,138.823359,-0.224510,24.084911,0.693826,465455.209680,0.977019,40.059731,20.501409,2.692922,0.060172,0.042171,186.523637,32.000000,200.114921,187.630623,191.063194,169.208079,32.000000,165.505744,67.555458,58.749803,96.010856,63.905570,51.302740,42.493671,99.754106,21.149648,79.483228,59.578135,36.412633
51.885464,81.944161,138.880397,162.354089,97.089353,96.219685,29.156158,14.171575,138.421153,1.145146,81.300164,52.540736,160.650834,139.180531,158.669648,138.706534,78.573247,137.009324,-0.000614,0.002403,32.000000,-235.835145,138.933941,-0.224631,24.059577,0.698843,465692.745623,0.982547,40.348554,20.603142,2.707735,0.058000,0.041668,186.217585,32.000000,200.528955,187.824091,188.767846,169.083528,32.000000,166.159693,67.551713,58.749383,95.994665,63.905570,51.337235,42.493671,99.658920,21.149648,79.563486,59.565606,36.392017
51.726117,81.944161,138.814983,162.354089,97.086974,96.217133,29.155214,14.168864,138.366959,1.145143,81.292225,52.507324,160.606313,139.157103,158.666851,138.807151,78.624778,136.989309,-0.000614,0.002411,32.000000,-235.841135,138.932045,-0.224580,24.049611,0.698093,465601.318965,0.979024,40.195881,20.536488,2.701453,0.065098,0.037903,185.673834,32.000000,201.059079,187.908028,186.699851,169.210730,32.000000,165.980574,67.552786,58.737850,95.998480,63.905570,51.315006,42.493671,99.741583,21.149648,79.563124,59.567828,36.376976
51.697143,81.961260,138.864373,162.359964,97.045675,96.216059,29.167581,14.167722,138.328717,1.145139,81.245208,52.499685,160.586308,139.189402,158.704833,138.740655,78.588788,137.002206,-0.000616,0.002412,32.000000,-235.844735,138.926988,-0.224432,24.097867,0.691596,465383.256901,0.969697,39.758357,20.545117,2.676673,0.056267,0.036151,185.438623,32.000000,201.167691,187.178024,186.217467,169.680108,32.000000,165.153219,67.566431,58.735659,95.995004,63.905570,51.329095,42.493671,99.765202,21.149648,79.615971,59.562055,36.395612
51.592835,81.978083,138.890951,162.366399,96.953396,96.209742,29.158188,14.171433,138.358904,1.145123,81.189908,52.564797,160.612546,139.169133,158.715681,138.658476,78.610145,137.072519,-0.000616,0.002420,32.000000,-235.838238,138.892029,-0.224331,24.155302,0.693965,465355.157382,0.972944,39.918399,20.483960,2.683654,0.058584,0.042079,185.872193,32.000000,200.859240,186.887984,188.708215,170.087018,32.000000,164.934924,67.615030,58.777626,95.974470,63.905570,51.319707,42.493671,99.869732,21.149648,79.668247,59.571556,36.276830
51.534767,81.992424,138.819558,162.372554,96.920085,96.210957,29.156799,14.171718,138.353959,1.145108,81.188967,52.514239,160.619036,139.179369,158.732361,138.815872,78.570179,137.027750,-0.000617,0.002422,32.000000,-235.833691,138.894436,-0.223972,24.178538,0.693290,465451.295638,0.973152,39.964639,20.526152,2.686113,0.059336,0.031704,186.435712,32.000000,200.347305,186.881519,190.414420,170.167628,32.000000,165.092689,67.581017,58.720960,95.972733,63.905570,51.310014,42.493671,99.872169,21.149648,79.712873,59.570985,36.120924
51.720797,81.991045,138.880733,162.379269,96.928175,96.211048,29.158441,14.174001,138.374874,1.145100,81.227318,52.522533,160.669333,139.120480,158.678770,138.693640,78.568665,136.971429,-0.000617,0.002427,32.000000,-235.831572,138.861477,-0.223912,24.252706,0.693355,465455.094043,0.975576,40.086474,20.538610,2.692059,0.060046,0.043050,186.599432,32.000000,200.037255,187.534111,191.391774,169.424943,32.000000,165.449473,67.600903,58.736853,95.986147,63.905570,51.327451,42.493671,99.878425,21.149648,79.712799,59.563432,36.407497
52.099204,81.991045,138.822127,162.379269,96.930873,96.213614,29.148912,14.166295,138.407864,1.145422,81.223317,52.508004,160.671787,139.182266,158.657112,138.680719,78.584748,137.069340,-0.000617,0.002422,32.000000,-235.839278,138.956561,-0.224119,24.224093,0.693247,465580.054116,0.976861,40.159346,20.557048,2.693707,0.060165,0.037513,186.363614,32.000000,200.360365,187.859824,189.715364,169.166141,32.000000,166.157648,67.616935,58.725299,95.989433,63.905570,51.313580,42.493671,99.557937,21.149648,79.708405,59.569844,36.303169
51.710187,81.983323,138.865754,162.381507,96.947228,96.221236,29.150100,14.174144,138.411300,1.145418,81.228560,52.591549,160.623072,139.227797,158.656140,138.726867,78.627416,137.047316,-0.000617,0.002429,32.000000,-235.832249,138.869614,-0.224054,24.225614,0.688599,465489.368501,0.972994,39.970632,20.531470,2.685201,0.058622,0.037313,185.766866,32.000000,200.963719,187.978580,187.104896,169.262032,32.000000,166.015579,67.588814,58.756597,95.976506,63.905570,51.359584,42.493671,99.892439,21.149648,79.684149,59.569726,36.357020
51.456151,81.957123,138.848020,162.377311,96.959825,96.223809,29.156593,14.175714,138.410909,1.145505,81.200247,52.522783,160.570635,139.197231,158.704951,138.791184,78.627157,137.061945,-0.000617,0.002437,32.000000,-235.835596,138.978216,-0.224104,24.209197,0.683405,465287.818452,0.965669,39.591158,20.562479,2.664573,0.065247,0.035695,185.518458,32.000000,201.082725,187.369106,185.878105,169.695118,32.000000,165.253643,67.609839,58.729482,95.966185,63.905570,51.322502,42.493671,99.922267,21.149648,79.602071,59.578174,36.154233
51.805050,81.933130,138.867391,162.373673,96.955172,96.223846,29.160757,14.174429,138.358795,1.145518,81.027644,52.591672,160.571208,139.245374,158.730773,138.755674,78.637251,137.027849,-0.000618,0.002444,32.000000,-235.832291,138.960779,-0.223862,24.170094,0.689519,465427.748137,0.973574,39.973580,20.509220,2.685462,0.055507,0.033937,185.711415,32.000000,200.970103,187.021901,187.651263,170.092687,32.000000,164.849255,67.621293,58.758301,95.947896,63.905570,51.374961,42.493671,99.918953,21.149648,79.601654,59.574850,36.160983
51.368089,81.933130,138.959576,162.373673,96.958575,96.226387,29.151936,14.171575,138.429815,1.145516,80.953363,52.595153,160.627800,139.245945,158.720043,138.820130,78.621798,136.963127,-0.000619,0.002438,32.000000,-235.836948,138.970651,-0.223488,24.147198,0.693743,465533.117207,0.978533,40.203369,20.516513,2.698376,0.055050,0.038413,186.298386,32.000000,200.337755,186.806576,190.097345,170.443883,32.000000,165.046129,67.647726,58.701745,95.956099,63.905570,51.363608,42.493671,99.987749,21.149648,79.526064,59.570779,36.133837
51.371613,81.886523,138.915543,162.364161,96.943050,96.231470,29.146583,14.175000,138.384372,1.145497,80.915641,52.569502,160.652910,139.286074,158.715065,138.831215,78.599729,137.046703,-0.000617,0.002443,32.000000,-235.833032,138.990229,-0.223439,24.147356,0.689592,465312.191949,0.971193,39.828043,20.490023,2.680576,0.057566,0.037174,186.474580,32.000000,199.973275,187.291262,191.361983,169.749022,32.000000,165.222061,67.674685,58.695348,95.954997,63.905570,51.358107,42.493671,99.792514,21.149648,79.379539,59.569943,36.267439
52.120330,81.847914,139.009569,162.351011,96.934827,96.239069,29.152135,14.176570,138.456056,1.145812,81.005212,52.599498,160.672676,139.329567,158.692296,138.779328,78.607619,137.116997,-0.000617,0.002442,32.000000,-235.833265,139.052004,-0.223574,24.079614,0.697426,465567.261558,0.980477,40.268340,20.474344,2.705173,0.051082,0.036374,186.532617,32.000000,200.206488,187.835355,190.142181,169.345572,32.000000,165.926574,67.722774,58.704003,95.971993,63.905570,51.384161,42.493671,99.578241,21.149648,79.257719,59.568949,36.403242
51.993469,81.828333,138.925440,162.340379,96.887795,96.247960,29.161165,14.171004,138.479746,1.145837,80.994080,52.522622,160.614582,139.212749,158.634063,138.876113,78.630465,137.102127,-0.000617,0.002440,32.000000,-235.838011,139.038118,-0.223551,24.084675,0.697096,465573.204917,0.980525,40.218172,20.536611,2.704130,0.059798,0.032864,185.829423,32.000000,200.876888,187.741964,187.725841,169.297141,32.000000,166.284169,67.703000,58.735745,95.958960,63.905570,51.388297,42.493671,99.868331,21.149648,79.256240,59.560659,36.373455
51.467380,81.828333,139.046779,162.340379,96.844237,96.259360,29.147397,14.177141,138.408740,1.145811,80.994423,52.515764,160.551558,139.274348,158.679047,138.842971,78.637382,137.056189,-0.000619,0.002405,32.000000,-235.830071,139.016844,-0.223659,24.087508,0.688074,465179.570678,0.965056,39.426902,20.562519,2.667089,0.060044,0.037275,185.510711,32.000000,201.125382,187.594445,185.809408,169.479609,32.000000,165.431373,67.689422,58.723703,95.975003,63.905570,51.394782,42.493671,99.943438,21.149648,79.193413,59.573552,36.296126
51.478565,81.810408,138.882674,162.334784,96.811393,96.267005,29.152553,14.171147,138.531045,1.145831,80.950045,52.465425,160.566241,139.266724,158.685850,138.728271,78.635696,137.027016,-0.000620,0.002370,32.000000,-235.833115,139.050334,-0.223907,24.090865,0.689456,465218.709018,0.967356,39.534267,20.532525,2.671979,0.059161,0.038561,185.453025,32.000000,201.161523,187.049324,186.954359,170.085905,32.000000,164.899356,67.662815,58.732137,95.954425,63.905570,51.385554,42.493671,99.807749,21.149648,79.135639,59.572854,36.214468
51.416945,81.818681,139.004838,162.332266,96.799046,96.274581,29.138683,14.176142,138.465108,1.145810,80.946343,52.428673,160.603362,139.180531,158.669546,138.719902,78.624977,137.149870,-0.000620,0.002366,32.000000,-235.831726,138.985660,-0.223794,24.124644,0.698121,465518.893264,0.978666,40.063243,20.503521,2.701649,0.063499,0.036551,186.118861,32.000000,200.527034,186.736376,189.426082,170.399779,32.000000,164.937017,67.674771,58.732026,95.948344,63.905570,51.384111,42.493671,99.983572,21.149648,79.159662,59.570651,36.229801
51.813217,81.844053,138.879805,162.333944,96.754015,96.276017,29.159975,14.175286,138.358671,1.145794,81.036381,52.535350,160.619173,139.204143,158.739281,138.764679,78.614861,137.027726,-0.000622,0.002377,32.000000,-235.829468,138.971914,-0.223773,24.197395,0.697041,465530.656944,0.978297,40.034030,20.491176,2.697874,0.059738,0.031922,186.438206,32.000000,200.202237,187.090349,190.964567,170.150691,32.000000,164.996295,67.662311,58.726160,96.007280,63.905570,51.331649,42.493671,99.969753,21.149648,79.157899,59.578627,36.327453
51.349937,81.844053,138.961749,162.333944,96.762507,96.277248,29.154349,14.171290,138.385401,1.145832,81.092806,52.391171,160.599919,139.281874,158.667225,138.786434,78.594220,137.014425,-0.000623,0.002377,32.000000,-235.831824,138.981624,-0.223768,24.189265,0.697708,465629.495346,0.980131,40.104520,20.560961,2.703483,0.055971,0.037418,186.466358,32.000000,200.149173,187.720964,190.926400,169.387625,32.000000,165.655255,67.598974,58.713454,95.988653,63.905570,51.369840,42.493671,100.000000,21.149648,79.235627,59.566058,36.395171
51.529318,81.868873,138.949211,162.340939,96.725870,96.273506,29.155968,14.174858,138.481638,1.145518,81.222850,52.468810,160.649485,139.214808,158.630987,138.707372,78.629041,137.096675,-0.000622,0.002382,32.000000,-235.836125,138.898718,-0.223709,24.251578,0.688973,465490.288507,0.971369,39.730764,20.512353,2.680393,0.058623,0.040672,185.919178,32.000000,200.704120,187.825812,188.403808,169.193798,32.000000,166.085527,67.573524,58.739042,96.000244,63.905570,51.346150,42.493671,99.590496,21.149648,79.311793,59.570552,36.387174
51.625708,81.882110,138.904730,162.342058,96.609726,96.272224,29.165737,14.169720,138.341665,1.145821,81.204359,52.427936,160.577104,139.241643,158.653401,138.740045,78.662110,137.099373,-0.000621,0.002372,32.000000,-235.841262,138.941386,-0.223587,24.254489,0.696717,465761.859857,0.981078,40.197615,20.526598,2.706172,0.061088,0.046467,185.413852,32.000000,201.230732,187.703666,186.336776,169.516537,32.000000,166.047613,67.536268,58.756485,96.032264,63.905570,51.351344,42.493671,99.839699,21.149648,79.351906,59.567032,36.365091
51.663167,81.910792,138.949062,162.355487,96.556860,96.269684,29.162901,14.172003,138.372876,1.145808,81.193081,52.523946,160.550587,139.246373,158.672798,138.753085,78.663451,136.985266,-0.000622,0.002379,32.000000,-235.838487,138.946769,-0.223504,24.267838,0.692133,465623.448638,0.977343,40.041291,20.531328,2.696508,0.055296,0.051403,185.353360,32.000000,201.157657,187.162362,186.263435,169.745809,32.000000,164.903969,67.519818,58.764674,96.008213,63.905570,51.323302,42.493671,99.847202,21.149648,79.350760,59.570828,36.404563
51.363492,81.910792,138.874988,162.355487,96.527471,96.272182,29.156851,14.179567,138.360991,1.145813,81.097173,52.385153,160.625009,139.233709,158.705563,138.748262,78.633127,137.022376,-0.000623,0.002335,32.000000,-235.832399,138.988269,-0.223366,24.262619,0.690363,465526.182094,0.975055,39.957389,20.499557,2.690612,0.058959,0.038918,185.859332,32.000000,200.687102,186.813026,188.750898,170.198633,32.000000,164.899949,67.531033,58.756240,96.005056,63.905570,51.332882,42.493671,100.000000,21.149648,79.439474,59.563334,36.249170
51.638231,81.921547,138.987687,162.360803,96.477584,96.274748,29.120711,14.172146,138.376288,1.145759,81.107534,52.595399,160.608843,139.189096,158.697273,138.724870,78.621412,136.926315,-0.000624,0.002318,32.000000,-235.836869,138.931575,-0.223147,24.270067,0.689681,465527.244138,0.974426,39.948359,20.443341,2.689519,0.059283,0.040782,186.357478,32.000000,200.158804,186.894958,190.843679,170.288194,32.000000,164.887750,67.533529,58.734792,95.991557,63.905570,51.322480,42.493671,100.000000,21.149648,79.472270,59.582030,36.324519
51.414955,81.935336,138.893474,162.360524,96.465866,96.272241,29.154786,14.171004,138.383318,1.145729,81.165537,52.474053,160.641233,139.246190,158.679997,138.731388,78.611815,137.083681,-0.000624,0.002325,32.000000,-235.836208,138.891112,-0.223025,24.249794,0.694034,465743.069063,0.980821,40.250649,20.491515,2.703768,0.062709,0.042767,186.580016,32.000000,199.969713,187.589299,191.212672,169.379307,32.000000,165.331799,67.557315,58.778595,96.035698,63.905570,51.343632,42.493671,99.961640,21.149648,79.514620,59.572559,36.241907
51.832500,81.943058,138.981450,162.359404,96.566057,96.272241,29.158544,14.169720,138.393638,1.145733,81.263535,52.468221,160.654906,139.281283,158.634537,138.731733,78.600728,136.973841,-0.000625,0.002338,32.000000,-235.840934,138.962596,-0.222813,24.260600,0.690248,465653.565794,0.976425,39.984217,20.457017,2.691566,0.073263,0.047972,186.228561,32.000000,200.400252,187.777065,189.114325,169.045358,32.000000,166.256796,67.507114,58.740480,96.027244,63.905570,51.314632,42.493671,99.674099,21.149648,79.513991,59.575627,36.372354
51.594952,81.943058,138.919585,162.359404,96.599533,96.272221,29.136492,14.166010,138.448602,1.145710,81.213115,52.493262,160.560580,139.189647,158.616864,138.783110,78.630297,136.968009,-0.000625,0.002361,32.000000,-235.846120,138.996086,-0.222733,24.259577,0.693754,465788.795066,0.979885,40.223186,20.542306,2.701422,0.052303,0.039175,185.654905,32.000000,200.952216,187.842379,186.699047,169.208421,32.000000,165.897459,67.502995,58.744309,96.020802,63.905570,51.353655,42.493671,99.859840,21.149648,79.537555,59.574240,36.266118
51.536703,81.941679,138.950311,162.359684,96.609227,96.268411,29.160991,14.172146,138.404889,1.146034,81.187989,52.433611,160.576034,139.253531,158.676823,138.725684,78.667343,137.007120,-0.000625,0.002350,32.000000,-235.835558,138.962575,-0.222540,24.288635,0.687547,465611.585424,0.971220,39.810406,20.500569,2.681357,0.067881,0.040245,185.350230,32.000000,201.119576,187.167786,186.004655,169.744242,32.000000,165.121425,67.562966,58.764961,96.052292,63.905570,51.331884,42.493671,99.922031,21.149648,79.532686,59.576345,36.281892
51.734234,81.928717,138.849443,162.360524,96.620802,96.270511,29.154303,14.177997,138.355825,1.146129,81.158753,52.510122,160.616519,139.187443,158.697054,138.803898,78.657120,137.157112,-0.000626,0.002345,32.000000,-235.831510,138.984415,-0.222657,24.287455,0.690874,465674.396341,0.976810,40.049317,20.468194,2.692503,0.060828,0.043851,185.750101,32.000000,200.897340,186.835630,188.253896,169.983897,32.000000,165.216925,67.536201,58.783753,96.010058,63.905570,51.325426,42.493671,99.800807,21.149648,79.491592,59.562576,36.420337
51.592474,81.932303,138.957253,162.365280,96.652437,96.271824,29.164480,14.169007,138.484776,1.146149,81.082021,52.481964,160.651483,139.278775,158.693286,138.753348,78.628914,137.098986,-0.000626,0.002319,32.000000,-235.840828,138.952093,-0.222446,24.249349,0.691062,465615.182674,0.977143,40.106650,20.449961,2.696143,0.054690,0.039217,186.321254,32.000000,200.412339,186.846882,190.174454,170.237495,32.000000,164.976829,67.497497,58.757258,96.018641,63.905570,51.358951,42.493671,99.746243,21.149648,79.490898,59.574044,36.355260
52.002968,81.932303,138.957628,162.365280,96.640047,96.270567,29.163743,14.171718,138.461501,1.146143,81.088207,52.552899,160.672337,139.345269,158.740568,138.834941,78.645427,137.019261,-0.000624,0.002329,32.000000,-235.839428,138.935226,-0.222235,24.248431,0.687571,465532.564543,0.973312,39.894794,20.532299,2.683899,0.064901,0.036443,186.455606,32.000000,200.147822,187.441451,191.307478,169.496958,32.000000,165.361585,67.501024,58.768391,96.033624,63.905570,51.367285,42.493671,99.648465,21.149648,79.501438,59.575932,36.311019
51.707913,81.919341,138.833276,162.363881,96.668912,96.276573,29.157254,14.174001,138.468361,1.146148,81.154880,52.563467,160.677857,139.307912,158.657544,138.873405,78.633086,137.048479,-0.000624,0.002317,32.000000,-235.838456,139.047967,-0.222024,24.247513,0.691376,465664.368242,0.975894,40.041058,20.532565,2.693363,0.062471,0.038021,186.275082,32.000000,200.360676,187.728238,189.929251,169.247005,32.000000,165.985544,67.527111,58.783398,96.042460,63.905570,51.387687,42.493671,99.884178,21.149648,79.460211,59.568054,36.391210
51.549090,81.914653,138.953666,162.363042,96.738833,96.284318,29.171537,14.173288,138.399657,1.146435,81.197043,52.507362,160.650750,139.326611,158.654867,138.843193,78.640349,137.081720,-0.000626,0.002314,32.000000,-235.832121,139.038443,-0.222044,24.232564,0.685168,465424.644177,0.967551,39.628723,20.477717,2.672110,0.064097,0.036735,185.599277,32.000000,200.996594,187.879230,187.344207,169.077374,32.000000,166.094803,67.541632,58.798072,96.041126,63.905570,51.366995,42.493671,99.904311,21.149648,79.444768,59.575499,36.271254
51.586145,81.896175,138.899285,162.361363,96.790185,96.285504,29.137431,14.168578,138.465062,1.146436,81.148888,52.468704,160.568850,139.169541,158.682436,138.804258,78.664816,137.135777,-0.000626,0.002316,32.000000,-235.835519,139.061308,-0.222186,24.240537,0.689049,465605.958692,0.973790,39.911886,20.504110,2.684952,0.056259,0.036572,185.444546,32.000000,201.128969,187.483002,185.768630,169.523564,32.000000,165.485231,67.545443,58.801503,96.047801,63.905570,51.375292,42.493671,99.868306,21.149648,79.443937,59.562793,36.402068
51.390598,81.896175,139.047920,162.361363,96.863553,96.289255,29.181018,14.178282,138.464143,1.146724,81.030028,52.523565,160.587945,139.378912,158.707981,138.856010,78.689347,137.105650,-0.000625,0.002307,32.000000,-235.827291,139.082759,-0.222104,24.186747,0.692558,465702.621692,0.976633,40.067133,20.512829,2.695560,0.061353,0.045242,185.509073,32.000000,201.119044,186.938462,187.408447,170.167735,32.000000,165.150450,67.552014,58.811086,96.058163,63.905570,51.403656,42.493671,100.000000,21.149648,79.385216,59.571133,36.351298
51.513989,81.891763,138.947143,162.358285,96.953259,96.293044,29.140930,14.170576,138.474578,1.146728,81.025919,52.439676,160.616143,139.282955,158.690270,138.814894,78.631812,137.093537,-0.000625,0.002303,32.000000,-235.835652,139.074237,-0.222158,24.176309,0.691458,465622.678333,0.976983,40.011308,20.514348,2.692570,0.053520,0.026629,186.073961,32.000000,200.515373,186.718333,189.611476,170.361342,32.000000,165.040283,67.540778,58.786275,96.023093,63.905570,51.392260,42.493671,99.582242,21.149648,79.370395,59.569638,36.322611
51.628339,81.884868,139.046201,162.363601,97.013425,96.299347,29.157043,14.173859,138.473448,1.146736,81.062309,52.528725,160.670002,139.309890,158.755937,138.907325,78.633650,137.138282,-0.000624,0.002298,32.000000,-235.831059,139.102809,-0.222232,24.167471,0.696786,465692.352549,0.979587,40.208635,20.475337,2.705707,0.055019,0.036185,186.378683,32.000000,200.054407,187.252008,191.401392,169.805639,32.000000,165.290905,67.534228,58.780918,96.070794,63.905570,51.405823,42.493671,99.863625,21.149648,79.347786,59.572008,36.294952
51.778884,81.895899,138.981588,162.367238,97.071903,96.304504,29.157325,14.170719,138.483547,1.146729,81.132880,52.577403,160.669111,139.268742,158.701158,138.824163,78.643723,137.230965,-0.000626,0.002260,32.000000,-235.841410,139.067527,-0.222370,24.141166,0.694694,465749.352901,0.978415,40.079642,20.527048,2.697270,0.059973,0.039071,186.506908,32.000000,200.161286,187.698772,190.437263,169.392261,32.000000,165.930774,67.532826,58.806416,96.064564,63.905570,51.367320,42.493671,99.988894,21.149648,79.346666,59.570267,36.357094
51.440014,81.895899,139.037369,162.367238,97.103499,96.312111,29.161453,14.174001,138.454141,1.146768,81.192893,52.579548,160.653539,139.276918,158.645603,138.893289,78.646013,137.160462,-0.000626,0.002252,32.000000,-235.839931,139.036873,-0.222477,24.136577,0.693736,465712.063686,0.975574,39.957499,20.546719,2.693215,0.058890,0.035787,185.821664,32.000000,200.845853,187.750494,187.718250,169.322600,32.000000,166.222571,67.509346,58.801193,96.077681,63.905570,51.404932,42.493671,99.981391,21.149648,79.380108,59.566805,36.236478
52.054558,81.893142,138.978692,162.363881,97.120736,96.314624,29.144491,14.172003,138.551514,1.146617,81.168388,52.541652,160.605041,139.298411,158.696854,138.911174,78.669724,137.102310,-0.000627,0.002252,32.000000,-235.835537,138.896027,-0.222352,24.118533,0.691917,465659.417901,0.972566,39.817098,20.581182,2.684136,0.061884,0.040510,185.441224,32.000000,201.046933,187.755412,185.984588,169.552033,32.000000,165.468529,67.523495,58.840301,96.102134,63.905570,51.366235,42.493671,99.582100,21.149648,79.370464,59.565163,36.347556
51.617096,81.898381,139.026736,162.366959,97.126605,96.312047,29.159268,14.181565,138.490797,1.146461,81.106896,52.542604,160.575142,139.241906,158.670276,138.794101,78.653622,137.194960,-0.000626,0.002252,32.000000,-235.829909,139.106763,-0.222435,24.077594,0.697584,465858.359621,0.979455,40.158439,20.545015,2.702903,0.061313,0.034875,185.451795,32.000000,201.096108,186.907160,186.805581,169.942932,32.000000,165.128975,67.524941,58.818212,96.055749,63.905570,51.399546,42.493671,99.872523,21.149648,79.385807,59.557039,36.387395
51.443669,81.896727,138.954763,162.367518,97.090250,96.311279,29.161471,14.175000,138.462659,1.146797,81.029859,52.630578,160.633277,139.332728,158.693878,138.789981,78.607044,137.126364,-0.000626,0.002271,32.000000,-235.834671,138.984029,-0.222303,24.080532,0.688424,465520.242852,0.967499,39.537916,20.493354,2.669866,0.053737,0.030379,185.932184,32.000000,200.678436,186.570619,189.211340,170.471689,32.000000,165.017546,67.534775,58.831514,96.079737,63.905570,51.348038,42.493671,99.858469,21.149648,79.384819,59.569058,36.347776
51.883061,81.896727,138.990967,162.367518,97.091997,96.311281,29.150626,14.171861,138.445790,1.146774,81.071514,52.601611,160.703894,139.316538,158.752604,138.860997,78.633910,137.143140,-0.000625,0.002249,32.000000,-235.836171,139.031469,-0.222219,24.080610,0.696511,465759.992138,0.975890,39.982334,20.553984,2.693424,0.060760,0.039706,186.454855,32.000000,200.090202,187.046997,190.980917,170.169600,32.000000,164.840435,67.586311,58.828083,96.134659,63.905570,51.387121,42.493671,99.736173,21.149648,79.378646,59.578646,36.278151
52.155866,81.905276,139.050052,162.372834,97.090480,96.315097,29.136678,14.174144,138.529956,1.147103,81.096366,52.684788,160.665113,139.371838,158.712601,138.861814,78.626152,137.124039,-0.000624,0.002253,32.000000,-235.836183,139.061163,-0.222441,24.113681,0.698719,465924.103231,0.979373,40.155577,20.567597,2.701105,0.061370,0.037211,186.498549,32.000000,200.028226,187.468904,191.207007,169.402604,32.000000,165.849500,67.578339,58.821709,96.121014,63.905570,51.370570,42.493671,99.999522,21.149648,79.404399,59.563609,36.420410
51.571129,81.879077,139.020051,162.371155,97.166384,96.318918,29.156973,14.170576,138.514621,1.147126,81.147843,52.582946,160.656566,139.330914,158.642607,138.867862,78.623104,137.184788,-0.000623,0.002276,32.000000,-235.840242,139.085985,-0.222264,24.139304,0.692170,465658.602735,0.970741,39.713333,20.548793,2.678928,0.058793,0.031506,186.051133,32.000000,200.618190,187.698196,188.613138,169.374525,32.000000,166.152738,67.574703,58.820558,96.126079,63.905570,51.403381,42.493671,99.901703,21.149648,79.321563,59.571074,36.257828
51.539864,81.872734,139.064051,162.371435,97.216898,96.320141,29.146670,14.177569,138.460161,1.146965,81.155591,52.576943,160.614756,139.363191,158.650065,138.799721,78.650641,137.197331,-0.000624,0.002286,32.000000,-235.832594,139.100319,-0.222392,24.193435,0.687419,465567.687848,0.965751,39.448748,20.547372,2.666048,0.059417,0.037971,185.544594,32.000000,200.963292,187.756495,186.680560,169.271286,32.000000,165.837077,67.595422,58.850746,96.137373,63.905570,51.377178,42.493671,99.876466,21.149648,79.320387,59.568871,36.403095
51.930420,81.872734,138.961842,162.371435,97.228833,96.321328,29.166680,14.169292,138.487513,1.146816,81.085943,52.540077,160.609196,139.389987,158.745861,138.872771,78.684207,137.198196,-0.000623,0.002292,32.000000,-235.838576,139.039342,-0.222701,24.213183,0.695424,465847.710636,0.976934,40.009342,20.579615,2.695695,0.054716,0.038452,185.451604,32.000000,201.119486,187.011510,186.258132,169.959545,32.000000,165.201070,67.599254,58.849573,96.128008,63.905570,51.384876,42.493671,99.709127,21.149648,79.299337,59.568821,36.393044
51.586495,81.869149,139.046548,162.364720,97.273233,96.317573,29.153621,14.178140,138.537220,1.146834,81.009225,52.545027,160.624867,139.418246,158.707682,138.899220,78.679841,137.225163,-0.000623,0.002298,32.000000,-235.831695,139.104480,-0.222655,24.241664,0.694563,465810.592109,0.977920,40.034517,20.558105,2.698184,0.060373,0.044770,185.836484,32.000000,200.765857,186.661739,188.462944,170.395123,32.000000,165.093333,67.617849,58.824209,96.122117,63.905570,51.404253,42.493671,99.887678,21.149648,79.286878,59.575686,36.368099
51.683725,81.862806,139.005277,162.369477,97.300212,96.316232,29.171960,14.170434,138.625779,1.146827,80.986149,52.538945,160.647562,139.410703,158.735329,138.972677,78.660649,137.197542,-0.000623,0.002320,32.000000,-235.840549,139.069037,-0.222399,24.249926,0.687534,465562.415264,0.969291,39.641845,20.524954,2.675924,0.065623,0.040717,186.381525,32.000000,200.239065,186.877190,190.351256,170.157642,32.000000,164.725428,67.635062,58.825625,96.127458,63.905570,51.403093,42.493671,99.852560,21.149648,79.265774,59.576768,36.366632
52.248461,81.859221,138.996833,162.367238,97.277539,96.321306,29.165707,14.170719,138.580629,1.146826,81.105657,52.572530,160.635393,139.297779,158.705421,138.969377,78.639641,137.195705,-0.000622,0.002322,32.000000,-235.836493,139.113375,-0.222354,24.261229,0.692354,465717.419536,0.976694,39.983928,20.542277,2.695406,0.056478,0.036782,186.549114,32.000000,199.956828,187.391553,191.424287,169.565123,32.000000,165.727517,67.621593,58.821686,96.153964,63.905570,51.394825,42.493671,100.000000,21.149648,79.264439,59.580033,36.392457
51.548148,81.859221,138.998568,162.367238,97.317530,96.328937,29.140006,14.168150,138.547497,1.146826,81.108419,52.559241,160.646909,139.349858,158.643856,138.911233,78.650643,137.184648,-0.000621,0.002292,32.000000,-235.841848,139.101343,-0.222399,24.235790,0.690404,465689.646674,0.974060,39.879684,20.548197,2.689537,0.066663,0.043511,186.349839,32.000000,200.371644,187.755454,189.229965,169.343679,32.000000,165.972182,67.568175,58.824054,96.146231,63.905570,51.400827,42.493671,99.923995,21.149648,79.251872,59.571093,36.273088
51.505475,81.874113,139.060797,162.361643,97.401299,96.330233,29.154496,14.172717,138.641627,1.146808,81.137657,52.563320,160.637866,139.339906,158.679637,138.892167,78.683863,137.155587,-0.000620,0.002306,32.000000,-235.838593,139.147352,-0.222341,24.224539,0.681541,465470.936521,0.962888,39.310234,20.568324,2.660305,0.060742,0.036527,185.707563,32.000000,200.882025,187.874299,187.150118,169.273348,32.000000,165.922569,67.587296,58.836647,96.165512,63.905570,51.418539,42.493671,99.893737,21.149648,79.297113,59.566727,36.160616
51.724088,81.880180,139.050546,162.352690,97.434918,96.334015,29.171576,14.169720,138.626863,1.146845,81.100479,52.520363,160.580265,139.458112,158.665614,138.839136,78.694367,137.266205,-0.000620,0.002290,32.000000,-235.841426,139.244698,-0.222104,24.205263,0.692924,465832.097772,0.978030,40.012652,20.552008,2.696480,0.057530,0.041066,185.535224,32.000000,200.896261,187.357351,185.974607,169.817707,32.000000,165.388365,67.588456,58.866414,96.158097,63.905570,51.425670,42.493671,99.835851,21.149648,79.314858,59.579010,36.238826
51.576912,81.873010,139.080152,162.345695,97.491938,96.339029,29.160431,14.178425,138.554667,1.147010,81.041101,52.569353,160.616892,139.429298,158.723052,138.884837,78.688207,137.215001,-0.000621,0.002266,32.000000,-235.831246,139.125976,-0.222230,24.172978,0.694259,465816.530104,0.978471,40.070580,20.504824,2.699923,0.058624,0.047612,185.773118,32.000000,200.983511,186.795665,187.862692,170.377678,32.000000,165.011027,67.563247,58.848930,96.117034,63.905570,51.457294,42.493671,99.942712,21.149648,79.313692,59.575047,36.277050
51.468175,81.873010,139.071146,162.345695,97.514065,96.346634,29.155575,14.176427,138.598595,1.146871,81.026609,52.504004,160.629516,139.412293,158.715734,138.944608,78.664541,137.264261,-0.000621,0.002264,32.000000,-235.831113,139.067851,-0.222282,24.184623,0.691456,465716.632452,0.973469,39.856457,20.547466,2.688313,0.059819,0.039009,186.272366,32.000000,200.279563,186.858046,190.015939,170.336745,32.000000,164.863163,67.564320,58.842445,96.101482,63.905570,51.432051,42.493671,100.000000,21.149648,79.290062,59.573857,36.359148
51.857948,81.863082,139.080929,162.340659,97.550481,96.354241,29.150111,14.178711,138.626701,1.146870,81.040438,52.522856,160.658582,139.384071,158.716983,138.942328,78.667416,137.216266,-0.000620,0.002265,32.000000,-235.829977,139.078293,-0.222494,24.151525,0.694802,465815.511139,0.976889,39.997446,20.529029,2.696558,0.069553,0.045570,186.612438,32.000000,199.863816,187.344753,191.464937,169.754587,32.000000,165.381489,67.552383,58.799685,96.125637,63.905570,51.438722,42.493671,99.968562,21.149648,79.257753,59.563127,36.386441
51.845043,81.870528,138.989116,162.345695,97.668680,96.359331,29.153254,14.169149,138.624331,1.146845,81.125651,52.596463,160.659274,139.418391,158.679993,138.899682,78.665169,137.186299,-0.000618,0.002280,32.000000,-235.839374,139.030715,-0.222535,24.122834,0.696145,465949.538001,0.979368,40.107119,20.576358,2.702080,0.071408,0.047999,186.514326,32.000000,200.177195,187.649638,190.098360,169.449642,32.000000,165.897448,67.572708,58.821065,96.121421,63.905570,51.407559,42.493671,99.788985,21.149648,79.279702,59.564376,36.412560
51.717079,81.877974,139.079674,162.356886,97.739857,96.368195,29.164225,14.175856,138.627116,1.146845,81.178838,52.528124,160.651419,139.319718,158.662321,138.866786,78.720520,137.242305,-0.000619,0.002275,32.000000,-235.834962,139.139397,-0.222628,24.101171,0.691222,465776.202446,0.971622,39.704886,20.550427,2.681960,0.059802,0.045466,185.883122,32.000000,200.705637,187.954474,187.594670,169.147628,32.000000,166.040340,67.601465,58.860217,96.107246,63.905570,51.462376,42.493671,99.842185,21.149648,79.278443,59.570975,36.339926
51.518721,81.877974,139.078192,162.356886,97.683104,96.374558,29.167025,14.173145,138.615906,1.146851,81.198271,52.542956,160.632424,139.438373,158.683979,139.029986,78.703186,137.171033,-0.000620,0.002285,32.000000,-235.832428,139.168338,-0.222566,24.140222,0.691818,465819.961934,0.971848,39.725285,20.538276,2.680856,0.063066,0.039654,185.540540,32.000000,200.873338,187.623678,186.091195,169.496673,32.000000,165.555160,67.618723,58.841913,96.142589,63.905570,51.443494,42.493671,99.973558,21.149648,79.300512,59.560836,36.268466
51.861637,81.887902,139.025219,162.367518,97.656221,96.380967,29.148834,14.177712,138.613608,1.146860,81.099004,52.562142,160.590910,139.514389,158.709446,139.000653,78.681791,137.258199,-0.000620,0.002264,32.000000,-235.829337,139.064078,-0.222747,24.106207,0.694944,465834.793044,0.974198,39.861301,20.509833,2.689241,0.062067,0.038614,185.522878,32.000000,201.139056,186.888330,187.009701,170.334355,32.000000,165.169649,67.615219,58.841316,96.092626,63.905570,51.468237,42.493671,99.907543,21.149648,79.330399,59.562360,36.417695
51.680166,81.891487,139.130796,162.373394,97.715562,96.387337,29.144133,14.168578,138.609378,1.146543,80.995400,52.512562,160.617702,139.503299,158.698240,138.981742,78.704073,137.219030,-0.000620,0.002225,32.000000,-235.842895,139.086271,-0.222799,24.157164,0.696898,465993.877807,0.978237,40.061080,20.492923,2.699566,0.053623,0.035260,186.163119,32.000000,200.237333,186.894139,189.360300,170.283265,32.000000,164.734873,67.641543,58.831755,96.078238,63.905570,51.465644,42.493671,99.888892,21.149648,79.340518,59.568241,36.402655
52.077760,81.884868,139.069952,162.368078,97.758356,96.394495,29.174391,14.177569,138.614936,1.146510,81.084299,52.585228,160.659076,139.507721,158.742725,138.935971,78.662836,137.297561,-0.000621,0.002224,32.000000,-235.830627,139.084330,-0.222729,24.163747,0.692419,465909.103646,0.971917,39.726005,20.556196,2.680695,0.062207,0.053944,186.649794,32.000000,199.909764,187.127663,191.323904,170.029522,32.000000,165.191638,67.646974,58.796452,96.065588,63.905570,51.460422,42.493671,99.863472,21.149648,79.339463,59.568290,36.406103
51.588577,81.884868,139.131097,162.368078,97.725915,96.396638,29.161857,14.169863,138.649397,1.146449,81.123449,52.554780,160.670789,139.420736,158.702841,138.898766,78.671158,137.224722,-0.000621,0.002212,32.000000,-235.839808,139.141072,-0.222767,24.174290,0.694313,465992.255662,0.975851,39.911947,20.515098,2.692151,0.135506,0.035002,186.630452,32.000000,200.078595,187.520220,190.759134,169.606895,32.000000,165.839406,67.671173,58.810816,96.082202,63.905570,51.472443,42.493671,99.929121,21.149648,79.317670,59.567533,36.401995
51.537101,81.889281,139.062468,162.366399,97.671286,96.402986,29.152456,14.170576,138.616606,1.146468,81.186522,52.593179,160.634422,139.438904,158.620409,138.966301,78.697893,137.182340,-0.000621,0.002239,32.000000,-235.838931,139.088269,-0.222725,24.205577,0.687809,465899.744242,0.966822,39.506428,20.594056,2.670429,0.052335,0.038008,186.105122,32.000000,200.469596,187.845379,188.247584,169.168219,32.000000,165.921097,67.687510,58.818917,96.053256,63.905570,51.445297,42.493671,99.873549,21.149648,79.330360,59.557187,36.342054
51.566067,81.897003,139.161353,162.358005,97.690864,96.406818,29.118743,14.179710,138.643717,1.146467,81.196539,52.547734,160.595956,139.409865,158.643656,138.983257,78.695689,137.207797,-0.000621,0.002237,32.000000,-235.825536,139.184039,-0.222869,24.255197,0.695288,466134.332622,0.977214,39.997551,20.550747,2.696936,0.084022,0.035605,185.748604,32.000000,200.833458,187.816725,186.373304,169.350848,32.000000,165.790457,67.711927,58.810794,96.068005,63.905570,51.481843,42.493671,99.961898,21.149648,79.353427,59.570208,36.377490
52.048102,81.894520,139.087404,162.359964,97.665456,96.405431,29.173832,14.174858,138.601111,1.146335,81.090658,52.528425,160.579294,139.377934,158.686874,138.929348,78.742760,137.261875,-0.000620,0.002215,32.000000,-235.834486,139.059592,-0.222819,24.275050,0.694874,466146.824300,0.978663,40.053850,20.503649,2.698298,0.059140,0.034597,185.530030,32.000000,201.101679,186.880535,186.601438,170.239644,32.000000,165.206613,67.727190,58.811923,96.037661,63.905570,51.449857,42.493671,99.807233,21.149648,79.352425,59.567720,36.400381
51.540819,81.894520,139.122086,162.359964,97.677618,96.409190,29.150241,14.168721,138.637958,1.146215,81.014989,52.470958,160.621461,139.475710,158.728762,138.916693,78.730831,137.301772,-0.000617,0.002223,32.000000,-235.838819,139.160162,-0.222560,24.280636,0.693553,466164.895241,0.979257,40.032369,20.518086,2.698700,0.065373,0.038530,186.077677,32.000000,200.435475,186.838402,188.957413,170.179706,32.000000,164.770453,67.750138,58.806522,96.032405,63.905570,51.478462,42.493671,99.958244,21.149648,79.343646,59.558967,36.356287
51.886549,81.885420,139.151796,162.356886,97.615754,96.412063,29.148384,14.177284,138.594384,1.146111,81.060498,52.512495,160.672055,139.408581,158.763648,139.004789,78.703275,137.245855,-0.000618,0.002223,32.000000,-235.832387,139.138540,-0.222772,24.291179,0.685286,465831.680748,0.967571,39.545755,20.496992,2.672286,0.061250,0.039192,186.562305,32.000000,200.113531,186.987009,190.925531,170.210352,32.000000,165.171937,67.785742,58.804242,96.041623,63.905570,51.431065,42.493671,99.996991,21.149648,79.314136,59.575352,36.280131
51.659841,81.890108,139.056503,162.347654,97.545012,96.412452,29.140644,14.171004,138.626186,1.146280,81.101360,52.551211,160.694432,139.414537,158.682074,139.021164,78.679653,137.263898,-0.000619,0.002198,32.000000,-235.838011,139.162934,-0.222538,24.292831,0.693030,466122.712970,0.978736,40.055341,20.528083,2.699260,0.062815,0.044191,186.703325,32.000000,200.015287,187.438957,191.144654,169.776954,32.000000,165.717166,67.785129,58.801519,96.081270,63.905570,51.457369,42.493671,99.899077,21.149648,79.327680,59.575558,36.370667
51.561637,81.903897,139.106777,162.342338,97.500625,96.420055,29.138183,14.169149,138.600633,1.146310,81.185562,52.559590,160.708302,139.431441,158.679020,138.903920,78.712116,137.221070,-0.000620,0.002184,32.000000,-235.837571,139.197464,-0.222599,24.255459,0.687630,466003.856655,0.971734,39.698527,20.528782,2.681847,0.059684,0.037697,186.249197,32.000000,200.390505,187.824363,189.077031,169.093127,32.000000,165.838286,67.752634,58.828389,96.091358,63.905570,51.462986,42.493671,99.861041,21.149648,79.326611,59.576807,36.369346
51.868899,81.903897,139.077678,162.342338,97.519779,96.427565,29.147521,14.169435,138.611868,1.146330,81.155341,52.500261,160.590157,139.432868,158.653672,138.978849,78.702542,137.263798,-0.000620,0.002211,32.000000,-235.845154,139.149291,-0.222659,24.257112,0.690547,466166.987415,0.976635,39.931023,20.561072,2.691772,0.056041,0.034337,185.640193,32.000000,200.900953,187.852419,187.040599,169.169791,32.000000,166.139616,67.725897,58.802206,96.068282,63.905570,51.466824,42.493671,99.790328,21.149648,79.368745,59.572283,36.373748
52.267600,81.898106,139.182732,162.339820,97.495799,96.426274,29.141591,14.174287,138.656436,1.146321,81.155834,52.578209,160.582380,139.378669,158.696750,138.985820,78.741227,137.183601,-0.000620,0.002180,32.000000,-235.835384,139.079742,-0.222442,24.201171,0.693442,466209.965147,0.978845,40.043729,20.508034,2.697874,0.052622,0.038155,185.471747,32.000000,201.009448,187.015918,186.081272,169.892107,32.000000,165.317118,67.770545,58.816215,96.056288,63.905570,51.463362,42.493671,100.000000,21.149648,79.349684,59.577919,36.397959
51.611733,81.890660,139.087584,162.338141,97.497526,96.427558,29.149784,14.179710,138.574910,1.146294,81.038409,52.619369,160.593916,139.453746,158.688718,138.970056,78.743799,137.204695,-0.000620,0.002186,32.000000,-235.830289,139.083207,-0.222675,24.186563,0.688630,466112.761714,0.972321,39.734712,20.538134,2.681331,0.056741,0.037636,185.883010,32.000000,200.772631,186.900377,187.965103,170.163317,32.000000,164.647612,67.779567,58.805149,96.015729,63.905570,51.469051,42.493671,99.883969,21.149648,79.325411,59.570336,36.371547
51.477689,81.890660,139.148784,162.340379,97.543377,96.432631,29.150801,14.173288,138.612453,1.146354,81.102454,52.633414,160.664931,139.451892,158.701114,138.982702,78.753028,137.283975,-0.000620,0.002180,32.000000,-235.833597,139.117086,-0.222695,24.144838,0.684705,465831.126316,0.964443,39.330023,20.460921,2.662887,0.064309,0.031867,186.412328,32.000000,200.141772,186.887986,190.409535,170.187982,32.000000,164.881754,67.811974,58.840429,96.075911,63.905570,51.502244,42.493671,99.830471,21.149648,79.324348,59.564986,36.412633
52.239968,81.890660,139.095468,162.340379,97.539901,96.435947,29.182142,14.172717,138.622832,1.146094,81.104359,52.521898,160.671599,139.392759,158.704406,139.043900,78.697464,137.285853,-0.000621,0.002165,32.000000,-235.836790,139.070830,-0.222679,24.125404,0.694590,466146.025314,0.977470,39.980014,20.468485,2.694883,0.060179,0.042391,186.544642,32.000000,200.138666,187.219954,191.356315,169.620985,32.000000,165.453178,67.801463,58.801209,96.041562,63.905570,51.479683,42.493671,99.533783,21.149648,79.323284,59.567307,36.311239
51.709695,81.903897,139.174016,162.350731,97.507958,96.438486,29.154300,14.171718,138.653377,1.146404,81.164032,52.535519,160.671856,139.396980,158.660196,139.006883,78.714192,137.237840,-0.000621,0.002196,32.000000,-235.838281,139.175558,-0.222841,24.080269,0.698195,466220.853042,0.980248,40.115164,20.497339,2.703089,0.058814,0.035001,186.409915,32.000000,200.226241,187.723431,189.623829,169.157840,32.000000,165.952582,67.814645,58.814954,96.052729,63.905570,51.498732,42.493671,99.912796,21.149648,79.363652,59.567484,36.355333
