OSU 80 Ton Compressor Load Stand
51.520343,81.905552,139.104854,162.356327,97.529945,96.438504,29.150358,14.176570,138.674409,1.146172,81.231492,52.514543,160.646015,139.459905,158.668963,139.051176,78.795040,137.251344,-0.000623,0.002217,32.000000,-235.830478,139.094752,-0.222776,24.137967,0.686881,465963.902146,0.963735,39.350148,20.553805,2.662625,0.061274,0.041295,185.893578,32.000000,200.727961,188.043362,187.303900,169.128479,32.000000,166.007293,67.834723,58.856696,96.090936,63.905570,51.489908,42.493671,99.932307,21.149648,79.367891,59.568654,36.377417
51.542824,81.915756,139.169533,162.358565,97.581132,96.442243,29.186135,14.174858,138.705220,1.146387,81.181390,52.557988,160.577017,139.459171,158.684215,138.977264,78.779762,137.338761,-0.000624,0.002201,32.000000,-235.833830,139.270883,-0.223116,24.131620,0.696690,466221.849091,0.975453,39.894650,20.514015,2.691449,0.056734,0.039970,185.480503,32.000000,201.141118,187.180073,185.747546,169.640074,32.000000,165.496669,67.774180,58.821571,96.057434,63.905570,51.501825,42.493671,99.808165,21.149648,79.366972,59.567818,36.340660
52.256096,81.915756,139.070385,162.358565,97.575851,96.448496,29.143958,14.177141,138.618921,1.146870,81.110183,52.571805,160.629889,139.490981,158.691990,139.042783,78.767401,137.215839,-0.000624,0.002181,32.000000,-235.833514,139.191587,-0.223023,24.147434,0.697584,466169.981649,0.979478,40.087022,20.439654,2.699999,0.055286,0.042100,185.577396,32.000000,201.104788,186.897252,187.389980,170.178397,32.000000,164.970972,67.713698,58.809221,96.045717,63.905570,51.477756,42.493671,99.530566,21.149648,79.398023,59.571723,36.304269
51.734483,81.906931,139.106604,162.362202,97.617983,96.448552,29.146662,14.175000,138.647670,1.147040,81.076662,52.511024,160.637487,139.432072,158.690562,138.989467,78.768048,137.216963,-0.000624,0.002169,32.000000,-235.839588,139.178514,-0.222900,24.165688,0.697801,466218.836972,0.977877,40.074554,20.496912,2.700076,0.059677,0.033901,186.271657,32.000000,200.218386,186.935831,190.004649,170.046959,32.000000,164.926493,67.690486,58.816879,96.049975,63.905570,51.527279,42.493671,99.895305,21.149648,79.369583,59.575470,36.405149
51.487401,81.900588,139.117144,162.362762,97.611979,96.448541,29.159045,14.177426,138.665949,1.147254,81.088458,52.560882,160.656106,139.491429,158.743516,138.947400,78.717133,137.258240,-0.000626,0.002147,32.000000,-235.828147,139.158751,-0.222817,24.202037,0.686012,465918.457641,0.964859,39.359152,20.450236,2.661324,0.065198,0.061622,186.515260,32.000000,200.008043,187.163307,191.312665,169.904780,32.000000,165.578349,67.683631,58.824669,96.062861,63.905570,51.498071,42.493671,99.960477,21.149648,79.348846,59.563491,36.378811
51.650141,81.910240,139.111513,162.356047,97.611739,96.448611,29.142960,14.176713,138.640720,1.147718,81.141605,52.482036,160.669560,139.469999,158.673722,138.967548,78.765047,137.236958,-0.000626,0.002146,32.000000,-235.829844,139.176311,-0.222727,24.206417,0.693588,466163.006828,0.975310,39.872757,20.450130,2.688857,0.068631,0.035943,186.554394,32.000000,200.032701,187.768791,190.275734,169.310644,32.000000,165.765828,67.687704,58.825842,96.085280,63.905570,51.537700,42.493671,99.824589,21.149648,79.347879,59.571015,36.318136
52.121965,81.910240,139.170332,162.356047,97.654152,96.448647,29.152981,14.170862,138.698119,1.147892,81.188219,52.584856,160.664119,139.501014,158.659977,138.985818,78.758736,137.255920,-0.000626,0.002129,32.000000,-235.837170,139.218102,-0.222802,24.229784,0.696367,466371.221510,0.979956,40.115293,20.520873,2.701965,0.058751,0.037794,185.907372,32.000000,200.556237,187.976617,188.068928,169.034796,32.000000,165.993751,67.686259,58.850033,96.065806,63.905570,51.526087,42.493671,99.604477,21.149648,79.377153,59.572972,36.304049
51.630691,81.909137,139.114323,162.353809,97.603511,96.449844,29.149982,14.172146,138.626020,1.148112,81.240054,52.543581,160.589799,139.428729,158.692505,138.989710,78.771660,137.246757,-0.000627,0.002124,32.000000,-235.831788,139.050028,-0.222687,24.256980,0.693742,466215.314237,0.977171,39.960918,20.462737,2.693342,0.067116,0.034534,185.628932,32.000000,200.992952,187.669993,186.216102,169.485635,32.000000,166.103008,67.720508,58.869509,96.102232,63.905570,51.492053,42.493671,99.503944,21.149648,79.372828,59.578686,36.258048
51.620185,81.903897,139.060948,162.343737,97.500144,96.456079,29.150459,14.171147,138.644470,1.148328,81.160803,52.575070,160.577570,139.473079,158.696828,139.016254,78.758153,137.274325,-0.000627,0.002148,32.000000,-235.838196,139.161772,-0.222586,24.278564,0.686206,465994.808024,0.967244,39.487594,20.478156,2.670090,0.066783,0.041837,185.537919,32.000000,201.079642,187.133941,186.492905,170.019135,32.000000,164.831126,67.719457,58.829759,96.033025,63.905570,51.490662,42.493671,99.864569,21.149648,79.355561,59.569225,36.382185
51.879628,81.919065,139.058549,162.352410,97.434188,96.462390,29.146474,14.171575,138.644735,1.148501,81.091627,52.554868,160.653572,139.460457,158.708193,138.997451,78.790549,137.294342,-0.000627,0.002113,32.000000,-235.836620,139.221100,-0.222757,24.254725,0.692608,466217.021409,0.977344,39.979399,20.460831,2.694411,0.050747,0.040358,186.048846,32.000000,200.423109,186.840551,189.385496,170.283215,32.000000,164.871885,67.717026,58.838656,96.021307,63.905570,51.543566,42.493671,99.904013,21.149648,79.354626,59.574565,36.376096
51.380851,81.919065,139.129294,162.352410,97.469394,96.463640,29.136692,14.173716,138.638704,1.148391,81.121272,52.575364,160.652227,139.419695,158.712873,138.969603,78.755193,137.221555,-0.000626,0.002132,32.000000,-235.833005,139.166625,-0.222675,24.301984,0.691922,466271.404199,0.977595,39.984738,20.487579,2.693926,0.068043,0.040918,186.570901,32.000000,200.071871,186.992881,191.103441,170.029666,32.000000,165.351617,67.751318,58.845561,96.053072,63.905570,51.518269,42.493671,100.000000,21.149648,79.401214,59.563471,36.328260
51.641164,81.933130,139.046594,162.366679,97.553744,96.465893,29.136043,14.173145,138.575046,1.148442,81.185503,52.602246,160.653810,139.412599,158.707677,139.008310,78.719037,137.189969,-0.000626,0.002142,32.000000,-235.832920,139.182370,-0.222630,24.258685,0.688714,466133.352086,0.972525,39.739115,20.464797,2.680408,0.052466,0.042787,186.633604,32.000000,199.974996,187.581082,190.790585,169.385489,32.000000,165.446170,67.747661,58.845229,96.051843,63.905570,51.530000,42.493671,99.518709,21.149648,79.444448,59.563078,36.428627
51.723180,81.932303,139.211223,162.363321,97.541630,96.470795,29.162385,14.176713,138.644643,1.148541,81.221587,52.575437,160.657747,139.473424,158.646429,138.992483,78.743978,137.279401,-0.000625,0.002133,32.000000,-235.830991,139.173700,-0.222573,24.275653,0.695339,466450.185092,0.983111,40.241376,20.465191,2.707804,0.053632,0.037824,185.984468,32.000000,200.422156,187.836228,188.660265,169.113782,32.000000,165.940557,67.752434,58.843746,96.034828,63.905570,51.551998,42.493671,99.801805,21.149648,79.441211,59.565901,36.376169
52.178090,81.935336,139.171432,162.361083,97.490540,96.469545,29.140472,14.176142,138.692613,1.148990,81.232544,52.632207,160.610674,139.489819,158.690065,139.085462,78.773520,137.248794,-0.000626,0.002144,32.000000,-235.826809,139.191077,-0.222419,24.250503,0.692211,466415.866758,0.977816,39.992846,20.486172,2.692553,0.060480,0.038529,185.662535,32.000000,200.999280,187.675666,186.614689,169.300894,32.000000,166.018657,67.782302,58.872673,96.038833,63.905570,51.537609,42.493671,99.830053,21.149648,79.440552,59.566943,36.407717
52.244735,81.935336,139.212503,162.361083,97.418073,96.465720,29.137105,14.170862,138.602672,1.149472,81.184006,52.563414,160.589204,139.445877,158.718287,138.950125,78.774191,137.311095,-0.000625,0.002138,32.000000,-235.838317,139.205213,-0.222457,24.250975,0.691351,466353.010881,0.975301,39.909494,20.504193,2.691467,0.065931,0.034645,185.518480,32.000000,201.121596,186.965614,186.280817,169.904332,32.000000,165.105919,67.763536,58.881458,96.006072,63.905570,51.562044,42.493671,99.488013,21.149648,79.449398,59.551955,36.387248
51.809138,81.930372,139.111728,162.352969,97.460333,96.460635,29.150434,14.174715,138.677947,1.149638,81.051580,52.497906,160.602838,139.460007,158.720647,139.056981,78.786250,137.241164,-0.000624,0.002108,32.000000,-235.828563,139.350688,-0.222257,24.195402,0.684971,466072.676456,0.966798,39.456604,20.459949,2.667239,0.058833,0.037657,185.820752,32.000000,200.779612,186.690343,188.675295,170.280021,32.000000,164.809882,67.783199,58.885353,95.977230,63.905570,51.547470,42.493671,99.822944,21.149648,79.433232,59.563304,36.375949
51.539654,81.915756,139.231123,162.344856,97.549856,96.460580,29.145003,14.172146,138.665572,1.150100,81.085443,52.599460,160.639800,139.500178,158.779550,138.983516,78.763364,137.259000,-0.000625,0.002111,32.000000,-235.833755,139.179576,-0.222055,24.237914,0.684137,466020.760877,0.965532,39.390067,20.489199,2.664623,0.070638,0.035280,186.391847,32.000000,200.294827,186.772649,190.668099,170.211262,32.000000,165.110706,67.804132,58.872871,95.995053,63.905570,51.571387,42.493671,99.880012,21.149648,79.386855,59.564416,36.390183
51.493485,81.910792,139.190252,162.342617,97.548904,96.463091,29.173372,14.174429,138.748594,1.150472,81.166136,52.589073,160.637425,139.526115,158.722908,139.089454,78.753683,137.330987,-0.000624,0.002108,32.000000,-235.833275,139.246960,-0.222048,24.174316,0.691752,466181.451577,0.973837,39.821180,20.443554,2.685081,0.057788,0.042540,186.638510,32.000000,200.167178,187.310388,191.127571,169.485188,32.000000,165.463171,67.793183,58.884512,95.966232,63.905570,51.522905,42.493671,99.664094,21.149648,79.386035,59.563904,36.418722
52.300373,81.910792,139.208993,162.342617,97.555142,96.460601,29.212171,14.172146,138.661159,1.150589,81.176623,52.647866,160.676325,139.532314,158.648472,139.012527,78.765093,137.333764,-0.000624,0.002115,32.000000,-235.834246,139.228850,-0.221988,24.147198,0.695234,466338.144873,0.979509,40.077751,20.475008,2.701437,0.067556,0.040668,186.375783,32.000000,200.412780,187.784975,189.410184,169.134707,32.000000,165.771878,67.780484,58.888916,95.969771,63.905570,51.571492,42.493671,99.449458,21.149648,79.369663,59.568133,36.289596
51.736126,81.917962,139.194228,162.354368,97.541183,96.464476,29.147171,14.178282,138.664354,1.150841,81.177351,52.596500,160.640769,139.429319,158.677648,139.003506,78.795803,137.331249,-0.000624,0.002119,32.000000,-235.827455,139.283118,-0.222096,24.123883,0.697565,466385.579198,0.979521,40.119357,20.519260,2.703065,0.053101,0.042394,185.812774,32.000000,201.079798,187.751671,187.170393,169.295833,32.000000,166.317260,67.766097,58.908015,95.926602,63.905570,51.537642,42.493671,99.480657,21.149648,79.391237,59.572470,36.252912
51.753984,81.905828,139.229925,162.350731,97.620715,96.465745,29.138931,14.174144,138.718563,1.151067,81.179021,52.635570,160.585662,139.467756,158.689865,139.075478,78.799541,137.336905,-0.000623,0.002118,32.000000,-235.831265,139.214369,-0.222035,24.120159,0.686132,465954.499773,0.961830,39.310025,20.509181,2.661721,0.056774,0.036960,185.496355,32.000000,201.335180,187.118181,185.842683,169.745618,32.000000,165.198427,67.755455,58.884224,95.937114,63.905570,51.581987,42.493671,99.734638,21.149648,79.352500,59.566638,36.375362
51.916634,81.909413,139.197695,162.344856,97.653777,96.468309,29.193622,14.177569,138.656122,1.151532,81.130543,52.568497,160.610435,139.452421,158.719595,139.058694,78.813415,137.343758,-0.000623,0.002130,32.000000,-235.835052,139.225136,-0.222028,24.156325,0.695344,466203.812859,0.975447,39.882136,20.477266,2.690465,0.069530,0.039315,185.659291,32.000000,200.963139,186.918046,187.976893,170.091854,32.000000,164.866392,67.787030,58.922864,95.922532,63.905570,51.551609,42.493671,99.850442,21.149648,79.351584,59.564130,36.387248
51.409247,81.909413,139.195126,162.344856,97.671471,96.468335,29.145239,14.175000,138.699970,1.152004,81.122859,52.648771,160.640690,139.392432,158.722035,139.040805,78.781021,137.334170,-0.000622,0.002136,32.000000,-235.832376,139.188467,-0.222114,24.234505,0.695355,466178.960663,0.975342,39.852050,20.476242,2.690226,0.053735,0.035362,186.397718,32.000000,200.390134,186.748486,190.221502,170.245949,32.000000,165.236532,67.761433,58.885220,95.916535,63.905570,51.573312,42.493671,99.932874,21.149648,79.361900,59.572608,36.377196
51.692465,81.929269,139.265044,162.357166,97.649712,96.468301,29.142159,14.174715,138.736458,1.152190,81.161321,52.656120,160.643994,139.564082,158.767174,139.017866,78.778385,137.360819,-0.000622,0.002128,32.000000,-235.831186,139.298151,-0.222024,24.254777,0.691684,466090.684377,0.970240,39.692346,20.465659,2.681177,0.073258,0.049910,186.507252,32.000000,200.218356,187.184383,191.327453,169.788693,32.000000,165.468136,67.758432,58.902791,95.932070,63.905570,51.552890,42.493671,99.503837,21.149648,79.423167,59.577938,36.382332
52.226890,81.940852,139.141420,162.361643,97.680989,96.468240,29.184345,14.170719,138.721675,1.152392,81.190023,52.659759,160.686633,139.590428,158.662573,139.080691,78.763842,137.413958,-0.000623,0.002117,32.000000,-235.838624,139.204091,-0.221917,24.295716,0.697192,466400.311282,0.982259,40.203030,20.493450,2.707589,0.070303,0.036571,186.517736,32.000000,200.214428,187.737865,189.955313,169.232565,32.000000,165.891379,67.750703,58.923992,95.912573,63.905570,51.561929,42.493671,99.460943,21.149648,79.458694,59.567405,36.306470
51.753956,81.928166,139.256723,162.361922,97.691284,96.473866,29.150944,14.175000,138.688039,1.152578,81.269570,52.544161,160.619201,139.629781,158.664695,139.090840,78.788737,137.400282,-0.000623,0.002141,32.000000,-235.837621,139.260583,-0.221968,24.310141,0.692665,466290.625276,0.976574,39.937354,20.508878,2.694107,0.061168,0.041904,185.777458,32.000000,200.864797,187.698215,187.649479,169.132551,32.000000,166.352451,67.750133,58.927621,95.888263,63.905570,51.586823,42.493671,99.774348,21.149648,79.458119,59.567169,36.359882
51.722179,81.928166,139.178265,162.361922,97.738789,96.472575,29.143920,14.170434,138.699816,1.152729,81.318769,52.607981,160.587383,139.451322,158.695735,139.083828,78.811731,137.287324,-0.000622,0.002141,32.000000,-235.839401,139.243617,-0.221954,24.332564,0.682809,466068.749937,0.964365,39.413393,20.548928,2.664172,0.062828,0.050055,185.512029,32.000000,201.079743,187.392110,186.108863,169.490762,32.000000,165.740807,67.764016,58.939970,95.880210,63.905570,51.579644,42.493671,99.739239,21.149648,79.417797,59.572805,36.392530
51.861509,81.947471,139.236504,162.368637,97.742095,96.467553,29.210819,14.173716,138.746409,1.152928,81.179921,52.593558,160.616232,139.569772,158.733696,139.064946,78.789364,137.404711,-0.000621,0.002129,32.000000,-235.840872,139.231562,-0.221883,24.259996,0.690150,466267.074299,0.975075,39.874417,20.517470,2.690745,0.059278,0.037117,185.639989,32.000000,201.179382,186.981251,187.221392,169.982079,32.000000,164.965011,67.764738,58.930608,95.813571,63.905570,51.601353,42.493671,99.741210,21.149648,79.477519,59.558682,36.420410
52.175350,81.981116,139.204494,162.374513,97.693948,96.467614,29.149413,14.174287,138.745836,1.153104,81.102099,52.590067,160.643182,139.615855,158.751287,139.053293,78.838894,137.368390,-0.000621,0.002155,32.000000,-235.829155,139.229522,-0.221892,24.276335,0.689588,466232.853665,0.975947,39.906363,20.440245,2.690882,0.059776,0.038940,186.134258,32.000000,200.435983,186.679016,189.646517,170.372814,32.000000,165.061924,67.775424,58.953180,95.808993,63.905570,51.595865,42.493671,99.478181,21.149648,79.582206,59.574083,36.288715
51.939929,81.970361,139.249008,162.371155,97.686235,96.470188,29.146401,14.176998,138.836313,1.153343,81.162243,52.616170,160.666549,139.588225,158.772825,139.187365,78.796972,137.423012,-0.000619,0.002172,32.000000,-235.829395,139.246428,-0.221683,24.202456,0.689828,466206.386303,0.970870,39.785702,20.518968,2.684775,0.053983,0.036029,186.604188,32.000000,200.187908,187.066682,191.157604,169.900101,32.000000,165.334879,67.754271,58.929280,95.827073,63.905570,51.622954,42.493671,99.396058,21.149648,79.582022,59.568802,36.408011
51.935314,81.970361,139.232533,162.371155,97.673717,96.472611,29.144234,14.169007,138.630562,1.153521,81.209778,52.504381,160.635584,139.615958,158.706365,139.064800,78.795287,137.369476,-0.000619,0.002170,32.000000,-235.844598,139.238763,-0.221480,24.179535,0.684516,466003.629506,0.966645,39.505122,20.452005,2.668013,0.057314,0.034862,186.645964,32.000000,200.161672,187.632837,190.612348,169.455663,32.000000,165.625881,67.701278,58.928705,95.804882,63.905570,51.612390,42.493671,99.581151,21.149648,79.548140,59.577810,36.382479
51.482689,81.957950,139.203111,162.369477,97.701129,96.478357,29.137187,14.172289,138.692028,1.153513,81.261440,52.577998,160.667301,139.622829,158.684647,139.010877,78.815017,137.431525,-0.000618,0.002171,32.000000,-235.837054,139.255098,-0.221415,24.128919,0.690397,466196.069767,0.971502,39.729939,20.520143,2.680963,0.056715,0.039255,185.966489,32.000000,200.731726,187.679703,188.388515,169.283749,32.000000,166.044846,67.682291,58.944417,95.805709,63.905570,51.651732,42.493671,99.704920,21.149648,79.509009,59.571034,36.412853
52.123554,81.959054,139.252018,162.372554,97.778229,96.484720,29.151203,14.169435,138.702086,1.153252,81.305289,52.788100,160.604518,139.579030,158.704997,139.056590,78.842872,137.419203,-0.000618,0.002145,32.000000,-235.836138,139.317344,-0.221134,24.167917,0.691057,466212.132817,0.971692,39.734565,20.496133,2.680884,0.057844,0.040269,185.591278,32.000000,201.252020,187.605393,186.243515,169.463532,32.000000,166.147406,67.693942,58.954088,95.838669,63.905570,51.627549,42.493671,99.475212,21.149648,79.512049,59.581558,36.403022
52.125771,81.962087,139.269244,162.369197,97.774408,96.491058,29.152861,14.166866,138.768978,1.153305,81.195097,52.641287,160.616251,139.711530,158.759715,139.142682,78.861348,137.395739,-0.000619,0.002128,32.000000,-235.842477,139.274149,-0.221063,24.194248,0.699305,466412.403333,0.981228,40.177409,20.506184,2.703882,0.062010,0.041644,185.505364,32.000000,201.245981,187.085748,186.682376,169.869173,32.000000,164.999833,67.738132,58.953335,95.800008,63.905570,51.643746,42.493671,99.736369,21.149648,79.511651,59.576768,36.411899
51.784466,81.962087,139.330072,162.369197,97.755449,96.492397,29.141420,14.172860,138.766800,1.153289,81.150002,52.628762,160.652224,139.591590,158.788234,139.170188,78.889719,137.378716,-0.000618,0.002119,32.000000,-235.835500,139.347038,-0.220842,24.229915,0.688699,466077.063755,0.967748,39.534820,20.472416,2.671576,0.058332,0.053928,185.934173,32.000000,200.696069,186.763797,189.035941,170.206740,32.000000,164.806618,67.730928,58.954463,95.772261,63.905570,51.665956,42.493671,99.645559,21.149648,79.520757,59.566864,36.402435
51.559104,81.964845,139.221239,162.363321,97.697062,96.491144,29.153083,14.181565,138.766843,1.152971,81.188806,52.637955,160.681942,139.587897,158.787500,139.127392,78.803262,137.465287,-0.000618,0.002122,32.000000,-235.825647,139.345790,-0.220693,24.295034,0.688055,466076.412163,0.967719,39.535636,20.442679,2.671792,0.055675,0.037018,186.459045,32.000000,200.339656,186.840038,190.744747,170.266304,32.000000,165.431405,67.755913,58.953645,95.794985,63.905570,51.658804,42.493671,99.676661,21.149648,79.529020,59.571005,36.332956
52.025619,81.981668,139.278676,162.377311,97.696335,96.492435,29.143800,14.173716,138.817177,1.152980,81.248729,52.634004,160.653608,139.622298,158.738752,139.128181,78.799307,137.396876,-0.000618,0.002132,32.000000,-235.838086,139.368289,-0.220570,24.230309,0.692543,466198.398246,0.975038,39.877677,20.406136,2.690577,0.070806,0.033791,186.730611,32.000000,200.029490,187.584892,191.158606,169.300628,32.000000,165.432844,67.734125,58.958955,95.768551,63.905570,51.651222,42.493671,99.516665,21.149648,79.581277,59.573562,36.308598
52.178407,81.977807,139.268754,162.379829,97.681917,96.500102,29.168273,14.178425,138.837740,1.152839,81.303385,52.603790,160.686493,139.736139,158.679014,139.126697,78.815083,137.473738,-0.000617,0.002153,32.000000,-235.830426,139.426188,-0.220504,24.292884,0.693560,466467.260920,0.979263,40.107231,20.534138,2.700226,0.053702,0.036233,186.097564,32.000000,200.503182,187.733898,188.941287,169.222562,32.000000,166.094555,67.711854,58.964620,95.764291,63.905570,51.683516,42.493671,99.806795,21.149648,79.581098,59.570051,36.363330
51.742420,81.977807,139.303070,162.379829,97.648008,96.505181,29.146311,14.175856,138.755251,1.152697,81.343872,52.753100,160.650106,139.569139,158.695674,139.170415,78.885939,137.426441,-0.000616,0.002146,32.000000,-235.836273,139.366514,-0.220651,24.309433,0.688635,466270.739714,0.970103,39.655408,20.505265,2.677117,0.059350,0.039803,185.559666,32.000000,201.044444,187.741901,186.851157,169.292230,32.000000,166.131523,67.701956,58.989515,95.778621,63.905570,51.668541,42.493671,99.662990,21.149648,79.568823,59.581302,36.406984
51.737911,81.967327,139.270291,162.381507,97.624847,96.508989,29.207633,14.174429,138.854501,1.152475,81.265166,52.620423,160.595335,139.683042,158.710489,139.219348,78.884470,137.468762,-0.000616,0.002183,32.000000,-235.832127,139.356113,-0.220607,24.278066,0.684559,466200.009667,0.966276,39.498759,20.526371,2.669088,0.059875,0.031897,185.541096,32.000000,201.021391,187.258980,186.159065,169.674457,32.000000,165.096628,67.708744,58.996795,95.786040,63.905570,51.717163,42.493671,99.679338,21.149648,79.535807,59.561996,36.423198
51.915944,81.969258,139.385679,162.385704,97.623149,96.512808,29.167415,14.181993,138.850133,1.152449,81.126568,52.660474,160.665262,139.729919,158.762491,139.138251,78.886588,137.387523,-0.000615,0.002215,32.000000,-235.827350,139.402508,-0.220554,24.245756,0.690897,466308.308952,0.975901,39.935654,20.432823,2.692241,0.054468,0.040280,185.757390,32.000000,200.789625,186.704153,188.409352,170.209487,32.000000,164.929207,67.721642,58.993852,95.753080,63.905570,51.708196,42.493671,99.564657,21.149648,79.541525,59.578794,36.330755
51.638123,81.968154,139.304128,162.389901,97.662996,96.514154,29.132278,14.177284,138.816823,1.152467,81.168239,52.613694,160.680735,139.722437,158.770087,139.172168,78.876108,137.399464,-0.000614,0.002225,32.000000,-235.830420,139.490636,-0.220624,24.204161,0.691699,466319.233933,0.973957,39.929706,20.454598,2.691842,0.066432,0.042835,186.372255,32.000000,200.316437,186.809197,190.135422,170.310595,32.000000,164.909519,67.712970,58.972055,95.759311,63.905570,51.676196,42.493671,99.795043,21.149648,79.541226,59.569215,36.358781
51.962960,81.968154,139.365088,162.389901,97.652803,96.512934,29.142488,14.173573,138.882737,1.152521,81.240685,52.614694,160.672603,139.667668,158.779269,139.153789,78.875352,137.462029,-0.000614,0.002255,32.000000,-235.834622,139.309083,-0.220585,24.143763,0.690526,466247.384090,0.971715,39.752882,20.413495,2.684834,0.058729,0.039635,186.570041,32.000000,200.037234,187.479848,191.424253,169.345136,32.000000,165.524673,67.716868,58.983141,95.775888,63.905570,51.710096,42.493671,99.540384,21.149648,79.537471,59.576296,36.398400
51.833469,81.969258,139.335638,162.387942,97.605562,96.516043,29.151258,14.178425,138.840846,1.152260,81.234950,52.695729,160.690113,139.776105,158.699600,139.206557,78.899121,137.525811,-0.000613,0.002246,32.000000,-235.831737,139.349340,-0.220522,24.148090,0.695545,466409.100118,0.978578,40.030932,20.429706,2.697699,0.056335,0.032912,186.394654,32.000000,200.301110,187.655522,189.912999,169.279279,32.000000,166.104694,67.677997,58.989271,95.739196,63.905570,51.683909,42.493671,99.770746,21.149648,79.540613,59.567543,36.344695
52.303721,81.969258,139.392861,162.393538,97.540254,96.523688,29.145737,14.168150,138.866690,1.152325,81.249588,52.730612,160.647889,139.752943,158.699105,139.160101,78.919238,137.459871,-0.000613,0.002240,32.000000,-235.837095,139.437940,-0.220603,24.158738,0.692619,466244.929014,0.971590,39.704652,20.460486,2.682008,0.056340,0.034591,185.677923,32.000000,200.921759,187.764658,187.483957,169.279966,32.000000,166.100895,67.706576,59.013523,95.752487,63.905570,51.728148,42.493671,99.343496,21.149648,79.540314,59.572952,36.362523
52.302531,81.962363,139.436292,162.389621,97.501475,96.523047,29.129137,14.178140,138.875536,1.152315,81.262964,52.634205,160.585124,139.711711,158.725879,139.190137,78.915911,137.507896,-0.000614,0.002258,32.000000,-235.831695,139.425576,-0.220468,24.230387,0.694343,466282.201814,0.973965,39.835634,20.467313,2.688140,0.053757,0.067790,185.525523,32.000000,201.150068,187.324769,185.887296,169.597478,32.000000,165.380921,67.713670,59.007659,95.736738,63.905570,51.670862,42.493671,99.625516,21.149648,79.540015,59.577456,36.309992
51.685800,81.962363,139.317861,162.389621,97.498847,96.531909,29.156473,14.172574,138.846599,1.152362,81.212950,52.556842,160.619020,139.679067,158.750809,139.187831,78.908932,137.458745,-0.000614,0.002258,32.000000,-235.834966,139.422132,-0.220515,24.224329,0.687245,466049.991215,0.964723,39.365152,20.415564,2.665066,0.062686,0.038967,185.701380,32.000000,201.150069,186.909754,187.784695,170.220528,32.000000,165.205371,67.731211,59.030848,95.744390,63.905570,51.707264,42.493671,99.663457,21.149648,79.518115,59.562006,36.383726
51.793879,81.973394,139.374272,162.393538,97.545927,96.542081,29.164371,14.168864,138.879662,1.152249,81.168905,52.696889,160.657861,139.744196,158.754696,139.132293,78.899770,137.515924,-0.000614,0.002256,32.000000,-235.839987,139.396721,-0.220647,24.285069,0.685438,466045.055657,0.965274,39.359443,20.441930,2.665957,0.067488,0.046458,186.217289,32.000000,200.470360,186.745001,189.847273,170.379486,32.000000,164.806149,67.712203,58.990620,95.726138,63.905570,51.676369,42.493671,99.619173,21.149648,79.552275,59.566323,36.393484
51.787478,81.985805,139.334503,162.396616,97.538847,96.549669,29.140139,14.172003,138.852892,1.152422,81.185256,52.626119,160.705248,139.675559,158.773933,139.203884,78.896162,137.481028,-0.000614,0.002284,32.000000,-235.834881,139.383871,-0.220651,24.291258,0.694429,466404.418115,0.976953,39.977153,20.425329,2.695477,0.056561,0.044167,186.657590,32.000000,200.098372,187.266064,191.381068,169.840798,32.000000,165.283548,67.686428,59.008300,95.769319,63.905570,51.721955,42.493671,99.604014,21.149648,79.590819,59.573936,36.384900
51.888566,81.993251,139.379635,162.392139,97.463472,96.548434,29.141534,14.173859,138.874033,1.152315,81.278245,52.691812,160.699966,139.742502,158.735101,139.319498,78.894801,137.452194,-0.000614,0.002273,32.000000,-235.835321,139.404653,-0.220655,24.324617,0.691418,466431.363288,0.974607,39.879529,20.461921,2.690941,0.058847,0.042259,186.606125,32.000000,200.176017,187.731992,190.348685,169.312348,32.000000,165.922792,67.653535,59.022152,95.784094,63.905570,51.695444,42.493671,99.567544,21.149648,79.590681,59.565625,36.435303
51.803997,81.993251,139.331613,162.392139,97.428425,96.547157,29.143939,14.175999,138.820115,1.152170,81.308653,52.599090,160.663678,139.641220,158.688552,139.138613,78.916884,137.475882,-0.000614,0.002277,32.000000,-235.832360,139.442362,-0.220646,24.288635,0.691222,466493.029651,0.975655,39.898369,20.448790,2.690506,0.063216,0.034394,185.800996,32.000000,200.806455,187.691203,187.976979,169.237657,32.000000,166.025166,67.612121,59.042952,95.790050,63.905570,51.727168,42.493671,99.588549,21.149648,79.613873,59.572224,36.324005
51.928848,81.992424,139.369841,162.389901,97.374250,96.550991,29.165281,14.169720,138.830833,1.152287,81.300116,52.629034,160.626222,139.645545,158.688691,139.176339,78.931664,137.403980,-0.000613,0.002295,32.000000,-235.840442,139.382893,-0.220656,24.272690,0.688969,466448.602615,0.973551,39.804335,20.436317,2.686134,0.057148,0.035665,185.534838,32.000000,201.136068,187.571915,186.354923,169.494342,32.000000,165.622048,67.560258,59.051514,95.781593,63.905570,51.715711,42.493671,99.689073,21.149648,79.611217,59.565655,36.408011
51.744711,82.000697,139.215535,162.391300,97.328781,96.552124,29.137719,14.175000,138.817972,1.152380,81.193819,52.607837,160.609185,139.741034,158.711559,139.140222,78.945039,137.438970,-0.000612,0.002296,32.000000,-235.833851,139.391273,-0.220505,24.192491,0.691018,466443.944232,0.975182,39.889221,20.425600,2.689592,0.053187,0.040734,185.670158,32.000000,201.170016,187.025296,186.933262,169.939274,32.000000,165.219263,67.550971,59.045916,95.789076,63.905570,51.693897,42.493671,99.615156,21.149648,79.637012,59.576040,36.277857
51.851194,82.002628,139.383135,162.391859,97.306699,96.555883,29.141763,14.178711,138.920562,1.152070,81.175370,52.738898,160.678992,139.706573,158.712947,139.251498,78.914919,137.510752,-0.000612,0.002286,32.000000,-235.828829,139.429737,-0.220475,24.163957,0.689795,466372.036964,0.971964,39.763110,20.376317,2.683862,0.060126,0.035160,186.106801,32.000000,200.588523,186.697788,189.331247,170.309559,32.000000,164.950791,67.554169,59.078154,95.819938,63.905570,51.758520,42.493671,99.468778,21.149648,79.637019,59.580112,36.283653
51.625456,82.002628,139.364080,162.391859,97.255689,96.557209,29.174308,14.174287,138.872990,1.151825,81.193733,52.664789,160.674896,139.713894,158.749539,139.200300,78.921142,137.442991,-0.000611,0.002282,32.000000,-235.833909,139.336065,-0.220481,24.153938,0.694132,466454.569833,0.976671,39.956240,20.379734,2.690430,0.056143,0.042389,186.523651,32.000000,200.212589,187.065995,190.980485,170.247018,32.000000,164.896910,67.549219,59.051713,95.845775,63.905570,51.757553,42.493671,99.672968,21.149648,79.643074,59.568399,36.401775
51.714834,82.012280,139.447338,162.385984,97.252615,96.559315,29.157744,14.170006,138.865113,1.151423,81.244669,52.699005,160.681841,139.722826,158.715049,139.250290,78.936850,137.573220,-0.000612,0.002283,32.000000,-235.839993,139.466226,-0.220384,24.168992,0.694204,466478.749542,0.974402,39.851211,20.444292,2.688137,0.060660,0.040531,186.707144,32.000000,200.159983,187.495535,191.276642,169.521027,32.000000,165.981798,67.484077,59.067888,95.847090,63.905570,51.768914,42.493671,99.658414,21.149648,79.673311,59.566510,36.381965
51.850136,82.003179,139.344635,162.385424,97.234026,96.559351,29.144245,14.174144,138.785735,1.151541,81.289204,52.667732,160.685917,139.774597,158.666754,139.178155,78.937479,137.485944,-0.000613,0.002279,32.000000,-235.835363,139.458454,-0.220309,24.180715,0.697862,466584.233907,0.977946,40.078162,20.405561,2.699523,0.055061,0.032961,186.140177,32.000000,200.681630,187.760188,188.572201,169.319787,32.000000,165.861798,67.456959,59.056470,95.847706,63.905570,51.759957,42.493671,99.551376,21.149648,79.644975,59.570277,36.324445
51.770659,82.005661,139.422039,162.385704,97.212156,96.560772,29.164777,14.176427,138.825609,1.151293,81.315846,52.708026,160.637757,139.750780,158.672367,139.164466,78.942210,137.570990,-0.000613,0.002295,32.000000,-235.831113,139.406732,-0.220297,24.259996,0.696523,466535.289004,0.976712,39.997865,20.452320,2.696467,0.055713,0.035290,185.637157,32.000000,201.062244,187.689199,186.805746,169.482807,32.000000,165.613088,67.452753,59.060209,95.856374,63.905570,51.788064,42.493671,99.381142,21.149648,79.645006,59.577496,36.273675
51.836618,82.005661,139.412047,162.385704,97.208293,96.564622,29.152493,14.178853,138.926261,1.151293,81.230995,52.658309,160.605623,139.767398,158.723061,139.246752,78.954245,137.566886,-0.000614,0.002274,32.000000,-235.828359,139.415521,-0.220271,24.269831,0.693569,466455.085426,0.974377,39.852824,20.409833,2.687450,0.055153,0.034193,185.753646,32.000000,201.269972,187.065321,186.579414,169.965791,32.000000,165.381773,67.485851,59.096584,95.854891,63.905570,51.792530,42.493671,99.546935,21.149648,79.652813,59.569539,36.392310
51.819848,82.008143,139.396547,162.386543,97.206171,96.569727,29.144228,14.172574,138.848887,1.151289,81.193992,52.692315,160.654377,139.785099,158.752711,139.191905,78.937003,137.575952,-0.000612,0.002294,32.000000,-235.835785,139.418216,-0.220284,24.308777,0.692923,466496.703049,0.975333,39.935124,20.445889,2.693071,0.058286,0.038249,185.926163,32.000000,200.907263,186.696052,188.850115,170.359199,32.000000,164.889856,67.480725,59.104438,95.875832,63.905570,51.797409,42.493671,99.537799,21.149648,79.660663,59.562468,36.360982
52.115024,82.002352,139.395746,162.388222,97.200819,96.572298,29.153158,14.173002,138.903249,1.151583,81.193863,52.708175,160.686312,139.743930,158.721415,139.220203,78.907725,137.519083,-0.000611,0.002312,32.000000,-235.839947,139.493697,-0.220240,24.336839,0.691622,466460.511608,0.974436,39.868877,20.431887,2.689451,0.054487,0.037838,186.500658,32.000000,200.274327,186.949554,190.530841,170.325029,32.000000,164.707579,67.449073,59.074148,95.879731,63.905570,51.797534,42.493671,99.371390,21.149648,79.642608,59.572893,36.367659
52.310501,82.000146,139.530376,162.381227,97.227787,96.574934,29.149669,14.176570,138.898645,1.151333,81.223463,52.669184,160.691951,139.708673,158.773039,139.391149,78.926935,137.548279,-0.000610,0.002312,32.000000,-235.833265,139.504933,-0.220241,24.321837,0.690727,466528.491298,0.975112,39.888196,20.453476,2.690022,0.063372,0.042682,186.640702,32.000000,200.281554,187.367468,191.423298,169.632699,32.000000,165.864930,67.434089,59.092646,95.891728,63.905570,51.781883,42.493671,99.634415,21.149648,79.642631,59.583456,36.293118
51.807632,81.989390,139.427985,162.388782,97.184427,96.579868,29.147001,14.167865,138.913965,1.151589,81.251113,52.717657,160.710094,139.785773,158.695889,139.346263,78.910924,137.548063,-0.000610,0.002288,32.000000,-235.842298,139.414975,-0.220289,24.301355,0.685472,466440.770323,0.968835,39.586645,20.455482,2.674771,0.060376,0.044011,186.393828,32.000000,200.476292,187.760189,189.330190,169.269453,32.000000,166.002452,67.398404,59.108731,95.905822,63.905570,51.788959,42.493671,99.569536,21.149648,79.635742,59.569579,36.331929
52.008377,81.989390,139.492541,162.388782,97.097268,96.587382,29.142384,14.174144,138.871213,1.151641,81.340991,52.716788,160.660610,139.826145,158.761596,139.254266,78.935579,137.566095,-0.000611,0.002294,32.000000,-235.834052,139.477707,-0.220464,24.271457,0.683648,466319.775027,0.965042,39.389281,20.450275,2.667349,0.057735,0.038112,185.874238,32.000000,200.941543,188.034533,187.211485,169.134034,32.000000,165.899523,67.390233,59.145037,95.919133,63.905570,51.851111,42.493671,99.404748,21.149648,79.602045,59.565291,36.403609
51.611490,81.991045,139.472553,162.396056,97.082867,96.587992,29.140177,14.171861,138.942313,1.151905,81.268512,52.667236,160.625172,139.839685,158.741902,139.312122,78.961744,137.653431,-0.000612,0.002309,32.000000,-235.834368,139.528777,-0.220477,24.236104,0.691323,466607.122677,0.975327,39.881709,20.466181,2.691263,0.067809,0.038101,185.552562,32.000000,201.236600,187.049847,186.193024,169.894543,32.000000,165.486114,67.403442,59.163002,95.919832,63.905570,51.847784,42.493671,99.622449,21.149648,79.607150,59.569628,36.263404
51.881526,81.998767,139.395709,162.407527,97.046104,96.590421,29.153785,14.168293,138.921585,1.152206,81.203196,52.650186,160.665239,139.919312,158.778294,139.266017,78.967232,137.556816,-0.000611,0.002315,32.000000,-235.838263,139.463372,-0.220541,24.159839,0.689507,466499.199934,0.971472,39.680392,20.450174,2.682117,0.057421,0.040632,185.910981,32.000000,201.015396,186.850335,188.016585,170.191084,32.000000,165.117384,67.369968,59.156940,95.921994,63.905570,51.829456,42.493671,99.456838,21.149648,79.631177,59.573621,36.371474
51.818159,81.998767,139.391588,162.407527,97.061242,96.590372,29.145329,14.168721,138.947999,1.152159,81.178370,52.689112,160.691357,139.745847,158.765284,139.275246,78.948327,137.526881,-0.000611,0.002308,32.000000,-235.841114,139.540974,-0.220549,24.173818,0.696470,466653.876145,0.979663,40.080644,20.465878,2.702355,0.056668,0.043646,186.423951,32.000000,200.317264,186.934714,190.126751,170.153124,32.000000,164.871805,67.385150,59.154616,95.919154,63.905570,51.829576,42.493671,99.490998,21.149648,79.631169,59.558111,36.374775
51.795005,81.998491,139.440986,162.414522,97.092577,96.595327,29.152336,14.173859,138.981084,1.152115,81.221901,52.768321,160.678792,139.797802,158.767009,139.329276,78.921253,137.542303,-0.000612,0.002317,32.000000,-235.832370,139.466001,-0.220504,24.166946,0.694172,466529.978158,0.973722,39.816914,20.414071,2.686808,0.066536,0.036622,186.606650,32.000000,200.184222,187.241490,191.421224,169.921276,32.000000,165.734855,67.372904,59.119969,95.926424,63.905570,51.851201,42.493671,99.498874,21.149648,79.630289,59.578292,36.325986
51.844169,81.984977,139.547064,162.420118,97.097794,96.600575,29.150673,14.178996,138.897639,1.151986,81.260508,52.699549,160.697589,139.858076,158.734603,139.378907,78.916716,137.607513,-0.000613,0.002309,32.000000,-235.831494,139.549291,-0.220686,24.181633,0.694710,466595.754034,0.975296,39.880515,20.418621,2.690014,0.059255,0.038833,186.687689,32.000000,200.312480,187.723820,190.213686,169.346910,32.000000,165.963453,67.341269,59.148134,95.921973,63.905570,51.841541,42.493671,99.443759,21.149648,79.587979,59.555200,36.441686
51.938610,81.961260,139.400980,162.426273,97.038823,96.605678,29.153023,14.175286,138.893602,1.152123,81.257064,52.762925,160.662667,139.817336,158.698467,139.267468,78.966606,137.620616,-0.000613,0.002298,32.000000,-235.835369,139.496144,-0.220598,24.180584,0.695550,466680.757518,0.975584,39.903493,20.453090,2.692171,0.058646,0.043843,185.962905,32.000000,200.769758,187.965128,187.591768,169.236034,32.000000,165.904212,67.338399,59.150700,95.951983,63.905570,51.849096,42.493671,99.405253,21.149648,79.513678,59.572942,36.314174
51.600745,81.960157,139.518560,162.431029,97.065740,96.609452,29.160774,14.171147,138.985891,1.151965,81.237996,52.722726,160.650696,139.861483,158.740731,139.293806,78.978554,137.609458,-0.000614,0.002315,32.000000,-235.832951,139.554005,-0.220618,24.265268,0.694932,466673.842671,0.974657,39.840611,20.488896,2.691664,0.053221,0.044074,185.654240,32.000000,201.174975,187.347426,186.147794,169.816561,32.000000,165.634953,67.315570,59.161696,95.947194,63.905570,51.880452,42.493671,99.534495,21.149648,79.513301,59.569185,36.278224
52.383741,81.960157,139.423809,162.431029,97.078630,96.615813,29.139416,14.175000,138.915217,1.151818,81.141152,52.725279,160.656038,139.756694,158.733274,139.325692,78.953859,137.661957,-0.000615,0.002314,32.000000,-235.832704,139.600117,-0.220440,24.278643,0.692770,466530.359643,0.972651,39.722161,20.445288,2.683957,0.060719,0.037689,185.733845,32.000000,201.202921,186.926262,187.450131,170.211221,32.000000,165.217357,67.291098,59.142448,95.908877,63.905570,51.867440,42.493671,99.152665,21.149648,79.509468,59.572500,36.347996
51.799083,81.956020,139.446508,162.426553,97.099760,96.622245,29.162329,14.172003,139.007177,1.151804,81.118486,52.764679,160.680316,139.826778,158.777203,139.387560,78.954789,137.703688,-0.000614,0.002296,32.000000,-235.839634,139.578846,-0.220324,24.349453,0.696132,466692.118083,0.979337,40.060580,20.427990,2.703809,0.065089,0.038396,186.274901,32.000000,200.395049,186.972388,189.839619,170.252866,32.000000,164.775468,67.283013,59.153620,95.935962,63.905570,51.918933,42.493671,99.507012,21.149648,79.496133,59.564534,36.556433
51.778808,81.957950,139.438378,162.432428,97.158318,96.623600,29.161475,14.171004,139.031184,1.152071,81.139783,52.723882,160.726871,139.831325,158.799752,139.363581,78.940162,137.612254,-0.000614,0.002284,32.000000,-235.836863,139.477341,-0.220477,24.315937,0.683449,466382.806605,0.964230,39.276314,20.477849,2.661586,0.066880,0.040405,186.549449,32.000000,200.196140,187.080878,191.476691,170.165655,32.000000,165.349747,67.287526,59.157757,95.968727,63.905570,51.887400,42.493671,99.472017,21.149648,79.501741,59.587340,36.276390
51.704213,81.956847,139.531926,162.426832,97.201220,96.623657,29.153556,14.170006,139.019562,1.152181,81.188495,52.725807,160.716107,139.894109,158.765601,139.362257,78.954443,137.632640,-0.000615,0.002253,32.000000,-235.837698,139.503916,-0.220524,24.392385,0.690421,466695.649558,0.975337,39.856926,20.496917,2.692065,0.060755,0.036302,186.751102,32.000000,200.280050,187.617362,190.743450,169.575612,32.000000,166.000289,67.260621,59.168421,95.964213,63.905570,51.927371,42.493671,99.247534,21.149648,79.501332,59.579453,36.293851
51.827145,81.956847,139.404673,162.426832,97.217699,96.623646,29.173325,14.174429,138.922491,1.152552,81.247520,52.738353,160.736229,139.832956,158.687796,139.333270,78.991043,137.705298,-0.000616,0.002227,32.000000,-235.835078,139.611456,-0.220444,24.345047,0.691651,466740.335398,0.975798,39.879225,20.467723,2.692962,0.063885,0.039261,185.952090,32.000000,200.558661,187.898473,188.449700,169.143204,32.000000,165.937152,67.253763,59.145943,95.959042,63.905570,51.881927,42.493671,99.438487,21.149648,79.497466,59.559793,36.577489
51.857519,81.962363,139.559416,162.424035,97.237216,96.630790,29.154163,14.175856,138.987822,1.152525,81.288438,52.747252,160.668345,139.864398,158.739957,139.367293,79.008544,137.570746,-0.000618,0.002216,32.000000,-235.831356,139.556431,-0.220573,24.343894,0.691092,466750.443626,0.977589,39.953115,20.463214,2.698657,0.067486,0.043845,185.686935,32.000000,201.102297,187.670748,186.640943,169.570649,32.000000,165.912266,67.290987,59.177226,95.968558,63.905570,51.932353,42.493671,99.537465,21.149648,79.514310,59.569903,36.382185
52.038228,81.973394,139.413628,162.421237,97.214524,96.633364,29.147491,14.166295,138.927922,1.152514,81.185564,52.750361,160.638764,139.915031,158.752134,139.421456,79.008544,137.658966,-0.000619,0.002211,32.000000,-235.842884,139.508690,-0.220366,24.308279,0.689924,466622.927367,0.974413,39.829572,20.461435,2.689800,0.058932,0.032474,185.587444,32.000000,201.246299,187.033274,186.610443,170.275983,32.000000,165.189974,67.318176,59.173995,95.933123,63.905570,51.900525,42.493671,99.309467,21.149648,79.548435,59.576365,36.282479
51.782492,81.970361,139.497011,162.410885,97.198533,96.633341,29.141733,14.173573,138.983251,1.152642,81.082614,52.730675,160.663418,139.797190,158.808874,139.387500,78.975640,137.730234,-0.000619,0.002207,32.000000,-235.835442,139.582700,-0.220633,24.265320,0.690342,466615.323179,0.974519,39.804598,20.379438,2.691209,0.056891,0.034787,186.021629,32.000000,200.556375,186.954577,189.199975,170.190813,32.000000,164.819068,67.306346,59.170456,95.918967,63.905570,51.939856,42.493671,99.443938,21.149648,79.548176,59.582620,36.267586
51.600342,81.970361,139.447134,162.410885,97.210532,96.630832,29.160337,14.173859,138.880734,1.152500,81.111596,52.818189,160.654019,139.885075,158.772700,139.317705,78.987653,137.638778,-0.000620,0.002189,32.000000,-235.835976,139.533548,-0.220519,24.232039,0.687910,466553.738149,0.971121,39.634511,20.421731,2.679062,0.067578,0.042764,186.452859,32.000000,200.229049,186.911788,190.966397,170.360791,32.000000,165.402086,67.292608,59.151540,95.928335,63.905570,51.924925,42.493671,99.546349,21.149648,79.538412,59.568566,36.272575
51.828364,81.964845,139.438415,162.398015,97.190269,96.629592,29.120517,14.175714,139.030010,1.152645,81.149780,52.734927,160.720064,139.881710,158.769944,139.386870,78.970369,137.579418,-0.000620,0.002190,32.000000,-235.832810,139.547151,-0.220371,24.209511,0.693430,466737.307683,0.976512,39.887934,20.488785,2.693903,0.058005,0.036656,186.528755,32.000000,200.213301,187.471410,191.298984,169.694791,32.000000,165.786587,67.290812,59.161916,95.921850,63.905570,51.972046,42.493671,99.125605,21.149648,79.520861,59.561495,36.398693
52.119174,81.970085,139.460583,162.396895,97.187260,96.628355,29.155851,14.172432,138.900390,1.152771,81.252937,52.649289,160.683065,139.807794,158.682361,139.331761,78.944788,137.573361,-0.000621,0.002177,32.000000,-235.835928,139.545663,-0.220384,24.142714,0.696892,466792.469665,0.979601,40.071189,20.432945,2.702446,0.065275,0.039500,186.199550,32.000000,200.453460,187.926143,188.816734,169.228795,32.000000,166.064153,67.243596,59.144925,95.878636,63.905570,51.938725,42.493671,99.238410,21.149648,79.536902,59.571733,36.343814
51.539035,81.965948,139.466531,162.398015,97.188561,96.632129,29.156837,14.175428,138.965003,1.152604,81.283903,52.735454,160.667533,139.909156,158.737636,139.352033,78.991240,137.650142,-0.000620,0.002193,32.000000,-235.832767,139.597934,-0.220496,24.201775,0.693996,466697.901318,0.976234,39.836346,20.421774,2.690388,0.064972,0.038661,185.757361,32.000000,201.051410,187.906129,187.012588,169.532786,32.000000,166.344026,67.194339,59.171694,95.898029,63.905570,51.987951,42.493671,99.263402,21.149648,79.536611,59.568920,36.418282
52.399635,81.965948,139.541448,162.398015,97.159419,96.636393,29.136531,14.171290,139.054514,1.152452,81.184709,52.808635,160.618818,139.875818,158.740056,139.424169,79.027795,137.679468,-0.000621,0.002183,32.000000,-235.837070,139.517274,-0.220586,24.209170,0.691598,466601.458187,0.969148,39.550229,20.444449,2.675802,0.063772,0.061300,185.479828,32.000000,201.232299,187.199471,186.162978,169.944892,32.000000,165.249238,67.179526,59.162203,95.885565,63.905570,51.980754,42.493671,99.064399,21.149648,79.523359,59.581685,36.271474
51.915252,81.967879,139.472551,162.401652,97.194034,96.638040,29.155676,14.176285,138.942978,1.152692,81.113630,52.734523,160.670699,139.869720,158.758143,139.393960,79.009821,137.784203,-0.000622,0.002167,32.000000,-235.829616,139.522106,-0.220619,24.285357,0.698808,466817.332709,0.980985,40.128567,20.434805,2.706037,0.065896,0.039750,185.952730,32.000000,200.812792,187.098345,188.501620,170.158815,32.000000,164.904112,67.150383,59.165986,95.877195,63.905570,51.966684,42.493671,99.386930,21.149648,79.529070,59.566923,36.379177
51.682420,81.969533,139.558228,162.400812,97.210872,96.641994,29.159666,14.171718,139.020457,1.152685,81.122491,52.646301,160.654434,139.838727,158.768594,139.401454,78.996188,137.666837,-0.000622,0.002174,32.000000,-235.834019,139.530918,-0.220634,24.290156,0.685921,466345.374769,0.964227,39.266280,20.412307,2.663023,0.062573,0.038802,186.440676,32.000000,200.241464,186.983390,190.552871,170.414527,32.000000,165.217282,67.143195,59.143176,95.869861,63.905570,51.997537,42.493671,99.448692,21.149648,79.533931,59.574624,36.410579
52.240512,81.965672,139.494945,162.398854,97.185110,96.649646,29.169804,14.164868,138.998734,1.153108,81.165298,52.779148,160.705126,139.870212,158.759115,139.386292,78.997117,137.673210,-0.000623,0.002166,32.000000,-235.840213,139.582316,-0.220645,24.338753,0.690744,466629.423214,0.973379,39.752198,20.480457,2.686543,0.054827,0.035287,186.599608,32.000000,200.130740,187.402179,191.457514,169.836453,32.000000,165.507490,67.161448,59.143110,95.878424,63.905570,51.951602,42.493671,99.509704,21.149648,79.533635,59.574722,36.286588
51.791675,81.965672,139.546030,162.398854,97.177119,96.654716,29.169454,14.176855,139.053052,1.153470,81.284397,52.752800,160.712149,139.873717,158.695689,139.403006,79.004874,137.611902,-0.000623,0.002173,32.000000,-235.831668,139.546171,-0.220798,24.317300,0.694619,466789.413102,0.978047,39.987725,20.437860,2.700304,0.050488,0.033277,186.471183,32.000000,200.283638,187.956609,189.860255,169.245262,32.000000,166.045138,67.135503,59.139194,95.881202,63.905570,52.005132,42.493671,99.376948,21.149648,79.521242,59.557600,36.410579
51.615031,81.982771,139.524806,162.400812,97.200583,96.656529,29.165441,14.171861,139.001968,1.153466,81.270872,52.654728,160.695272,139.892865,158.672741,139.350422,79.040478,137.714809,-0.000624,0.002189,32.000000,-235.835515,139.626019,-0.220789,24.335659,0.684518,466543.675147,0.966445,39.424619,20.439983,2.670245,0.059474,0.037556,185.881777,32.000000,200.841891,187.978030,187.550438,169.450873,32.000000,166.172853,67.156364,59.158995,95.901230,63.905570,51.988715,42.493671,99.381636,21.149648,79.574424,59.575558,36.511165
