OSU 80 Ton Compressor Load Stand
52.409069,81.983874,139.530817,162.397735,97.231251,96.665486,29.171933,14.174429,139.009767,1.153200,81.316646,52.784485,160.618837,139.910115,158.696363,139.416063,79.047284,137.713134,-0.000625,0.002186,32.000000,-235.831308,139.526777,-0.220779,24.349191,0.692207,466775.241576,0.975601,39.874021,20.402841,2.694372,0.060722,0.029468,185.484777,32.000000,201.143565,187.311953,186.078887,169.931047,32.000000,165.315808,67.166641,59.163906,95.895021,63.905570,52.010510,42.493671,99.027511,21.149648,79.577706,59.573808,36.270447
51.735329,81.994078,139.559644,162.401092,97.260416,96.671773,29.154514,14.171290,139.121850,1.153592,81.159264,52.783620,160.614543,139.898819,158.750090,139.444704,79.019350,137.740194,-0.000623,0.002179,32.000000,-235.839037,139.612722,-0.220745,24.342399,0.694306,466828.437537,0.979417,40.068803,20.416558,2.703182,0.055580,0.035124,185.741752,32.000000,201.017804,187.075711,187.644581,170.307178,32.000000,165.004186,67.151894,59.151959,95.882113,63.905570,52.004303,42.493671,99.327190,21.149648,79.577549,59.569343,36.314834
51.671584,81.994078,139.537465,162.401092,97.314475,96.673040,29.176894,14.172717,139.030118,1.153688,81.116928,52.768966,160.679305,139.984582,158.737378,139.385340,79.033263,137.821282,-0.000623,0.002172,32.000000,-235.838101,139.630302,-0.220575,24.291914,0.682016,466468.252373,0.963200,39.274814,20.408949,2.662341,0.060746,0.036488,186.276431,32.000000,200.416119,186.865744,190.044090,170.483117,32.000000,165.123007,67.178649,59.150388,95.911064,63.905570,52.029086,42.493671,99.419344,21.149648,79.609362,59.560029,36.415641
51.858939,81.971464,139.624850,162.397455,97.338432,96.680639,29.168953,14.170719,139.069960,1.153699,81.135571,52.754460,160.718935,139.911135,158.798203,139.408441,79.014727,137.723462,-0.000624,0.002169,32.000000,-235.836657,139.576909,-0.220575,24.266107,0.692592,466896.265293,0.977494,39.959053,20.449847,2.697569,0.065799,0.032243,186.550052,32.000000,200.078799,187.207403,191.254699,169.942521,32.000000,165.253220,67.201306,59.158972,95.919861,63.905570,52.030124,42.493671,99.121074,21.149648,79.538525,59.564189,36.422978
51.698374,81.965672,139.483759,162.398294,97.332095,96.688175,29.158770,14.176427,139.039385,1.153696,81.224927,52.784209,160.706787,139.901836,158.741939,139.482437,79.010105,137.749412,-0.000624,0.002137,32.000000,-235.833244,139.652449,-0.220595,24.239461,0.694894,466909.654353,0.978064,40.023174,20.474772,2.700468,0.060762,0.038227,186.651559,32.000000,200.168288,187.797089,190.312375,169.564985,32.000000,165.805573,67.214913,59.151273,95.944721,63.905570,52.017027,42.493671,99.396245,21.149648,79.520140,59.573857,36.377637
51.875345,81.965121,139.538745,162.398294,97.304028,96.696903,29.171404,14.166866,138.986023,1.153670,81.238623,52.749957,160.671410,139.951489,158.644298,139.347546,78.970156,137.636030,-0.000625,0.002121,32.000000,-235.843624,139.560656,-0.220775,24.229155,0.693234,466857.762230,0.974520,39.812275,20.446454,2.692397,0.064996,0.044874,185.881663,32.000000,200.739272,187.786636,187.948204,169.412691,32.000000,166.275913,67.174069,59.107510,95.906339,63.905570,52.038330,42.493671,99.330465,21.149648,79.519806,59.574644,36.352618
52.264100,81.965121,139.414513,162.398294,97.352693,96.700620,29.157533,14.173573,139.075920,1.153421,81.290627,52.716867,160.638326,139.882832,158.724941,139.425963,79.024710,137.678487,-0.000625,0.002125,32.000000,-235.838229,139.518089,-0.220767,24.240458,0.695775,466974.701966,0.978208,39.967814,20.463509,2.698030,0.069321,0.034135,185.580975,32.000000,201.114743,187.596134,186.193882,169.699014,32.000000,165.644906,67.248173,59.144082,95.936901,63.905570,52.005706,42.493671,99.064681,21.149648,79.517744,59.563894,36.387468
51.699581,81.981668,139.478753,162.402771,97.433333,96.699740,29.151033,14.177569,138.889838,1.153423,81.236313,52.807117,160.647527,139.854039,158.732656,139.411868,79.003948,137.596944,-0.000625,0.002097,32.000000,-235.829152,139.507074,-0.220579,24.215281,0.693709,467000.797351,0.974252,39.789469,20.449125,2.689886,0.060392,0.040373,185.614907,32.000000,201.073935,187.120462,187.017070,170.125407,32.000000,164.862295,67.253782,59.142179,95.908079,63.905570,52.041821,42.493671,99.362372,21.149648,79.569194,59.567533,36.555186
51.760668,81.984977,139.454333,162.401652,97.474462,96.700944,29.151880,14.180566,139.011490,1.153164,81.140602,52.692509,160.674951,139.901896,158.727361,139.345110,78.994766,137.588514,-0.000624,0.002089,32.000000,-235.826646,139.502729,-0.220296,24.199178,0.686889,466726.635975,0.966886,39.400530,20.414920,2.667500,0.056323,0.029262,186.214501,32.000000,200.527883,186.755940,189.475596,170.478493,32.000000,165.087659,67.262502,59.121559,95.909943,63.905570,52.029453,42.493671,99.341339,21.149648,79.579363,59.579099,36.413073
52.264368,81.969533,139.466821,162.403330,97.523694,96.704771,29.156475,14.174858,138.981266,1.153014,81.177051,52.833157,160.715037,139.855080,158.757745,139.342662,78.980247,137.675364,-0.000624,0.002071,32.000000,-235.832191,139.563100,-0.220462,24.183862,0.696532,467059.821147,0.978598,39.982594,20.396596,2.697870,0.059699,0.053118,186.616812,32.000000,200.222192,186.999084,191.022681,170.252050,32.000000,165.080940,67.308140,59.124767,95.931137,63.905570,52.068249,42.493671,99.316605,21.149648,79.579217,59.569628,36.277123
51.731355,81.969533,139.472294,162.403330,97.579460,96.711131,29.157815,14.174429,138.926740,1.153419,81.175982,52.704566,160.695093,139.803919,158.696679,139.400254,79.008724,137.668079,-0.000623,0.002057,32.000000,-235.834258,139.505403,-0.220442,24.160259,0.695959,467056.216987,0.977337,39.924480,20.401738,2.694214,0.061579,0.051300,186.695439,32.000000,199.979658,187.658354,191.059789,169.397741,32.000000,165.613022,67.303955,59.115917,95.952225,63.905570,52.048826,42.493671,99.338517,21.149648,79.530684,59.563806,36.373235
51.606270,81.959881,139.453751,162.400533,97.613953,96.714994,29.151825,14.170148,138.914451,1.153691,81.237448,52.784428,160.711356,139.902408,158.671906,139.328663,78.996884,137.593931,-0.000622,0.002070,32.000000,-235.834933,139.511890,-0.220464,24.159131,0.688797,466834.169428,0.966968,39.404675,20.457887,2.668488,0.052869,0.038528,186.207221,32.000000,200.605156,187.660456,188.762506,169.398389,32.000000,166.222675,67.296988,59.129900,95.939806,63.905570,52.079268,42.493671,99.185975,21.149648,79.500176,59.565842,36.371841
51.713388,81.973119,139.525660,162.401372,97.613113,96.720842,29.154116,14.169149,138.932411,1.153963,81.288231,52.765561,160.670815,139.824903,158.701359,139.388781,79.023933,137.645006,-0.000621,0.002082,32.000000,-235.840685,139.660182,-0.220267,24.149244,0.697664,467076.174979,0.977805,39.938504,20.425918,2.696088,0.070250,0.043182,185.594599,32.000000,201.162677,187.809548,186.549174,169.544858,32.000000,166.190475,67.303714,59.124921,95.974795,63.905570,52.082188,42.493671,99.342675,21.149648,79.541175,59.576227,36.259002
51.754499,81.972015,139.410943,162.404170,97.710386,96.724653,29.179314,14.174429,138.983617,1.154139,81.213180,52.716749,160.628215,139.883036,158.710661,139.368147,79.056124,137.618781,-0.000621,0.002061,32.000000,-235.833930,139.585840,-0.220355,24.154043,0.699528,467165.530271,0.980593,40.054738,20.402215,2.702264,0.063336,0.042865,185.647621,32.000000,201.033545,187.200172,186.195603,169.943741,32.000000,165.074006,67.317319,59.123107,95.976576,63.905570,52.095948,42.493671,99.150398,21.149648,79.540914,59.566953,36.342567
51.941148,81.972015,139.528187,162.404170,97.777851,96.728457,29.166154,14.175856,138.999426,1.154263,81.150257,52.688937,160.656905,139.890498,158.752608,139.377071,79.054180,137.643388,-0.000621,0.002043,32.000000,-235.830700,139.589878,-0.220651,24.157977,0.698612,467108.001127,0.978404,39.960158,20.399651,2.698057,0.077300,0.040018,185.964498,32.000000,200.877531,186.662264,188.483241,170.667517,32.000000,164.960954,67.330355,59.146360,95.979501,63.905570,52.092275,42.493671,99.207883,21.149648,79.537196,59.564681,36.557607
51.788427,81.973394,139.369516,162.403330,97.808962,96.732266,29.149636,14.169149,138.848894,1.154289,81.176904,52.756951,160.700216,139.813973,158.740251,139.382425,78.987898,137.547714,-0.000621,0.002044,32.000000,-235.838882,139.597203,-0.220804,24.161727,0.697279,467044.880933,0.976753,39.917719,20.354890,2.693697,0.050969,0.042980,186.561292,32.000000,200.193765,186.829868,190.729497,170.542395,32.000000,164.887938,67.322949,59.087596,95.990987,63.905570,52.087966,42.493671,99.287837,21.149648,79.541240,59.559478,36.384753
51.989201,81.996836,139.526968,162.398294,97.819217,96.733450,29.165692,14.169720,138.949815,1.154278,81.214636,52.644628,160.706726,139.893008,158.765994,139.301669,79.009157,137.647046,-0.000621,0.002058,32.000000,-235.839131,139.504773,-0.220806,24.177358,0.694939,466974.990964,0.973422,39.730372,20.368629,2.686275,0.065811,0.040752,186.798882,32.000000,199.881746,187.517558,191.632341,169.617979,32.000000,165.662712,67.310177,59.105805,95.998955,63.905570,52.105462,42.493671,99.167661,21.149648,79.614274,59.567395,36.413220
51.927497,81.995457,139.426496,162.397735,97.811459,96.733375,29.147580,14.170434,138.934185,1.154388,81.271819,52.762946,160.703144,139.862401,158.714548,139.433743,79.028710,137.585075,-0.000623,0.002054,32.000000,-235.833992,139.541708,-0.220650,24.201722,0.696381,467191.669990,0.977132,39.885005,20.389042,2.691132,0.061978,0.038312,186.539805,32.000000,200.423387,187.762728,189.542716,169.438694,32.000000,166.267219,67.282483,59.119456,96.001223,63.905570,52.105134,42.493671,99.285449,21.149648,79.614244,59.567317,36.391210
51.531528,81.995457,139.532251,162.397735,97.794698,96.733378,29.163581,14.170576,138.957536,1.153985,81.290929,52.841222,160.670300,139.824698,158.703481,139.302362,79.061958,137.558609,-0.000623,0.002060,32.000000,-235.837291,139.525371,-0.220420,24.208882,0.693716,467089.341434,0.972570,39.707044,20.415405,2.683768,0.059632,0.040281,185.781324,32.000000,200.969376,187.920927,186.981932,169.281654,32.000000,166.102588,67.289823,59.121823,95.997197,63.905570,52.117642,42.493671,99.416441,21.149648,79.609892,59.564760,36.397299
52.016056,81.986908,139.489000,162.397175,97.823493,96.739921,29.151903,14.173430,138.917406,1.153841,81.220822,52.777151,160.600077,139.825106,158.724286,139.371060,79.064659,137.577135,-0.000622,0.002080,32.000000,-235.837060,139.462309,-0.220438,24.235265,0.693443,467080.912839,0.974426,39.767499,20.366143,2.685022,0.061353,0.037966,185.606427,32.000000,201.034004,187.416172,186.033871,169.842855,32.000000,165.489593,67.308643,59.099632,95.994210,63.905570,52.103398,42.493671,98.938593,21.149648,79.583090,59.571103,36.432736
51.857944,81.967879,139.534341,162.400253,97.832939,96.741414,29.153062,14.170576,138.992185,1.153971,81.137139,52.668226,160.662999,139.811485,158.747411,139.357286,79.088142,137.548162,-0.000622,0.002072,32.000000,-235.835325,139.549845,-0.220303,24.210954,0.699839,467216.036744,0.982011,40.165646,20.320205,2.707706,0.053858,0.030742,185.883657,32.000000,201.062812,186.792386,187.892023,170.456288,32.000000,165.028273,67.336269,59.132155,96.016842,63.905570,52.127323,42.493671,99.214107,21.149648,79.523466,59.580466,36.348583
51.565887,81.979462,139.398914,162.408367,97.848544,96.736356,29.166552,14.166581,138.931149,1.153966,81.165627,52.744474,160.679164,139.719890,158.719902,139.276527,79.000734,137.569632,-0.000620,0.002076,32.000000,-235.844729,139.469981,-0.220177,24.241638,0.691487,466991.883517,0.972527,39.670222,20.326387,2.681653,0.073324,0.033607,186.426029,32.000000,200.309898,186.756369,190.310878,170.386934,32.000000,164.924478,67.300054,59.102309,95.989485,63.905570,52.088691,42.493671,99.175088,21.149648,79.523153,59.577574,36.381599
52.280729,81.979462,139.494576,162.408367,97.895426,96.736377,29.135858,14.172860,138.951484,1.153957,81.194713,52.770733,160.737135,139.855529,158.754649,139.335123,79.015316,137.518613,-0.000620,0.002091,32.000000,-235.833697,139.473160,-0.219998,24.273949,0.694798,467009.564800,0.975676,39.809688,20.289012,2.690703,0.048098,0.028534,186.657683,32.000000,199.912606,187.316031,191.582745,169.946744,32.000000,165.518331,67.258097,59.101556,96.013050,63.905570,52.124242,42.493671,98.967748,21.149648,79.559131,59.572598,36.538238
51.802377,81.994354,139.509653,162.410325,97.917447,96.736331,29.163825,14.177854,138.872308,1.153830,81.300839,52.746001,160.696615,139.804082,158.733250,139.428289,79.035841,137.636081,-0.000619,0.002098,32.000000,-235.828866,139.548802,-0.219806,24.286432,0.697679,467305.768067,0.981193,40.115010,20.386716,2.703316,0.065385,0.036547,186.683724,32.000000,200.118393,187.718048,190.223281,169.507683,32.000000,166.023394,67.211974,59.094918,96.038818,63.905570,52.079223,42.493671,99.191701,21.149648,79.605543,59.569707,36.416375
51.562268,81.996009,139.440047,162.411444,97.932459,96.736340,29.160181,14.173288,138.916937,1.153641,81.284233,52.737699,160.672436,139.688589,158.662662,139.271011,79.030569,137.488189,-0.000618,0.002109,32.000000,-235.831630,139.456945,-0.219808,24.264507,0.686372,466924.409349,0.967663,39.398284,20.347666,2.668183,0.051364,0.033947,185.886865,32.000000,200.791267,187.875885,187.670702,169.249981,32.000000,166.037154,67.178536,59.113703,96.007477,63.905570,52.114755,42.493671,99.355735,21.149648,79.610661,59.561917,36.381085
51.760336,81.996560,139.432953,162.415921,97.949909,96.743940,29.163700,14.170006,138.878515,1.153614,81.356797,52.745300,160.645408,139.718258,158.709430,139.305214,79.014755,137.567507,-0.000617,0.002124,32.000000,-235.839829,139.491516,-0.219614,24.295139,0.693369,467143.218704,0.976462,39.891951,20.383465,2.693113,0.051990,0.033134,185.495335,32.000000,201.037607,187.545162,186.158990,169.515963,32.000000,165.775453,67.128202,59.125097,96.046723,63.905570,52.098157,42.493671,98.836080,21.149648,79.610623,59.569648,36.272941
51.778822,81.996560,139.433908,162.415921,98.015940,96.749067,29.148634,14.171575,138.922088,1.153610,81.190219,52.705773,160.652017,139.797966,158.789910,139.310858,79.064963,137.537408,-0.000616,0.002089,32.000000,-235.842193,139.501896,-0.219632,24.306679,0.697319,467272.045111,0.981522,40.135206,20.317819,2.704304,0.054647,0.036168,185.627626,32.000000,201.022689,186.899526,187.154716,170.271602,32.000000,165.126797,67.056826,59.113569,96.023901,63.905570,52.123713,42.493671,99.213778,21.149648,79.612312,59.568379,36.375803
52.157808,82.007040,139.425469,162.427392,98.054495,96.755186,29.150236,14.171004,138.819533,1.153341,81.143733,52.668491,160.671486,139.709470,158.738208,139.271173,79.042669,137.478070,-0.000615,0.002066,32.000000,-235.839158,139.511115,-0.219359,24.314809,0.693434,467241.802874,0.977409,39.936398,20.371674,2.693819,0.058027,0.034861,186.124122,32.000000,200.410140,186.708963,189.668701,170.493730,32.000000,164.804178,67.053408,59.107175,96.017735,63.905570,52.070252,42.493671,99.248142,21.149648,79.645079,59.572333,36.378150
51.743272,81.983323,139.375576,162.427952,98.037452,96.758417,29.166408,14.178282,138.894310,1.153358,81.169802,52.675119,160.674117,139.678576,158.766092,139.310068,78.984423,137.590802,-0.000615,0.002076,32.000000,-235.827455,139.377750,-0.219249,24.338150,0.692860,467164.259419,0.977587,39.917822,20.307033,2.692875,0.062840,0.035121,186.579462,32.000000,199.888023,187.162493,191.672984,170.014992,32.000000,165.272121,67.039250,59.078168,96.040324,63.905570,52.108535,42.493671,99.224953,21.149648,79.570992,59.569510,36.278224
51.663977,81.969533,139.400967,162.430190,98.008199,96.759640,29.150979,14.169863,138.895207,1.153207,81.228808,52.676609,160.688838,139.679944,158.754847,139.246725,79.005813,137.560181,-0.000614,0.002048,32.000000,-235.839316,139.367862,-0.219210,24.339566,0.686904,467059.849760,0.969914,39.548572,20.300864,2.673147,0.055201,0.038085,186.707876,32.000000,199.950217,187.682448,190.915764,169.452452,32.000000,165.928699,67.053057,59.098834,96.058888,63.905570,52.072951,42.493671,99.179246,21.149648,79.570829,59.568202,36.401188
51.851308,81.969533,139.335054,162.430190,98.051002,96.758815,29.152993,14.172432,138.910687,1.153051,81.297182,52.659035,160.684446,139.765870,158.691658,139.289712,79.035023,137.619558,-0.000612,0.002072,32.000000,-235.840026,139.531305,-0.219230,24.351945,0.692252,467359.805381,0.977783,39.940313,20.413177,2.693598,0.051456,0.045162,185.930119,32.000000,200.630359,187.935102,188.190048,169.217032,32.000000,165.959964,67.065263,59.099387,96.069420,63.905570,52.104432,42.493671,99.159585,21.149648,79.527464,59.578568,36.305957
51.575138,81.979462,139.425394,162.422076,98.064780,96.757711,29.162577,14.177569,138.915334,1.152941,81.273064,52.608944,160.639669,139.737893,158.731563,139.255409,79.024219,137.617513,-0.000612,0.002056,32.000000,-235.829152,139.499079,-0.219099,24.319084,0.693540,467347.338199,0.979909,40.006285,20.377104,2.698224,0.054523,0.036529,185.491684,32.000000,200.999580,187.894708,186.427546,169.251240,32.000000,166.112474,67.072714,59.090514,96.088617,63.905570,52.128675,42.493671,99.174691,21.149648,79.558242,59.556735,36.413220
51.995397,81.971188,139.307777,162.408926,98.053461,96.759166,29.144849,14.176998,138.897602,1.152820,81.169760,52.632251,160.633753,139.741727,158.760300,139.332905,79.022557,137.527976,-0.000611,0.002050,32.000000,-235.833164,139.501282,-0.218891,24.349244,0.689996,467197.673723,0.975993,39.818001,20.376363,2.687204,0.064686,0.044439,185.403907,32.000000,201.121991,187.077844,186.544991,169.907348,32.000000,165.363118,67.033266,59.089784,96.010891,63.905570,52.100549,42.493671,99.081278,21.149648,79.532174,59.561337,36.392897
51.602620,81.974773,139.389732,162.402771,98.025011,96.759060,29.158567,14.174858,138.902489,1.152768,81.082733,52.642293,160.673919,139.779715,158.782473,139.243082,79.050059,137.543139,-0.000609,0.002048,32.000000,-235.833666,139.448563,-0.218895,24.328525,0.695602,467361.944618,0.981353,40.105686,20.386186,2.703345,0.055524,0.038355,185.927782,32.000000,200.667507,186.857358,188.990605,170.267879,32.000000,164.717158,67.071093,59.105692,96.022165,63.905570,52.155494,42.493671,99.289154,21.149648,79.531894,59.566087,36.419309
52.008192,81.974773,139.310475,162.402771,97.998909,96.759068,29.156211,14.174287,138.848638,1.152557,81.139112,52.667063,160.693784,139.673438,158.809543,139.249682,78.992851,137.480046,-0.000609,0.002052,32.000000,-235.834729,139.422050,-0.218944,24.363825,0.687750,467151.694377,0.973338,39.675190,20.344915,2.679233,0.051515,0.031415,186.429990,32.000000,200.082776,186.983384,191.168494,170.095277,32.000000,165.235618,67.083518,59.079982,96.026043,63.905570,52.113448,42.493671,99.070248,21.149648,79.542846,59.572342,36.321437
51.910101,81.988838,139.339526,162.400533,97.929911,96.758699,29.152278,14.175428,138.883284,1.152538,81.274755,52.618661,160.682348,139.704595,158.765675,139.235830,79.026338,137.513020,-0.000609,0.002078,32.000000,-235.833587,139.442444,-0.219189,24.346228,0.694730,467300.266912,0.980924,40.073308,20.324685,2.701214,0.067987,0.034056,186.596008,32.000000,200.068684,187.601081,191.323390,169.521774,32.000000,166.000876,67.109575,59.099563,96.062915,63.905570,52.134989,42.493671,99.261669,21.149648,79.586622,59.583820,36.392090
51.786754,81.999870,139.342064,162.395496,97.906895,96.751085,29.147986,14.175999,138.827796,1.152514,81.266432,52.737486,160.724946,139.728004,158.743184,139.215376,79.043385,137.532200,-0.000610,0.002091,32.000000,-235.832360,139.350993,-0.219141,24.330676,0.687169,467203.661106,0.972706,39.665961,20.351631,2.678626,0.054568,0.040090,186.157054,32.000000,200.378707,187.993408,189.145619,169.143258,32.000000,165.799164,67.108040,59.107263,96.059505,63.905570,52.130392,42.493671,99.191001,21.149648,79.621005,59.553971,36.579837
51.797442,81.991872,139.319018,162.387103,97.900762,96.746078,29.158586,14.166723,138.815415,1.152338,81.321364,52.582829,160.671742,139.607149,158.721130,139.264284,79.003610,137.510192,-0.000611,0.002076,32.000000,-235.844423,139.431128,-0.219194,24.321995,0.689316,467206.933168,0.974862,39.778322,20.333961,2.684247,0.066717,0.037740,185.511068,32.000000,201.010136,187.919311,187.011481,169.278145,32.000000,166.277084,67.136966,59.114187,96.061157,63.905570,52.160280,42.493671,99.173139,21.149648,79.621004,59.558456,36.377050
52.145842,81.991872,139.280414,162.387103,97.957126,96.736002,29.163305,14.178282,138.727931,1.152186,81.255839,52.705820,160.606882,139.599623,158.727715,139.289207,79.017914,137.466086,-0.000610,0.002085,32.000000,-235.833191,139.392108,-0.219205,24.347014,0.691616,467213.865930,0.977475,39.913163,20.326113,2.690689,0.055978,0.035232,185.513948,32.000000,201.150835,187.122458,186.215058,169.925490,32.000000,165.603636,67.153401,59.095470,96.032105,63.905570,52.116407,42.493671,98.980669,21.149648,79.595944,59.568526,36.316889
51.888279,81.996009,139.298784,162.385984,97.932350,96.732192,29.147816,14.180423,138.851832,1.152424,81.134555,52.712509,160.620198,139.698497,158.775729,139.223223,79.029300,137.419254,-0.000611,0.002098,32.000000,-235.830067,139.409096,-0.219228,24.308488,0.691533,467247.298203,0.976831,39.894426,20.355333,2.689689,0.059132,0.046982,185.690079,32.000000,200.849126,186.911477,188.087917,170.289330,32.000000,164.591156,67.171479,59.100270,96.009050,63.905570,52.161931,42.493671,99.241367,21.149648,79.608813,59.571723,36.341613
51.680494,82.000697,139.316381,162.386823,97.907704,96.728332,29.155184,14.173430,138.763285,1.152103,81.174750,52.683750,160.677638,139.701782,158.773389,139.148757,79.023078,137.525224,-0.000611,0.002118,32.000000,-235.837224,139.465736,-0.219202,24.334872,0.685273,466999.935838,0.969493,39.545360,20.319870,2.670978,0.055474,0.039999,186.310621,32.000000,200.275834,186.822734,190.590104,170.305347,32.000000,165.020692,67.186796,59.102284,96.036768,63.905570,52.142272,42.493671,99.225586,21.149648,79.623433,59.564907,36.430975
51.904609,82.016141,139.291592,162.386543,97.895972,96.725861,29.153107,14.176427,138.877909,1.151991,81.234868,52.698605,160.677401,139.704289,158.768252,139.267958,78.991406,137.407096,-0.000611,0.002119,32.000000,-235.833735,139.407874,-0.219361,24.292936,0.690335,467092.517070,0.975206,39.807381,20.286011,2.684591,0.059028,0.035454,186.547186,32.000000,200.110370,187.280769,191.514030,169.787922,32.000000,165.670557,67.226499,59.099916,96.074551,63.905570,52.180463,42.493671,99.247151,21.149648,79.623440,59.568487,36.381158
52.044150,82.016141,139.320594,162.386543,97.917277,96.720858,29.172437,14.171004,138.857614,1.152216,81.295665,52.730705,160.714341,139.669993,158.690725,139.216901,79.004757,137.470561,-0.000611,0.002116,32.000000,-235.838011,139.369167,-0.219269,24.300175,0.692817,467195.216364,0.979185,40.020827,20.343074,2.695725,0.069562,0.049667,186.477315,32.000000,200.289772,187.893206,189.649205,169.273575,32.000000,165.676997,67.217866,59.100868,96.044164,63.905570,52.149247,42.493671,99.022588,21.149648,79.671834,59.566756,36.338092
51.664868,82.007040,139.250780,162.391020,97.882423,96.714681,29.135478,14.171147,138.778326,1.151756,81.319184,52.636471,160.697206,139.662143,158.685608,139.162120,79.012082,137.470377,-0.000613,0.002118,32.000000,-235.834918,139.405368,-0.219434,24.253571,0.690487,467148.746368,0.974680,39.811133,20.318071,2.683607,0.056015,0.039148,185.635766,32.000000,200.968373,187.859463,187.213726,169.313432,32.000000,166.090332,67.261337,59.132573,96.048932,63.905570,52.166332,42.493671,98.820672,21.149648,79.643506,59.571772,36.280718
51.647803,81.994630,139.369841,162.397175,97.853220,96.705983,29.156916,14.169720,138.763824,1.151337,81.291751,52.642354,160.619307,139.661205,158.709646,139.262228,79.010657,137.493926,-0.000614,0.002116,32.000000,-235.840279,139.416830,-0.219482,24.288950,0.688280,467031.275166,0.971151,39.671330,20.335174,2.676969,0.056536,0.028472,185.417864,32.000000,201.254010,187.295876,185.873046,169.746633,32.000000,165.623489,67.268742,59.105160,96.029416,63.905570,52.179957,42.493671,99.216964,21.149648,79.604772,59.569264,36.340586
51.877050,81.988838,139.311808,162.397455,97.872166,96.699847,29.154525,14.174144,138.791782,1.151200,81.201846,52.703306,160.686819,139.635124,158.775431,139.225745,79.050430,137.437461,-0.000613,0.002127,32.000000,-235.834216,139.469549,-0.219575,24.239540,0.694960,467164.464242,0.980045,40.042895,20.327761,2.695270,0.070369,0.033678,185.611323,32.000000,201.119308,186.936529,187.410913,170.166144,32.000000,164.722739,67.302702,59.124320,96.000787,63.905570,52.123841,42.493671,99.127882,21.149648,79.604720,59.556548,36.409185
51.715122,81.988838,139.396905,162.397455,97.857299,96.693738,29.138724,14.170719,138.800452,1.150770,81.124133,52.652612,160.669506,139.775903,158.750919,139.177012,79.005234,137.462930,-0.000611,0.002141,32.000000,-235.837640,139.416361,-0.219658,24.239697,0.694730,467118.062659,0.979558,40.047662,20.340483,2.698466,0.060158,0.035713,186.179459,32.000000,200.483042,186.720801,189.930654,170.525489,32.000000,164.764586,67.267713,59.080578,95.973364,63.905570,52.196665,42.493671,99.176916,21.149648,79.586523,59.574358,36.273895
52.320178,81.981116,139.293732,162.408646,97.804410,96.689632,29.153676,14.170576,138.838390,1.150882,81.169336,52.684307,160.721245,139.704637,158.769997,139.247276,78.956449,137.479111,-0.000611,0.002149,32.000000,-235.834833,139.438408,-0.219413,24.191310,0.692297,466893.940033,0.974868,39.811474,20.273618,2.685423,0.063324,0.041523,186.524386,32.000000,200.295455,187.003573,191.504865,170.129949,32.000000,165.316868,67.284627,59.103124,96.010874,63.905570,52.153888,42.493671,98.827501,21.149648,79.562245,59.564770,36.323125
51.673013,81.976704,139.358587,162.412563,97.727290,96.685785,29.161821,14.174572,138.785183,1.150732,81.281929,52.637785,160.758401,139.681391,158.757126,139.241004,78.994173,137.556892,-0.000610,0.002163,32.000000,-235.835427,139.388072,-0.219135,24.175444,0.695154,467027.994256,0.978648,39.974133,20.331036,2.695477,0.064113,0.053044,186.537921,32.000000,200.221098,187.724457,190.382839,169.297969,32.000000,165.821575,67.274154,59.114408,96.010832,63.905570,52.188240,42.493671,99.170664,21.149648,79.548265,59.562714,36.373968
51.675368,81.986908,139.288485,162.411164,97.750717,96.679494,29.180116,14.170862,138.823312,1.150692,81.285931,52.626602,160.707276,139.676538,158.684397,139.150100,78.987951,137.446096,-0.000610,0.002157,32.000000,-235.837170,139.414872,-0.219230,24.121759,0.686770,466789.909584,0.965817,39.360605,20.387585,2.662333,0.058421,0.034053,185.814987,32.000000,200.785632,187.834280,187.910118,169.295261,32.000000,165.924353,67.255837,59.103057,96.009561,63.905570,52.133166,42.493671,99.089843,21.149648,79.548039,59.578391,36.307424
51.574579,81.986908,139.368287,162.411164,97.793606,96.673241,29.146982,14.177141,138.797721,1.150673,81.345805,52.717186,160.667012,139.756388,158.737868,139.293118,78.993396,137.375325,-0.000608,0.002178,32.000000,-235.830891,139.361761,-0.219306,24.167445,0.697366,467016.700422,0.978628,40.004362,20.387167,2.696932,0.063902,0.034823,185.413807,32.000000,201.325330,187.427852,186.113456,169.612476,32.000000,166.035784,67.313656,59.121930,96.042280,63.905570,52.197932,42.493671,99.230425,21.149648,79.579782,59.567563,36.403535
51.907592,81.996836,139.319567,162.406968,97.782513,96.666838,29.140527,14.171575,138.880575,1.150710,81.204608,52.684819,160.647542,139.637939,158.772991,139.326667,78.992877,137.358986,-0.000608,0.002169,32.000000,-235.837932,139.304637,-0.219354,24.122415,0.698499,467008.403109,0.977927,40.012195,20.340241,2.695452,0.060892,0.034949,185.551769,32.000000,201.249917,186.952606,186.663625,170.130694,32.000000,165.170131,67.340801,59.112350,95.993053,63.905570,52.171816,42.493671,99.228733,21.149648,79.610729,59.574162,36.406837
51.486668,82.012556,139.377929,162.405848,97.719432,96.662936,29.176270,14.174858,138.742484,1.150454,81.116686,52.660486,160.668179,139.670747,158.775589,139.192233,78.993202,137.462171,-0.000608,0.002156,32.000000,-235.834977,139.429799,-0.219518,24.128184,0.699090,467017.045315,0.981050,40.113695,20.300832,2.702267,0.061121,0.036505,186.036962,32.000000,200.565637,186.741361,189.258731,170.436500,32.000000,164.783333,67.356158,59.079515,95.986124,63.905570,52.213962,42.493671,99.278668,21.149648,79.659848,59.559410,36.381085
51.865829,82.011177,139.340740,162.407807,97.761714,96.656199,29.168657,14.174429,138.823284,1.150299,81.191061,52.723409,160.689627,139.571138,158.822709,139.159698,78.961139,137.555280,-0.000608,0.002165,32.000000,-235.830980,139.328702,-0.219772,24.141271,0.695009,466834.431229,0.974400,39.788836,20.293506,2.683992,0.059699,0.036741,186.520507,32.000000,200.283274,186.839067,191.040441,170.328269,32.000000,165.252626,67.381986,59.071550,96.002187,63.905570,52.164062,42.493671,99.006055,21.149648,79.659970,59.552565,36.408011
51.842148,82.011177,139.336450,162.407807,97.823412,96.657371,29.123456,14.171861,138.816303,1.150187,81.250129,52.742444,160.721541,139.614407,158.762758,139.134964,78.962889,137.458848,-0.000607,0.002181,32.000000,-235.833548,139.413423,-0.219993,24.181607,0.701598,467044.521916,0.981836,40.227999,20.342703,2.707068,0.067227,0.035957,186.701434,32.000000,200.071054,187.610440,190.977320,169.492526,32.000000,165.791215,67.329080,59.083698,95.993435,63.905570,52.205282,42.493671,99.074481,21.149648,79.655772,59.578184,36.348290
51.602182,82.019175,139.353632,162.405569,97.827416,96.658650,29.159735,14.169863,138.803191,1.150155,81.327789,52.641035,160.770172,139.554010,158.735388,139.244280,79.001477,137.490641,-0.000607,0.002187,32.000000,-235.836694,139.383689,-0.220022,24.199073,0.695160,466882.874460,0.974237,39.845072,20.419428,2.686562,0.062307,0.041567,186.137938,32.000000,200.531289,187.952481,188.549814,169.164990,32.000000,166.081692,67.313414,59.122947,96.011956,63.905570,52.186075,42.493671,98.883363,21.149648,79.680913,59.578519,36.277123
52.347333,82.015865,139.269498,162.405569,97.824820,96.659904,29.168692,14.173145,138.761528,1.150126,81.299992,52.693211,160.694870,139.643913,158.719443,139.176504,79.026776,137.378512,-0.000608,0.002187,32.000000,-235.837181,139.381423,-0.219964,24.204974,0.694344,466895.381863,0.976245,39.868839,20.371423,2.687706,0.065814,0.044085,185.524079,32.000000,201.195285,187.649091,186.382293,169.588877,32.000000,166.159093,67.282063,59.127018,96.010601,63.905570,52.186385,42.493671,98.777926,21.149648,79.670752,59.570474,36.410432
51.784860,82.015590,139.400062,162.401652,97.788371,96.658133,29.160308,14.170434,138.745088,1.149821,81.247220,52.680591,160.654546,139.638918,158.753634,139.130114,79.012906,137.411550,-0.000608,0.002176,32.000000,-235.837926,139.343633,-0.220011,24.241900,0.697629,466960.280475,0.979981,40.118151,20.348087,2.700538,0.068607,0.035955,185.534437,32.000000,201.108567,187.121442,186.337322,169.999353,32.000000,165.269511,67.325245,59.125646,96.004244,63.905570,52.195856,42.493671,99.078137,21.149648,79.670906,59.557600,36.287542
51.917324,82.015590,139.259941,162.401652,97.796517,96.654360,29.143536,14.170719,138.712523,1.149570,81.156027,52.679089,160.633038,139.603641,158.767874,139.185161,79.017315,137.413468,-0.000608,0.002183,32.000000,-235.837313,139.400861,-0.220045,24.260049,0.685702,466545.402111,0.964561,39.368291,20.268981,2.660489,0.054811,0.035497,185.855192,32.000000,200.758173,186.779387,188.655816,170.271376,32.000000,164.800067,67.324741,59.119673,95.944143,63.905570,52.191844,42.493671,99.000909,21.149648,79.670197,59.562517,36.387101
51.561011,82.022484,139.276596,162.401092,97.763893,96.651272,29.154110,14.175571,138.774741,1.149254,81.187703,52.651454,160.690141,139.684021,158.795341,139.237928,79.005778,137.511204,-0.000609,0.002202,32.000000,-235.832625,139.410607,-0.220265,24.292359,0.693834,466840.582758,0.976199,39.930785,20.298707,2.691908,0.069053,0.044095,186.413294,32.000000,200.302608,186.719647,190.664621,170.617789,32.000000,165.140836,67.382139,59.111221,95.986380,63.905570,52.245437,42.493671,99.041114,21.149648,79.691928,59.575598,36.411679
52.284360,82.023312,139.279148,162.402211,97.716609,96.646202,29.161289,14.173573,138.768657,1.149212,81.282574,52.696888,160.688064,139.624276,158.789114,139.212787,78.965268,137.451582,-0.000609,0.002215,32.000000,-235.836098,139.387073,-0.220500,24.314651,0.690549,466748.513558,0.974019,39.797830,20.295221,2.682340,0.056517,0.041127,186.596092,32.000000,199.978642,187.512208,191.405372,169.765723,32.000000,165.601122,67.358611,59.105114,96.026368,63.905570,52.207359,42.493671,98.788537,21.149648,79.694733,59.572028,36.330168
51.766839,82.013383,139.259035,162.404450,97.686084,96.640922,29.131389,14.167722,138.742377,1.148987,81.313625,52.596985,160.722253,139.620546,158.696773,139.206611,78.971988,137.444099,-0.000609,0.002240,32.000000,-235.842768,139.372085,-0.220740,24.326637,0.695142,466941.576348,0.980952,40.162948,20.353650,2.701200,0.062650,0.034324,186.390433,32.000000,200.230997,187.892016,189.441705,169.276838,32.000000,166.095140,67.364000,59.133257,96.021283,63.905570,52.257975,42.493671,99.158235,21.149648,79.694960,59.586318,36.387248
51.719542,82.013383,139.273099,162.404450,97.712136,96.643350,29.160178,14.174287,138.811047,1.148783,81.310116,52.688829,160.708403,139.670176,158.723587,139.153851,79.002927,137.496044,-0.000609,0.002273,32.000000,-235.836532,139.266886,-0.220961,24.345598,0.683516,466634.355454,0.965948,39.438512,20.365557,2.663878,0.053233,0.034585,185.671632,32.000000,200.952431,187.772616,186.991903,169.553507,32.000000,166.195786,67.385710,59.165691,96.038745,63.905570,52.210397,42.493671,99.101325,21.149648,79.664080,59.567818,36.308965
51.679396,82.020278,139.214532,162.413962,97.717219,96.640608,29.182539,14.174858,138.757847,1.148642,81.303804,52.750802,160.658167,139.699620,158.736538,139.149532,79.054022,137.514898,-0.000611,0.002275,32.000000,-235.831535,139.335330,-0.220935,24.339015,0.690839,466839.283116,0.977358,39.946685,20.355247,2.690121,0.062516,0.038964,185.529357,32.000000,201.043772,187.332229,185.829064,169.922967,32.000000,165.288602,67.422490,59.161221,96.038533,63.905570,52.221922,42.493671,99.020931,21.149648,79.685790,59.552407,36.414100
51.592525,82.022760,139.245787,162.426553,97.664941,96.637839,29.143967,14.177712,138.721476,1.148482,81.187812,52.657330,160.671048,139.703127,158.790145,139.168032,79.040368,137.443314,-0.000611,0.002278,32.000000,-235.832615,139.321869,-0.221000,24.281974,0.691109,466818.175571,0.977386,39.994234,20.349228,2.692853,0.060610,0.043222,185.748067,32.000000,200.922344,186.908628,187.866738,170.267438,32.000000,165.032759,67.380562,59.169739,96.046480,63.905570,52.208728,42.493671,99.170384,21.149648,79.693748,59.575116,36.369420
51.442143,82.021105,139.230091,162.426832,97.669316,96.637437,29.158800,14.173573,138.742834,1.148403,81.179336,52.694451,160.699816,139.630801,158.763590,139.179540,79.011699,137.411751,-0.000610,0.002291,32.000000,-235.835606,139.401104,-0.221285,24.280977,0.691604,466739.763622,0.977449,40.041512,20.307179,2.693811,0.065022,0.045135,186.253487,32.000000,200.331645,186.618477,190.206707,170.653970,32.000000,165.039814,67.379532,59.149363,96.038893,63.905570,52.243295,42.493671,99.053599,21.149648,79.693969,59.577712,36.385414
51.916445,82.021105,139.271889,162.426832,97.700275,96.634885,29.168529,14.174429,138.693188,1.148687,81.254413,52.694333,160.705732,139.603600,158.798910,139.221956,78.986508,137.392366,-0.000612,0.002288,32.000000,-235.834422,139.282691,-0.221460,24.278591,0.694696,466796.857437,0.980508,40.131465,20.286490,2.698953,0.056463,0.039311,186.540242,32.000000,200.041652,187.265863,191.405701,169.868171,32.000000,165.214842,67.379838,59.155558,96.053643,63.905570,52.225877,42.493671,98.996830,21.149648,79.689006,59.567150,36.371474
51.730246,82.012004,139.228421,162.424874,97.797174,96.629848,29.133567,14.175714,138.742523,1.148664,81.317992,52.613748,160.726902,139.599990,158.709723,139.263007,79.012521,137.382550,-0.000612,0.002286,32.000000,-235.836088,139.367676,-0.221518,24.246883,0.696951,466919.467377,0.983107,40.281494,20.300012,2.706538,0.057986,0.037061,186.616306,32.000000,200.184286,187.766003,190.068588,169.304825,32.000000,166.195393,67.344589,59.159053,96.060636,63.905570,52.231802,42.493671,99.046479,21.149648,79.660726,59.564268,36.393778
52.264366,82.008695,139.332077,162.423475,97.830963,96.622574,29.178495,14.169577,138.780678,1.148386,81.315766,52.689156,160.691921,139.610819,158.688223,139.058851,79.006990,137.498354,-0.000612,0.002295,32.000000,-235.839930,139.469714,-0.221438,24.235003,0.689967,466718.102832,0.973020,39.804228,20.315899,2.682616,0.066248,0.041142,185.699862,32.000000,200.899937,187.768587,187.454536,169.414085,32.000000,166.209998,67.356222,59.176685,96.070510,63.905570,52.256684,42.493671,98.789582,21.149648,79.650496,59.567218,36.368686
52.349537,81.993527,139.292145,162.422076,97.858715,96.626396,29.155469,14.172432,138.740058,1.148095,81.292485,52.689086,160.651696,139.659022,158.737588,139.152973,79.018787,137.407345,-0.000611,0.002271,32.000000,-235.834781,139.332089,-0.221377,24.209774,0.693431,466726.487929,0.977919,39.982091,20.285175,2.691432,0.061572,0.040325,185.451942,32.000000,201.140062,187.567530,185.722614,169.624076,32.000000,165.520276,67.379947,59.201485,96.078860,63.905570,52.216438,42.493671,99.159506,21.149648,79.650580,59.575962,36.336771
51.620806,81.993527,139.299465,162.422076,97.838559,96.625156,29.162326,14.175571,138.788470,1.147794,81.235025,52.761586,160.691150,139.678148,158.767338,139.234832,79.023993,137.430563,-0.000610,0.002292,32.000000,-235.830494,139.400655,-0.221241,24.182026,0.686144,466435.269576,0.965509,39.443840,20.346274,2.665910,0.057000,0.039829,185.599058,32.000000,201.127050,186.937772,187.237310,170.251226,32.000000,165.403157,67.372850,59.192216,96.059004,63.905570,52.249671,42.493671,99.130395,21.149648,79.603141,59.568644,36.375582
51.731204,81.999594,139.343032,162.426832,97.806307,96.622599,29.140640,14.175000,138.809473,1.147787,81.171890,52.656243,160.678308,139.655229,158.745422,139.181782,78.963953,137.440929,-0.000609,0.002309,32.000000,-235.831556,139.296315,-0.221095,24.179666,0.685369,466369.735413,0.964567,39.343756,20.290809,2.660809,0.068159,0.041400,186.146962,32.000000,200.545552,186.688746,189.679263,170.406905,32.000000,164.993605,67.346144,59.176597,96.059302,63.905570,52.227231,42.493671,98.973375,21.149648,79.622068,59.567081,36.366338
51.608465,82.015038,139.282974,162.436905,97.750489,96.622617,29.156649,14.174572,138.779789,1.147534,81.189847,52.689115,160.771436,139.628864,158.815786,139.224869,78.969355,137.432502,-0.000608,0.002307,32.000000,-235.834279,139.439793,-0.221063,24.171667,0.697270,466714.647782,0.979110,40.073743,20.296745,2.698514,0.071503,0.044777,186.501437,32.000000,200.081090,187.041443,191.333703,170.112172,32.000000,165.126063,67.337293,59.174804,96.056950,63.905570,52.251554,42.493671,99.135945,21.149648,79.670352,59.567051,36.313734
51.744896,82.028276,139.278465,162.436905,97.717825,96.622632,29.159265,14.174858,138.885655,1.147497,81.285702,52.626212,160.764353,139.723110,158.765354,139.238356,78.986489,137.392794,-0.000607,0.002317,32.000000,-235.831371,139.287199,-0.221085,24.156010,0.695863,466765.629053,0.977560,39.968716,20.361760,2.693597,0.059520,0.040685,186.698679,32.000000,200.092246,187.698200,190.828074,169.469596,32.000000,166.103373,67.315297,59.183698,96.099924,63.905570,52.232544,42.493671,99.108737,21.149648,79.670498,59.573345,36.323125
51.675208,82.028276,139.289554,162.436905,97.720750,96.622653,29.144716,14.174144,138.764652,1.147548,81.333701,52.735306,160.741957,139.632188,158.740265,139.208143,79.016476,137.440073,-0.000607,0.002310,32.000000,-235.832740,139.422396,-0.220994,24.119661,0.697695,466835.490830,0.979580,40.107685,20.352316,2.698840,0.063563,0.039200,185.937760,32.000000,200.693249,187.812981,188.150004,169.354494,32.000000,166.261293,67.312558,59.193542,96.111620,63.905570,52.259639,42.493671,99.106118,21.149648,79.712120,59.552004,36.411973
51.751485,82.027724,139.357799,162.427952,97.706149,96.625190,29.206982,14.172432,138.778956,1.147579,81.313244,52.731320,160.701971,139.702740,158.742387,139.200400,79.021273,137.496311,-0.000607,0.002312,32.000000,-235.834453,139.374836,-0.221134,24.137232,0.696057,466752.754667,0.976723,39.983633,20.316123,2.691637,0.062094,0.031115,185.449393,32.000000,201.160639,187.770113,186.183166,169.516293,32.000000,166.031659,67.252876,59.186242,96.117130,63.905570,52.268941,42.493671,99.085720,21.149648,79.710668,59.572952,36.252619
51.930260,82.018623,139.296894,162.417040,97.702103,96.625174,29.152180,14.177426,138.785585,1.147859,81.211165,52.707401,160.675438,139.678535,158.785503,139.245814,79.036850,137.421971,-0.000606,0.002350,32.000000,-235.829294,139.327457,-0.220931,24.153047,0.698233,466733.201156,0.978641,40.053725,20.308826,2.695481,0.062531,0.037556,185.515466,32.000000,201.149590,187.068036,186.478319,170.183899,32.000000,165.307441,67.272201,59.167083,96.105433,63.905570,52.271701,42.493671,98.961453,21.149648,79.682483,59.561662,36.384386
52.251203,82.023036,139.384525,162.405848,97.687857,96.629303,29.151601,14.175428,138.777213,1.147857,81.140537,52.604366,160.688220,139.686162,158.779474,139.163467,79.021792,137.444132,-0.000604,0.002343,32.000000,-235.833259,139.317791,-0.220779,24.199572,0.696917,466698.677710,0.975017,39.976458,20.331011,2.692827,0.058571,0.038503,185.967103,32.000000,200.683225,186.748588,188.908769,170.436018,32.000000,165.044587,67.253468,59.187260,96.093886,63.905570,52.263096,42.493671,99.155588,21.149648,79.682664,59.577014,36.335524
51.572657,82.023036,139.241515,162.405848,97.660272,96.629319,29.166681,14.179710,138.783619,1.148098,81.236526,52.715369,160.719956,139.608880,158.818443,139.149658,78.979533,137.398299,-0.000604,0.002331,32.000000,-235.830617,139.377872,-0.220793,24.219530,0.693403,466569.580115,0.973181,39.787895,20.279766,2.682384,0.064767,0.037449,186.444134,32.000000,200.149719,186.918765,190.966406,170.437527,32.000000,165.016901,67.278620,59.184914,96.143425,63.905570,52.256904,42.493671,99.152307,21.149648,79.696670,59.565537,36.398473
51.811304,82.018072,139.335798,162.405289,97.614791,96.624235,29.165147,14.175143,138.746365,1.148060,81.323473,52.620812,160.745063,139.715076,158.793871,139.152588,79.011487,137.375776,-0.000606,0.002305,32.000000,-235.833381,139.374611,-0.220708,24.285357,0.687687,466464.505001,0.966765,39.471313,20.305458,2.667585,0.055699,0.035692,186.661597,32.000000,200.052546,187.570832,191.262201,169.568913,32.000000,165.746287,67.262713,59.189449,96.156646,63.905570,52.268236,42.493671,98.784688,21.149648,79.681357,59.562881,36.389302
51.777011,82.037101,139.203693,162.411164,97.638752,96.621990,29.137893,14.174715,138.758522,1.147743,81.346990,52.631430,160.742926,139.627049,158.733323,139.070508,79.029483,137.402119,-0.000605,0.002264,32.000000,-235.833973,139.353788,-0.220663,24.248667,0.696712,466876.934803,0.980068,40.151762,20.325722,2.699910,0.060082,0.036942,186.264246,32.000000,200.567667,187.765795,188.920078,169.550295,32.000000,166.296898,67.243279,59.195887,96.180737,63.905570,52.251577,42.493671,99.022672,21.149648,79.741030,59.574791,36.433543
51.920730,82.035446,139.287666,162.407247,97.697945,96.620125,29.157439,14.174715,138.648855,1.147735,81.351870,52.694131,160.701476,139.671746,158.739630,139.211647,79.032768,137.431829,-0.000604,0.002264,32.000000,-235.832989,139.381362,-0.220872,24.300306,0.691621,466668.988868,0.975161,39.906705,20.282957,2.689293,0.054013,0.031614,185.692079,32.000000,200.953370,187.971771,186.723322,169.419152,32.000000,166.070343,67.240255,59.192414,96.181543,63.905570,52.290138,42.493671,99.106461,21.149648,79.741391,59.566215,36.390990
51.526990,82.035446,139.201532,162.407247,97.714633,96.622651,29.152290,14.172432,138.776014,1.147686,81.240294,52.701756,160.644690,139.611553,158.753930,139.161448,79.044910,137.394449,-0.000604,0.002262,32.000000,-235.834781,139.381199,-0.220930,24.296818,0.692536,466666.425476,0.976797,39.960181,20.277606,2.688523,0.070416,0.041673,185.458787,32.000000,201.197484,187.194636,186.156671,170.141549,32.000000,165.384290,67.236070,59.202059,96.172115,63.905570,52.259313,42.493671,99.159765,21.149648,79.736568,59.576768,36.348143
51.644936,82.023036,139.276755,162.400812,97.675754,96.627668,29.155002,14.168721,138.741414,1.147813,81.155735,52.707630,160.694096,139.615835,158.779335,139.114060,79.038364,137.478399,-0.000604,0.002236,32.000000,-235.839966,139.415016,-0.220694,24.332538,0.689287,466578.723694,0.973188,39.814272,20.288578,2.682699,0.061876,0.037940,185.847954,32.000000,201.013980,186.683500,188.501512,170.530813,32.000000,165.128648,67.235829,59.211483,96.159254,63.905570,52.296721,42.493671,98.713255,21.149648,79.698070,59.552388,36.391503
52.155360,82.001524,139.256033,162.401931,97.694891,96.635326,29.143908,14.173573,138.702465,1.147656,81.171316,52.735548,160.717760,139.688222,158.818879,139.137654,79.019612,137.472803,-0.000605,0.002246,32.000000,-235.831508,139.371736,-0.220697,24.306810,0.694966,466762.917283,0.981456,40.210211,20.258498,2.701527,0.059204,0.038129,186.502329,32.000000,200.151075,186.954239,190.589233,170.586027,32.000000,164.732963,67.248296,59.192126,96.186353,63.905570,52.285091,42.493671,98.796383,21.149648,79.631036,59.573867,36.420483
51.829537,81.999870,139.182906,162.412004,97.741463,96.634160,29.136143,14.176427,138.751899,1.147866,81.227025,52.647762,160.750641,139.633655,158.800217,139.126981,78.983488,137.372979,-0.000604,0.002273,32.000000,-235.830949,139.319279,-0.220576,24.342582,0.692543,466726.269391,0.978956,40.078954,20.305327,2.696813,0.060782,0.044891,186.640248,32.000000,200.130177,187.280282,191.711797,169.776991,32.000000,165.615055,67.192707,59.191484,96.196015,63.905570,52.295676,42.493671,99.030364,21.149648,79.631051,59.573345,36.395245
51.479232,81.999870,139.203555,162.412004,97.765272,96.630365,29.159176,14.173716,138.801978,1.147816,81.304773,52.641477,160.723655,139.562594,158.707976,139.114491,78.980702,137.509512,-0.000603,0.002286,32.000000,-235.834808,139.296989,-0.220353,24.308829,0.685451,466517.905507,0.968959,39.545501,20.321394,2.670023,0.069151,0.040879,186.461687,32.000000,200.376091,187.700228,189.940425,169.481724,32.000000,166.274857,67.150328,59.184847,96.202541,63.905570,52.274037,42.493671,99.164123,21.149648,79.625881,59.551040,36.437871
51.637633,82.005385,139.202731,162.408926,97.747828,96.629108,29.153496,14.170434,138.701123,1.147736,81.333277,52.655575,160.685410,139.598951,158.717496,139.101104,78.985262,137.336949,-0.000603,0.002275,32.000000,-235.841860,139.315896,-0.220074,24.304686,0.688976,466736.384223,0.975816,39.870193,20.309612,2.685397,0.055473,0.028959,185.641883,32.000000,200.931802,187.856159,187.452709,169.238108,32.000000,165.984847,67.149189,59.185798,96.165549,63.905570,52.312042,42.493671,98.708841,21.149648,79.643143,59.576729,36.405736
51.837881,82.010350,139.291273,162.407807,97.750453,96.625280,29.156129,14.170576,138.703554,1.147700,81.328184,52.597890,160.652327,139.586860,158.716365,139.117708,79.019116,137.372025,-0.000603,0.002271,32.000000,-235.840242,139.273454,-0.219909,24.273031,0.695352,466898.475943,0.982204,40.222817,20.377914,2.704072,0.060861,0.038351,185.492994,32.000000,201.185771,187.292013,185.991031,169.927546,32.000000,165.558926,67.179998,59.211438,96.149636,63.905570,52.314765,42.493671,98.952625,21.149648,79.658717,59.573129,36.312486
