OSU 80 Ton Compressor Load Stand
51.809235,82.008143,139.176855,162.404729,97.786223,96.624030,29.160812,14.181565,138.722714,1.147648,81.234004,52.569893,160.702386,139.603721,158.758252,139.067742,79.045950,137.393624,-0.000603,0.002274,32.000000,-235.826795,139.200905,-0.220153,24.245389,0.693046,466810.420229,0.979129,40.068656,20.290543,2.695761,0.054034,0.028497,185.639990,32.000000,201.259798,186.809336,187.517619,170.513724,32.000000,165.191207,67.166741,59.205620,96.079735,63.905570,52.325647,42.493671,99.102526,21.149648,79.658817,59.562626,36.375069
51.522073,82.008143,139.307267,162.404729,97.833525,96.620695,29.169930,14.172432,138.618297,1.147903,81.225743,52.646202,160.710201,139.618730,158.764579,139.078818,79.003130,137.414854,-0.000603,0.002280,32.000000,-235.841665,139.237620,-0.220143,24.188347,0.691335,466637.289932,0.974912,39.872296,20.273528,2.687056,0.061348,0.038024,186.234085,32.000000,200.424343,186.826764,189.948182,170.319126,32.000000,164.712504,67.197462,59.192922,96.072763,63.905570,52.328384,42.493671,99.131475,21.149648,79.652006,59.569756,36.383506
52.247682,82.019175,139.216688,162.396056,97.820253,96.623213,29.166124,14.170006,138.705435,1.147910,81.282989,52.641990,160.699339,139.597871,158.783836,139.079978,79.001811,137.394308,-0.000603,0.002268,32.000000,-235.835895,139.306657,-0.220126,24.155381,0.691960,466593.350657,0.975322,39.898854,20.257062,2.686333,0.051833,0.035642,186.566389,32.000000,200.120263,187.114448,191.458639,169.979204,32.000000,165.272851,67.198338,59.165223,96.068652,63.905570,52.306216,42.493671,98.726942,21.149648,79.686612,59.562685,36.359075
51.774261,82.030482,139.227114,162.407807,97.791988,96.623725,29.175725,14.170719,138.679999,1.147970,81.345882,52.610216,160.727453,139.539206,158.693695,139.056734,78.977053,137.294139,-0.000603,0.002262,32.000000,-235.833543,139.283876,-0.219912,24.125509,0.698640,466798.592620,0.980879,40.187869,20.310070,2.703837,0.059949,0.029927,186.619459,32.000000,200.333942,187.658321,190.248506,169.544962,32.000000,165.928384,67.198250,59.173121,96.070539,63.905570,52.304738,42.493671,98.964909,21.149648,79.722152,59.570366,36.312560
51.498319,82.036825,139.163744,162.413403,97.819132,96.619860,29.161420,14.173002,138.749128,1.148271,81.365418,52.628580,160.671500,139.599726,158.682827,139.014687,79.051783,137.360086,-0.000603,0.002275,32.000000,-235.836669,139.276206,-0.219639,24.107230,0.688088,466468.109648,0.966284,39.470966,20.301528,2.664552,0.059758,0.036016,185.960520,32.000000,200.714315,188.035785,187.704223,169.093169,32.000000,166.062769,67.204977,59.192943,96.060897,63.905570,52.320384,42.493671,98.926436,21.149648,79.722448,59.570326,36.349684
52.276021,82.036825,139.294373,162.413403,97.887473,96.616022,29.146224,14.173430,138.724713,1.148377,81.361032,52.696420,160.616809,139.585146,158.721085,139.066453,79.023136,137.314644,-0.000603,0.002280,32.000000,-235.836076,139.241392,-0.219364,24.135292,0.696233,466762.940911,0.975588,39.956327,20.278196,2.689118,0.061667,0.040580,185.389737,32.000000,201.127953,187.676933,186.062326,169.581042,32.000000,165.639478,67.258899,59.163320,96.079100,63.905570,52.331219,42.493671,98.689574,21.149648,79.742618,59.571428,36.391430
51.669988,82.034619,139.130412,162.406128,97.922330,96.611276,29.141801,14.167580,138.600534,1.148471,81.230346,52.648823,160.634558,139.552543,158.746788,139.113081,79.033637,137.263085,-0.000602,0.002283,32.000000,-235.841927,139.248431,-0.219099,24.219818,0.700666,466752.201786,0.981716,40.240512,20.235129,2.702297,0.075094,0.046114,185.469632,32.000000,201.310563,186.890844,186.901478,170.240804,32.000000,165.197297,67.266897,59.187788,96.052359,63.905570,52.301758,42.493671,99.172953,21.149648,79.736071,59.563993,36.395465
51.731172,82.023863,139.214306,162.411724,97.928228,96.606174,29.205221,14.175000,138.654207,1.148735,81.186087,52.615634,160.675674,139.558169,158.768406,139.028582,79.033702,137.289442,-0.000602,0.002263,32.000000,-235.834343,139.207557,-0.218950,24.230230,0.688612,466401.363719,0.966345,39.460342,20.241958,2.664594,0.060055,0.035870,186.117206,32.000000,200.597902,186.873050,189.432552,170.311384,32.000000,165.000926,67.295357,59.177855,96.059669,63.905570,52.310918,42.493671,98.990376,21.149648,79.702779,59.581184,36.232736
52.232035,82.032964,139.160909,162.416480,98.000223,96.602304,29.149808,14.170291,138.714383,1.148857,81.214788,52.667778,160.737088,139.618221,158.837122,139.081893,79.031477,137.407000,-0.000602,0.002299,32.000000,-235.838888,139.247390,-0.218919,24.322519,0.694535,466654.805018,0.978746,40.065321,20.206697,2.692674,0.064552,0.040835,186.529806,32.000000,200.102283,187.088554,191.182681,170.199160,32.000000,165.101914,67.340051,59.170864,96.066345,63.905570,52.314113,42.493671,99.182167,21.149648,79.703011,59.575332,36.352839
51.530940,82.032964,139.210982,162.416480,97.998039,96.601042,29.140840,14.175856,138.682031,1.148952,81.272847,52.669770,160.687545,139.561961,158.729434,139.102616,78.998140,137.342535,-0.000603,0.002295,32.000000,-235.830536,139.225055,-0.218729,24.299178,0.693681,466586.346891,0.975290,39.993019,20.219292,2.691111,0.056767,0.040832,186.695518,32.000000,200.155427,187.612962,191.139831,169.646803,32.000000,165.859633,67.321823,59.170532,96.090013,63.905570,52.314575,42.493671,99.101349,21.149648,79.731758,59.569235,36.324225
51.784067,82.044271,139.142153,162.415081,97.975703,96.597217,29.127789,14.171575,138.661569,1.148961,81.331610,52.678483,160.748662,139.525544,158.684809,139.139894,79.039815,137.385267,-0.000602,0.002289,32.000000,-235.837440,139.271027,-0.218557,24.302063,0.683187,466338.046671,0.966963,39.500370,20.277953,2.664283,0.059482,0.043007,186.023588,32.000000,200.515217,187.946846,188.620337,169.171188,32.000000,166.077436,67.330805,59.187169,96.080965,63.905570,52.283639,42.493671,98.963218,21.149648,79.767468,59.570297,36.308818
52.131138,82.036549,139.239677,162.411444,97.918329,96.595863,29.147463,14.174429,138.737316,1.149006,81.371732,52.617662,160.673537,139.504256,158.730089,139.097929,79.048717,137.347801,-0.000603,0.002288,32.000000,-235.831963,139.261318,-0.218346,24.271982,0.694724,466738.778652,0.981534,40.203747,20.280347,2.701503,0.073396,0.045272,185.613829,32.000000,201.001086,187.805372,186.600380,169.477236,32.000000,165.880248,67.377907,59.193960,96.121904,63.905570,52.331194,42.493671,98.761671,21.149648,79.743755,59.557118,36.409405
52.326999,82.044271,139.149352,162.415081,97.907486,96.593220,29.146467,14.178282,138.653077,1.149230,81.293949,52.691038,160.675733,139.537635,158.729276,139.028279,79.053103,137.351001,-0.000604,0.002296,32.000000,-235.832372,139.250160,-0.218367,24.239357,0.690424,466532.866625,0.976757,39.960263,20.259184,2.686968,0.078549,0.042039,185.474928,32.000000,201.178991,187.043921,186.088015,170.089355,32.000000,165.420559,67.376176,59.169934,96.057764,63.905570,52.290648,42.493671,99.073603,21.149648,79.744111,59.574555,36.295832
52.140309,82.044271,139.193367,162.415081,97.883460,96.593076,29.141408,14.170291,138.663227,1.149215,81.205951,52.565929,160.665464,139.489514,158.746113,139.067551,79.020914,137.345458,-0.000605,0.002295,32.000000,-235.836921,139.291116,-0.218154,24.186904,0.686498,466328.550082,0.969017,39.604734,20.232297,2.670950,0.057642,0.044791,185.877864,32.000000,200.719843,186.851685,188.476831,170.323952,32.000000,164.686646,67.390196,59.165177,96.014111,63.905570,52.317645,42.493671,98.734629,21.149648,79.768660,59.571339,36.416962
52.207195,82.043720,139.187639,162.418998,97.891550,96.594266,29.149545,14.172432,138.635458,1.149420,81.229513,52.600233,160.692412,139.490839,158.763705,139.036118,78.996263,137.268753,-0.000606,0.002284,32.000000,-235.830519,139.227178,-0.218386,24.125798,0.683996,466220.679806,0.965104,39.416962,20.229448,2.659227,0.060893,0.038079,186.396353,32.000000,200.184735,186.866933,190.673251,170.307034,32.000000,164.892834,67.425860,59.136881,96.010869,63.905570,52.296512,42.493671,98.995634,21.149648,79.767364,59.569530,36.291797
51.643010,82.037652,139.178511,162.417040,97.926951,96.600610,29.174735,14.170434,138.749011,1.149804,81.206443,52.648265,160.710160,139.513799,158.735522,139.021408,78.995140,137.380045,-0.000607,0.002278,32.000000,-235.841204,139.179169,-0.218630,24.110115,0.688526,466370.994752,0.969023,39.603289,20.258977,2.669592,0.067718,0.050784,186.648458,32.000000,200.134473,187.383597,191.334559,169.609217,32.000000,165.751947,67.384325,59.125199,96.005741,63.905570,52.318212,42.493671,98.993269,21.149648,79.748820,59.570897,36.376536
51.906145,82.021657,139.188386,162.414522,97.993479,96.600630,29.148174,14.170719,138.627372,1.149859,81.325557,52.687049,160.690413,139.530561,158.710453,139.026094,79.008254,137.309810,-0.000608,0.002293,32.000000,-235.840263,139.170807,-0.218443,24.109931,0.689229,466387.540951,0.967416,39.535923,20.246794,2.666062,0.056997,0.040716,186.411472,32.000000,200.448024,187.864958,189.166615,169.206046,32.000000,165.963158,67.361629,59.153982,95.998875,63.905570,52.300465,42.493671,98.958615,21.149648,79.749186,59.573827,36.328701
51.683681,82.021657,139.203506,162.414522,97.975660,96.598061,29.135357,14.175143,138.693085,1.149859,81.331635,52.631695,160.679709,139.574135,158.681635,139.082996,79.017674,137.371695,-0.000608,0.002280,32.000000,-235.828955,139.229563,-0.218406,24.091127,0.698285,466692.621157,0.978094,40.095511,20.301354,2.695012,0.060868,0.052425,185.731076,32.000000,200.930456,187.917078,187.073043,169.191974,32.000000,166.189540,67.354356,59.166394,96.006505,63.905570,52.333047,42.493671,98.968511,21.149648,79.699436,59.574624,36.248437
52.093392,82.024966,139.178919,162.414802,97.978870,96.596779,29.142944,14.178711,138.633729,1.150247,81.208370,52.672949,160.629808,139.389291,158.726954,139.020721,79.015968,137.246465,-0.000609,0.002302,32.000000,-235.827846,139.219914,-0.218340,24.164088,0.694281,466517.479128,0.973565,39.815108,20.254521,2.681540,0.058337,0.036354,185.456764,32.000000,201.312853,187.122326,185.593169,170.042355,32.000000,165.365486,67.351551,59.146748,95.998388,63.905570,52.298875,42.493671,98.910708,21.149648,79.710005,59.575657,36.364284
51.641388,82.006213,139.100145,162.409486,97.955264,96.590421,29.171089,14.171861,138.640935,1.150604,81.197541,52.626626,160.675653,139.476239,158.763486,139.016968,79.064555,137.344743,-0.000609,0.002295,32.000000,-235.837810,139.251570,-0.218143,24.201827,0.698292,466598.423233,0.978516,40.038580,20.274811,2.693374,0.066841,0.041800,185.709128,32.000000,200.997679,186.912696,187.988766,170.223143,32.000000,164.839209,67.396483,59.161017,95.981223,63.905570,52.299535,42.493671,98.981973,21.149648,79.651613,59.569874,36.348510
51.708422,82.014486,139.183202,162.419558,97.930278,96.586407,29.135036,14.170576,138.675116,1.150214,81.180869,52.705749,160.719359,139.532049,158.754165,139.053657,79.003804,137.313095,-0.000609,0.002280,32.000000,-235.838931,139.190733,-0.218222,24.271929,0.689804,466396.040833,0.969911,39.630890,20.216383,2.671719,0.053652,0.037037,186.353198,32.000000,200.408317,186.772765,190.399596,170.324994,32.000000,165.096224,67.421149,59.145995,95.973573,63.905570,52.308904,42.493671,99.093880,21.149648,79.651673,59.569461,36.384093
51.613353,82.014486,139.146252,162.419558,97.951392,96.580796,29.140265,14.175428,138.653982,1.150136,81.263714,52.647412,160.749274,139.511617,158.761166,139.105284,78.988919,137.320233,-0.000611,0.002270,32.000000,-235.833915,139.164584,-0.218273,24.297578,0.695140,466477.008084,0.978071,40.065704,20.214991,2.693579,0.064746,0.045335,186.667474,32.000000,200.084744,187.218184,191.611251,169.982544,32.000000,165.469709,67.447611,59.138252,96.003263,63.905570,52.316168,42.493671,99.017945,21.149648,79.677655,59.571162,36.282186
52.101200,82.034895,139.210325,162.422076,97.954629,96.581983,29.138699,14.179995,138.671460,1.150265,81.316143,52.717441,160.723751,139.485842,158.717870,139.030806,79.008602,137.235343,-0.000611,0.002267,32.000000,-235.831479,139.199988,-0.218270,24.306128,0.692520,466545.850580,0.977884,40.006519,20.260547,2.691693,0.063824,0.063749,186.543478,32.000000,200.198218,187.792918,190.211706,169.346382,32.000000,165.883993,67.430590,59.142499,96.002839,63.905570,52.332885,42.493671,98.870011,21.149648,79.741671,59.562940,36.304930
51.714076,82.038204,139.071089,162.431589,98.004021,96.585767,29.164563,14.171575,138.633458,1.150161,81.326544,52.592229,160.696606,139.571383,158.700833,138.952632,78.979694,137.359639,-0.000611,0.002285,32.000000,-235.838751,139.188632,-0.218242,24.248772,0.693001,466593.551679,0.979605,40.102209,20.278859,2.695935,0.055297,0.051380,185.832198,32.000000,200.817440,187.822500,187.762778,169.263511,32.000000,166.212296,67.441740,59.133163,95.985759,63.905570,52.297631,42.493671,98.943404,21.149648,79.752358,59.568389,36.280645
51.667471,82.018899,139.106428,162.438024,98.015832,96.583440,29.198550,14.169292,138.687561,1.150580,81.350275,52.672464,160.673021,139.525708,158.728441,138.966646,79.021306,137.331400,-0.000613,0.002304,32.000000,-235.842510,139.185696,-0.218102,24.231069,0.685730,466346.440862,0.969769,39.633010,20.218407,2.671922,0.063460,0.038407,185.502296,32.000000,201.171757,187.329873,186.044717,169.715231,32.000000,165.642478,67.480139,59.146304,96.008456,63.905570,52.347410,42.493671,98.918564,21.149648,79.752730,59.575794,36.378590
51.575719,82.018899,139.108417,162.438024,98.018272,96.582764,29.184393,14.173002,138.698135,1.150788,81.238334,52.689169,160.657093,139.537085,158.765984,139.049564,79.012145,137.266059,-0.000615,0.002338,32.000000,-235.834374,139.230196,-0.217986,24.179220,0.692561,466614.888303,0.976828,40.024550,20.307004,2.689231,0.057516,0.035832,185.533389,32.000000,201.129675,186.949964,187.080861,170.194696,32.000000,164.906851,67.501211,59.127233,95.987794,63.905570,52.317467,42.493671,99.022398,21.149648,79.692617,59.569343,36.373381
51.515461,82.028827,139.140445,162.439703,97.999621,96.579025,29.164511,14.176998,138.644764,1.150859,81.176676,52.646870,160.695497,139.454950,158.813144,138.989672,79.054166,137.298459,-0.000615,0.002307,32.000000,-235.831198,139.172681,-0.217989,24.114494,0.693906,466525.419063,0.976576,40.052133,20.251835,2.692341,0.056971,0.035148,186.141372,32.000000,200.409730,186.760627,189.892474,170.356246,32.000000,165.087951,67.537067,59.131083,96.005256,63.905570,52.346191,42.493671,99.041476,21.149648,79.723875,59.572657,36.325179
51.713801,82.026621,139.062740,162.435506,97.997540,96.575316,29.139518,14.173430,138.607692,1.150869,81.208522,52.553475,160.745098,139.458234,158.808979,139.056022,79.011606,137.355454,-0.000616,0.002289,32.000000,-235.833454,139.160466,-0.217970,24.116015,0.696800,466583.547291,0.978928,40.144538,20.229618,2.697169,0.054734,0.034847,186.479400,32.000000,200.110605,186.981480,191.259734,170.132835,32.000000,165.430928,67.563678,59.107519,96.023503,63.905570,52.303980,42.493671,98.961983,21.149648,79.717257,59.563412,36.384900
51.559223,82.031309,139.079683,162.436625,98.006477,96.571430,29.150269,14.174144,138.642564,1.151150,81.339277,52.624199,160.714155,139.468735,158.757991,139.033756,79.006097,137.263283,-0.000615,0.002289,32.000000,-235.832904,139.232479,-0.217919,24.119818,0.699755,466530.839133,0.980824,40.215222,20.203156,2.700945,0.056264,0.036446,186.632207,32.000000,200.108984,187.688012,190.833627,169.488682,32.000000,165.722631,67.557721,59.139755,96.040647,63.905570,52.354015,42.493671,98.977857,21.149648,79.717516,59.561219,36.299941
51.545104,82.031309,139.100298,162.436625,98.009744,96.567761,29.161698,14.173859,138.651922,1.150947,81.365875,52.563812,160.707269,139.543325,158.712653,139.002505,78.997240,137.322418,-0.000614,0.002255,32.000000,-235.834173,139.110314,-0.217940,24.114888,0.696238,466490.996809,0.977540,40.013244,20.273083,2.689084,0.066420,0.029930,185.945518,32.000000,200.593697,187.973847,188.057001,169.254977,32.000000,166.256466,67.516390,59.107674,96.016256,63.905570,52.323012,42.493671,99.064532,21.149648,79.732464,59.574044,36.350051
52.345974,82.048408,139.047898,162.435226,98.015817,96.565244,29.170806,14.174572,138.622726,1.151260,81.340561,52.642008,160.667777,139.526257,158.737127,139.019516,79.035307,137.311704,-0.000615,0.002245,32.000000,-235.839852,139.162749,-0.218067,24.166291,0.698566,466563.661592,0.980329,40.173575,20.234332,2.697474,0.062469,0.032913,185.524366,32.000000,201.167721,187.639874,186.203555,169.560863,32.000000,166.158661,67.542170,59.154312,96.070504,63.905570,52.341478,42.493671,99.081968,21.149648,79.786285,59.570670,36.373381
52.149271,82.048960,139.037088,162.434946,97.998740,96.565262,29.198066,14.172860,138.605814,1.151541,81.249316,52.617229,160.625374,139.489146,158.733815,139.100108,79.029800,137.221352,-0.000616,0.002252,32.000000,-235.836647,139.240169,-0.218058,24.215648,0.699004,466570.269378,0.980198,40.187810,20.271588,2.698613,0.052452,0.033904,185.542204,32.000000,201.025197,187.099330,186.618207,170.160562,32.000000,164.971769,67.549332,59.134644,96.021619,63.905570,52.302593,42.493671,98.714823,21.149648,79.788481,59.576797,36.394951
51.685268,82.033240,139.117063,162.418439,97.986543,96.565273,29.146481,14.173288,138.688124,1.151616,81.128629,52.583383,160.635941,139.480603,158.763247,139.006008,78.998689,137.260958,-0.000617,0.002278,32.000000,-235.834744,139.229992,-0.217890,24.245336,0.685070,466114.166905,0.963650,39.402188,20.228376,2.656325,0.058596,0.040530,185.984249,32.000000,200.590687,186.863177,189.226227,170.274535,32.000000,164.979612,67.551873,59.099377,96.003585,63.905570,52.360726,42.493671,99.006686,21.149648,79.788957,59.570887,36.372428
51.552215,82.033240,139.120591,162.418439,97.953734,96.560200,29.143988,14.168578,138.602023,1.151669,81.198530,52.598004,160.719753,139.434785,158.821254,139.094849,78.994541,137.262452,-0.000618,0.002256,32.000000,-235.842404,139.205377,-0.217516,24.269936,0.686588,466220.826079,0.966695,39.599022,20.190488,2.666137,0.059924,0.033443,186.503401,32.000000,200.117128,186.949582,191.091355,170.379440,32.000000,165.231431,67.599290,59.109864,96.063937,63.905570,52.338424,42.493671,99.047722,21.149648,79.740181,59.569471,36.344841
51.425353,82.028827,139.085450,162.412004,97.942661,96.557668,29.135182,14.172289,138.619299,1.151784,81.243730,52.530404,160.721336,139.463943,158.770465,139.059281,78.970797,137.238085,-0.000619,0.002264,32.000000,-235.833776,139.136808,-0.217581,24.279115,0.693177,466487.815889,0.977805,40.048566,20.240622,2.691619,0.056641,0.036605,186.734905,32.000000,200.030288,187.630407,191.336547,169.688028,32.000000,165.670546,67.595216,59.136015,96.080105,63.905570,52.351650,42.493671,98.900749,21.149648,79.726694,59.568133,36.183800
51.479182,82.029103,139.062246,162.409765,97.906813,96.555156,29.174996,14.169863,138.653646,1.151907,81.306796,52.568588,160.711008,139.458255,158.737503,139.057507,78.978229,137.218355,-0.000620,0.002277,32.000000,-235.836858,139.222161,-0.217641,24.283783,0.694487,466536.800448,0.980575,40.182571,20.245489,2.698635,0.065235,0.035047,186.192014,32.000000,200.361541,187.901679,189.092414,169.244166,32.000000,166.154747,67.602093,59.125727,96.053575,63.905570,52.319872,42.493671,99.102952,21.149648,79.727837,59.570454,36.408304
51.986318,82.028276,139.058285,162.410045,97.903555,96.550084,29.183769,14.175000,138.619558,1.151950,81.311719,52.616284,160.681448,139.493734,158.741787,139.002016,79.014397,137.338577,-0.000622,0.002256,32.000000,-235.834179,139.212615,-0.217647,24.234400,0.695959,466624.871579,0.983459,40.306174,20.257528,2.704609,0.054491,0.031751,185.695473,32.000000,201.019141,187.819980,186.796186,169.497319,32.000000,166.172700,67.613065,59.123360,96.018993,63.905570,52.385356,42.493671,98.910163,21.149648,79.728120,59.577171,36.308011
51.751329,82.028276,139.073010,162.410045,97.916764,96.545066,29.146803,14.176570,138.666074,1.151667,81.269369,52.567823,160.635999,139.492367,158.764436,139.040256,79.016385,137.297215,-0.000622,0.002258,32.000000,-235.832937,139.228053,-0.217747,24.239409,0.694868,466572.537827,0.980978,40.252102,20.240618,2.701330,0.061967,0.049446,185.500464,32.000000,201.126499,187.149868,186.110025,170.055815,32.000000,165.132703,67.643069,59.120882,96.018124,63.905570,52.324296,42.493671,98.951528,21.149648,79.725811,59.576247,36.275656
52.241320,82.028552,139.062141,162.414522,97.896107,96.545118,29.210027,14.174429,138.600029,1.151590,81.193161,52.649012,160.678223,139.436395,158.800728,139.014647,79.032632,137.249530,-0.000622,0.002252,32.000000,-235.831471,139.154775,-0.217488,24.208777,0.688490,466231.026693,0.970258,39.741371,20.262189,2.674902,0.061479,0.048030,185.862649,32.000000,200.783774,186.862524,188.339716,170.344646,32.000000,164.879719,67.637375,59.150019,96.001850,63.905570,52.347386,42.493671,98.985571,21.149648,79.726949,59.571172,36.323418
51.659507,82.018347,139.104298,162.418719,97.874078,96.544933,29.163882,14.176998,138.622210,1.151526,81.203520,52.590667,160.697573,139.473383,158.781313,139.020964,79.001630,137.278217,-0.000624,0.002235,32.000000,-235.832837,139.168275,-0.217617,24.180138,0.691953,466318.691903,0.976225,39.977166,20.240340,2.687332,0.058452,0.026050,186.502033,32.000000,200.301584,186.699539,190.566015,170.560877,32.000000,165.237857,67.627585,59.125837,96.006470,63.905570,52.341154,42.493671,98.988210,21.149648,79.695322,59.575067,36.345869
51.550933,82.007592,139.030679,162.413403,97.849353,96.544910,29.157458,14.179852,138.577504,1.151560,81.277887,52.556161,160.702282,139.521097,158.828234,138.939721,78.976957,137.339512,-0.000626,0.002252,32.000000,-235.826540,139.172924,-0.217735,24.148405,0.685340,466047.697773,0.964202,39.486690,20.201191,2.661919,0.056055,0.028433,186.646883,32.000000,199.971363,187.453536,191.547018,169.744820,32.000000,165.388523,67.606999,59.134046,96.032196,63.905570,52.354827,42.493671,98.925475,21.149648,79.695501,59.551129,36.379398
51.712698,82.007592,139.208821,162.413403,97.835056,96.539881,29.157849,14.173573,138.603095,1.151169,81.318547,52.603323,160.686216,139.519060,158.716797,138.870533,78.970800,137.274466,-0.000628,0.002232,32.000000,-235.835278,139.183124,-0.217579,24.125090,0.695196,466378.035686,0.977509,40.059597,20.245972,2.692714,0.060097,0.032052,186.574625,32.000000,200.282176,187.866839,189.664212,169.356359,32.000000,165.989766,67.570072,59.128271,95.996765,63.905570,52.386902,42.493671,98.961061,21.149648,79.661980,59.575175,36.277637
51.898664,82.029103,139.043218,162.427112,97.855445,96.534817,29.178452,14.176285,138.600413,1.150909,81.324304,52.591416,160.696624,139.447059,158.709518,139.020577,78.997958,137.225103,-0.000629,0.002212,32.000000,-235.831092,139.185020,-0.217662,24.081607,0.697380,466464.611386,0.979932,40.158215,20.300077,2.696958,0.062336,0.038843,185.789798,32.000000,201.010473,187.740859,187.223364,169.493239,32.000000,166.471120,67.541643,59.151258,96.003674,63.905570,52.349580,42.493671,99.091282,21.149648,79.729382,59.566894,36.236331
51.433722,82.019451,139.170424,162.425993,97.875663,96.534848,29.163450,14.176855,138.608666,1.151195,81.277824,52.575418,160.635227,139.446325,158.759517,138.993441,79.016300,137.277748,-0.000630,0.002196,32.000000,-235.833471,139.131096,-0.217749,24.117799,0.696451,466370.672304,0.976544,39.995326,20.275000,2.691966,0.058313,0.032771,185.634766,32.000000,201.025716,187.389454,185.868017,169.862645,32.000000,165.155385,67.556076,59.145660,95.979387,63.905570,52.375546,42.493671,99.125004,21.149648,79.699485,59.573985,36.362156
51.644919,82.013383,139.081889,162.429910,97.884575,96.532354,29.148166,14.179424,138.646210,1.151094,81.208679,52.590332,160.658377,139.443347,158.788749,139.069350,79.012175,137.311822,-0.000630,0.002222,32.000000,-235.828116,139.122733,-0.217488,24.095585,0.694008,466230.742038,0.972062,39.830058,20.224131,2.679129,0.059510,0.036059,185.737905,32.000000,201.089332,186.768277,187.753260,170.414672,32.000000,164.905933,67.535509,59.146744,95.951584,63.905570,52.347895,42.493671,98.680325,21.149648,79.699674,59.565783,36.362156
52.153012,82.013383,139.164088,162.429910,97.892005,96.532376,29.180632,14.173716,138.599969,1.151145,81.193697,52.574227,160.708118,139.478910,158.779825,139.054352,78.985146,137.266610,-0.000630,0.002223,32.000000,-235.834644,139.165809,-0.217527,24.111872,0.700737,466415.490333,0.982078,40.288345,20.231077,2.705821,0.055048,0.036936,186.418702,32.000000,200.385070,186.662305,189.984227,170.606489,32.000000,164.873376,67.585994,59.151921,95.949633,63.905570,52.376603,42.493671,98.713958,21.149648,79.680854,59.572854,36.319016
51.769556,82.005937,139.163197,162.429350,97.868129,96.531392,29.151425,14.171718,138.593395,1.151546,81.205811,52.556798,160.735263,139.498934,158.774252,139.053169,78.969461,137.241105,-0.000630,0.002207,32.000000,-235.836314,139.143416,-0.217437,24.130781,0.697648,466299.531336,0.978197,40.069319,20.251564,2.693041,0.055404,0.031435,186.778088,32.000000,200.058287,187.105261,191.516311,170.020168,32.000000,165.287053,67.599814,59.130151,95.952771,63.905570,52.345620,42.493671,98.992582,21.149648,79.657678,59.568753,36.345062
51.757533,81.994078,139.085083,162.425154,97.803556,96.525083,29.153195,14.175856,138.543926,1.151590,81.315917,52.592612,160.759440,139.457560,158.714456,139.020474,79.004268,137.327843,-0.000629,0.002216,32.000000,-235.834470,139.223260,-0.217457,24.206758,0.689839,466098.052926,0.966784,39.559707,20.256882,2.668381,0.061979,0.040053,185.936387,32.000000,200.833496,187.746782,187.936199,169.462732,32.000000,166.248700,67.625745,59.177783,95.977249,63.905570,52.363155,42.493671,99.016768,21.149648,79.620639,59.571634,36.387321
51.652002,81.987184,139.110907,162.429350,97.783469,96.518746,29.152137,14.175000,138.668917,1.151493,81.315917,52.587532,160.759440,139.409234,158.714456,138.977896,79.004268,137.198517,-0.000629,0.002218,32.000000,-235.833851,139.184388,-0.217321,24.222624,0.695118,466301.556767,0.975506,39.936508,20.260316,2.688128,0.059972,0.041069,185.936387,32.000000,200.833496,187.746782,187.936199,169.462732,32.000000,166.248700,67.625745,59.177783,95.977249,63.905570,52.352178,42.493671,98.934571,21.149648,79.620601,59.565596,36.394805
51.548320,81.995181,139.035320,162.435506,97.759926,96.514925,29.147045,14.169863,138.590886,1.151412,81.256555,52.617156,160.679152,139.455156,158.778297,139.018229,79.004680,137.255574,-0.000629,0.002201,32.000000,-235.840300,139.181698,-0.217363,24.277568,0.692653,466199.011321,0.975601,39.936733,20.267164,2.687243,0.051776,0.040375,185.523040,32.000000,201.208821,186.968541,186.897404,170.335005,32.000000,165.129497,67.679596,59.175859,95.960741,63.905570,52.341757,42.493671,98.843314,21.149648,79.598900,59.566294,36.372208
52.188236,81.995181,139.171022,162.435506,97.836509,96.517542,29.142258,14.172289,138.609002,1.151457,81.155689,52.486384,160.704754,139.425772,158.776076,139.014625,79.008763,137.247716,-0.000629,0.002222,32.000000,-235.835415,139.163729,-0.217368,24.310377,0.693881,466210.543915,0.977718,40.035990,20.205048,2.693234,0.063107,0.037844,186.245359,32.000000,200.491539,186.707034,189.259244,170.589714,32.000000,164.904439,67.711262,59.163292,95.953875,63.905570,52.392594,42.493671,98.685633,21.149648,79.623833,59.560196,36.402508
51.479905,82.005937,139.022773,162.434387,97.874782,96.514988,29.158716,14.175143,138.643726,1.151193,81.155689,52.504182,160.704754,139.500891,158.776076,138.973964,79.008763,137.358309,-0.000630,0.002223,32.000000,-235.836167,139.109641,-0.217360,24.321365,0.693494,466253.453917,0.980002,40.148438,20.232047,2.697184,0.064548,0.042214,186.245359,32.000000,200.491539,186.707034,189.259244,170.589714,32.000000,164.904439,67.711262,59.163292,95.953875,63.905570,52.335036,42.493671,99.081279,21.149648,79.657431,59.572441,36.357094
51.627532,82.017520,139.083198,162.432988,97.875538,96.514976,29.158115,14.172003,138.517519,1.150887,81.194920,52.580962,160.697591,139.410968,158.779447,138.951756,78.967498,137.186378,-0.000630,0.002236,32.000000,-235.839470,139.145986,-0.217171,24.288714,0.683572,465942.467315,0.967156,39.506317,20.224189,2.666713,0.070241,0.042158,186.584879,32.000000,200.092157,186.989577,191.068005,170.194336,32.000000,165.175683,67.745357,59.136367,95.972186,63.905570,52.353506,42.493671,98.909355,21.149648,79.657488,59.574319,36.271401
51.471017,82.026621,139.061875,162.438863,97.885792,96.513951,29.166488,14.174287,138.570794,1.150691,81.362931,52.467589,160.780450,139.364477,158.721576,138.923236,78.999193,137.104103,-0.000631,0.002229,32.000000,-235.832434,139.047274,-0.217034,24.247329,0.693246,466294.920575,0.981048,40.228206,20.277296,2.700525,0.069107,0.044136,186.098466,32.000000,200.586179,187.787822,188.489606,169.363193,32.000000,166.371354,67.816674,59.171013,95.988779,63.905570,52.357077,42.493671,98.943800,21.149648,79.693894,59.574280,36.313807
51.953765,82.026621,139.027122,162.438863,97.834191,96.512405,29.145927,14.170148,138.582019,1.150631,81.365007,52.495126,160.660809,139.381218,158.727882,138.939633,79.035770,137.177830,-0.000631,0.002226,32.000000,-235.838703,139.143478,-0.216944,24.217484,0.692251,466309.801403,0.978054,40.090963,20.235985,2.693973,0.069986,0.048179,185.666496,32.000000,201.115057,187.867963,186.227957,169.447725,32.000000,165.993532,67.819477,59.165438,96.010564,63.905570,52.345450,42.493671,98.823369,21.149648,79.722579,59.572608,36.396492
51.905843,82.032137,139.070020,162.427392,97.842762,96.511173,29.141607,14.176285,138.559227,1.150377,81.304108,52.571598,160.659642,139.354240,158.759872,138.944303,79.025596,137.212534,-0.000631,0.002224,32.000000,-235.830436,139.096425,-0.217070,24.181449,0.695729,466334.157789,0.981009,40.257861,20.164747,2.701751,0.049859,0.030167,185.407360,32.000000,201.161674,187.090908,186.358864,170.064451,32.000000,165.120041,67.808616,59.159929,95.973607,63.905570,52.338205,42.493671,99.110584,21.149648,79.740101,59.573050,36.430828
51.599847,82.043996,139.094770,162.420118,97.826849,96.512428,29.173286,14.173002,138.563953,1.150333,81.179619,52.558895,160.657604,139.393860,158.755945,138.903535,78.991870,137.175951,-0.000632,0.002218,32.000000,-235.832735,139.040768,-0.217008,24.163458,0.689028,466022.127045,0.971795,39.772332,20.163605,2.675978,0.065951,0.040393,185.992466,32.000000,200.831212,186.760581,188.734056,170.329008,32.000000,165.191603,67.798872,59.154707,95.972738,63.905570,52.369702,42.493671,99.028157,21.149648,79.777492,59.580515,36.388348
51.723707,82.042065,139.119597,162.417599,97.786338,96.513489,29.191629,14.174715,138.536574,1.149944,81.179341,52.571653,160.731444,139.399324,158.804712,138.921872,78.966138,137.100777,-0.000631,0.002232,32.000000,-235.836431,139.072665,-0.217049,24.144628,0.691003,466065.491210,0.972914,39.825892,20.190454,2.679275,0.056472,0.044760,186.535979,32.000000,200.341532,186.999981,190.635553,170.366199,32.000000,165.091590,67.816104,59.153623,96.005077,63.905570,52.326590,42.493671,98.956521,21.149648,79.777920,59.551060,36.405810
51.504270,82.042065,138.992306,162.417599,97.761333,96.507131,29.145239,14.174429,138.515695,1.149751,81.244488,52.562921,160.700341,139.300184,158.768638,138.898769,78.923120,137.119754,-0.000631,0.002220,32.000000,-235.834258,139.051495,-0.216812,24.097054,0.696355,466299.389747,0.978151,40.145324,20.206603,2.695643,0.054800,0.033678,186.624823,32.000000,200.028143,187.552380,191.457815,169.484162,32.000000,165.618191,67.812469,59.141543,96.013618,63.905570,52.334640,42.493671,99.086951,21.149648,79.772299,59.566540,36.262450
51.368469,82.018072,139.023094,162.412843,97.753195,96.502004,29.159728,14.168578,138.549233,1.149730,81.244488,52.534491,160.700341,139.462680,158.768638,138.950776,78.923120,137.142470,-0.000631,0.002231,32.000000,-235.842076,139.037487,-0.216672,24.149637,0.695125,466287.292899,0.975004,40.018727,20.196201,2.689668,0.063240,0.035946,186.624823,32.000000,200.028143,187.552380,191.457815,169.484162,32.000000,165.618191,67.812469,59.141543,96.013618,63.905570,52.351657,42.493671,99.164021,21.149648,79.697553,59.571988,36.378224
51.308460,82.016693,138.948816,162.414242,97.722956,96.496810,29.176360,14.172003,138.519316,1.149517,81.342820,52.506890,160.674679,139.418798,158.733118,138.948170,78.966572,137.144589,-0.000631,0.002251,32.000000,-235.836520,139.030796,-0.216507,24.101067,0.699178,466444.119729,0.981004,40.239747,20.248342,2.698656,0.077923,0.035795,185.664083,32.000000,201.061237,188.002896,186.887970,169.229360,32.000000,166.172434,67.775749,59.130923,96.005100,63.905570,52.322506,42.493671,99.201883,21.149648,79.693476,59.577801,36.118136
51.695697,82.026345,139.078609,162.418719,97.679949,96.492824,29.179008,14.171718,138.503014,1.149336,81.309289,52.641753,160.631723,139.329446,158.746584,138.885953,78.991008,137.081129,-0.000632,0.002278,32.000000,-235.835002,139.136890,-0.216706,24.146543,0.699826,466457.161773,0.983218,40.352898,20.259261,2.706390,0.060015,0.037293,185.591586,32.000000,201.105019,187.421735,185.738468,169.682293,32.000000,165.300653,67.789369,59.158136,96.000481,63.905570,52.360374,42.493671,98.705850,21.149648,79.693639,59.571654,36.279251
52.041447,82.026345,139.003980,162.418719,97.663347,96.491345,29.161349,14.179710,138.542876,1.149342,81.220115,52.466352,160.675964,139.452931,158.766059,138.969893,79.014278,137.135808,-0.000632,0.002301,32.000000,-235.829797,139.049597,-0.216458,24.173319,0.701736,466380.411022,0.983847,40.412209,20.216828,2.708107,0.054453,0.036885,185.797784,32.000000,200.958599,186.795000,187.977428,170.458570,32.000000,165.238714,67.818359,59.181542,95.995925,63.905570,52.345029,42.493671,98.785885,21.149648,79.724044,59.571939,36.108158
51.824685,82.027448,139.045139,162.424035,97.635517,96.491325,29.169493,14.181279,138.604427,1.149034,81.175128,52.608593,160.725152,139.300020,158.795391,138.863897,78.987747,137.114687,-0.000632,0.002276,32.000000,-235.831670,139.000098,-0.216391,24.234951,0.695118,466135.795409,0.975753,40.031179,20.161887,2.690332,0.063834,0.047122,186.402683,32.000000,200.333585,186.899533,190.028420,170.408309,32.000000,164.877069,67.861558,59.168025,95.997282,63.905570,52.372688,42.493671,99.051922,21.149648,79.727753,59.561898,36.357681
51.620712,82.028000,138.940117,162.420118,97.641954,96.488788,29.144050,14.174001,138.498106,1.148868,81.260798,52.483060,160.705069,139.429768,158.801260,138.913987,78.933840,137.095166,-0.000631,0.002265,32.000000,-235.832391,139.060367,-0.216471,24.218402,0.688688,465915.692891,0.969293,39.684240,20.164901,2.671024,0.056521,0.044224,186.647605,32.000000,199.900160,187.395810,191.620955,169.688356,32.000000,165.570966,67.833510,59.141786,95.980646,63.905570,52.321862,42.493671,99.022329,21.149648,79.729744,59.568782,36.270667
51.664700,82.023863,138.940554,162.418439,97.661803,96.483728,29.168267,14.172717,138.512185,1.148761,81.231950,52.501106,160.704238,139.264541,158.778196,138.830887,78.960545,137.087025,-0.000631,0.002236,32.000000,-235.838101,139.026778,-0.216613,24.275470,0.690437,466072.455919,0.973424,39.902643,20.181280,2.682991,0.065276,0.035493,186.591138,32.000000,200.213891,187.734756,190.050936,169.484793,32.000000,166.229694,67.820526,59.159352,95.985901,63.905570,52.376294,42.493671,98.980415,21.149648,79.730017,59.570513,36.367072
51.674936,82.023863,139.004823,162.418439,97.659356,96.481166,29.165032,14.167151,138.561044,1.148721,81.303042,52.522343,160.691417,139.354731,158.724272,138.943644,78.968281,137.116557,-0.000630,0.002246,32.000000,-235.839897,139.029860,-0.216862,24.296293,0.693467,466260.104939,0.978425,40.108312,20.225804,2.691558,0.056918,0.039376,185.910818,32.000000,200.798897,187.983985,187.269775,169.258584,32.000000,166.146395,67.823395,59.189993,95.973759,63.905570,52.351364,42.493671,98.993279,21.149648,79.717328,59.578794,36.349610
51.919212,82.025794,138.900609,162.416480,97.639828,96.479904,29.155615,14.170148,138.451923,1.148473,81.315474,52.608670,160.627764,139.368658,158.739602,138.876397,79.022293,137.048381,-0.000628,0.002238,32.000000,-235.837720,139.095346,-0.216965,24.233561,0.691120,466159.506843,0.976649,40.059888,20.195185,2.689274,0.053662,0.037639,185.550176,32.000000,201.016067,187.506863,186.034036,169.674194,32.000000,165.622607,67.789565,59.191542,95.995735,63.905570,52.365304,42.493671,99.094603,21.149648,79.723602,59.566451,36.313514
51.676897,82.006489,139.010661,162.414522,97.718888,96.473523,29.179079,14.175571,138.546582,1.148431,81.219238,52.604672,160.621709,139.354995,158.754258,138.860633,78.983837,137.084166,-0.000625,0.002234,32.000000,-235.831969,139.140090,-0.217083,24.214416,0.690688,466128.206339,0.976522,40.049586,20.201646,2.689985,0.057228,0.035847,185.665573,32.000000,201.114320,186.875372,187.231016,170.348011,32.000000,165.026135,67.719625,59.182250,95.941504,63.905570,52.353225,42.493671,98.998516,21.149648,79.663494,59.579689,36.372354
51.715125,82.000146,138.863554,162.415921,97.743733,96.471643,29.149076,14.171575,138.493229,1.148373,81.190304,52.596452,160.617851,139.380688,158.761695,138.851259,78.992804,137.085068,-0.000623,0.002270,32.000000,-235.834817,139.032978,-0.216921,24.156115,0.688218,465904.079638,0.971844,39.806142,20.114855,2.675322,0.055963,0.041252,186.348136,32.000000,200.360811,186.824417,189.602793,170.508928,32.000000,164.742689,67.687478,59.163223,95.912851,63.905570,52.340929,42.493671,99.086975,21.149648,79.663557,59.578597,36.306324
51.493864,82.000146,138.994686,162.415921,97.735341,96.472305,29.153075,14.173859,138.472958,1.148544,81.247275,52.449293,160.690803,139.371879,158.769628,138.905206,78.925934,137.100573,-0.000623,0.002274,32.000000,-235.834665,138.998714,-0.216938,24.137783,0.692937,466040.074393,0.975893,40.030237,20.170518,2.689996,0.071592,0.042534,186.621835,32.000000,199.947269,187.189803,191.440946,170.032689,32.000000,165.116954,67.702478,59.166608,95.964033,63.905570,52.347148,42.493671,99.113171,21.149648,79.643746,59.575617,36.321731
51.359097,82.003179,138.898510,162.420397,97.699701,96.472288,29.151084,14.171861,138.451184,1.148753,81.310276,52.471011,160.690625,139.331872,158.723100,138.855782,78.966554,137.182644,-0.000622,0.002281,32.000000,-235.836499,138.986437,-0.217278,24.082708,0.693248,465987.500486,0.976080,39.985437,20.161985,2.685163,0.058304,0.037633,186.698472,32.000000,200.048133,187.587990,190.731702,169.479380,32.000000,165.996117,67.700200,59.192890,95.972870,63.905570,52.335709,42.493671,98.930202,21.149648,79.653243,59.567799,36.377930
52.038780,82.030482,139.069680,162.430470,97.672300,96.469915,29.174074,14.174715,138.507809,1.148729,81.317039,52.549724,160.669573,139.339457,158.658661,138.893839,78.968866,137.137016,-0.000621,0.002293,32.000000,-235.831842,139.082292,-0.217351,24.088845,0.697847,466222.768837,0.980502,40.208327,20.236309,2.699248,0.052134,0.042803,186.002361,32.000000,200.752438,187.783837,188.058966,169.449734,32.000000,166.125709,67.705610,59.207182,95.964267,63.905570,52.376984,42.493671,98.817877,21.149648,79.738639,59.561652,36.342494
51.684482,82.031309,138.978837,162.435226,97.638302,96.466087,29.148028,14.175714,138.483638,1.148589,81.360713,52.577525,160.679901,139.298043,158.709713,138.867947,79.012142,137.071903,-0.000620,0.002301,32.000000,-235.834121,139.017374,-0.217284,24.045782,0.701031,466219.826051,0.983365,40.347481,20.235136,2.704458,0.058355,0.070230,185.647567,32.000000,200.989260,187.824545,186.007961,169.521348,32.000000,165.912544,67.692076,59.216208,95.980140,63.905570,52.333043,42.493671,99.119020,21.149648,79.738936,59.567582,36.410212
51.453097,82.031309,139.008223,162.435226,97.614139,96.469899,29.173491,14.179281,138.478053,1.148731,81.267499,52.486391,160.631622,139.384642,158.729149,138.878685,78.972626,137.207532,-0.000620,0.002320,32.000000,-235.828586,139.072663,-0.217346,24.088163,0.691334,465901.948848,0.968719,39.691046,20.210894,2.672424,0.058204,0.033041,185.557521,32.000000,201.125904,186.964845,186.423132,170.235891,32.000000,165.224553,67.642801,59.196695,95.962720,63.905570,52.358163,42.493671,99.147941,21.149648,79.741824,59.566963,36.200748
51.388089,82.028000,139.005773,162.429630,97.606465,96.474986,29.148825,14.169577,138.486164,1.148703,81.184506,52.486759,160.674480,139.394187,158.770976,138.840134,78.995982,137.135144,-0.000620,0.002337,32.000000,-235.840421,138.984969,-0.217322,24.186354,0.697506,465979.606944,0.976761,40.047428,20.136316,2.688986,0.049628,0.033341,186.094128,32.000000,200.612052,186.709881,189.258060,170.511421,32.000000,165.021921,67.640305,59.214770,95.961873,63.905570,52.313998,42.493671,98.949988,21.149648,79.731771,59.573198,36.343227
52.092647,82.028276,138.974393,162.424035,97.582009,96.474985,29.163001,14.171147,138.508654,1.148439,81.220547,52.449343,160.711518,139.345187,158.771928,138.880982,78.937128,137.170994,-0.000619,0.002388,32.000000,-235.839671,139.000734,-0.217317,24.226112,0.700021,466186.632643,0.980707,40.280639,20.241021,2.701649,0.073119,0.034277,186.676584,32.000000,199.970652,187.063881,191.097466,170.262378,32.000000,164.840454,67.679221,59.188930,95.970181,63.905570,52.346999,42.493671,98.799603,21.149648,79.732905,59.568035,36.382846
52.157025,82.028276,139.026556,162.423475,97.521835,96.478779,29.165107,14.176713,138.463227,1.148372,81.310322,52.550422,160.698440,139.402954,158.766355,138.857374,78.945253,137.147339,-0.000618,0.002387,32.000000,-235.830663,139.030121,-0.217326,24.244890,0.698198,466194.941679,0.982927,40.342996,20.182878,2.705019,0.059431,0.037098,186.681643,32.000000,200.017547,187.433180,191.282801,169.681258,32.000000,166.000451,67.645189,59.222645,96.008349,63.905570,52.301831,42.493671,99.177743,21.149648,79.733181,59.577624,36.306544
51.652451,82.028276,138.936091,162.423475,97.475037,96.480005,29.146278,14.168008,138.428535,1.148141,81.330758,52.646652,160.751938,139.307139,158.725024,138.917772,78.938383,137.083459,-0.000619,0.002373,32.000000,-235.839696,138.985521,-0.217234,24.296477,0.686145,465956.087398,0.968045,39.634944,20.258961,2.667831,0.057976,0.030815,186.380212,32.000000,200.443227,187.834093,188.726956,169.337203,32.000000,166.170651,67.611615,59.195876,95.994765,63.905570,52.333869,42.493671,99.036693,21.149648,79.733456,59.564012,36.394438
51.315410,82.030758,139.031584,162.433267,97.496551,96.477421,29.132992,14.179281,138.547678,1.147801,81.332191,52.578169,160.695689,139.295249,158.755308,138.907696,79.006743,137.168844,-0.000618,0.002402,32.000000,-235.829406,138.969221,-0.217247,24.275024,0.684934,465927.469022,0.966716,39.570589,20.239469,2.665538,0.066804,0.046214,185.766819,32.000000,200.921582,187.934110,186.557608,169.443085,32.000000,165.960073,67.632158,59.229237,96.010680,63.905570,52.318504,42.493671,99.029480,21.149648,79.741499,59.552161,36.370153
52.117398,82.024690,138.937935,162.432428,97.552747,96.472293,29.172999,14.175999,138.459572,1.147669,81.272851,52.483921,160.638250,139.347919,158.759533,138.849164,78.994039,137.080513,-0.000619,0.002416,32.000000,-235.828263,139.024676,-0.216996,24.262855,0.690668,466194.006072,0.977610,40.076628,20.215632,2.689826,0.061890,0.035669,185.584751,32.000000,201.100225,187.109327,186.204851,170.026163,32.000000,165.542335,67.658460,59.226383,96.011909,63.905570,52.333858,42.493671,98.791455,21.149648,79.722828,59.569392,36.356360
51.820415,82.021933,138.984510,162.420957,97.580226,96.469727,29.156983,14.172289,138.491817,1.147802,81.203493,52.457470,160.696263,139.336705,158.801477,138.891902,79.005297,137.136875,-0.000618,0.002414,32.000000,-235.832301,139.119024,-0.216704,24.213183,0.696916,466227.500701,0.985002,40.419244,20.188314,2.709353,0.057503,0.034648,185.919323,32.000000,200.862017,186.761711,188.349273,170.474298,32.000000,164.916078,67.648605,59.242908,95.992753,63.905570,52.348994,42.493671,99.093600,21.149648,79.723068,59.564012,36.333543
51.699764,82.021933,138.908263,162.420957,97.598174,96.467171,29.159818,14.172146,138.543158,1.147900,81.192042,52.629511,160.732450,139.377670,158.818908,138.845637,78.966234,137.052990,-0.000619,0.002420,32.000000,-235.831296,139.052965,-0.216666,24.234190,0.684525,465820.967858,0.967179,39.606609,20.158559,2.665865,0.063259,0.037645,186.549637,32.000000,200.170881,186.900948,190.591305,170.308061,32.000000,164.886003,67.695732,59.224945,96.010003,63.905570,52.325128,42.493671,99.019225,21.149648,79.714668,59.569490,36.386881
51.633186,82.014762,138.975757,162.420118,97.588658,96.459503,29.163814,14.173002,138.486320,1.147913,81.241073,52.577250,160.744360,139.342801,158.783747,138.812104,78.943893,137.228188,-0.000620,0.002422,32.000000,-235.836013,139.068995,-0.216522,24.159656,0.690649,465931.428112,0.973697,39.901415,20.174397,2.682042,0.063499,0.035016,186.728473,32.000000,200.011580,187.373997,191.563446,169.769787,32.000000,165.710345,67.702258,59.212623,96.009833,63.905570,52.333031,42.493671,99.059816,21.149648,79.692439,59.574545,36.329361
51.661061,82.019451,138.916300,162.418439,97.559982,96.456964,29.158103,14.175143,138.422759,1.148030,81.246510,52.520751,160.738544,139.318189,158.731568,138.881555,78.936656,137.042112,-0.000619,0.002437,32.000000,-235.837314,139.020230,-0.216548,24.138675,0.691482,466049.366424,0.976042,40.022675,20.173130,2.686826,0.055573,0.032481,186.498997,32.000000,200.326730,187.815179,189.582278,169.383202,32.000000,165.898117,67.677096,59.234280,96.014815,63.905570,52.325412,42.493671,99.053949,21.149648,79.707241,59.563983,36.330755
51.496285,81.997939,138.985656,162.412284,97.554900,96.455754,29.150460,14.172574,138.467097,1.147932,81.290402,52.529877,160.706630,139.233078,158.738014,138.838079,78.933351,137.162300,-0.000620,0.002436,32.000000,-235.832999,139.006077,-0.216631,24.104764,0.694912,466079.175499,0.977178,40.082512,20.279677,2.691598,0.062363,0.043389,185.716974,32.000000,200.891059,187.927768,187.306632,169.139835,32.000000,166.151087,67.640939,59.230962,95.981777,63.905570,52.347546,42.493671,99.068418,21.149648,79.707430,59.566107,36.180058
51.907694,81.997939,138.909868,162.412284,97.526206,96.449447,29.163435,14.174858,138.473139,1.147946,81.242765,52.589014,160.625052,139.291967,158.742159,138.798803,78.976800,137.123936,-0.000620,0.002439,32.000000,-235.834649,139.046539,-0.216501,24.066842,0.694772,466070.104604,0.976783,40.059136,20.197477,2.688994,0.056897,0.036385,185.503978,32.000000,201.074717,187.287320,185.799509,169.866134,32.000000,165.640200,67.635114,59.231802,95.992584,63.905570,52.326856,42.493671,98.921855,21.149648,79.640222,59.568172,36.342200
51.425322,82.007592,138.927767,162.410045,97.562466,96.448301,29.171931,14.172717,138.411671,1.147931,81.187635,52.583300,160.684154,139.331913,158.772007,138.855497,79.005298,137.061886,-0.000621,0.002458,32.000000,-235.837446,139.070178,-0.216732,24.065399,0.698589,466126.348245,0.980366,40.203678,20.258561,2.698945,0.065513,0.036884,185.598125,32.000000,201.094817,186.806841,187.732797,170.273186,32.000000,165.041906,67.630208,59.250805,95.973024,63.905570,52.371529,42.493671,99.033111,21.149648,79.670413,59.569982,36.168980
51.402737,82.010901,138.943933,162.410885,97.600715,96.444556,29.155599,14.173145,138.523236,1.147910,81.174536,52.587789,160.743608,139.414557,158.784124,138.860000,78.977297,137.129406,-0.000620,0.002479,32.000000,-235.834067,139.020843,-0.216843,24.115727,0.692938,465812.260312,0.971445,39.789837,20.196672,2.676094,0.061447,0.039206,186.208427,32.000000,200.314682,186.809988,190.154490,170.401537,32.000000,164.984465,67.624032,59.229015,95.964886,63.905570,52.340997,42.493671,99.214517,21.149648,79.680834,59.560629,36.370740
