OSU 80 Ton Compressor Load Stand
51.605350,82.000697,138.949753,162.403051,97.548037,96.435675,29.168530,14.176998,138.475280,1.147902,81.212568,52.548758,160.725901,139.238318,158.769012,138.879173,78.892125,137.132933,-0.000621,0.002492,32.000000,-235.832673,139.017843,-0.216915,24.138701,0.700491,466003.922285,0.981057,40.284969,20.138345,2.701544,0.056439,0.030719,186.649948,32.000000,200.014538,187.142383,191.434245,169.891710,32.000000,165.591418,67.591947,59.199968,95.955435,63.905570,52.368582,42.493671,98.834389,21.149648,79.680940,59.570218,36.365604
51.676323,82.000697,138.951694,162.403051,97.568356,96.429299,29.142323,14.174144,138.377795,1.147879,81.240390,52.633620,160.712328,139.359603,158.747494,138.765004,78.921857,137.082576,-0.000620,0.002490,32.000000,-235.835035,139.020863,-0.216864,24.201145,0.699447,466053.796807,0.982044,40.311095,20.198805,2.703045,0.059992,0.056069,186.547766,32.000000,200.157004,187.636910,190.154761,169.440794,32.000000,166.049417,67.572761,59.214635,95.967282,63.905570,52.343461,42.493671,99.065227,21.149648,79.649076,59.568172,36.412706
51.789742,82.003731,138.872434,162.406968,97.548207,96.429129,29.165423,14.170006,138.515194,1.147988,81.360441,52.543390,160.713119,139.300654,158.745272,138.834858,78.978617,137.126104,-0.000621,0.002497,32.000000,-235.834584,139.019824,-0.216974,24.238360,0.695613,466053.650106,0.977317,40.096481,20.285674,2.692545,0.056485,0.037214,185.934373,32.000000,200.685170,188.032310,187.578721,169.330517,32.000000,166.083158,67.607343,59.278146,95.989534,63.905570,52.368054,42.493671,99.113584,21.149648,79.658578,59.568281,36.331855
51.405963,82.007040,138.940602,162.411444,97.577067,96.431507,29.163198,14.171290,138.507816,1.148095,81.310091,52.569690,160.650418,139.294108,158.770975,138.856026,78.992639,136.983573,-0.000621,0.002517,32.000000,-235.839364,138.943771,-0.216951,24.225535,0.692693,465933.053536,0.976674,40.025025,20.231733,2.688885,0.058099,0.027934,185.525488,32.000000,201.016495,187.587555,185.900143,169.635498,32.000000,165.725946,67.583711,59.249654,95.972687,63.905570,52.339433,42.493671,99.225008,21.149648,79.668961,59.560845,36.355920
51.905459,82.016141,138.871453,162.413962,97.559807,96.434042,29.151026,14.173573,138.469403,1.148324,81.219739,52.545658,160.649330,139.296881,158.763855,138.842500,78.970385,137.111062,-0.000622,0.002544,32.000000,-235.836098,138.995981,-0.217198,24.233823,0.689500,465776.129131,0.973588,39.914020,20.195898,2.681466,0.060609,0.033120,185.638491,32.000000,201.213410,186.939455,186.792772,170.280874,32.000000,165.269006,67.572103,59.220697,95.920255,63.905570,52.343417,42.493671,98.771738,21.149648,79.669030,59.568212,36.131122
51.901510,82.016141,138.961984,162.413962,97.560123,96.434252,29.160816,14.177426,138.498262,1.148329,81.211179,52.644862,160.703662,139.296167,158.795705,138.865585,78.989658,137.040640,-0.000622,0.002534,32.000000,-235.834376,138.999345,-0.216994,24.237731,0.696106,465953.835630,0.981579,40.303975,20.113339,2.702811,0.060218,0.036700,186.169572,32.000000,200.459607,186.921140,189.483089,170.251838,32.000000,164.913363,67.598538,59.269253,95.903322,63.905570,52.347243,42.493671,98.934957,21.149648,79.697612,59.565537,36.168907
51.712852,82.011453,138.881607,162.423755,97.554151,96.438080,29.155889,14.171433,138.437354,1.148645,81.196070,52.534421,160.738424,139.300613,158.797014,138.866436,78.931301,136.934580,-0.000623,0.002548,32.000000,-235.837419,138.936082,-0.217267,24.194143,0.687925,465773.601863,0.971792,39.810281,20.196899,2.675469,0.066865,0.037298,186.614160,32.000000,200.000582,187.093799,191.362846,170.190706,32.000000,165.223320,67.606226,59.232885,95.904870,63.905570,52.327237,42.493671,99.056502,21.149648,79.683096,59.569864,36.225106
52.177433,82.010901,139.006254,162.434946,97.535323,96.439381,29.161730,14.175714,138.365310,1.148730,81.223250,52.549261,160.728650,139.398203,158.749159,138.903965,78.914815,137.093450,-0.000624,0.002573,32.000000,-235.832318,139.018843,-0.217193,24.192595,0.688342,465739.835176,0.971548,39.814241,20.143768,2.677417,0.062858,0.044979,186.833789,32.000000,200.105559,187.566552,191.053390,169.641718,32.000000,165.775216,67.600816,59.258104,95.936216,63.905570,52.365558,42.493671,98.773757,21.149648,79.681482,59.572775,36.410799
51.967100,82.006489,138.866987,162.438304,97.478484,96.439385,29.163863,14.173288,138.378574,1.148661,81.311356,52.549434,160.731954,139.379301,158.717803,138.823472,78.940139,137.054295,-0.000623,0.002582,32.000000,-235.834416,138.911832,-0.217054,24.104056,0.692061,465951.548628,0.975586,39.999030,20.151106,2.685630,0.087809,0.037082,186.135949,32.000000,200.626260,187.869773,188.573701,169.270606,32.000000,165.801976,67.604057,59.258856,95.913539,63.905570,52.320580,42.493671,99.110402,21.149648,79.681588,59.569451,36.374482
51.663408,82.006489,138.993310,162.438304,97.459094,96.441869,29.149893,14.174572,138.373320,1.148585,81.307333,52.485093,160.672262,139.316803,158.750289,138.800310,78.972613,137.124141,-0.000623,0.002608,32.000000,-235.833951,138.936122,-0.216937,24.087009,0.685694,465760.804753,0.965982,39.532826,20.244004,2.664107,0.056995,0.037331,185.651130,32.000000,201.042504,187.780242,186.547711,169.388289,32.000000,166.203195,67.608722,59.285003,95.940561,63.905570,52.361434,42.493671,99.051584,21.149648,79.667869,59.569353,36.278151
51.364352,82.002628,138.826358,162.438583,97.444182,96.444421,29.165245,14.176427,138.442839,1.148574,81.200159,52.574340,160.623171,139.350631,158.793781,138.773807,78.964576,137.106407,-0.000624,0.002638,32.000000,-235.834063,138.944830,-0.216858,24.082000,0.690690,465811.657071,0.970145,39.738837,20.199854,2.672210,0.058650,0.041868,185.553627,32.000000,201.288828,187.021727,186.203777,170.363334,32.000000,165.215993,67.627623,59.278035,95.931067,63.905570,52.353061,42.493671,99.056607,21.149648,79.655848,59.567809,36.424665
52.213420,82.009798,138.925396,162.429630,97.422692,96.443037,29.166410,14.171575,138.389936,1.148545,81.125570,52.585732,160.663812,139.300430,158.820196,138.803017,78.991496,137.094046,-0.000626,0.002648,32.000000,-235.838096,138.904572,-0.216590,24.094589,0.696493,465914.613687,0.976826,40.043813,20.200959,2.690363,0.060783,0.036832,186.069200,32.000000,200.710483,186.867509,188.888374,170.339653,32.000000,164.731645,67.650136,59.283122,95.916401,63.905570,52.337581,42.493671,98.752165,21.149648,79.678293,59.564819,36.364210
51.952437,82.008695,138.888756,162.421237,97.382209,96.440494,29.172676,14.175999,138.389947,1.148437,81.158554,52.549871,160.716363,139.235851,158.843854,138.873122,78.927501,137.043458,-0.000628,0.002661,32.000000,-235.836130,138.956638,-0.216495,24.136891,0.700397,466084.627259,0.982494,40.341615,20.200471,2.702776,0.054059,0.037189,186.591324,32.000000,200.211808,186.889570,191.077233,170.305070,32.000000,165.205355,67.666692,59.263700,95.934967,63.905570,52.350969,42.493671,99.110205,21.149648,79.678388,59.560236,36.375509
51.565776,82.008695,138.938486,162.421237,97.336478,96.440547,29.142813,14.168436,138.319460,1.148276,81.231405,52.559201,160.692957,139.254714,158.813612,138.665258,78.911143,137.097109,-0.000628,0.002638,32.000000,-235.836646,138.922643,-0.216399,24.149008,0.687552,465618.592180,0.965138,39.495786,20.167609,2.660722,0.047523,0.034025,186.813273,32.000000,200.055373,187.394107,191.343936,169.715323,32.000000,165.719275,67.661173,59.269473,95.962411,63.905570,52.344542,42.493671,99.103841,21.149648,79.675027,59.572313,36.334497
51.345089,82.007040,138.829150,162.418439,97.343461,96.439137,29.162551,14.167294,138.378627,1.148465,81.291392,52.529958,160.748256,139.334973,158.750725,138.836873,78.943382,137.034916,-0.000628,0.002636,32.000000,-235.841393,138.828338,-0.216251,24.207413,0.690099,465849.889197,0.970165,39.755738,20.207279,2.673383,0.069232,0.032789,186.564065,32.000000,200.489252,187.876620,189.161796,169.149302,32.000000,165.917458,67.675364,59.301460,95.985576,63.905570,52.327173,42.493671,99.091176,21.149648,79.669933,59.558564,36.392530
52.197451,81.994630,138.933572,162.410325,97.368497,96.439157,29.170773,14.175571,138.368109,1.148183,81.274271,52.562275,160.710843,139.255161,158.752411,138.756653,78.951959,137.038132,-0.000628,0.002630,32.000000,-235.837378,138.952947,-0.215930,24.203165,0.695908,466071.468264,0.979062,40.144356,20.249435,2.694393,0.061598,0.035153,185.841167,32.000000,201.030770,187.843474,187.137604,169.291568,32.000000,166.124127,67.659334,59.307122,95.971842,63.905570,52.339700,42.493671,98.768693,21.149648,79.631199,59.568251,36.374115
51.599326,81.994078,138.889779,162.403051,97.353264,96.437867,29.153402,14.176285,138.369313,1.148442,81.250988,52.563151,160.628295,139.286542,158.786106,138.773827,78.995776,137.008809,-0.000629,0.002644,32.000000,-235.838304,138.921518,-0.215986,24.250450,0.697042,466112.250702,0.982941,40.365506,20.187290,2.703845,0.060605,0.044684,185.701948,32.000000,201.209033,187.222097,185.947823,169.850882,32.000000,165.351319,67.667831,59.307299,95.966905,63.905570,52.310062,42.493671,99.158266,21.149648,79.631147,59.581892,36.386441
51.472920,81.994078,138.925528,162.403051,97.423733,96.436609,29.167389,14.169863,138.371553,1.148699,81.174778,52.560628,160.658252,139.254184,158.821782,138.727802,78.950858,137.055278,-0.000628,0.002638,32.000000,-235.838333,138.937449,-0.215888,24.258738,0.684696,465660.080844,0.965240,39.496562,20.180262,2.661693,0.059132,0.036190,185.826602,32.000000,201.152302,186.809705,188.085160,170.292858,32.000000,164.792080,67.638988,59.313470,95.958683,63.905570,52.338754,42.493671,99.176149,21.149648,79.629366,59.574408,36.263404
51.426416,81.988287,138.889206,162.395496,97.436328,96.434013,29.162898,14.180138,138.370878,1.148567,81.168893,52.570253,160.691315,139.284034,158.842862,138.765294,78.958054,137.016417,-0.000628,0.002642,32.000000,-235.827402,138.851460,-0.215715,24.308252,0.692192,465867.736772,0.977954,40.095930,20.122342,2.691698,0.060461,0.042838,186.544895,32.000000,200.329026,186.869248,190.478213,170.440867,32.000000,164.987684,67.663516,59.290333,95.970170,63.905570,52.297194,42.493671,99.028921,21.149648,79.611182,59.565124,36.239706
51.817808,82.007868,138.895610,162.401931,97.381753,96.424993,29.141102,14.166010,138.300527,1.148550,81.212425,52.529648,160.731933,139.191279,158.833086,138.786858,78.921539,137.109212,-0.000626,0.002664,32.000000,-235.843989,138.928212,-0.215707,24.249480,0.694065,466006.616992,0.980075,40.223397,20.189606,2.699002,0.063166,0.037690,186.710703,32.000000,200.121849,187.231166,191.562111,169.721465,32.000000,165.509907,67.670611,59.287413,95.975023,63.905570,52.325678,42.493671,98.998682,21.149648,79.672290,59.562753,36.378150
51.605485,82.015038,138.817769,162.409765,97.394667,96.417330,29.145504,14.173002,138.428627,1.148512,81.300168,52.515524,160.727046,139.294679,158.752450,138.837855,78.899695,137.016464,-0.000627,0.002633,32.000000,-235.837816,138.955763,-0.215699,24.272795,0.693147,465996.670558,0.981147,40.264561,20.163723,2.700737,0.060108,0.042316,186.682752,32.000000,200.285920,187.756313,190.152150,169.186457,32.000000,165.941263,67.645645,59.317253,95.987824,63.905570,52.307043,42.493671,98.891432,21.149648,79.672366,59.571851,36.283066
51.882658,82.015038,138.884657,162.409765,97.456499,96.409670,29.160050,14.172146,138.395737,1.148368,81.316025,52.632922,160.693412,139.352548,158.739083,138.740841,78.949780,137.038952,-0.000627,0.002616,32.000000,-235.836213,138.961759,-0.215969,24.277227,0.688853,465852.115789,0.973796,39.889969,20.244856,2.680461,0.061958,0.040248,185.954468,32.000000,200.853262,187.981842,187.586501,169.219488,32.000000,166.083244,67.672911,59.332183,95.997890,63.905570,52.319755,42.493671,98.957165,21.149648,79.694909,59.569815,36.369786
51.473109,82.000697,138.811556,162.410045,97.481245,96.403321,29.143512,14.177854,138.383631,1.148479,81.306331,52.492599,160.628413,139.211769,158.779065,138.769856,78.949024,137.121220,-0.000626,0.002614,32.000000,-235.831653,138.879851,-0.216059,24.262671,0.690990,465967.688155,0.977934,40.110686,20.222104,2.689981,0.056365,0.033800,185.596625,32.000000,201.218732,187.326127,186.025553,169.724467,32.000000,165.660731,67.654230,59.316257,95.979835,63.905570,52.313627,42.493671,99.024491,21.149648,79.650170,59.570582,36.339853
51.748784,82.001800,138.917534,162.421237,97.450396,96.399480,29.151585,14.174287,138.324331,1.148561,81.189740,52.523143,160.655917,139.239522,158.789298,138.761073,78.972531,137.071945,-0.000627,0.002591,32.000000,-235.835056,138.899452,-0.216160,24.232013,0.686933,465702.464971,0.971706,39.832049,20.182833,2.676899,0.058175,0.037778,185.725213,32.000000,201.170517,186.999038,187.347677,170.207673,32.000000,165.091002,67.709219,59.315903,96.000879,63.905570,52.333103,42.493671,99.033978,21.149648,79.653626,59.577624,36.290476
51.590723,81.998767,138.839414,162.426832,97.450108,96.395675,29.158312,14.175714,138.421205,1.148558,81.134821,52.566154,160.697883,139.294944,158.810259,138.777494,78.948700,137.084962,-0.000626,0.002587,32.000000,-235.833465,139.005953,-0.215959,24.222336,0.693142,465858.814601,0.980552,40.229824,20.223144,2.696778,0.059194,0.054830,186.269826,32.000000,200.415141,186.794710,189.933407,170.363300,32.000000,164.755046,67.714058,59.317429,95.997234,63.905570,52.301910,42.493671,99.190408,21.149648,79.653643,59.582059,36.366632
51.417419,81.998767,138.937019,162.426832,97.416017,96.391856,29.154383,14.174715,138.399123,1.148411,81.226659,52.537378,160.714680,139.285136,158.829734,138.695820,78.920310,137.132282,-0.000627,0.002596,32.000000,-235.834300,138.865454,-0.216041,24.148588,0.690325,465661.094573,0.974582,39.953250,20.175947,2.684460,0.059233,0.041757,186.762050,32.000000,200.113328,187.044002,191.470638,170.075653,32.000000,165.513081,67.739307,59.305529,96.039850,63.905570,52.339588,42.493671,99.234824,21.149648,79.644156,59.565792,36.407057
51.589482,81.998767,138.861294,162.426553,97.395946,96.382925,29.156015,14.176570,138.442001,1.148155,81.262784,52.554990,160.752371,139.256486,158.797052,138.653345,78.932150,137.076187,-0.000626,0.002600,32.000000,-235.830478,138.975157,-0.216111,24.146438,0.692580,465761.287843,0.977550,40.109286,20.206037,2.691170,0.062667,0.038122,186.700011,32.000000,200.117122,187.683784,190.579105,169.371047,32.000000,165.699606,67.695729,59.316146,96.048644,63.905570,52.315173,42.493671,98.819993,21.149648,79.644144,59.564799,36.324592
51.539316,82.016141,138.953055,162.429350,97.406495,96.377858,29.170575,14.172432,138.446851,1.148110,81.301368,52.594710,160.737571,139.201615,158.756217,138.828646,78.962897,137.082496,-0.000626,0.002608,32.000000,-235.837075,138.967755,-0.216087,24.116199,0.697828,465881.145603,0.981216,40.284127,20.257175,2.702139,0.054802,0.032977,186.039963,32.000000,200.703171,187.958207,187.991909,169.204007,32.000000,166.050136,67.709722,59.308426,96.005119,63.905570,52.347342,42.493671,99.164214,21.149648,79.698456,59.562488,36.236845
51.643945,82.015314,138.850930,162.422915,97.379149,96.374785,29.145090,14.171861,138.374532,1.148069,81.281594,52.480433,160.682687,139.233996,158.758101,138.831172,78.952374,137.153261,-0.000626,0.002601,32.000000,-235.833057,138.921663,-0.215949,24.100935,0.694793,465730.061087,0.977523,40.110537,20.218369,2.691659,0.067312,0.035242,185.597051,32.000000,201.221134,187.600140,186.174409,169.520816,32.000000,166.009267,67.733022,59.313469,95.984329,63.905570,52.360591,42.493671,98.965122,21.149648,79.698613,59.567986,36.278517
51.700190,82.015314,138.955286,162.422915,97.389447,96.371708,29.162035,14.176998,138.486394,1.148006,81.181931,52.527966,160.627562,139.305526,158.793660,138.785949,78.950690,137.106651,-0.000626,0.002579,32.000000,-235.830870,138.980806,-0.215633,24.065425,0.696901,465696.101909,0.978056,40.178477,20.190655,2.696059,0.065478,0.049624,185.531293,32.000000,201.263882,187.014054,186.445586,170.107441,32.000000,165.101841,67.741080,59.314465,95.972208,63.905570,52.344668,42.493671,99.082644,21.149648,79.696177,59.570533,36.265165
52.098255,81.996836,138.876922,162.408367,97.433067,96.374132,29.162636,14.174001,138.445152,1.148205,81.119927,52.450248,160.648536,139.323736,158.788306,138.768773,78.935306,137.077209,-0.000626,0.002582,32.000000,-235.830588,139.008972,-0.215557,24.120946,0.695187,465648.592897,0.976728,40.072231,20.235195,2.688620,0.058254,0.031416,186.145207,32.000000,200.612737,186.851034,189.175324,170.245438,32.000000,164.874727,67.711868,59.323202,95.948261,63.905570,52.321062,42.493671,99.300997,21.149648,79.638494,59.558052,36.384166
51.570090,81.996836,138.909694,162.401372,97.445669,96.371574,29.161037,14.172717,138.471489,1.148508,81.163504,52.490873,160.689473,139.293904,158.790527,138.764718,78.919361,137.105145,-0.000625,0.002573,32.000000,-235.835807,138.972772,-0.215322,24.126139,0.695865,465608.728380,0.974977,40.015628,20.214474,2.687713,0.065649,0.042549,186.757535,32.000000,200.229298,186.877205,190.896504,170.374829,32.000000,165.389619,67.713072,59.308448,95.978122,63.905570,52.329327,42.493671,99.157086,21.149648,79.638463,59.566737,36.366265
51.635589,81.996836,138.820221,162.399973,97.449669,96.366486,29.143256,14.170291,138.386691,1.148534,81.207358,52.520934,160.709081,139.296372,158.786064,138.747787,78.900412,137.112514,-0.000623,0.002588,32.000000,-235.839708,138.983072,-0.215030,24.230413,0.687782,465428.828359,0.966858,39.597896,20.215704,2.665673,0.059036,0.038741,186.744275,32.000000,200.064991,187.619332,190.992029,169.419928,32.000000,165.502447,67.688173,59.334991,95.996178,63.905570,52.368660,42.493671,98.952652,21.149648,79.638432,59.572539,36.336771
51.576328,81.996836,138.982161,162.399973,97.496394,96.364163,29.139090,14.174858,138.405313,1.148554,81.279008,52.450292,160.723405,139.240745,158.731466,138.766207,78.903373,137.103531,-0.000622,0.002581,32.000000,-235.833010,138.993023,-0.214745,24.236708,0.695837,465706.595324,0.977633,40.128149,20.245080,2.693610,0.050719,0.034781,186.293157,32.000000,200.474640,187.927051,188.890482,169.067130,32.000000,166.119687,67.694458,59.345962,96.011161,63.905570,52.356292,42.493671,99.156894,21.149648,79.638401,59.569657,36.283433
52.066412,82.000697,138.898541,162.396616,97.537581,96.362883,29.166303,14.173859,138.442885,1.148547,81.294351,52.553253,160.657063,139.240235,158.740708,138.844090,78.944728,137.094044,-0.000622,0.002578,32.000000,-235.832534,139.029061,-0.214753,24.289606,0.691350,465684.269028,0.976833,40.062166,20.267571,2.688460,0.068622,0.040481,185.732655,32.000000,201.129943,187.726949,186.627877,169.341891,32.000000,166.346625,67.729211,59.347444,96.003002,63.905570,52.352989,42.493671,99.300386,21.149648,79.650455,59.571546,36.273088
51.499437,81.997112,138.900820,162.391300,97.511316,96.356821,29.156488,14.169007,138.328693,1.148544,81.213502,52.507142,160.627918,139.295577,158.773292,138.761823,78.960394,137.074663,-0.000620,0.002591,32.000000,-235.841648,139.020130,-0.214716,24.244995,0.692884,465696.770541,0.978166,40.121861,20.260292,2.694689,0.049156,0.034052,185.597248,32.000000,201.183724,187.186564,185.975376,170.010022,32.000000,164.841066,67.721087,59.353106,95.993806,63.905570,52.328225,42.493671,99.205288,21.149648,79.639252,59.580063,36.376683
51.475011,82.010901,138.852161,162.394377,97.442440,96.353087,29.154788,14.175428,138.441840,1.148434,81.183453,52.539879,160.672853,139.279814,158.794215,138.800188,78.942785,137.119283,-0.000620,0.002572,32.000000,-235.836373,138.976626,-0.214665,24.215360,0.683520,465377.689925,0.967274,39.633610,20.214375,2.667719,0.061679,0.042639,185.895730,32.000000,200.809877,186.936631,188.560551,170.344309,32.000000,164.814596,67.756254,59.372238,95.997875,63.905570,52.356441,42.493671,99.162320,21.149648,79.639224,59.572637,36.294585
51.398124,82.010901,138.962671,162.394377,97.437080,96.349429,29.149806,14.175286,138.514754,1.148332,81.133542,52.563777,160.678689,139.224534,158.790268,138.782933,78.905945,137.083717,-0.000619,0.002524,32.000000,-235.829796,138.976972,-0.214352,24.166212,0.693358,465595.146259,0.979091,40.199670,20.189393,2.697133,0.068453,0.036120,186.414693,32.000000,200.251437,186.774198,190.699971,170.570771,32.000000,164.965522,67.744824,59.339680,96.018516,63.905570,52.348977,42.493671,99.286388,21.149648,79.682399,59.578981,36.198987
51.539014,82.005937,138.903360,162.398015,97.445533,96.346888,29.144797,14.173145,138.474859,1.148224,81.207467,52.452966,160.679857,139.282913,158.790308,138.799535,78.921459,137.167278,-0.000618,0.002524,32.000000,-235.834559,139.057716,-0.214179,24.148824,0.694327,465638.989886,0.979647,40.238109,20.228452,2.697467,0.060883,0.038747,186.646447,32.000000,200.054944,187.346757,191.419827,169.764451,32.000000,165.504420,67.758181,59.343086,96.051044,63.905570,52.327799,42.493671,98.962576,21.149648,79.666968,59.568989,36.405810
51.973753,81.992699,139.003031,162.409765,97.470910,96.341855,29.150084,14.172860,138.433224,1.147973,81.244813,52.571909,160.663493,139.243478,158.713615,138.804954,78.929606,137.071660,-0.000617,0.002517,32.000000,-235.833369,138.944036,-0.214077,24.103034,0.697455,465726.437958,0.981366,40.315756,20.248194,2.703653,0.065208,0.042442,186.386310,32.000000,200.323678,187.859721,189.576635,169.378196,32.000000,165.937610,67.764618,59.326474,96.049370,63.905570,52.364678,42.493671,98.967482,21.149648,79.625637,59.557698,36.349610
51.552808,81.981944,138.981531,162.414242,97.455351,96.339293,29.158027,14.173859,138.353158,1.147735,81.269702,52.575670,160.634862,139.272861,158.701120,138.825184,78.930514,137.029074,-0.000615,0.002522,32.000000,-235.835321,138.994798,-0.214030,24.093618,0.695464,465610.612356,0.978588,40.168577,20.272845,2.695111,0.058221,0.036139,185.731324,32.000000,200.986729,187.802566,187.138464,169.290951,32.000000,166.093961,67.736261,59.375158,96.035766,63.905570,52.300922,42.493671,99.157669,21.149648,79.625566,59.570690,36.216742
51.496194,81.981944,138.888953,162.414242,97.497067,96.336691,29.170390,14.169435,138.376682,1.147753,81.245091,52.467448,160.602728,139.301878,158.750306,138.799410,78.977096,137.057951,-0.000615,0.002536,32.000000,-235.840236,139.037201,-0.213918,24.032328,0.690591,465339.388138,0.969455,39.718382,20.218735,2.674485,0.063279,0.035005,185.544263,32.000000,201.305412,187.295152,185.637753,169.931482,32.000000,165.459591,67.791398,59.362771,96.052867,63.905570,52.326169,42.493671,99.236069,21.149648,79.591796,59.576906,36.314908
51.468009,81.970361,138.915099,162.416760,97.492710,96.336592,29.156926,14.173573,138.424785,1.147921,81.179710,52.482308,160.624613,139.235546,158.787313,138.793118,78.957479,137.111715,-0.000616,0.002527,32.000000,-235.836098,138.995328,-0.213815,24.084361,0.697147,465519.017864,0.977727,40.130677,20.197349,2.695906,0.060357,0.041059,185.667700,32.000000,201.130785,186.881785,187.588555,170.403319,32.000000,164.668324,67.781085,59.380930,96.038056,63.905570,52.309094,42.493671,98.989724,21.149648,79.555367,59.574634,36.354966
51.758495,81.966776,138.927115,162.420397,97.474015,96.336595,29.161696,14.175999,138.366249,1.147976,81.152271,52.477586,160.649029,139.246943,158.774858,138.789351,78.933885,137.030725,-0.000616,0.002512,32.000000,-235.834655,138.883054,-0.213685,24.110088,0.699311,465449.332372,0.978451,40.187775,20.164654,2.697072,0.064275,0.037951,186.412879,32.000000,200.428913,186.775649,190.110021,170.466851,32.000000,164.964383,67.816425,59.376705,96.042293,63.905570,52.338464,42.493671,99.098412,21.149648,79.543870,59.568654,36.240807
51.752147,81.991320,138.931873,162.429071,97.487665,96.333489,29.178950,14.171290,138.444729,1.147969,81.157473,52.565141,160.692974,139.231794,158.774818,138.808925,78.908346,137.056378,-0.000613,0.002526,32.000000,-235.835103,138.953071,-0.213549,24.174526,0.698348,465484.932988,0.979455,40.204637,20.210120,2.699057,0.054723,0.036154,186.527624,32.000000,200.189187,187.085941,191.460920,170.029969,32.000000,165.304011,67.800572,59.328332,96.054288,63.905570,52.312762,42.493671,99.181293,21.149648,79.543546,59.567445,36.340513
51.491896,81.991320,138.898974,162.429071,97.539880,96.332944,29.160524,14.173430,138.459291,1.147974,81.212007,52.573455,160.675028,139.269007,158.704828,138.798842,78.887453,137.103573,-0.000611,0.002527,32.000000,-235.836732,139.006607,-0.213312,24.212947,0.693196,465379.198690,0.973328,39.908464,20.194774,2.684141,0.059374,0.044609,186.583787,32.000000,200.212431,187.866646,190.355087,169.261831,32.000000,165.736302,67.811082,59.348194,96.066813,63.905570,52.327212,42.493671,99.254161,21.149648,79.620125,59.565999,36.333249
51.492308,81.970637,138.976663,162.423475,97.555558,96.332884,29.180448,14.168008,138.445043,1.148016,81.237881,52.531159,160.696911,139.284954,158.680036,138.879635,78.892638,137.128350,-0.000611,0.002519,32.000000,-235.839860,139.068895,-0.213517,24.284964,0.691497,465445.176955,0.972908,39.939390,20.232648,2.684563,0.064623,0.047901,185.806848,32.000000,200.892260,187.833364,187.875497,169.258534,32.000000,166.212914,67.809090,59.346182,96.067067,63.905570,52.312618,42.493671,98.895553,21.149648,79.555303,59.574752,36.273528
51.684075,81.949953,138.943841,162.420397,97.528635,96.330399,29.158979,14.175143,138.435507,1.148031,81.265467,52.597908,160.632190,139.248697,158.730849,138.829891,78.975501,137.143811,-0.000612,0.002533,32.000000,-235.835347,139.091530,-0.213519,24.242792,0.694201,465609.745722,0.978855,40.201489,20.276232,2.697492,0.059542,0.037671,185.470504,32.000000,201.194492,187.592221,185.784422,169.661862,32.000000,165.596756,67.826080,59.360824,96.085927,63.905570,52.343200,42.493671,99.149708,21.149648,79.490347,59.568605,36.230242
51.886864,81.956572,138.968591,162.423195,97.599169,96.327851,29.140427,14.171861,138.448242,1.148012,81.163938,52.445509,160.639551,139.296147,158.753677,138.824653,78.950999,137.108696,-0.000611,0.002533,32.000000,-235.837810,138.934389,-0.213921,24.268913,0.692490,465574.326713,0.978128,40.180388,20.282957,2.698979,0.065487,0.037654,185.566450,32.000000,201.120481,187.099045,187.092080,170.203860,32.000000,164.627323,67.850033,59.358546,96.093702,63.905570,52.330438,42.493671,99.247712,21.149648,79.489860,59.573631,36.373455
51.566453,81.956572,138.891983,162.423195,97.663803,96.327869,29.165351,14.177997,138.521551,1.147883,81.077703,52.474386,160.684327,139.283687,158.763514,138.926458,78.941126,137.088551,-0.000612,0.002543,32.000000,-235.830363,138.970710,-0.213798,24.249506,0.690547,465290.143407,0.974836,39.966480,20.207525,2.688330,0.063324,0.039728,186.191874,32.000000,200.517956,186.838304,189.694552,170.444076,32.000000,165.088629,67.858813,59.352286,96.089656,63.905570,52.324901,42.493671,99.219958,21.149648,79.510111,59.573857,36.202435
51.765763,81.965397,138.936688,162.425154,97.667968,96.326597,29.157354,14.171433,138.412184,1.147853,81.096262,52.615802,160.715113,139.214156,158.776285,138.869859,78.891711,137.067132,-0.000611,0.002519,32.000000,-235.836107,138.929719,-0.213944,24.212108,0.686849,465230.434077,0.971312,39.769364,20.215150,2.678300,0.053534,0.047574,186.550544,32.000000,200.049514,187.023422,191.432613,170.206370,32.000000,165.066481,67.867505,59.312317,96.090314,63.905570,52.367239,42.493671,99.353053,21.149648,79.537309,59.578056,36.331048
51.594403,81.965121,138.873864,162.422076,97.642847,96.320303,29.160570,14.175000,138.442065,1.147723,81.188424,52.525319,160.723423,139.307117,158.745803,138.916616,78.875959,137.088819,-0.000610,0.002520,32.000000,-235.836638,139.025635,-0.214263,24.164691,0.691883,465406.585782,0.977025,40.091549,20.215337,2.693456,0.061358,0.043548,186.663014,32.000000,200.075564,187.810304,190.982963,169.425216,32.000000,165.548545,67.896252,59.346403,96.101438,63.905570,52.318174,42.493671,99.221147,21.149648,79.536111,59.566215,36.408891
51.442936,81.977531,138.904188,162.421796,97.672701,96.318422,29.161340,14.167580,138.448864,1.147799,81.227825,52.512537,160.705913,139.323839,158.689060,138.839603,78.919024,137.033895,-0.000610,0.002504,32.000000,-235.839960,138.894050,-0.214036,24.114888,0.690142,465403.101925,0.973220,39.899780,20.254454,2.683949,0.057392,0.037650,186.073773,32.000000,200.578819,187.838265,188.535989,169.274708,32.000000,166.306170,67.901835,59.347000,96.119111,63.905570,52.325019,42.493671,99.264769,21.149648,79.535771,59.570130,36.370960
51.431720,81.977531,138.832292,162.421796,97.687326,96.321642,29.162662,14.174001,138.483397,1.148074,81.239574,52.445700,160.661830,139.322757,158.707426,138.833476,78.928833,137.065130,-0.000609,0.002514,32.000000,-235.829769,138.875998,-0.213433,24.078329,0.693746,465485.932045,0.976554,40.071934,20.280634,2.691646,0.065642,0.053454,185.531572,32.000000,201.113625,187.728385,186.383905,169.363485,32.000000,166.077707,67.902973,59.343106,96.113432,63.905570,52.303534,42.493671,99.331335,21.149648,79.574315,59.573483,36.410065
51.611155,81.978634,138.887298,162.408367,97.680114,96.321442,29.167437,14.172574,138.531328,1.148387,81.191828,52.537025,160.631537,139.239767,158.771267,138.848509,78.936871,137.041012,-0.000609,0.002525,32.000000,-235.834802,138.959414,-0.212427,24.101460,0.697671,465487.683965,0.979657,40.237121,20.211159,2.700161,0.061955,0.039120,185.533988,32.000000,201.165177,187.156415,186.235467,169.958513,32.000000,165.038305,67.896908,59.363456,96.121717,63.905570,52.370720,42.493671,99.160614,21.149648,79.577549,59.573198,36.365898
51.818396,81.976980,138.853929,162.402771,97.675016,96.317643,29.161152,14.170434,138.509411,1.148557,81.097420,52.429462,160.700432,139.231101,158.779656,138.839035,78.928597,137.135837,-0.000608,0.002539,32.000000,-235.843007,138.990720,-0.211400,24.126637,0.698560,465491.500124,0.979877,40.248447,20.216369,2.699352,0.061869,0.039076,185.913509,32.000000,200.809716,186.707266,189.013565,170.441727,32.000000,164.975070,67.889114,59.363986,96.058446,63.905570,52.310695,42.493671,99.125459,21.149648,79.572167,59.575086,36.304489
51.607354,81.979737,138.918988,162.404729,97.699200,96.317702,29.152316,14.170576,138.479155,1.148379,81.141575,52.560205,160.680013,139.255060,158.767480,138.830540,78.905023,137.085701,-0.000608,0.002539,32.000000,-235.839258,138.926579,-0.210225,24.202693,0.695416,465388.032722,0.976024,40.068570,20.196733,2.691033,0.063387,0.045648,186.580778,32.000000,200.153023,186.976010,190.713616,170.351905,32.000000,164.946179,67.888151,59.329393,96.062705,63.905570,52.361726,42.493671,99.314522,21.149648,79.571943,59.577791,36.404049
51.311954,81.979737,138.833715,162.404729,97.663533,96.315322,29.156607,14.176285,138.372745,1.148451,81.243128,52.517182,160.711492,139.245271,158.776800,138.883186,78.885209,137.062516,-0.000609,0.002548,32.000000,-235.830436,139.034587,-0.209254,24.206207,0.691312,465281.989871,0.971958,39.858490,20.250596,2.679626,0.067725,0.041506,186.586550,32.000000,200.031498,187.530852,191.492964,169.471211,32.000000,165.568519,67.870154,59.360381,96.082729,63.905570,52.306206,42.493671,99.419158,21.149648,79.580360,59.575067,36.177564
51.663695,81.993527,138.859797,162.404170,97.703518,96.319155,29.168004,14.172860,138.384683,1.148473,81.308122,52.558265,160.748470,139.313785,158.734359,138.789634,78.908136,137.101697,-0.000609,0.002549,32.000000,-235.835664,138.973404,-0.208455,24.227371,0.692700,465432.027392,0.976573,40.073502,20.250070,2.691845,0.051712,0.034484,186.382166,32.000000,200.410600,187.840659,189.418592,169.259993,32.000000,166.130978,67.848675,59.378186,96.084278,63.905570,52.364276,42.493671,98.889967,21.149648,79.623322,59.575214,36.392237
51.452080,81.997112,138.908087,162.401652,97.717221,96.326825,29.153173,14.174429,138.440187,1.148493,81.264680,52.548464,160.666202,139.297900,158.748738,138.840423,78.915181,137.064742,-0.000609,0.002545,32.000000,-235.837372,138.906774,-0.207308,24.227686,0.696673,465602.481699,0.982501,40.371719,20.258737,2.705680,0.061353,0.046602,185.798372,32.000000,201.029626,187.856605,186.898853,169.327676,32.000000,166.069836,67.853317,59.370688,96.081524,63.905570,52.333369,42.493671,99.340187,21.149648,79.634468,59.574772,36.335377
51.608071,81.983047,138.871714,162.410325,97.664355,96.334463,29.147293,14.174572,138.386559,1.148622,81.234783,52.512058,160.670951,139.257262,158.765932,138.801940,78.950269,137.105041,-0.000608,0.002493,32.000000,-235.831657,139.017538,-0.206393,24.236813,0.690861,465423.001115,0.974941,40.030561,20.254646,2.687764,0.061640,0.042693,185.466662,32.000000,201.176591,187.300312,186.041544,169.871143,32.000000,165.345094,67.849003,59.375156,96.063999,63.905570,52.356911,42.493671,99.277863,21.149648,79.634440,59.567346,36.388789
51.791146,81.983047,138.949189,162.410325,97.658309,96.342146,29.172720,14.171147,138.346524,1.148652,81.122357,52.522278,160.656566,139.274064,158.764702,138.768201,78.950486,137.152058,-0.000607,0.002460,32.000000,-235.838360,138.953255,-0.206139,24.222467,0.694396,465555.925886,0.979874,40.247468,20.229834,2.699756,0.065640,0.043738,185.787727,32.000000,200.867612,186.844758,188.316114,170.230867,32.000000,165.005362,67.814365,59.359916,96.009455,63.905570,52.349825,42.493671,99.163019,21.149648,79.590345,59.574506,36.332663
51.947525,81.985805,138.852787,162.417599,97.686353,96.339400,29.150776,14.177284,138.423102,1.148676,81.188771,52.514932,160.710364,139.278243,158.787728,138.816223,78.891499,136.983037,-0.000606,0.002446,32.000000,-235.830584,138.956944,-0.206056,24.193330,0.691598,465434.478762,0.976905,40.076090,20.214121,2.690891,0.063821,0.037928,186.394080,32.000000,200.397982,186.779170,190.337992,170.508788,32.000000,165.025264,67.815241,59.344831,96.011998,63.905570,52.346054,42.493671,99.340261,21.149648,79.598811,59.568605,36.432882
51.604772,82.001524,138.927552,162.417040,97.682381,96.334723,29.150613,14.174715,138.368887,1.148711,81.195576,52.477926,160.695999,139.282852,158.804227,138.773561,78.858957,137.046907,-0.000606,0.002453,32.000000,-235.835284,138.950296,-0.206287,24.173372,0.689669,465381.254724,0.972389,39.891926,20.236505,2.682875,0.063405,0.037677,186.566397,32.000000,199.988382,187.392316,191.511589,169.655730,32.000000,165.208845,67.777294,59.337178,96.001423,63.905570,52.339344,42.493671,99.273100,21.149648,79.647823,59.586013,36.393704
51.710484,82.003455,138.827765,162.418719,97.677899,96.338543,29.159081,14.169720,138.400012,1.148682,81.257599,52.578678,160.742000,139.244743,158.762164,138.786005,78.887503,136.976779,-0.000605,0.002436,32.000000,-235.839623,138.931270,-0.206210,24.132433,0.687618,465400.339427,0.969922,39.737769,20.214222,2.672943,0.062895,0.041614,186.578696,32.000000,200.191772,187.851248,190.121479,169.319986,32.000000,166.157121,67.755813,59.359606,96.018145,63.905570,52.351806,42.493671,99.241441,21.149648,79.647838,59.577476,36.384900
51.435128,82.003455,138.910829,162.418719,97.647374,96.344911,29.166662,14.171147,138.381336,1.148529,81.283942,52.375434,160.667963,139.253021,158.715458,138.797374,78.935860,137.098841,-0.000605,0.002416,32.000000,-235.839507,138.957334,-0.206485,24.135318,0.693780,465627.285641,0.976908,40.097890,20.277483,2.692145,0.060029,0.035435,185.825672,32.000000,200.958237,187.883643,187.214825,169.386881,32.000000,166.125115,67.674702,59.347021,95.988264,63.905570,52.334546,42.493671,99.374736,21.149648,79.653901,59.571910,36.304049
51.601316,81.988838,138.814517,162.427672,97.605952,96.348236,29.167059,14.171718,138.349383,1.148506,81.312939,52.392249,160.654369,139.204817,158.762124,138.830377,78.910127,136.988082,-0.000605,0.002383,32.000000,-235.835166,138.960515,-0.206456,24.100673,0.692859,465542.734992,0.974502,39.993416,20.215206,2.684712,0.054692,0.040599,185.519615,32.000000,201.076290,187.429297,185.852126,169.624010,32.000000,165.523952,67.683374,59.357881,96.018993,63.905570,52.290069,42.493671,99.136745,21.149648,79.608187,59.552958,36.421657
51.624520,81.999318,138.895977,162.432988,97.500164,96.348167,29.143310,14.170434,138.393044,1.148519,81.164802,52.398437,160.660820,139.250024,158.758415,138.749886,78.946535,137.039198,-0.000606,0.002369,32.000000,-235.841204,138.933941,-0.206647,24.080951,0.697477,465622.316557,0.979970,40.270929,20.225551,2.700700,0.061186,0.042051,185.676268,32.000000,201.070556,186.857073,187.373645,170.196067,32.000000,165.048263,67.653065,59.364671,96.027322,63.905570,52.329773,42.493671,99.273172,21.149648,79.640845,59.572057,36.299941
51.653944,81.998215,138.865069,162.431029,97.489666,96.353138,29.180500,14.171861,138.360149,1.148626,81.153160,52.551905,160.686878,139.177717,158.801113,138.730451,78.913844,137.021526,-0.000605,0.002340,32.000000,-235.835843,138.890989,-0.206969,24.083023,0.695427,465583.594035,0.976534,40.088685,20.198021,2.690135,0.056721,0.038806,186.285638,32.000000,200.557726,186.711344,189.740933,170.508437,32.000000,165.176910,67.671920,59.349254,96.030691,63.905570,52.289750,42.493671,99.373908,21.149648,79.640838,59.566491,36.422684
51.650889,81.998215,138.873710,162.431029,97.484861,96.360729,29.149117,14.173002,138.338246,1.148668,81.134389,52.450224,160.747776,139.313928,158.807142,138.823187,78.887505,137.056295,-0.000605,0.002339,32.000000,-235.838308,138.832904,-0.207323,24.045913,0.696077,465519.200093,0.976878,40.075794,20.186197,2.690504,0.059078,0.037914,186.593370,32.000000,199.920111,187.228314,191.450459,169.918689,32.000000,164.845143,67.670256,59.337487,96.054785,63.905570,52.315486,42.493671,99.279633,21.149648,79.637375,59.583180,36.364724
52.157971,82.013935,138.903187,162.436065,97.471387,96.362522,29.156544,14.171004,138.420092,1.148437,81.177174,52.424510,160.739783,139.308178,158.737710,138.726825,78.897855,137.011691,-0.000605,0.002346,32.000000,-235.836536,138.883606,-0.207755,24.056273,0.695436,465586.829113,0.975078,40.045066,20.210390,2.688373,0.059366,0.039194,186.692112,32.000000,200.081923,187.647817,190.861872,169.334078,32.000000,165.812539,67.657247,59.334014,96.071377,63.905570,52.280960,42.493671,99.356238,21.149648,79.686559,59.573129,36.392237
51.428423,81.986080,138.797643,162.438304,97.442619,96.361670,29.159740,14.169720,138.345260,1.148301,81.218309,52.477642,160.712638,139.277694,158.694295,138.804096,78.916806,137.016284,-0.000605,0.002356,32.000000,-235.842409,138.903043,-0.208212,24.122965,0.696657,465673.469113,0.976267,40.048141,20.253449,2.688699,0.058901,0.032053,185.919117,32.000000,200.688784,187.873678,188.074794,169.229836,32.000000,166.132520,67.663401,59.340229,96.072650,63.905570,52.289906,42.493671,99.397178,21.149648,79.599604,59.574811,36.165972
51.451530,81.972015,138.862686,162.425993,97.453942,96.357842,29.154304,14.168864,138.364997,1.148304,81.187234,52.505213,160.649857,139.246007,158.732354,138.718817,78.920738,136.943765,-0.000605,0.002344,32.000000,-235.838676,138.980340,-0.208386,24.167104,0.688799,465432.774997,0.965782,39.555303,20.221649,2.663125,0.060032,0.038154,185.552971,32.000000,201.043390,187.805320,186.007421,169.425364,32.000000,165.623909,67.676716,59.349895,96.091805,63.905570,52.314637,42.493671,99.222858,21.149648,79.599469,59.574594,36.361643
51.691075,81.972015,138.844664,162.425993,97.474741,96.354025,29.144163,14.178996,138.448349,1.148492,81.168443,52.499263,160.657238,139.248146,158.804563,138.730416,78.922705,137.021315,-0.000605,0.002335,32.000000,-235.829855,138.978888,-0.208281,24.175811,0.697438,465718.739773,0.980471,40.260326,20.204906,2.698851,0.061734,0.041893,185.547754,32.000000,201.044570,187.008593,186.605926,170.106362,32.000000,165.278572,67.704024,59.368231,96.073604,63.905570,52.302700,42.493671,99.270544,21.149648,79.555266,59.570248,36.387761
51.310994,81.957675,138.950342,162.412004,97.469228,96.353979,29.145256,14.174144,138.347723,1.148477,81.105474,52.447954,160.709452,139.198597,158.805654,138.676181,78.916612,137.135629,-0.000605,0.002300,32.000000,-235.835691,138.933083,-0.208699,24.233036,0.696092,465662.871214,0.980104,40.222926,20.166088,2.698903,0.073894,0.040759,186.025744,32.000000,200.631035,186.717003,189.354074,170.424799,32.000000,164.963294,67.708973,59.342972,96.079707,63.905570,52.301713,42.493671,99.167955,21.149648,79.510109,59.564878,36.217549
52.077485,81.962363,138.804273,162.397455,97.466811,96.348990,29.171934,14.179424,138.385854,1.148326,81.135098,52.426107,160.726289,139.147109,158.823284,138.779248,78.901358,137.074633,-0.000606,0.002292,32.000000,-235.828280,138.930368,-0.208848,24.239907,0.692059,465523.312605,0.975480,39.981499,20.201426,2.686047,0.067629,0.035136,186.487266,32.000000,200.094149,187.064924,191.056863,170.127091,32.000000,164.966960,67.722199,59.330695,96.094943,63.905570,52.287830,42.493671,99.059674,21.149648,79.524356,59.575135,36.313000
51.653888,81.979737,138.887561,162.388782,97.440504,96.338850,29.157157,14.169149,138.333576,1.148291,81.165790,52.492016,160.724014,139.233242,158.807062,138.672979,78.890878,137.045259,-0.000606,0.002262,32.000000,-235.842816,138.918136,-0.208903,24.226532,0.696754,465706.152238,0.983245,40.350628,20.262482,2.708003,0.062992,0.033469,186.649201,32.000000,199.996855,187.564711,191.219213,169.551877,32.000000,165.627415,67.723425,59.340339,96.093120,63.905570,52.309976,42.493671,99.320092,21.149648,79.523990,59.575588,36.281525
51.414079,81.979737,138.776265,162.388782,97.475341,96.336285,29.164651,14.170719,138.345279,1.148269,81.241319,52.471169,160.712440,139.241826,158.734794,138.651732,78.889951,136.982186,-0.000607,0.002236,32.000000,-235.838624,138.909263,-0.209211,24.268599,0.684113,465336.681835,0.966635,39.584198,20.248414,2.665341,0.060908,0.032269,186.178424,32.000000,200.461221,187.806864,188.726108,169.215531,32.000000,166.056459,67.718520,59.308067,96.101873,63.905570,52.277071,42.493671,99.433287,21.149648,79.578060,59.565015,36.196786
51.476391,81.973946,138.911238,162.381787,97.422934,96.337504,29.152346,14.171433,138.394043,1.148423,81.282985,52.495274,160.678903,139.246129,158.736221,138.751699,78.895892,137.016527,-0.000607,0.002216,32.000000,-235.837910,138.942935,-0.209618,24.233298,0.691296,465536.852566,0.975671,40.026645,20.244770,2.688811,0.062278,0.034031,185.439690,32.000000,201.007782,187.944406,186.490151,169.227248,32.000000,165.794388,67.761286,59.297892,96.115349,63.905570,52.301172,42.493671,99.084461,21.149648,79.559736,59.572726,36.305296
51.456369,81.968706,138.830665,162.377311,97.361741,96.341325,29.157276,14.175571,138.395076,1.148588,81.155990,52.469199,160.612222,139.169683,158.763213,138.689017,78.896174,137.050865,-0.000607,0.002207,32.000000,-235.833444,138.825357,-0.209516,24.237127,0.693169,465643.613714,0.980329,40.268471,20.215359,2.699188,0.065617,0.039664,185.449122,32.000000,201.140632,187.084627,186.233703,169.932500,32.000000,165.169408,67.759053,59.293954,96.089054,63.905570,52.296230,42.493671,99.418264,21.149648,79.543100,59.568644,36.406030
51.660434,81.966500,138.817767,162.379269,97.379933,96.338271,29.156506,14.169435,138.294800,1.148457,81.101154,52.408646,160.650905,139.228145,158.770333,138.861505,78.913892,137.020732,-0.000606,0.002187,32.000000,-235.840564,138.874368,-0.209487,24.197867,0.693913,465601.062122,0.979454,40.199761,20.225937,2.698543,0.063375,0.034486,185.717196,32.000000,200.982805,186.671354,188.457530,170.346781,32.000000,164.906579,67.794372,59.297692,96.077442,63.905570,52.314102,42.493671,99.295158,21.149648,79.542795,59.581892,36.263771
51.673380,81.966500,138.813624,162.379269,97.401799,96.334439,29.153229,14.166152,138.341693,1.148528,81.087413,52.541486,160.707236,139.203330,158.774418,138.693777,78.890169,137.083073,-0.000607,0.002192,32.000000,-235.843846,138.936350,-0.209256,24.210062,0.693718,465622.855751,0.979728,40.214733,20.242168,2.698027,0.052925,0.038606,186.324651,32.000000,200.276206,186.834845,190.583535,170.315041,32.000000,164.788916,67.802210,59.294263,96.106918,63.905570,52.291821,42.493671,99.302095,21.149648,79.535578,59.560010,36.403755
51.544998,81.976704,138.832617,162.390181,97.363081,96.333174,29.156362,14.174572,138.375935,1.148300,81.137562,52.453093,160.690695,139.293476,158.771781,138.780264,78.841031,137.018687,-0.000607,0.002133,32.000000,-235.839360,138.900064,-0.208953,24.128368,0.691629,465472.012205,0.975522,40.006817,20.209960,2.687120,0.059524,0.032554,186.497558,32.000000,199.927687,187.440146,191.605243,169.520607,32.000000,165.452322,67.791810,59.254335,96.084902,63.905570,52.317913,42.493671,99.242925,21.149648,79.567190,59.569136,36.241320
51.250660,81.968154,138.826118,162.398015,97.332621,96.331897,29.153654,14.171147,138.469102,1.148455,81.226896,52.562887,160.742592,139.167379,158.743539,138.749458,78.877852,137.055093,-0.000606,0.002119,32.000000,-235.833934,138.934002,-0.208710,24.124985,0.691033,465491.394971,0.975328,39.993789,20.263661,2.686366,0.053947,0.036304,186.383719,32.000000,200.341791,187.738447,189.621994,169.183563,32.000000,165.978011,67.822201,59.290083,96.109334,63.905570,52.294423,42.493671,99.550878,21.149648,79.540233,59.575008,36.226573
51.581643,81.977807,138.826448,162.392978,97.336052,96.333211,29.161138,14.170862,138.317800,1.148357,81.277273,52.440124,160.703397,139.138221,158.750976,138.686100,78.894642,137.065908,-0.000607,0.002110,32.000000,-235.836514,138.853606,-0.208430,24.097526,0.695454,465650.697610,0.977869,40.133310,20.281837,2.693426,0.061837,0.037067,185.656295,32.000000,200.938792,187.921484,187.081118,169.144252,32.000000,166.029473,67.814187,59.298798,96.113720,63.905570,52.320019,42.493671,99.149760,21.149648,79.539923,59.579482,36.215862
51.718602,81.977807,138.781574,162.392978,97.344148,96.337008,29.160334,14.174429,138.380206,1.148433,81.242670,52.520849,160.633690,139.183059,158.783223,138.768060,78.913895,137.019197,-0.000607,0.002075,32.000000,-235.828521,138.871205,-0.208753,24.081633,0.700024,465712.266664,0.984016,40.422178,20.262524,2.708767,0.055335,0.029499,185.400345,32.000000,201.110763,187.361210,185.933328,169.722124,32.000000,165.409147,67.823580,59.283070,96.114886,63.905570,52.277544,42.493671,99.295026,21.149648,79.569855,59.570493,36.397666
51.718801,81.991045,138.823345,162.385144,97.377580,96.339545,29.153660,14.172432,138.370853,1.148217,81.100257,52.409693,160.659631,139.236198,158.796035,138.755469,78.900671,137.012955,-0.000607,0.002076,32.000000,-235.839370,138.923213,-0.209387,24.029233,0.695749,465535.927806,0.976958,40.097477,20.250935,2.691393,0.056079,0.028090,185.551179,32.000000,201.166660,186.778777,187.388488,170.398145,32.000000,165.140547,67.784058,59.283070,96.091853,63.905570,52.312837,42.493671,99.392558,21.149648,79.611071,59.563491,36.410505
51.303384,81.972843,138.849562,162.369756,97.351309,96.338514,29.151864,14.170862,138.362255,1.147964,81.079924,52.416570,160.688637,139.279488,158.796471,138.760744,78.916683,137.016609,-0.000607,0.002067,32.000000,-235.837498,138.882811,-0.210177,24.083600,0.693899,465451.387248,0.974218,39.959601,20.209219,2.683398,0.064469,0.037643,186.112781,32.000000,200.360018,186.736698,189.892385,170.391539,32.000000,164.810029,67.745432,59.256237,96.087426,63.905570,52.300721,42.493671,99.539799,21.149648,79.554074,59.575401,36.282039
51.490189,81.958778,138.796655,162.365560,97.299878,96.342346,29.157392,14.170576,138.299374,1.147636,81.132878,52.501890,160.698530,139.143971,158.787923,138.702439,78.837122,136.998204,-0.000607,0.002036,32.000000,-235.835816,138.919563,-0.211089,24.055853,0.695668,465504.375954,0.974494,39.972641,20.219441,2.684195,0.068226,0.037370,186.576968,32.000000,199.919280,187.275862,191.508411,169.770262,32.000000,165.275960,67.755548,59.275704,96.135419,63.905570,52.305392,42.493671,99.101240,21.149648,79.553810,59.568359,36.152692
