OSU 80 Ton Compressor Load Stand
51.611527,81.958778,138.831098,162.365560,97.275189,96.341074,29.154419,14.175143,138.322735,1.147556,81.233682,52.499959,160.736596,139.278060,158.726601,138.738786,78.857197,136.986936,-0.000609,0.002048,32.000000,-235.829447,139.004403,-0.212110,24.090838,0.700590,465652.109148,0.983059,40.373495,20.205185,2.706441,0.059243,0.038127,186.550886,32.000000,200.243702,187.597450,190.154877,169.593378,32.000000,165.981085,67.745256,59.261524,96.128130,63.905570,52.290909,42.493671,99.376566,21.149648,79.509479,59.560914,36.411973
52.127085,81.980841,138.784331,162.376191,97.303158,96.342193,29.144651,14.172146,138.293262,1.147508,81.269636,52.391702,160.684917,139.161853,158.687609,138.684614,78.877488,137.010058,-0.000608,0.002061,32.000000,-235.834083,138.915911,-0.213505,24.084990,0.698238,465706.548042,0.979013,40.170668,20.275894,2.695594,0.059895,0.037292,185.839185,32.000000,200.737886,187.936545,187.480351,169.206196,32.000000,166.088238,67.708029,59.288224,96.094885,63.905570,52.315387,42.493671,99.464835,21.149648,79.578131,59.563373,36.238312
51.481901,81.980289,138.809184,162.378989,97.290861,96.340869,29.151605,14.176713,138.339668,1.147247,81.284017,52.532229,160.619542,139.206549,158.752086,138.696840,78.882155,137.006463,-0.000608,0.002053,32.000000,-235.836728,138.993736,-0.214483,24.116173,0.695525,465603.118741,0.976604,40.048340,20.250400,2.689924,0.071130,0.039703,185.461920,32.000000,201.037016,187.685281,185.869563,169.551513,32.000000,165.512541,67.670210,59.278181,96.104294,63.905570,52.280095,42.493671,99.452837,21.149648,79.576220,59.575942,36.395245
51.413692,81.997663,138.824327,162.385424,97.273059,96.340923,29.157748,14.176855,138.359587,1.147235,81.166096,52.492250,160.667030,139.173414,158.782727,138.707740,78.912946,137.070106,-0.000609,0.002055,32.000000,-235.832160,138.905284,-0.215828,24.124854,0.687640,465345.617069,0.966516,39.553077,20.241229,2.662423,0.057761,0.036221,185.471467,32.000000,201.314542,186.876907,186.878007,170.364842,32.000000,165.344027,67.713197,59.295125,96.066046,63.905570,52.323350,42.493671,99.341427,21.149648,79.576029,59.575175,36.309845
51.840536,81.997663,138.829605,162.385424,97.285257,96.340912,29.153306,14.170576,138.342031,1.147050,81.095486,52.574986,160.699815,139.210527,158.802400,138.793218,78.840019,136.910054,-0.000610,0.002080,32.000000,-235.837291,138.896884,-0.217052,24.211059,0.696710,465647.459909,0.979415,40.200543,20.234833,2.696272,0.059923,0.036081,186.075448,32.000000,200.476479,186.843614,189.393673,170.285954,32.000000,164.817344,67.675006,59.277562,96.025933,63.905570,52.289047,42.493671,99.264067,21.149648,79.630273,59.564701,36.417769
51.542105,81.999318,138.761070,162.389901,97.264583,96.337089,29.140057,14.172860,138.410833,1.146971,81.146001,52.595463,160.712023,139.179858,158.813129,138.697388,78.819989,136.989387,-0.000610,0.002076,32.000000,-235.829599,138.943873,-0.217689,24.211977,0.697619,465647.883766,0.980659,40.286789,20.234648,2.700143,0.068493,0.043772,186.512507,32.000000,199.942321,187.149970,191.019591,170.207549,32.000000,165.118955,67.667713,59.257586,96.044540,63.905570,52.317827,42.493671,99.401136,21.149648,79.635429,59.575185,36.349170
51.749717,81.996560,138.887460,162.393258,97.229948,96.333257,29.164267,14.172860,138.303618,1.146895,81.266898,52.519442,160.739544,139.264521,158.752919,138.636108,78.857480,137.030034,-0.000610,0.002087,32.000000,-235.833205,138.917930,-0.217934,24.251525,0.688651,465568.661867,0.972053,39.856944,20.230585,2.678013,0.055379,0.043557,186.553339,32.000000,200.046141,187.584510,190.959872,169.698746,32.000000,165.752021,67.632016,59.275747,96.046680,63.905570,52.308827,42.493671,99.323943,21.149648,79.626800,59.564071,36.384607
51.762589,81.994906,138.858359,162.392139,97.156211,96.329850,29.147666,14.177569,138.477812,1.146758,81.264481,52.425389,160.701615,139.232201,158.685883,138.738278,78.845596,137.090408,-0.000610,0.002112,32.000000,-235.831282,138.900776,-0.218171,24.242241,0.692793,465737.456314,0.978569,40.158842,20.288787,2.692189,0.055911,0.035592,185.965931,32.000000,200.549333,187.926771,188.325284,169.173873,32.000000,165.940610,67.586286,59.261081,96.030597,63.905570,52.298757,42.493671,99.506636,21.149648,79.626766,59.582000,36.295905
51.643305,81.994906,138.875289,162.392139,97.115009,96.326447,29.162418,14.172860,138.352322,1.146450,81.299106,52.501899,160.697480,139.218682,158.733364,138.779040,78.867832,137.091902,-0.000610,0.002117,32.000000,-235.835828,138.923315,-0.218348,24.277987,0.689115,465544.569571,0.973458,39.947072,20.270845,2.683830,0.063526,0.036500,185.611028,32.000000,200.892685,187.942969,186.325091,169.339881,32.000000,165.952661,67.590031,59.297646,96.045558,63.905570,52.304463,42.493671,99.391461,21.149648,79.621548,59.566097,36.341246
51.401061,81.969258,138.859751,162.397455,97.086116,96.322629,29.142474,14.169863,138.270222,1.146512,81.191461,52.442049,160.643088,139.181755,158.765512,138.707266,78.893805,137.106209,-0.000611,0.002117,32.000000,-235.840955,138.982155,-0.218503,24.222677,0.689012,465542.526008,0.973711,39.932479,20.311759,2.682601,0.065691,0.033896,185.375766,32.000000,201.225129,186.979561,186.197540,170.319009,32.000000,165.285992,67.593908,59.288533,96.039222,63.905570,52.282547,42.493671,99.446579,21.149648,79.541224,59.581321,36.221144
51.676976,81.969809,138.956061,162.405009,97.065015,96.320444,29.147312,14.173716,138.373608,1.146638,81.114411,52.501618,160.677021,139.154125,158.783321,138.753983,78.891148,137.100920,-0.000611,0.002146,32.000000,-235.834480,138.932818,-0.218609,24.244497,0.689869,465544.057689,0.975622,40.052467,20.290242,2.689125,0.057155,0.035755,185.860574,32.000000,200.685308,186.828079,188.592395,170.228079,32.000000,164.790620,67.567801,59.281919,96.015277,63.905570,52.332790,42.493671,99.392156,21.149648,79.542650,59.577358,36.165385
51.635568,81.968154,138.877625,162.404170,97.116656,96.316627,29.168286,14.172860,138.397431,1.146630,81.112185,52.488416,160.690674,139.289643,158.772136,138.764046,78.834297,136.935844,-0.000612,0.002138,32.000000,-235.830910,138.962473,-0.218235,24.206522,0.694997,465565.376451,0.981180,40.271146,20.271147,2.701496,0.051993,0.036025,186.462195,32.000000,200.034454,186.939981,190.614126,170.159592,32.000000,165.015350,67.544628,59.261877,96.013879,63.905570,52.265673,42.493671,99.454459,21.149648,79.542356,59.557551,36.388789
51.454892,81.968154,138.850835,162.404170,97.137956,96.312866,29.146988,14.170291,138.408755,1.146767,81.184592,52.422335,160.693879,139.242214,158.799841,138.718288,78.829802,137.033342,-0.000613,0.002146,32.000000,-235.839708,138.917319,-0.218141,24.197342,0.690633,465424.071479,0.975318,39.993478,20.271262,2.688936,0.056308,0.042711,186.593170,32.000000,200.079991,187.303919,191.335517,169.826737,32.000000,165.690819,67.531530,59.229734,96.041279,63.905570,52.294949,42.493671,99.525114,21.149648,79.536878,59.564770,36.375142
51.720390,81.965121,138.834738,162.406968,97.138668,96.307840,29.144300,14.168578,138.336601,1.146643,81.236085,52.508176,160.715346,139.199883,158.736576,138.816481,78.867424,136.997839,-0.000613,0.002125,32.000000,-235.841420,138.844307,-0.218176,24.132459,0.691918,465526.372973,0.975422,40.033504,20.248719,2.689573,0.060053,0.029576,186.298454,32.000000,200.356403,187.821377,189.172487,169.216131,32.000000,166.045840,67.527412,59.255838,96.031066,63.905570,52.279032,42.493671,99.439098,21.149648,79.527073,59.568674,36.336111
51.387369,81.970361,138.905474,162.412284,97.141376,96.300085,29.158579,14.172432,138.423970,1.146838,81.242634,52.561897,160.679950,139.202105,158.718806,138.760847,78.891279,137.051807,-0.000613,0.002125,32.000000,-235.837567,138.902655,-0.217963,24.154620,0.694779,465607.065906,0.979814,40.215672,20.300115,2.698496,0.055966,0.051347,185.690000,32.000000,200.886894,187.948466,186.731165,169.166497,32.000000,165.868119,67.490723,59.261235,96.042382,63.905570,52.311104,42.493671,99.580507,21.149648,79.543117,59.577073,36.262156
51.611679,81.969809,138.827209,162.408087,97.212375,96.303019,29.193436,14.170148,138.303522,1.146836,81.221554,52.579919,160.620926,139.245008,158.750836,138.718797,78.865479,137.043647,-0.000613,0.002121,32.000000,-235.837392,138.830703,-0.217579,24.085069,0.692458,465378.087054,0.974392,39.945118,20.245416,2.684333,0.054220,0.040059,185.360345,32.000000,201.085814,187.125527,185.982536,169.950221,32.000000,165.265072,67.471995,59.244843,96.007417,63.905570,52.300179,42.493671,99.197258,21.149648,79.542829,59.559351,36.238679
51.648884,81.969809,138.895384,162.408087,97.222621,96.304259,29.149041,14.174144,138.372565,1.146822,81.094207,52.619976,160.632818,139.281139,158.729972,138.798741,78.855150,137.035399,-0.000614,0.002111,32.000000,-235.835691,138.929004,-0.217191,24.117143,0.697236,465468.711046,0.980694,40.286084,20.247517,2.703105,0.068472,0.040162,185.688532,32.000000,201.007107,186.725316,187.956544,170.324108,32.000000,164.752718,67.440210,59.258559,95.965477,63.905570,52.307664,42.493671,99.434730,21.149648,79.540812,59.574604,36.400821
52.054870,81.962915,138.903769,162.403890,97.192244,96.305534,29.156894,14.173430,138.334752,1.146923,81.090077,52.427748,160.675240,139.233282,158.758174,138.843661,78.887931,137.083005,-0.000615,0.002100,32.000000,-235.839027,138.885380,-0.217273,24.063275,0.695422,465418.428660,0.974937,40.059218,20.269393,2.689841,0.052051,0.038138,186.369245,32.000000,200.228151,186.855508,190.334395,170.445161,32.000000,164.953809,67.464284,59.253869,95.996419,63.905570,52.263542,42.493671,99.564815,21.149648,79.518940,59.569323,36.287321
51.541804,81.946919,138.838898,162.409206,97.163968,96.299242,29.152729,14.176427,138.374849,1.146855,81.124987,52.585061,160.695263,139.149006,158.796707,138.771036,78.845578,137.059883,-0.000616,0.002099,32.000000,-235.831768,138.896861,-0.217286,24.058318,0.694282,465424.748074,0.975672,40.021755,20.275755,2.689223,0.062684,0.038051,186.576453,32.000000,199.929262,187.210078,191.596971,169.884128,32.000000,165.405295,67.456069,59.235065,96.005213,63.905570,52.285205,42.493671,99.498881,21.149648,79.468567,59.565350,36.409038
51.601609,81.942507,138.879161,162.413962,97.168598,96.299271,29.146333,14.168864,138.359931,1.147047,81.238163,52.430816,160.734577,139.263462,158.724200,138.771622,78.855562,137.041709,-0.000615,0.002093,32.000000,-235.843430,138.862376,-0.217277,24.094484,0.689678,465163.536492,0.967154,39.607376,20.265866,2.668411,0.056350,0.032097,186.469089,32.000000,200.167156,187.667699,190.094809,169.419925,32.000000,165.971623,67.446738,59.248759,96.007757,63.905570,52.277842,42.493671,99.434206,21.149648,79.468051,59.553696,36.420337
51.676567,81.942507,138.939537,162.413962,97.175058,96.309398,29.172420,14.175143,138.361470,1.147066,81.251111,52.522050,160.677535,139.208568,158.726937,138.781486,78.893680,137.024808,-0.000615,0.002083,32.000000,-235.832561,138.894434,-0.217265,24.199729,0.697260,465442.624476,0.977641,40.106746,20.297100,2.693714,0.059013,0.041679,185.769236,32.000000,200.645536,187.899532,187.578556,169.193506,32.000000,165.915041,67.417297,59.242565,95.979509,63.905570,52.323938,42.493671,99.431350,21.149648,79.453710,59.561082,36.179325
52.028299,81.968430,138.874063,162.422636,97.163320,96.310702,29.140202,14.172003,138.344765,1.147082,81.278010,52.444839,160.621975,139.214401,158.728900,138.759441,78.878553,137.020852,-0.000616,0.002061,32.000000,-235.836848,138.819505,-0.217251,24.226873,0.695490,465389.044241,0.976616,40.042058,20.278378,2.691373,0.059335,0.041132,185.510838,32.000000,201.110850,187.339305,185.906623,169.752029,32.000000,165.738538,67.441940,59.251899,95.989638,63.905570,52.271350,42.493671,99.588770,21.149648,79.534288,59.568802,36.103903
51.290402,81.985253,138.748589,162.427112,97.128187,96.306882,29.180832,14.173288,138.315814,1.146911,81.231595,52.495667,160.618710,139.167399,158.764440,138.754369,78.865763,136.985081,-0.000617,0.002057,32.000000,-235.836055,138.814753,-0.217023,24.248300,0.691705,465331.128957,0.974311,39.966588,20.232133,2.688637,0.067214,0.046063,185.540889,32.000000,201.098867,186.857150,187.037190,170.295234,32.000000,165.113110,67.425840,59.240684,95.973470,63.905570,52.249260,42.493671,99.657804,21.149648,79.586579,59.561386,36.413293
51.552946,81.996009,138.886115,162.433547,97.149786,96.299267,29.160370,14.175571,138.330518,1.146784,81.204992,52.446457,160.695283,139.145703,158.722117,138.745081,78.846704,136.940841,-0.000619,0.002050,32.000000,-235.829674,138.808388,-0.216842,24.249663,0.685316,465224.407925,0.968310,39.639487,20.245357,2.669202,0.056137,0.035462,186.219764,32.000000,200.198599,186.908469,189.648591,170.183086,32.000000,164.851369,67.414054,59.228362,95.962429,63.905570,52.284327,42.493671,99.194105,21.149648,79.586436,59.563570,36.150418
51.523114,81.996009,138.736118,162.433547,97.137127,96.295911,29.143649,14.175571,138.388702,1.146685,81.268296,52.463026,160.663645,139.187953,158.769160,138.669133,78.849859,136.958797,-0.000619,0.002058,32.000000,-235.832297,138.831883,-0.217185,24.221182,0.695309,465613.821398,0.982059,40.399043,20.240940,2.705157,0.056655,0.041813,186.626126,32.000000,199.830374,187.000409,191.228918,170.096557,32.000000,165.468961,67.421896,59.230397,96.000553,63.905570,52.242676,42.493671,99.533627,21.149648,79.619991,59.569244,36.326426
51.552987,82.014211,138.744479,162.437184,97.092770,96.298441,29.144477,14.167580,138.224628,1.146556,81.351668,52.381938,160.697083,139.055659,158.718269,138.659838,78.831816,136.987208,-0.000619,0.002076,32.000000,-235.843403,138.839229,-0.217166,24.143894,0.691916,465495.317913,0.977272,40.144602,20.238715,2.694048,0.061875,0.031731,186.716006,32.000000,200.014589,187.644211,190.532327,169.523898,32.000000,165.736649,67.378587,59.224070,96.014265,63.905570,52.268045,42.493671,99.617686,21.149648,79.676922,59.568644,36.143081
51.527519,82.052821,138.747269,162.439143,97.062979,96.295857,29.155869,14.170862,138.313878,1.146478,81.443718,52.510459,160.700546,139.139199,158.717218,138.620420,78.875099,136.920134,-0.000620,0.002080,32.000000,-235.837334,138.794542,-0.217171,24.149795,0.692390,465488.290023,0.978413,40.174683,20.244200,2.692697,0.059863,0.036605,186.053225,32.000000,200.383421,188.000740,188.135905,169.053388,32.000000,166.038207,67.347456,59.252319,96.028125,63.905570,52.248415,42.493671,99.546948,21.149648,79.797779,59.570779,36.308158
51.870065,82.071574,138.781352,162.430190,97.003196,96.294570,29.168594,14.173716,138.330134,1.146365,81.474271,52.472542,160.666573,139.124925,158.737051,138.716172,78.876396,136.859161,-0.000620,0.002079,32.000000,-235.837922,138.844712,-0.217145,24.054096,0.694242,465541.785416,0.977839,40.162764,20.275910,2.691299,0.060012,0.039547,185.525431,32.000000,201.007131,187.660528,186.174333,169.582991,32.000000,166.103071,67.375191,59.246700,96.040670,63.905570,52.256844,42.493671,99.615842,21.149648,79.798293,59.569323,36.313954
51.621315,82.071574,138.754299,162.430190,96.965454,96.290753,29.147746,14.174572,138.263654,1.146249,81.349359,52.504586,160.649873,139.196089,158.768168,138.666831,78.898048,137.027012,-0.000621,0.002064,32.000000,-235.833951,138.836921,-0.217205,24.065373,0.694528,465510.727085,0.978046,40.227053,20.200357,2.692683,0.055802,0.041013,185.497063,32.000000,201.119140,187.113453,186.270256,170.200618,32.000000,165.120226,67.376681,59.259973,96.015602,63.905570,52.247575,42.493671,99.506434,21.149648,79.857564,59.568340,36.199941
51.306738,82.069920,138.755008,162.428231,96.955478,96.288254,29.141847,14.168150,138.322117,1.146177,81.302966,52.440661,160.716117,139.152148,158.811580,138.692190,78.899647,136.938154,-0.000620,0.002067,32.000000,-235.837423,138.875694,-0.216970,24.074578,0.692238,465355.755875,0.970651,39.901220,20.169713,2.675558,0.061271,0.031801,186.040671,32.000000,200.500697,186.801025,189.160552,170.402863,32.000000,164.934875,67.385510,59.270990,96.031665,63.905570,52.269328,42.493671,99.578560,21.149648,79.853081,59.557885,36.179765
52.126057,82.063852,138.799278,162.429630,96.883884,96.288279,29.159463,14.174429,138.260079,1.146267,81.274675,52.445966,160.727967,139.151739,158.781257,138.739213,78.861227,137.041561,-0.000619,0.002073,32.000000,-235.830980,138.835147,-0.216752,24.117825,0.695558,465422.479838,0.976384,40.151278,20.228825,2.687926,0.061769,0.037212,186.537979,32.000000,199.946603,186.986015,191.050575,170.337485,32.000000,165.244668,67.409869,59.224976,96.027807,63.905570,52.263206,42.493671,99.240289,21.149648,79.834791,59.572755,36.358561
51.908009,82.049236,138.711318,162.434666,96.959039,96.288243,29.150934,14.176713,138.280340,1.146253,81.297809,52.479274,160.742826,139.159569,158.762992,138.659844,78.873091,137.039764,-0.000621,0.002070,32.000000,-235.831975,138.881973,-0.216448,24.154673,0.700118,465559.539916,0.983045,40.467179,20.184480,2.704421,0.054748,0.031491,186.623040,32.000000,199.961574,187.514369,190.957537,169.789164,32.000000,165.584993,67.403013,59.212588,96.024545,63.905570,52.269072,42.493671,99.614810,21.149648,79.835412,59.567877,36.413220
51.560471,82.049236,138.795061,162.434666,97.005134,96.288161,29.141565,14.169720,138.293451,1.146260,81.367120,52.507856,160.787776,139.169867,158.720629,138.708427,78.849884,136.978412,-0.000621,0.002059,32.000000,-235.839295,138.797153,-0.216465,24.214704,0.686553,465219.635907,0.965700,39.637117,20.272642,2.662762,0.053530,0.036204,186.194352,32.000000,200.224324,187.928498,188.949757,169.224479,32.000000,166.109195,67.416573,59.235949,96.068219,63.905570,52.258704,42.493671,99.555327,21.149648,79.790237,59.572411,36.191504
51.279588,82.038756,138.777108,162.429910,97.033949,96.285609,29.156943,14.174144,138.213051,1.146250,81.368746,52.521701,160.664752,139.122743,158.704703,138.671129,78.880265,136.938434,-0.000621,0.002047,32.000000,-235.833396,138.738435,-0.216337,24.251158,0.688339,465286.798416,0.970352,39.840818,20.259913,2.672253,0.056870,0.039216,185.653719,32.000000,200.738241,187.938736,186.622028,169.477989,32.000000,166.156674,67.448511,59.213561,96.046075,63.905570,52.224682,42.493671,99.436064,21.149648,79.757916,59.578686,36.344328
52.115420,82.041238,138.809288,162.427672,97.024466,96.283113,29.153778,14.168578,138.223665,1.146059,81.297703,52.455871,160.633945,139.160733,158.756724,138.751453,78.906649,136.864308,-0.000620,0.002032,32.000000,-235.843715,138.852301,-0.216172,24.250870,0.692351,465499.100319,0.977762,40.190243,20.253612,2.691889,0.052155,0.038445,185.487865,32.000000,200.998731,187.144019,185.975357,169.997335,32.000000,165.460239,67.471840,59.225773,96.028869,63.905570,52.261351,42.493671,99.256676,21.149648,79.766053,59.562547,36.408011
51.549095,82.023036,138.770225,162.419558,97.032388,96.280517,29.151638,14.169720,138.217616,1.146092,81.144620,52.454251,160.677059,139.178839,158.773939,138.688870,78.857599,136.950334,-0.000621,0.002025,32.000000,-235.838967,138.785732,-0.216131,24.186065,0.695473,465556.391776,0.982999,40.463492,20.203996,2.706284,0.052274,0.036649,185.797545,32.000000,200.729571,186.914341,188.041694,170.299689,32.000000,164.872345,67.471708,59.236148,96.011365,63.905570,52.246516,42.493671,99.325697,21.149648,79.766454,59.572539,36.167072
51.441848,82.023036,138.830331,162.419558,97.072621,96.277946,29.161922,14.168721,138.282972,1.146116,81.197742,52.481516,160.731509,139.046197,158.781039,138.744914,78.837331,136.979372,-0.000621,0.002010,32.000000,-235.843244,138.807575,-0.215862,24.173477,0.682928,465086.375330,0.965997,39.625135,20.141938,2.663497,0.058840,0.043714,186.459770,32.000000,199.991955,186.913106,190.297501,170.336428,32.000000,164.923506,67.505353,59.195310,96.035376,63.905570,52.267358,42.493671,99.627659,21.149648,79.709827,59.569254,36.284313
51.753286,82.019451,138.726002,162.401931,97.004639,96.274161,29.164032,14.174429,138.301919,1.146122,81.272902,52.448727,160.721379,139.200188,158.760334,138.678585,78.796618,137.003526,-0.000622,0.002041,32.000000,-235.836553,138.833842,-0.215723,24.107518,0.693117,465420.406133,0.977518,40.175511,20.232388,2.692001,0.056852,0.045030,186.571594,32.000000,199.884164,187.294591,191.412774,169.788930,32.000000,165.578771,67.509120,59.194912,96.021622,63.905570,52.234620,42.493671,99.695175,21.149648,79.698829,59.562685,36.402362
51.303116,82.044823,138.797713,162.399693,96.994554,96.272875,29.162701,14.172003,138.274487,1.146131,81.323362,52.572190,160.762630,139.101517,158.723683,138.611620,78.843057,136.893851,-0.000621,0.002064,32.000000,-235.835537,138.817058,-0.215501,24.072716,0.695402,465498.938908,0.979356,40.283724,20.266626,2.698782,0.065598,0.041975,186.563930,32.000000,200.069418,187.909604,189.535723,169.205994,32.000000,165.805613,67.510676,59.205730,96.025691,63.905570,52.250371,42.493671,99.729831,21.149648,79.778349,59.560718,36.180865
51.516637,82.033240,138.739148,162.397175,97.019653,96.271538,29.142989,14.176142,138.246102,1.146301,81.312363,52.435170,160.664752,139.110549,158.715254,138.660577,78.850015,136.870565,-0.000622,0.002058,32.000000,-235.833529,138.838654,-0.215643,24.046123,0.691968,465397.276910,0.972850,39.966373,20.318958,2.680525,0.064911,0.044346,185.783055,32.000000,200.758996,187.885732,187.071371,169.212647,32.000000,166.128370,67.529250,59.215242,96.011578,63.905570,52.214826,42.493671,99.309657,21.149648,79.778785,59.578351,36.115569
51.324224,82.013107,138.776292,162.392139,97.008396,96.270279,29.149866,14.173573,138.314138,1.146334,81.252530,52.478734,160.600267,139.037836,158.725607,138.650023,78.821622,136.833879,-0.000622,0.002005,32.000000,-235.834950,138.848322,-0.215753,24.027922,0.700292,465558.500997,0.982201,40.445747,20.219750,2.705444,0.061376,0.035258,185.407781,32.000000,201.081041,187.317183,185.565465,169.710156,32.000000,165.676671,67.523620,59.151549,95.984538,63.905570,52.267458,42.493671,99.675124,21.149648,79.743037,59.577279,36.177124
51.990184,82.013107,138.726702,162.392139,97.002221,96.268988,29.170010,14.169720,138.280376,1.146355,81.198814,52.390901,160.639505,139.152576,158.761167,138.794643,78.861405,136.948865,-0.000622,0.001984,32.000000,-235.842082,138.839575,-0.215637,24.068389,0.697436,465418.937209,0.978409,40.218448,20.201583,2.693094,0.058839,0.032173,185.590595,32.000000,200.880463,187.024981,187.417595,170.322314,32.000000,164.818698,67.564973,59.191637,95.987718,63.905570,52.238380,42.493671,99.743929,21.149648,79.680241,59.571752,36.406910
52.046434,82.004007,138.764392,162.390740,96.996113,96.266327,29.155621,14.168436,138.269122,1.146300,81.171740,52.443870,160.681471,139.055700,158.750477,138.685956,78.845155,136.944969,-0.000623,0.001989,32.000000,-235.842219,138.789506,-0.215434,24.154594,0.701085,465534.490144,0.982094,40.392676,20.212317,2.703914,0.055141,0.034947,186.276719,32.000000,200.220228,186.764974,189.989323,170.464949,32.000000,164.995420,67.603104,59.180974,95.983860,63.905570,52.272282,42.493671,99.723073,21.149648,79.651926,59.568281,36.265091
51.414278,82.002352,138.829741,162.384585,96.992188,96.267605,29.153953,14.175999,138.292865,1.146184,81.177604,52.511048,160.684953,139.079902,158.761880,138.724159,78.787025,137.023869,-0.000624,0.001985,32.000000,-235.832033,138.717611,-0.215546,24.211452,0.689432,465128.119475,0.967776,39.722329,20.227875,2.668325,0.064526,0.041663,186.510202,32.000000,199.902552,187.085536,191.295088,170.175232,32.000000,165.344022,67.606126,59.144934,95.958663,63.905570,52.255837,42.493671,99.693368,21.149648,79.646792,59.571064,36.191871
51.441478,81.997939,138.663531,162.388782,96.985493,96.270170,29.181103,14.169007,138.268058,1.146189,81.241125,52.416502,160.710991,139.108471,158.707717,138.637307,78.785469,136.914198,-0.000624,0.002005,32.000000,-235.843615,138.808513,-0.215575,24.242189,0.686276,465105.969591,0.967070,39.656912,20.242251,2.666165,0.063938,0.040139,186.591345,32.000000,199.927498,187.861728,190.311068,169.363088,32.000000,165.705463,67.621632,59.160178,95.970023,63.905570,52.238121,42.493671,99.598059,21.149648,79.646815,59.577614,36.332369
52.185156,81.997939,138.803992,162.388782,96.952844,96.269598,29.159428,14.170291,138.219658,1.146016,81.248295,52.472690,160.710358,139.095237,158.704821,138.701990,78.789836,136.939642,-0.000624,0.002021,32.000000,-235.837741,138.782061,-0.215415,24.291468,0.694625,465529.257899,0.980039,40.290886,20.338335,2.700218,0.061734,0.037671,185.839374,32.000000,200.582533,187.923721,187.865104,169.197244,32.000000,166.162289,67.617186,59.164934,95.967459,63.905570,52.244846,42.493671,99.274442,21.149648,79.633013,59.569844,36.374922
51.617865,82.005661,138.762177,162.398574,96.980300,96.266999,29.120280,14.172860,138.236936,1.146004,81.236503,52.542671,160.610872,139.114934,158.714004,138.664303,78.832536,136.874465,-0.000624,0.002030,32.000000,-235.835500,138.764887,-0.215121,24.252574,0.690593,465451.211508,0.976434,40.103063,20.281951,2.689576,0.069509,0.046791,185.390002,32.000000,201.003574,187.601960,186.022472,169.640086,32.000000,165.791161,67.614010,59.158363,95.968667,63.905570,52.229614,42.493671,99.582859,21.149648,79.657143,59.568418,36.229215
51.516806,81.989390,138.794841,162.402771,96.994967,96.261885,29.168948,14.172574,138.262310,1.145810,81.186252,52.485045,160.669283,139.150210,158.773680,138.659128,78.842564,136.906665,-0.000626,0.002035,32.000000,-235.837752,138.862497,-0.215117,24.227030,0.680540,465147.833802,0.964172,39.512151,20.295007,2.659837,0.058644,0.042530,185.501416,32.000000,200.960495,187.136826,186.552283,170.140174,32.000000,164.765168,67.625398,59.153474,95.961992,63.905570,52.238304,42.493671,99.655033,21.149648,79.606342,59.563757,36.370373
51.576093,81.991320,138.748997,162.406688,96.933005,96.250442,29.157248,14.173573,138.183878,1.145788,81.104343,52.414084,160.699931,139.194601,158.755791,138.605530,78.847729,136.864568,-0.000626,0.002028,32.000000,-235.833803,138.775390,-0.215299,24.163773,0.689995,465344.309850,0.976979,40.088838,20.220939,2.688259,0.062785,0.039029,185.972975,32.000000,200.358741,186.802885,189.336942,170.372347,32.000000,165.039365,67.648503,59.152434,95.961018,63.905570,52.210127,42.493671,99.456569,21.149648,79.606239,59.568428,36.321511
51.560429,81.991320,138.853189,162.406688,96.918821,96.241559,29.151506,14.174858,138.248903,1.145791,81.118170,52.428850,160.677731,139.079250,158.781018,138.669235,78.816525,136.955472,-0.000626,0.001999,32.000000,-235.833994,138.709943,-0.215630,24.154778,0.692363,465331.069367,0.977333,40.174427,20.226410,2.694166,0.059437,0.042018,186.496940,32.000000,199.993104,186.928569,191.171237,170.316377,32.000000,165.057986,67.652642,59.109114,95.951354,63.905570,52.256359,42.493671,99.639351,21.149648,79.612184,59.563668,36.400234
51.345884,81.978083,138.753685,162.402211,96.915030,96.238965,29.156722,14.166581,138.238011,1.145733,81.163910,52.546950,160.665286,139.148947,158.716166,138.650201,78.779356,136.854474,-0.000627,0.002000,32.000000,-235.840795,138.765461,-0.215413,24.100909,0.692954,465239.248383,0.976395,40.116583,20.200984,2.690180,0.055187,0.038571,186.614861,32.000000,199.924696,187.672030,191.111045,169.489943,32.000000,165.420041,67.634706,59.092675,95.962417,63.905570,52.203988,42.493671,99.752067,21.149648,79.570667,59.570454,36.412780
51.847779,81.980565,138.790628,162.401372,96.938182,96.241453,29.165486,14.175000,138.229924,1.145726,81.256129,52.495917,160.705747,139.105166,158.676082,138.653080,78.803084,136.917253,-0.000627,0.001985,32.000000,-235.833687,138.851381,-0.215246,24.093041,0.693930,465262.098768,0.976819,40.132371,20.275933,2.693019,0.051802,0.034915,186.072161,32.000000,200.439057,187.759894,188.904301,169.262068,32.000000,166.182426,67.658270,59.112278,95.974412,63.905570,52.231932,42.493671,99.500696,21.149648,79.578215,59.572234,36.376536
51.507627,81.982219,138.720860,162.401372,96.979192,96.237646,29.137722,14.170148,138.172445,1.145527,81.248661,52.334963,160.613919,139.119074,158.699724,138.606016,78.835370,136.763362,-0.000626,0.001994,32.000000,-235.837392,138.797418,-0.215083,24.059498,0.698219,465405.886587,0.981011,40.335744,20.264497,2.702333,0.059220,0.044329,185.570985,32.000000,200.986371,187.767395,186.254196,169.437850,32.000000,166.044967,67.665651,59.121415,95.975472,63.905570,52.182552,42.493671,99.575577,21.149648,79.578026,59.571379,36.192237
51.473674,81.982219,138.752811,162.401372,96.997632,96.226238,29.153351,14.177141,138.235496,1.145499,81.199781,52.359499,160.602720,139.143684,158.727688,138.597852,78.826252,136.918741,-0.000628,0.002011,32.000000,-235.832694,138.781079,-0.215419,24.066763,0.690966,465130.805346,0.970456,39.832575,20.270985,2.676887,0.056309,0.040056,185.434321,32.000000,201.085656,187.120601,185.972100,169.937762,32.000000,165.002853,67.703186,59.100485,95.961698,63.905570,52.210251,42.493671,99.724419,21.149648,79.583021,59.565330,36.413293
51.380279,81.967603,138.685225,162.402491,96.988094,96.226218,29.173097,14.170291,138.230281,1.145468,81.128766,52.436142,160.668372,139.039774,158.784449,138.560036,78.832971,136.960210,-0.000627,0.002049,32.000000,-235.837577,138.741761,-0.215250,24.063380,0.696760,465221.194726,0.978306,40.176516,20.164612,2.693210,0.068646,0.045467,185.876467,32.000000,200.726528,186.681319,188.705826,170.339768,32.000000,164.900652,67.723420,59.106215,95.947350,63.905570,52.149044,42.493671,99.692099,21.149648,79.537100,59.571575,36.228334
51.536347,81.975049,138.749533,162.407527,97.010171,96.226228,29.195320,14.173002,138.269929,1.145634,81.138719,52.458833,160.688771,139.084083,158.787562,138.594854,78.809353,136.834614,-0.000625,0.002058,32.000000,-235.834046,138.735661,-0.215378,24.135056,0.697149,465201.460582,0.978365,40.210777,20.248533,2.695607,0.059725,0.038756,186.477693,32.000000,200.080274,186.769263,190.634029,170.337454,32.000000,164.979205,67.720617,59.079421,95.980559,63.905570,52.207021,42.493671,99.709464,21.149648,79.560066,59.581135,36.115348
51.601933,81.962915,138.760210,162.408367,97.033327,96.226194,29.141103,14.172860,138.256221,1.145655,81.183323,52.395177,160.699812,139.007270,158.766223,138.565701,78.770627,136.899768,-0.000624,0.002060,32.000000,-235.834516,138.751835,-0.215599,24.186223,0.698314,465217.421313,0.979594,40.290491,20.261768,2.699192,0.057105,0.038147,186.616600,32.000000,200.042708,187.485019,191.265067,169.585257,32.000000,165.476811,67.740325,59.072849,96.004188,63.905570,52.163970,42.493671,99.639710,21.149648,79.559824,59.568153,36.413000
51.439262,81.962915,138.716289,162.408367,97.006959,96.223694,29.170793,14.174429,138.209740,1.145651,81.181848,52.381478,160.712138,139.157938,158.724317,138.574605,78.791310,136.858895,-0.000623,0.002051,32.000000,-235.835897,138.738557,-0.215343,24.218664,0.694194,465191.229023,0.975653,40.140378,20.224939,2.692266,0.057298,0.036856,186.370224,32.000000,200.128270,187.787395,189.582705,169.127847,32.000000,166.078101,67.757295,59.055945,95.978971,63.905570,52.190021,42.493671,99.778338,21.149648,79.521562,59.570552,36.333910
51.975965,81.967051,138.791028,162.409206,96.984996,96.221166,29.153220,14.169007,138.176860,1.145666,81.232056,52.399446,160.702838,139.092484,158.711226,138.598192,78.875672,136.990758,-0.000623,0.002043,32.000000,-235.835583,138.812103,-0.215414,24.233167,0.691753,465215.406516,0.976092,40.062141,20.295028,2.689051,0.062922,0.044218,185.817374,32.000000,200.854020,187.932421,186.806787,169.189319,32.000000,166.098240,67.791520,59.095152,96.005334,63.905570,52.155047,42.493671,99.780356,21.149648,79.534149,59.571093,36.106398
51.594601,81.955468,138.708009,162.406688,96.927777,96.218656,29.154201,14.170576,138.155875,1.145688,81.212067,52.448448,160.644945,139.118523,158.759837,138.593732,78.825929,136.831046,-0.000623,0.002060,32.000000,-235.838439,138.657530,-0.215591,24.259236,0.693073,465244.840299,0.978417,40.226214,20.254671,2.696701,0.055675,0.035935,185.427423,32.000000,201.001160,187.250591,185.816323,169.725934,32.000000,165.399500,67.797344,59.070769,95.989567,63.905570,52.185044,42.493671,99.697460,21.149648,79.497613,59.577604,36.403242
51.304030,81.958226,138.748316,162.410605,96.903531,96.211039,29.154860,14.178425,138.223052,1.145724,81.152056,52.386286,160.652048,139.140238,158.785043,138.568659,78.861001,136.945654,-0.000625,0.002082,32.000000,-235.831082,138.764579,-0.215544,24.237180,0.684868,464820.732866,0.968031,39.690518,20.233762,2.670292,0.057325,0.039160,185.755802,32.000000,200.892380,186.889280,187.767168,170.136395,32.000000,164.995781,67.830166,59.098471,95.996180,63.905570,52.168962,42.493671,99.717523,21.149648,79.497180,59.583338,36.401701
52.069895,81.958226,138.672554,162.410605,96.947520,96.203440,29.178419,14.175571,138.195519,1.145733,81.137544,52.520854,160.688039,139.086651,158.757060,138.604920,78.816788,136.930557,-0.000625,0.002122,32.000000,-235.830985,138.820299,-0.215795,24.269962,0.689454,465070.971341,0.975710,40.062082,20.206645,2.688421,0.057390,0.033123,186.289527,32.000000,200.237108,186.695143,190.201963,170.302031,32.000000,165.116947,67.805095,59.043288,95.983824,63.905570,52.167064,42.493671,99.450163,21.149648,79.505387,59.571044,36.329508
51.559080,81.985805,138.709779,162.419278,96.990771,96.204590,29.160245,14.169149,138.253818,1.145395,81.143045,52.518006,160.674050,139.061633,158.809357,138.596868,78.795243,136.842188,-0.000626,0.002142,32.000000,-235.833145,138.764930,-0.215666,24.199493,0.694675,465118.170499,0.981609,40.358225,20.226734,2.704433,0.064886,0.038318,186.503971,32.000000,199.897656,187.260219,191.397157,169.787527,32.000000,165.224800,67.826641,59.017554,96.003364,63.905570,52.153097,42.493671,99.761595,21.149648,79.591298,59.569274,36.209039
51.473863,81.976704,138.691412,162.415921,97.043998,96.205833,29.147717,14.170576,138.231547,1.145254,81.170163,52.365604,160.727590,139.036797,158.766183,138.558692,78.786081,136.907116,-0.000628,0.002147,32.000000,-235.839586,138.733562,-0.215811,24.190786,0.681665,464785.108902,0.965103,39.587654,20.263683,2.663200,0.052591,0.039096,186.623437,32.000000,200.010864,187.866883,190.313287,169.212852,32.000000,165.888063,67.787293,59.018992,95.990755,63.905570,52.172456,42.493671,99.788223,21.149648,79.562705,59.562901,36.209919
52.105222,81.960157,138.735706,162.410605,97.040058,96.210954,29.169649,14.168150,138.217190,1.145232,81.264266,52.468925,160.699376,139.116260,158.744684,138.581038,78.842505,136.874980,-0.000627,0.002121,32.000000,-235.838570,138.764094,-0.216019,24.145861,0.691656,465114.447396,0.976166,40.128214,20.242695,2.690307,0.062511,0.036486,185.846083,32.000000,200.747114,187.831943,187.722024,169.207868,32.000000,166.223431,67.791016,59.044616,96.013473,63.905570,52.175645,42.493671,99.896528,21.149648,79.562478,59.567631,36.238752
51.435114,81.960157,138.637192,162.410605,97.028905,96.218644,29.153660,14.170576,138.225500,1.145220,81.225852,52.469077,160.633943,139.090139,158.763882,138.601555,78.832047,136.897974,-0.000626,0.002120,32.000000,-235.838603,138.738946,-0.216161,24.139094,0.693107,465169.037519,0.978329,40.205071,20.283108,2.694405,0.063385,0.040204,185.514041,32.000000,201.014765,187.632710,185.749361,169.561403,32.000000,165.791129,67.810963,59.047116,96.017712,63.905570,52.146700,42.493671,99.822481,21.149648,79.510408,59.577358,36.332002
51.504083,81.959329,138.717020,162.404170,96.993042,96.219238,29.154357,14.171718,138.220104,1.145430,81.106746,52.442929,160.615046,139.140219,158.770566,138.490404,78.833322,136.922623,-0.000627,0.002125,32.000000,-235.841067,138.733398,-0.216533,24.087324,0.685017,464758.769689,0.964762,39.554251,20.211219,2.662607,0.058294,0.033185,185.554101,32.000000,201.066760,186.979369,187.063333,170.135533,32.000000,165.068673,67.803781,59.031450,95.976282,63.905570,52.142479,42.493671,99.791057,21.149648,79.507431,59.569785,36.224226
51.851437,81.953814,138.651963,162.403610,96.940703,96.219193,29.180698,14.167151,138.206221,1.145449,81.079692,52.447297,160.656559,139.104495,158.788434,138.613613,78.820378,136.874144,-0.000627,0.002116,32.000000,-235.840880,138.722305,-0.216481,24.097106,0.694971,465145.097569,0.979020,40.227645,20.232744,2.695380,0.065507,0.047396,186.143396,32.000000,200.454826,186.636846,189.694807,170.421616,32.000000,165.176117,67.787315,59.018173,95.960367,63.905570,52.149243,42.493671,99.605430,21.149648,79.489790,59.575716,36.354966
51.557133,81.939749,138.766001,162.397175,96.940143,96.216690,29.177386,14.178282,138.165052,1.145444,81.062353,52.470123,160.714828,139.125903,158.781275,138.620181,78.771668,136.837772,-0.000626,0.002090,32.000000,-235.830405,138.761989,-0.216523,24.066474,0.695812,465110.823136,0.977579,40.157201,20.243331,2.693321,0.061265,0.032731,186.539768,32.000000,199.952432,186.997047,191.301900,170.143063,32.000000,164.999861,67.832245,58.982436,96.001183,63.905570,52.149156,42.493671,99.765578,21.149648,79.489340,59.562694,36.401848
51.558897,81.939749,138.688030,162.397175,96.902189,96.209016,29.142897,14.174572,138.207595,1.145404,81.142770,52.440585,160.706855,139.035083,158.731833,138.571488,78.795786,136.906214,-0.000625,0.002107,32.000000,-235.832312,138.813263,-0.216557,24.037704,0.689875,464956.100309,0.969589,39.802152,20.232943,2.674024,0.057024,0.034699,186.700693,32.000000,200.026617,187.708776,190.688078,169.417353,32.000000,165.850084,67.821342,59.004631,96.005909,63.905570,52.156094,42.493671,99.783267,21.149648,79.444824,59.564268,36.251812
51.761204,81.925960,138.749658,162.396895,96.953742,96.205171,29.157778,14.168578,138.122334,1.145403,81.227844,52.431668,160.715164,139.130228,158.702856,138.579674,78.808601,136.845372,-0.000624,0.002074,32.000000,-235.839125,138.794380,-0.216607,24.009171,0.695799,465159.756600,0.975646,40.084121,20.264144,2.691500,0.057928,0.037855,186.015805,32.000000,200.610710,187.721407,188.298360,169.358249,32.000000,166.449402,67.843850,59.004255,96.012034,63.905570,52.159124,42.493671,99.901653,21.149648,79.401080,59.562606,36.226133
51.734051,81.936715,138.638364,162.397735,96.975371,96.201348,29.179366,14.173716,138.328826,1.145388,81.247789,52.520136,160.635862,139.126393,158.704383,138.611703,78.808623,136.822432,-0.000622,0.002056,32.000000,-235.831857,138.727891,-0.216916,24.035370,0.696152,465078.259662,0.976686,40.082342,20.272970,2.689895,0.059428,0.041672,185.522835,32.000000,200.937008,187.696548,186.127474,169.426535,32.000000,165.834607,67.824319,59.003856,95.991923,63.905570,52.135740,42.493671,99.696134,21.149648,79.433988,59.572775,36.132516
51.512909,81.947195,138.682373,162.395776,96.964939,96.200129,29.152918,14.171004,138.214487,1.145207,81.208754,52.345078,160.653393,138.972953,158.777724,138.543637,78.835311,136.773850,-0.000622,0.002062,32.000000,-235.840306,138.694505,-0.216664,24.025064,0.694141,464918.569046,0.971979,39.864924,20.230870,2.680572,0.059872,0.049982,185.583415,32.000000,201.161561,187.126723,186.295644,170.065080,32.000000,165.229610,67.882822,59.032290,96.020108,63.905570,52.139162,42.493671,99.774363,21.149648,79.433373,59.567897,36.174042
51.675788,81.947195,138.685126,162.395776,97.013815,96.201437,29.165083,14.169577,138.193775,1.145200,81.179563,52.497642,160.676444,138.962880,158.774452,138.508473,78.834988,136.967006,-0.000621,0.002070,32.000000,-235.843863,138.643968,-0.216372,24.043605,0.693217,464926.931352,0.971800,39.902975,20.219804,2.679828,0.056986,0.033091,185.963788,32.000000,200.751976,186.605864,188.918236,170.644889,32.000000,165.104064,67.886697,59.005936,96.003686,63.905570,52.149133,42.493671,99.739506,21.149648,79.465591,59.575244,36.337651
51.554337,81.974497,138.717018,162.404450,97.073792,96.200229,29.155190,14.176142,138.135781,1.145169,81.191462,52.307170,160.716984,139.010716,158.768740,138.583000,78.773507,136.828286,-0.000621,0.002081,32.000000,-235.832709,138.706006,-0.216287,24.052312,0.697144,464993.379045,0.977223,40.136163,20.169722,2.692187,0.053526,0.029647,186.526004,32.000000,200.125072,186.864116,190.788833,170.460235,32.000000,164.799334,67.886215,58.993677,96.012246,63.905570,52.115696,42.493671,99.941250,21.149648,79.550531,59.560265,36.234864
51.325383,81.989114,138.606308,162.406408,97.085963,96.199080,29.147726,14.171290,138.154791,1.145169,81.296882,52.261708,160.712532,139.050071,158.729611,138.547019,78.776490,136.753567,-0.000620,0.002086,32.000000,-235.839856,138.681086,-0.216294,24.086642,0.694126,464922.870980,0.973490,39.972059,20.263020,2.683754,0.063665,0.031683,186.720866,32.000000,199.950165,187.506127,191.289754,169.573178,32.000000,165.555248,67.824297,59.024435,96.030069,63.905570,52.115023,42.493671,99.958362,21.149648,79.595983,59.582757,36.250051
51.300984,82.022484,138.637600,162.403610,97.051788,96.190082,29.172450,14.178853,138.158105,1.145159,81.425612,52.366247,160.711306,138.908047,158.706902,138.492161,78.786604,136.795411,-0.000618,0.002091,32.000000,-235.830654,138.797802,-0.216224,24.111478,0.695945,465121.610152,0.976361,40.121690,20.257739,2.690695,0.054611,0.033167,186.268059,32.000000,200.489313,187.690553,189.269436,169.475237,32.000000,166.267601,67.783001,58.975554,96.028713,63.905570,52.116232,42.493671,99.730193,21.149648,79.595878,59.573454,36.183874
51.953015,82.022484,138.571966,162.403610,97.051420,96.181134,29.165312,14.171004,138.079488,1.145163,81.483958,52.350926,160.675672,138.930214,158.714518,138.481216,78.797086,136.687659,-0.000619,0.002095,32.000000,-235.837027,138.629731,-0.216080,24.159524,0.697920,465241.074893,0.981358,40.367509,20.218774,2.700541,0.061558,0.039055,185.679567,32.000000,200.899834,187.855683,186.741706,169.439703,32.000000,165.730345,67.743148,59.023572,96.011210,63.905570,52.095462,42.493671,99.627404,21.149648,79.700324,59.575067,36.234130
51.523328,82.068265,138.641589,162.415361,97.050327,96.173727,29.151282,14.172146,138.171337,1.145148,81.392534,52.410707,160.622406,138.978336,158.764754,138.480076,78.820943,136.786418,-0.000618,0.002090,32.000000,-235.832443,138.673947,-0.215841,24.184387,0.697740,465233.418639,0.981019,40.425566,20.228812,2.702436,0.064378,0.042255,185.461519,32.000000,201.123214,187.141409,185.942649,170.098634,32.000000,165.349786,67.752849,59.026227,96.015279,63.905570,52.128614,42.493671,99.923410,21.149648,79.843830,59.571044,36.256507
51.461685,82.089777,138.560793,162.428231,97.003626,96.163843,29.175996,14.172003,138.095687,1.145151,81.310623,52.424209,160.629728,138.992548,158.783773,138.507966,78.821570,136.796886,-0.000616,0.002094,32.000000,-235.835373,138.619472,-0.215868,24.202352,0.685994,464848.404691,0.967821,39.768948,20.166428,2.667256,0.067102,0.040613,185.770839,32.000000,200.846079,186.645073,187.914494,170.622136,32.000000,165.084558,67.753462,59.028528,96.000996,63.905570,52.086386,42.493671,99.916030,21.149648,79.911753,59.571624,36.224519
52.126051,82.087019,138.620760,162.422356,97.008947,96.163844,29.155428,14.177997,138.078636,1.145163,81.311928,52.327380,160.664730,138.995443,158.813956,138.516893,78.778135,136.762559,-0.000615,0.002090,32.000000,-235.823150,138.560039,-0.215972,24.216933,0.692206,465038.415153,0.977082,40.246723,20.190143,2.690851,0.057496,0.033598,186.295346,32.000000,200.242262,186.638009,190.500684,170.572511,32.000000,164.818987,67.785957,59.005028,96.020408,63.905570,52.119380,42.493671,100.000000,21.149648,79.912626,59.559587,36.185414
51.532673,82.087019,138.556536,162.422356,97.011507,96.163892,29.146004,14.175000,138.155723,1.145190,81.281884,52.457745,160.670388,138.974012,158.781195,138.469403,78.772840,136.769520,-0.000616,0.002090,32.000000,-235.834179,138.672885,-0.216060,24.242163,0.692189,465047.232519,0.977473,40.330436,20.194555,2.692504,0.067243,0.038143,186.637283,32.000000,199.948412,187.296534,191.482265,169.846434,32.000000,165.337868,67.760600,58.986972,96.021658,63.905570,52.078192,42.493671,99.828724,21.149648,79.904858,59.579640,36.305003
51.362265,82.073229,138.734175,162.422636,97.077095,96.165690,29.173898,14.166866,138.134187,1.145197,81.362108,52.450910,160.708318,138.943204,158.744227,138.468766,78.794321,136.745225,-0.000615,0.002118,32.000000,-235.843133,138.665567,-0.215830,24.206102,0.681990,464796.105279,0.964640,39.660288,20.221460,2.659337,0.057530,0.038019,186.463529,32.000000,200.210003,187.640315,189.977539,169.502041,32.000000,166.089921,67.696899,59.015937,96.039099,63.905570,52.111827,42.493671,99.877917,21.149648,79.862546,59.573916,36.199574
51.335384,82.044823,138.558597,162.417599,97.101143,96.164451,29.154007,14.176570,138.203546,1.145051,81.384662,52.414644,160.701492,138.974440,158.721935,138.490856,78.836806,136.856138,-0.000614,0.002142,32.000000,-235.829987,138.729113,-0.216134,24.241402,0.689947,465097.432859,0.977012,40.256052,20.230108,2.688712,0.057509,0.039092,185.831078,32.000000,200.870377,187.811585,187.087729,169.464545,32.000000,165.889210,67.700578,59.071785,96.085591,63.905570,52.073249,42.493671,99.967752,21.149648,79.774443,59.569913,36.336037
51.609623,82.030206,138.648863,162.410605,97.083323,96.160825,29.162041,14.172289,138.122449,1.145200,81.352180,52.332068,160.597355,139.033452,158.724196,138.470114,78.826996,136.856428,-0.000614,0.002162,32.000000,-235.835579,138.650269,-0.216107,24.189107,0.694473,465133.502969,0.979574,40.414327,20.196925,2.701091,0.063542,0.034163,185.412587,32.000000,201.055982,187.358521,185.949354,169.726844,32.000000,165.630189,67.637748,59.044459,96.051411,63.905570,52.085131,42.493671,99.965392,21.149648,79.774879,59.574821,36.380571
51.497104,82.030206,138.575011,162.410605,97.030510,96.159581,29.147210,14.172574,138.049514,1.145317,81.285694,52.409024,160.635999,139.007637,158.731653,138.506092,78.809947,136.792233,-0.000615,0.002152,32.000000,-235.837916,138.649249,-0.216136,24.201932,0.692925,465029.300376,0.980719,40.413104,20.207848,2.699086,0.059869,0.041076,185.607729,32.000000,201.162594,186.733948,187.249479,170.436049,32.000000,165.059968,67.645982,59.047734,96.018587,63.905570,52.076671,42.493671,99.897705,21.149648,79.729519,59.577604,36.346896
51.972669,82.029379,138.653645,162.414242,97.044681,96.159384,29.151871,14.174858,138.109328,1.145320,81.173424,52.419754,160.680360,138.977459,158.788552,138.467793,78.807440,136.813616,-0.000615,0.002140,32.000000,-235.835797,138.696564,-0.216159,24.142635,0.690632,464876.222845,0.974730,40.121685,20.217798,2.686492,0.054213,0.040339,186.180637,32.000000,200.377092,186.675499,189.652520,170.557323,32.000000,164.807833,67.651391,59.031338,96.039884,63.905570,52.100647,42.493671,99.873479,21.149648,79.727223,59.583367,36.343888
51.507608,82.026069,138.589811,162.410885,97.072789,96.156590,29.163539,14.175571,138.065096,1.145328,81.196753,52.442721,160.689422,139.052232,158.814591,138.468996,78.767764,136.733362,-0.000614,0.002104,32.000000,-235.834592,138.701356,-0.216434,24.139540,0.691599,464956.023527,0.977524,40.235119,20.203940,2.690928,0.058205,0.043061,186.538847,32.000000,200.012434,187.061429,191.318187,170.108637,32.000000,165.092935,67.661422,59.024235,96.039630,63.905570,52.075153,42.493671,99.899906,21.149648,79.717161,59.580672,36.379691
51.662718,82.009246,138.578491,162.406688,97.108976,96.155373,29.158577,14.169292,138.093629,1.145221,81.278377,52.380076,160.716271,139.014795,158.743533,138.454568,78.772173,136.784544,-0.000614,0.002094,32.000000,-235.838084,138.593756,-0.216260,24.081397,0.686451,464724.996806,0.967668,39.756147,20.216743,2.667818,0.066175,0.044308,186.646957,32.000000,200.155185,187.604655,190.737356,169.385609,32.000000,166.077835,67.657852,59.054261,96.050799,63.905570,52.086877,42.493671,99.915661,21.149648,79.717415,59.571900,36.175950
