OSU 80 Ton Compressor Load Stand
51.546139,82.009246,138.603936,162.406688,97.110799,96.151602,29.159547,14.178140,138.139087,1.144871,81.276964,52.486224,160.701847,139.011898,158.721915,138.407351,78.793329,136.830937,-0.000614,0.002081,32.000000,-235.828745,138.677330,-0.215856,24.095953,0.693274,465007.159704,0.976721,40.220386,20.217768,2.690667,0.058832,0.035343,185.883606,32.000000,200.759947,187.670153,188.010151,169.306470,32.000000,166.100179,67.704300,59.071763,96.035710,63.905570,52.070213,42.493671,99.900968,21.149648,79.664960,59.575863,36.347189
51.421986,82.004558,138.657454,162.403610,97.091694,96.147826,29.182788,14.179281,138.179780,1.144774,81.265301,52.441559,160.629865,139.048112,158.731157,138.535779,78.819326,136.814775,-0.000615,0.002107,32.000000,-235.832356,138.655630,-0.215630,24.061203,0.692473,464896.948720,0.973655,40.047265,20.238009,2.682369,0.068260,0.037787,185.455299,32.000000,201.024451,187.678792,186.011708,169.469610,32.000000,165.688148,67.722826,59.077029,96.035033,63.905570,52.092788,42.493671,99.686096,21.149648,79.650376,59.564888,36.219163
51.271805,81.999594,138.579485,162.403330,97.108321,96.144021,29.156160,14.171147,138.092542,1.144702,81.231190,52.414257,160.619734,138.946995,158.760569,138.479077,78.789398,136.826882,-0.000615,0.002090,32.000000,-235.836065,138.682411,-0.215651,24.046857,0.693939,464897.433865,0.975972,40.164703,20.239193,2.688930,0.068517,0.050972,185.499034,32.000000,201.164463,186.868232,186.596468,170.113894,32.000000,165.425373,67.745731,59.086300,96.010113,63.905570,52.062683,42.493671,100.000000,21.149648,79.634900,59.566186,36.158195
51.533738,81.997388,138.646426,162.400253,97.161477,96.140219,29.128230,14.175999,138.134495,1.144679,81.120453,52.369403,160.640787,139.074029,158.777525,138.465186,78.790089,136.781946,-0.000615,0.002094,32.000000,-235.830721,138.766558,-0.215533,24.043894,0.697094,464886.859090,0.977699,40.285305,20.205414,2.696462,0.063731,0.034981,185.953015,32.000000,200.580126,186.595387,188.958657,170.516203,32.000000,164.873211,67.774854,59.077051,95.997906,63.905570,52.090266,42.493671,99.591753,21.149648,79.634896,59.564140,36.242421
51.564546,81.997388,138.605214,162.400253,97.220097,96.136488,29.165452,14.176713,138.157762,1.144674,81.128565,52.492594,160.666213,139.049132,158.777763,138.549182,78.740794,136.796045,-0.000614,0.002086,32.000000,-235.830827,138.629729,-0.215667,24.085777,0.699390,464991.581531,0.981648,40.432209,20.241171,2.702840,0.059196,0.038837,186.511453,32.000000,199.965237,186.959404,190.982053,170.203914,32.000000,164.784677,67.804239,59.063443,96.010770,63.905570,52.062209,42.493671,99.842846,21.149648,79.627979,59.583426,36.277784
51.338144,81.992975,138.624642,162.396895,97.221628,96.140231,29.147778,14.180280,138.200718,1.144674,81.168590,52.319592,160.669992,139.027578,158.760826,138.531888,78.732345,136.855115,-0.000613,0.002076,32.000000,-235.828735,138.741960,-0.215791,24.129155,0.695748,464839.187674,0.977133,40.165348,20.218842,2.690401,0.056639,0.040019,186.658329,32.000000,199.972256,187.440145,191.234228,169.512404,32.000000,166.043467,67.810085,59.072714,96.026240,63.905570,52.097724,42.493671,99.950780,21.149648,79.614143,59.570562,36.245062
51.713369,81.960157,138.612205,162.394377,97.199153,96.141544,29.142107,14.172146,138.124758,1.144909,81.234294,52.376433,160.706220,138.980620,158.714616,138.459704,78.751472,136.715898,-0.000613,0.002044,32.000000,-235.835722,138.680800,-0.215611,24.150712,0.693830,464896.421455,0.975216,40.134288,20.274926,2.687994,0.059580,0.040838,186.217217,32.000000,200.479788,187.684581,188.633949,169.251426,32.000000,165.989604,67.796926,59.089685,96.007550,63.905570,52.061489,42.493671,99.783149,21.149648,79.511464,59.565920,36.405443
51.778552,81.966776,138.597774,162.399134,97.123649,96.133985,29.169798,14.177141,138.126811,1.144949,81.306605,52.382240,160.649236,138.957067,158.732862,138.419227,78.754692,136.832223,-0.000612,0.002030,32.000000,-235.833022,138.693300,-0.215426,24.191914,0.696170,465036.441164,0.980501,40.358464,20.311816,2.700227,0.061288,0.037119,185.583288,32.000000,200.845781,187.868764,186.597088,169.108862,32.000000,165.865293,67.767562,59.084397,96.011512,63.905570,52.072865,42.493671,99.902036,21.149648,79.511077,59.572913,36.150932
51.515599,81.966776,138.625171,162.399134,97.065115,96.126409,29.150066,14.169007,138.137145,1.144989,81.191876,52.363222,160.617241,138.931642,158.750910,138.492582,78.767766,136.769077,-0.000613,0.002042,32.000000,-235.840992,138.664281,-0.215250,24.203584,0.689699,464780.339590,0.972914,39.947216,20.225646,2.680394,0.056251,0.036850,185.544679,32.000000,201.089632,187.115096,186.090632,169.947072,32.000000,165.433707,67.754205,59.096123,95.975613,63.905570,52.064028,42.493671,99.897661,21.149648,79.531427,59.568644,36.130462
51.441165,81.968706,138.597613,162.405289,97.023838,96.122553,29.146976,14.172432,138.114420,1.144986,81.114270,52.371845,160.666074,139.016467,158.779131,138.436520,78.763726,136.768257,-0.000615,0.002041,32.000000,-235.837239,138.692343,-0.214948,24.211085,0.687418,464715.892448,0.970603,39.888307,20.278450,2.676741,0.050943,0.042867,185.834019,32.000000,200.903615,186.706660,188.339348,170.457500,32.000000,164.892449,67.737103,59.105748,95.951921,63.905570,52.080376,42.493671,99.890774,21.149648,79.537146,59.568192,36.158855
51.435778,81.969809,138.648059,162.406968,97.045647,96.123235,29.151486,14.177141,138.124196,1.144758,81.137728,52.465246,160.684910,138.946790,158.765229,138.411241,78.732389,136.660984,-0.000615,0.002064,32.000000,-235.835480,138.678942,-0.214945,24.239304,0.691176,464783.776437,0.976561,40.153030,20.234968,2.690936,0.051149,0.038030,186.333721,32.000000,200.101264,186.875955,190.686261,170.223816,32.000000,164.950724,67.716344,59.055765,95.909513,63.905570,52.063667,42.493671,99.969899,21.149648,79.540290,59.582236,36.219970
51.328995,81.988838,138.586199,162.406968,97.107606,96.123199,29.149801,14.172574,138.103612,1.144758,81.195666,52.428679,160.671872,138.959352,158.737086,138.508047,78.738333,136.790927,-0.000615,0.002064,32.000000,-235.835621,138.700644,-0.214622,24.221287,0.691936,464811.818861,0.978162,40.230083,20.238613,2.694294,0.061175,0.039297,186.656342,32.000000,199.930873,187.390956,191.440856,169.725163,32.000000,165.670784,67.711482,59.075657,95.951985,63.905570,52.072364,42.493671,99.862139,21.149648,79.539997,59.572126,36.406984
51.219710,81.988838,138.680831,162.406968,97.130993,96.120677,29.155509,14.167865,138.159211,1.144761,81.197186,52.419909,160.706793,138.919081,158.683913,138.499264,78.729603,136.887427,-0.000615,0.002087,32.000000,-235.840331,138.719103,-0.214317,24.200857,0.691475,464875.054780,0.978131,40.236628,20.218270,2.695557,0.051612,0.033518,186.458535,32.000000,200.203145,187.794603,189.581854,169.235494,32.000000,166.035339,67.665669,59.077714,95.934163,63.905570,52.071512,42.493671,100.000000,21.149648,79.599323,59.575942,36.405223
51.500438,81.992424,138.538502,162.405289,97.093756,96.125819,29.130893,14.175286,138.111063,1.144599,81.243669,52.358943,160.639600,138.980660,158.728102,138.533902,78.792145,136.827593,-0.000616,0.002082,32.000000,-235.830779,138.752140,-0.214222,24.155486,0.693338,464941.662159,0.980439,40.363581,20.274923,2.699959,0.065457,0.037089,185.635132,32.000000,200.745963,187.847266,187.174760,169.006049,32.000000,166.020279,67.662866,59.082870,95.945564,63.905570,52.056534,42.493671,99.692154,21.149648,79.610436,59.570543,36.206177
51.869061,81.966500,138.656490,162.403330,97.082237,96.130965,29.166305,14.171433,138.142022,1.144592,81.222268,52.420715,160.570957,138.961799,158.752000,138.440085,78.756163,136.780481,-0.000617,0.002081,32.000000,-235.835452,138.669807,-0.213934,24.132957,0.696063,465000.635598,0.982488,40.474213,20.330112,2.707568,0.061954,0.036229,185.514477,32.000000,200.932008,187.264149,185.862199,169.823944,32.000000,165.531228,67.650558,59.067912,95.911888,63.905570,52.056558,42.493671,99.645999,21.149648,79.529308,59.575814,36.266632
51.328978,81.968982,138.605394,162.398294,97.095657,96.132255,29.148067,14.173573,138.169496,1.144439,81.109242,52.400926,160.622286,139.036205,158.747677,138.497312,78.798478,136.751279,-0.000617,0.002078,32.000000,-235.833475,138.784690,-0.213787,24.087245,0.692379,464776.299920,0.977570,40.193972,20.238766,2.690045,0.058014,0.039201,185.679343,32.000000,200.995287,186.766886,187.375871,170.198702,32.000000,165.035561,67.633717,59.086210,95.888152,63.905570,52.026408,42.493671,99.889764,21.149648,79.528983,59.567838,36.230975
51.879351,81.968982,138.645765,162.398294,97.096486,96.131008,29.165033,14.173002,138.214851,1.144342,81.054616,52.393858,160.663482,138.982455,158.757315,138.567474,78.714994,136.751851,-0.000618,0.002078,32.000000,-235.836013,138.713961,-0.213895,24.085751,0.688001,464653.039077,0.968850,39.797153,20.252062,2.673202,0.065978,0.036583,186.275985,32.000000,200.174106,186.737720,190.073670,170.340431,32.000000,164.874358,67.630629,59.068377,95.869097,63.905570,52.048326,42.493671,99.655425,21.149648,79.536433,59.572008,36.373308
51.466360,81.969809,138.664662,162.403890,97.036296,96.129748,29.163387,14.176285,138.220094,1.144354,81.164377,52.463090,160.647593,139.021299,158.796404,138.491059,78.742873,136.751705,-0.000619,0.002077,32.000000,-235.833878,138.672701,-0.213788,24.052837,0.697329,464850.223691,0.980543,40.343741,20.195684,2.700334,0.061274,0.039990,186.622252,32.000000,199.921835,187.162972,191.457308,169.832890,32.000000,165.380033,67.625942,59.075413,95.910532,63.905570,51.999941,42.493671,99.881701,21.149648,79.538721,59.575362,36.155114
51.353985,81.984702,138.610626,162.401652,97.034353,96.128459,29.149718,14.172289,138.118853,1.144357,81.212082,52.404515,160.642429,138.996749,158.714357,138.435563,78.741361,136.821331,-0.000618,0.002052,32.000000,-235.835087,138.680453,-0.214220,24.028919,0.689138,464725.912145,0.968690,39.789310,20.279444,2.672465,0.057024,0.042007,186.739734,32.000000,200.136715,187.695539,190.142329,169.302473,32.000000,166.094299,67.581110,59.069218,95.886498,63.905570,52.030082,42.493671,99.965578,21.149648,79.584990,59.571841,36.191430
51.338616,81.986908,138.643172,162.393538,97.022783,96.130975,29.153201,14.171147,138.160532,1.144341,81.246495,52.341485,160.650442,139.036878,158.675662,138.564152,78.739977,136.852511,-0.000619,0.002057,32.000000,-235.836065,138.720264,-0.214553,24.017510,0.696497,464872.841849,0.977168,40.205749,20.251494,2.694278,0.063722,0.032067,185.942722,32.000000,200.655780,187.788260,187.622637,169.097029,32.000000,166.028490,67.569590,59.077338,95.883531,63.905570,52.014464,42.493671,99.716816,21.149648,79.584841,59.572313,36.233690
51.624027,81.986908,138.606499,162.393538,97.069690,96.133619,29.164248,14.170006,138.114118,1.144319,81.236886,52.469968,160.596562,138.954336,158.712473,138.583382,78.770103,136.770729,-0.000619,0.002030,32.000000,-235.839829,138.708354,-0.214599,24.012108,0.698662,464944.774780,0.979968,40.334171,20.286537,2.699121,0.057357,0.028272,185.632313,32.000000,200.999518,187.657951,185.982761,169.551668,32.000000,165.736087,67.553229,59.082250,95.909854,63.905570,52.024468,42.493671,99.830542,21.149648,79.591605,59.566717,36.395538
51.599607,81.972015,138.729934,162.387103,97.078318,96.140416,29.211589,14.170862,138.145537,1.144191,81.154169,52.419982,160.626065,139.083736,158.760131,138.525403,78.775680,136.812722,-0.000619,0.002014,32.000000,-235.838317,138.683921,-0.214590,24.049900,0.699418,464970.044491,0.980200,40.351920,20.302931,2.700563,0.059722,0.037969,185.671074,32.000000,201.291111,186.933106,186.794490,170.176077,32.000000,165.258407,67.540941,59.083289,95.863778,63.905570,52.018184,42.493671,99.975942,21.149648,79.544867,59.577978,36.154380
51.420921,81.954917,138.537384,162.382347,97.063315,96.144078,29.157253,14.173430,138.148923,1.144175,81.084735,52.368134,160.648681,138.926604,158.740596,138.452024,78.761417,136.759788,-0.000618,0.002008,32.000000,-235.839519,138.644884,-0.214607,24.088426,0.695014,464786.306381,0.973984,40.063880,20.233426,2.684922,0.055288,0.037636,186.148681,32.000000,200.410042,186.698594,189.427540,170.308516,32.000000,164.681238,67.532684,59.082095,95.841333,63.905570,51.991567,42.493671,99.967064,21.149648,79.491133,59.560206,36.242861
51.306389,81.952435,138.743495,162.373673,97.078018,96.147988,29.165904,14.175571,138.164302,1.144172,81.111554,52.387817,160.684376,139.013734,158.774490,138.495072,78.719923,136.892195,-0.000620,0.001996,32.000000,-235.833772,138.695156,-0.214540,24.153624,0.694953,464802.878529,0.972938,40.073585,20.248073,2.688585,0.055260,0.042965,186.686478,32.000000,200.009467,187.043761,191.348064,170.051935,32.000000,165.225387,67.555550,59.048440,95.856615,63.905570,52.016458,42.493671,100.000000,21.149648,79.490695,59.572431,36.383139
51.824629,81.952435,138.562382,162.373673,97.061942,96.149237,29.160404,14.173716,138.105081,1.144148,81.197982,52.407729,160.688847,138.968324,158.720188,138.530376,78.745599,136.819330,-0.000621,0.002010,32.000000,-235.832349,138.672417,-0.214504,24.148352,0.695583,464912.776000,0.978421,40.236740,20.236844,2.694183,0.057780,0.041442,186.730684,32.000000,200.137059,187.493601,190.985058,169.536954,32.000000,165.982443,67.539693,59.047555,95.852802,63.905570,51.993814,42.493671,99.670847,21.149648,79.482480,59.570887,36.120337
51.480599,81.948850,138.660501,162.382347,97.104198,96.151941,29.153440,14.176427,138.145546,1.144127,81.196291,52.343679,160.674008,139.005129,158.661599,138.489735,78.742249,136.778946,-0.000621,0.002000,32.000000,-235.833571,138.674312,-0.214509,24.195271,0.696553,465062.378332,0.980532,40.350047,20.342087,2.704215,0.052707,0.037901,186.204206,32.000000,200.430213,187.874054,188.470332,169.123569,32.000000,165.926808,67.497879,59.065013,95.829380,63.905570,52.021999,42.493671,99.796202,21.149648,79.470796,59.567936,36.313147
51.576783,81.959881,138.602380,162.394377,97.096380,96.151717,29.169073,14.174001,138.126940,1.144132,81.228094,52.409314,160.630359,138.982801,158.689069,138.473945,78.759993,136.862385,-0.000620,0.001980,32.000000,-235.835833,138.792787,-0.214428,24.197421,0.687856,464765.607244,0.970099,39.827687,20.281334,2.673678,0.057166,0.048771,185.645300,32.000000,201.031967,187.824169,186.333063,169.240600,32.000000,165.932360,67.504078,59.056561,95.829868,63.905570,52.003937,42.493671,99.820764,21.149648,79.504789,59.574408,36.097007
51.445778,81.966224,138.643332,162.397175,97.058999,96.150393,29.153990,14.167865,138.136984,1.144132,81.211422,52.308152,160.631566,139.034901,158.744920,138.513769,78.770668,136.813153,-0.000620,0.001957,32.000000,-235.839675,138.698871,-0.214281,24.230309,0.692277,464948.992064,0.977385,40.170418,20.265238,2.693452,0.057677,0.056062,185.582887,32.000000,201.330942,186.911125,186.220423,170.076998,32.000000,165.408520,67.502501,59.086918,95.823022,63.905570,52.011391,42.493671,99.846266,21.149648,79.504399,59.567631,36.242494
51.655399,81.966224,138.537000,162.397175,97.047081,96.154010,29.161821,14.172432,138.114747,1.144127,81.088120,52.358201,160.680636,139.054638,158.744741,138.501060,78.771815,136.805966,-0.000619,0.001924,32.000000,-235.838059,138.696585,-0.213852,24.201014,0.690466,464882.570786,0.974909,40.084447,20.287669,2.687302,0.068966,0.068264,185.962372,32.000000,200.764720,186.844327,188.438725,170.195039,32.000000,164.491098,67.467344,59.059813,95.815689,63.905570,51.974916,42.493671,99.793897,21.149648,79.523882,59.553165,36.258635
51.956594,81.962087,138.673641,162.401652,97.020806,96.151483,29.149144,14.167437,138.098802,1.143745,81.154364,52.396089,160.689104,139.050622,158.770562,138.535506,78.724961,136.744000,-0.000618,0.001940,32.000000,-235.839284,138.646069,-0.213895,24.210849,0.691737,464928.634918,0.978109,40.222943,20.253291,2.694941,0.062014,0.039469,186.511981,32.000000,200.216802,186.883257,190.764791,170.228627,32.000000,165.106070,67.441759,59.044900,95.815244,63.905570,52.019405,42.493671,99.937878,21.149648,79.510606,59.576109,36.187982
51.324355,81.977255,138.560305,162.402491,96.970513,96.153984,29.158255,14.171147,138.126701,1.143630,81.160443,52.347657,160.697632,139.041935,158.730878,138.484292,78.695374,136.830800,-0.000619,0.001946,32.000000,-235.833770,138.640806,-0.213862,24.175601,0.688866,464840.795782,0.973581,40.011608,20.248683,2.681946,0.058660,0.035309,186.683257,32.000000,200.292190,187.279261,191.462867,169.698060,32.000000,165.770413,67.411244,59.029632,95.825291,63.905570,51.979239,42.493671,99.986992,21.149648,79.557662,59.576276,36.274702
51.394257,81.983874,138.640248,162.394377,96.935236,96.154444,29.175046,14.166010,138.147713,1.143561,81.345536,52.445343,160.683683,138.967143,158.665268,138.548095,78.722562,136.824030,-0.000618,0.001959,32.000000,-235.838252,138.673848,-0.213743,24.166553,0.684681,464760.386496,0.967845,39.704964,20.265695,2.669029,0.053881,0.037620,186.454813,32.000000,200.407168,187.793221,189.218283,169.061056,32.000000,165.876820,67.378318,59.057755,95.834236,63.905570,52.006833,42.493671,99.844062,21.149648,79.557441,59.573277,36.354306
51.495870,81.983874,138.560613,162.394377,96.939207,96.154356,29.166868,14.175143,138.133802,1.143395,81.309030,52.385115,160.675214,138.972850,158.677129,138.532781,78.788758,136.815044,-0.000618,0.001962,32.000000,-235.833708,138.646270,-0.213889,24.140851,0.694794,465157.742390,0.980537,40.356691,20.337082,2.699699,0.114034,0.033400,185.742604,32.000000,201.108293,187.834006,186.996872,169.216679,32.000000,166.122316,67.369774,59.047024,95.843986,63.905570,51.972288,42.493671,99.918038,21.149648,79.577957,59.572805,36.230755
51.898698,81.999594,138.683541,162.395776,96.899792,96.154456,29.152334,14.167009,138.151164,1.143536,81.288273,52.425550,160.589221,138.949708,158.726594,138.483902,78.757120,136.785852,-0.000617,0.001960,32.000000,-235.840695,138.625736,-0.214130,24.126322,0.694405,465084.076234,0.978548,40.292636,20.306635,2.697582,0.061061,0.034849,185.537362,32.000000,201.405743,187.098743,185.771832,169.944238,32.000000,165.420382,67.392360,59.063530,95.842756,63.905570,51.990286,42.493671,99.942609,21.149648,79.627001,59.568310,36.251885
51.457935,82.010625,138.573000,162.408087,96.897648,96.157077,29.174019,14.181137,138.108252,1.143681,81.246308,52.396794,160.640252,139.009348,158.735538,138.436424,78.791525,136.749375,-0.000617,0.001936,32.000000,-235.827223,138.616532,-0.214327,24.071116,0.693168,464912.049508,0.976728,40.190033,20.236112,2.690713,0.066450,0.036070,185.764533,32.000000,201.078610,186.767683,187.864415,170.154807,32.000000,164.725200,67.398494,59.058795,95.827369,63.905570,51.969236,42.493671,99.953506,21.149648,79.661488,59.555092,36.345428
51.493531,82.036274,138.644197,162.412004,96.924737,96.157032,29.174183,14.175000,138.106038,1.143706,81.258763,52.365967,160.658238,138.940245,158.709854,138.445119,78.767558,136.844937,-0.000617,0.001929,32.000000,-235.833195,138.678433,-0.214310,24.060731,0.688097,464791.402359,0.969029,39.800515,20.253693,2.672197,0.054443,0.035293,186.470066,32.000000,200.349920,186.718772,190.167388,170.294367,32.000000,164.850518,67.395931,59.041492,95.838094,63.905570,52.004782,42.493671,99.975407,21.149648,79.661592,59.573011,36.103756
51.576340,82.036274,138.551405,162.412004,96.921204,96.159509,29.148642,14.172574,138.150846,1.143571,81.343098,52.411460,160.680062,138.854462,158.747933,138.382717,78.773480,136.787826,-0.000616,0.001928,32.000000,-235.834310,138.657407,-0.214525,24.048903,0.695900,464971.855714,0.977360,40.255070,20.201719,2.692937,0.064694,0.051832,186.690304,32.000000,200.116719,187.118193,191.511300,169.959163,32.000000,165.526687,67.403029,59.061693,95.878535,63.905570,51.956794,42.493671,99.909368,21.149648,79.742054,59.565733,36.208745
51.506734,82.049236,138.617527,162.420957,96.876045,96.160821,29.145399,14.173288,138.124265,1.143556,81.402691,52.381311,160.724381,138.929235,158.668759,138.468668,78.715000,136.782989,-0.000615,0.001922,32.000000,-235.835400,138.648657,-0.214417,24.039226,0.696060,465031.071994,0.976683,40.244792,20.271705,2.692459,0.059195,0.032947,186.674012,32.000000,200.211447,187.749872,189.954133,169.237700,32.000000,165.918602,67.405066,59.051980,95.887628,63.905570,51.997567,42.493671,99.870400,21.149648,79.782976,59.565320,36.220484
51.489163,82.065507,138.564938,162.431029,96.888839,96.162084,29.173313,14.170862,138.134751,1.143537,81.397728,52.394966,160.693278,138.998911,158.702774,138.489548,78.768706,136.749384,-0.000615,0.001934,32.000000,-235.831597,138.638889,-0.214286,24.043868,0.694666,464990.530736,0.975862,40.161288,20.238282,2.686337,0.062786,0.045376,185.867835,32.000000,200.831727,187.865535,187.466486,169.243175,32.000000,166.041922,67.441802,59.077315,95.888349,63.905570,51.960104,42.493671,99.967755,21.149648,79.834330,59.578568,36.199941
51.544072,82.057233,138.639754,162.428791,96.904810,96.162360,29.160061,14.170434,138.141187,1.143516,81.444051,52.374558,160.610432,138.971403,158.726752,138.502810,78.806049,136.777360,-0.000615,0.001915,32.000000,-235.840057,138.685287,-0.214272,24.067156,0.696390,465154.405934,0.977445,40.244432,20.294433,2.691251,0.062001,0.037646,185.541094,32.000000,201.146111,187.402134,185.868602,169.673542,32.000000,165.789576,67.449973,59.072535,95.886717,63.905570,51.983009,42.493671,99.847252,21.149648,79.834967,59.571988,36.213734
51.615513,82.057233,138.577443,162.428791,96.946706,96.164889,29.162784,14.169720,138.111218,1.143525,81.243378,52.472932,160.610571,138.953072,158.744978,138.473738,78.783639,136.695842,-0.000616,0.001919,32.000000,-235.840279,138.680658,-0.214290,24.042819,0.696291,465090.792983,0.976922,40.278434,20.224544,2.691148,0.074584,0.041778,185.622388,32.000000,201.165201,186.837809,186.820206,170.173143,32.000000,164.861596,67.427651,59.052931,95.837757,63.905570,51.957139,42.493671,99.912764,21.149648,79.809682,59.565261,36.385634
51.977251,82.059716,138.605155,162.428791,96.943430,96.167461,29.140506,14.168293,138.082333,1.143478,81.202395,52.418550,160.647394,139.014938,158.737422,138.547119,78.763196,136.761344,-0.000616,0.001936,32.000000,-235.839903,138.690162,-0.214245,24.092858,0.695153,464987.048289,0.976221,40.214774,20.200674,2.689732,0.057812,0.039042,186.174122,32.000000,200.322106,186.761393,189.662834,170.260549,32.000000,164.816146,67.468000,59.033150,95.850327,63.905570,51.973452,42.493671,100.000000,21.149648,79.818007,59.577624,36.229728
51.505375,82.051166,138.566086,162.435506,96.976590,96.164897,29.172017,14.174715,138.155274,1.143495,81.247424,52.455023,160.704912,139.023318,158.781509,138.474333,78.751592,136.713570,-0.000616,0.001940,32.000000,-235.836431,138.627405,-0.214264,24.102142,0.694453,465004.161014,0.974690,40.142781,20.183816,2.684802,0.061473,0.039571,186.661583,32.000000,200.145305,186.886794,191.253809,170.161811,32.000000,165.288616,67.505041,59.021378,95.888881,63.905570,51.945682,42.493671,99.899774,21.149648,79.791857,59.562399,36.195832
51.419948,82.040686,138.571000,162.425433,96.979470,96.157240,29.166072,14.175571,138.127365,1.143502,81.227158,52.331939,160.703290,139.012592,158.718085,138.556515,78.724145,136.830817,-0.000615,0.001920,32.000000,-235.831313,138.684551,-0.214122,24.147460,0.687660,464879.970075,0.968105,39.781894,20.235814,2.666650,0.066041,0.043257,186.802841,32.000000,200.155754,187.683649,190.649865,169.420867,32.000000,165.829293,67.453718,59.034698,95.870823,63.905570,52.001002,42.493671,99.901882,21.149648,79.792355,59.569746,36.235744
51.623583,82.040686,138.621792,162.425433,96.964880,96.152238,29.154531,14.168578,138.100760,1.143525,81.299811,52.372216,160.718584,139.000869,158.694979,138.457114,78.778216,136.711841,-0.000614,0.001907,32.000000,-235.841748,138.738743,-0.214257,24.166238,0.694363,465109.535271,0.976627,40.247734,20.224405,2.690323,0.057415,0.047688,186.022777,32.000000,200.603280,187.850555,188.139218,169.270064,32.000000,165.945085,67.491044,59.060211,95.881166,63.905570,51.964142,42.493671,99.851106,21.149648,79.760018,59.572775,36.112707
52.046235,82.016417,138.559313,162.409765,96.969252,96.150927,29.149448,14.172860,138.165513,1.143475,81.313893,52.404761,160.644208,138.988021,158.736866,138.529683,78.761231,136.771624,-0.000613,0.001887,32.000000,-235.837467,138.701908,-0.214329,24.208777,0.694318,465153.257449,0.978483,40.323492,20.308319,2.694888,0.059814,0.038192,185.618139,32.000000,201.119290,187.739982,186.162164,169.439783,32.000000,166.255222,67.480288,59.075411,95.920884,63.905570,51.959557,42.493671,100.000000,21.149648,79.684454,59.567258,36.320043
51.432227,82.007592,138.666517,162.404170,97.002128,96.152179,29.164612,14.170148,138.127173,1.143619,81.189278,52.341785,160.625490,139.077966,158.778018,138.441408,78.765554,136.744100,-0.000612,0.001894,32.000000,-235.836900,138.738028,-0.214520,24.179666,0.690893,464927.971679,0.974633,40.118105,20.196949,2.685242,0.053577,0.035983,185.540130,32.000000,201.219952,187.028950,186.327316,170.065201,32.000000,165.065760,67.481208,59.048594,95.888077,63.905570,51.976416,42.493671,99.928290,21.149648,79.657021,59.572490,36.102949
51.616369,82.003731,138.552046,162.407247,97.046590,96.142391,29.156323,14.175428,138.147652,1.143653,81.091057,52.439492,160.675194,138.992385,158.749083,138.493463,78.765337,136.798679,-0.000611,0.001896,32.000000,-235.831292,138.734172,-0.214529,24.229915,0.682896,464715.438563,0.966148,39.669520,20.242731,2.662235,0.051974,0.039289,185.922081,32.000000,200.561234,186.723699,189.065096,170.227849,32.000000,164.613239,67.469643,59.073486,95.870548,63.905570,51.967223,42.493671,100.000000,21.149648,79.657095,59.564838,36.241834
51.885020,82.003731,138.679025,162.407247,97.083786,96.139830,29.159536,14.172574,138.224229,1.143685,81.104864,52.429166,160.695553,139.045320,158.786824,138.578780,78.704134,136.797294,-0.000611,0.001886,32.000000,-235.838572,138.692486,-0.214475,24.232302,0.693602,465003.995281,0.978148,40.277996,20.225151,2.696102,0.065007,0.043852,186.517219,32.000000,200.174442,186.791238,191.093984,170.298685,32.000000,165.204927,67.508829,59.027308,95.899925,63.905570,51.972885,42.493671,99.690593,21.149648,79.645072,59.569176,36.265458
51.307542,81.977531,138.606128,162.413682,97.045996,96.142393,29.152298,14.174429,138.252888,1.143962,81.161606,52.353214,160.717475,139.095787,158.765465,138.575583,78.722008,136.797353,-0.000610,0.001879,32.000000,-235.833275,138.696951,-0.214364,24.235816,0.688697,464862.517798,0.974534,40.088416,20.251653,2.684266,0.077043,0.031324,186.776361,32.000000,199.992849,187.544168,191.228688,169.463880,32.000000,165.689506,67.516868,59.048881,95.908191,63.905570,51.980095,42.493671,99.844888,21.149648,79.563107,59.573503,36.103169
51.873693,81.968154,138.727661,162.413403,97.091989,96.144903,29.180499,14.178425,138.145419,1.143954,81.276595,52.476601,160.718484,138.976459,158.690357,138.486029,78.734240,136.800043,-0.000608,0.001885,32.000000,-235.831901,138.712042,-0.214226,24.216356,0.685173,464830.015013,0.968929,39.818371,20.312188,2.672814,0.062512,0.036397,186.279606,32.000000,200.318089,187.921845,189.004963,169.077866,32.000000,165.856273,67.495928,59.057997,95.917368,63.905570,51.984598,42.493671,99.685436,21.149648,79.533571,59.559439,36.249097
51.936201,81.972567,138.685196,162.418998,97.092459,96.151170,29.155802,14.171861,138.129539,1.143877,81.236791,52.425041,160.622997,139.072011,158.712214,138.531292,78.725660,136.804905,-0.000610,0.001892,32.000000,-235.834532,138.791789,-0.213818,24.226794,0.693477,465061.311687,0.980968,40.373977,20.294343,2.701477,0.055788,0.035977,185.602121,32.000000,200.931507,187.701608,186.838335,169.247499,32.000000,166.389566,67.453477,59.072711,95.916605,63.905570,51.950189,42.493671,99.963195,21.149648,79.533261,59.567091,36.189229
51.828165,81.972567,138.663057,162.418998,97.097355,96.152510,29.140803,14.165582,138.106916,1.143894,81.192063,52.509890,160.609640,139.014837,158.753466,138.583685,78.724429,136.806462,-0.000611,0.001913,32.000000,-235.846712,138.755325,-0.213432,24.167576,0.686018,464760.278198,0.968430,39.794160,20.283407,2.674336,0.061283,0.033593,185.504092,32.000000,201.109463,187.252125,185.854564,169.831472,32.000000,165.295891,67.459500,59.064923,95.942780,63.905570,51.959892,42.493671,99.706501,21.149648,79.546776,59.572214,36.174482
51.380073,81.968154,138.683321,162.415361,97.105913,96.144892,29.173957,14.177854,138.165768,1.144158,81.125136,52.456538,160.667397,139.113077,158.783095,138.538589,78.801797,136.933166,-0.000610,0.001915,32.000000,-235.832964,138.700050,-0.213055,24.176624,0.684617,464781.312114,0.968058,39.735882,20.294329,2.670299,0.052500,0.037326,185.772249,32.000000,200.850639,186.823900,188.138164,170.222344,32.000000,164.711451,67.493058,59.116476,95.955835,63.905570,51.971881,42.493671,99.842408,21.149648,79.532699,59.571379,36.361056
51.710875,81.959605,138.728799,162.415641,97.096381,96.141969,29.187700,14.164440,138.252214,1.144285,81.121113,52.419570,160.679032,138.979276,158.778177,138.609435,78.737786,136.823930,-0.000610,0.001920,32.000000,-235.846214,138.718941,-0.212953,24.130125,0.687828,464842.901085,0.970760,39.844268,20.296308,2.675438,0.064633,0.036919,186.393942,32.000000,200.298359,186.708010,190.524752,170.359797,32.000000,165.094515,67.487210,59.062644,95.963126,63.905570,51.982476,42.493671,99.782719,21.149648,79.505659,59.560511,36.225326
51.868582,81.948298,138.612956,162.427112,97.108398,96.141933,29.134523,14.169577,138.101923,1.144155,81.117882,52.467428,160.692624,139.052926,158.771077,138.544002,78.673339,136.792664,-0.000610,0.001908,32.000000,-235.842552,138.681984,-0.212968,24.121785,0.694457,464881.632708,0.978743,40.291252,20.279929,2.699166,0.068674,0.038972,186.684849,32.000000,199.921965,187.338693,191.394265,169.596728,32.000000,165.398507,67.425678,59.059767,95.967175,63.905570,51.972388,42.493671,100.000000,21.149648,79.505266,59.564809,36.232369
51.640138,81.948298,138.731708,162.427112,97.125840,96.141825,29.162876,14.168578,138.160579,1.144007,81.194910,52.406328,160.678814,139.114894,158.714653,138.555227,78.717039,136.718044,-0.000610,0.001913,32.000000,-235.840765,138.715248,-0.213264,24.090419,0.690926,464809.172807,0.971448,39.949172,20.291363,2.682778,0.058696,0.028837,186.500136,32.000000,200.195782,187.885712,189.851288,169.164896,32.000000,165.969011,67.394571,59.075433,95.980229,63.905570,51.978191,42.493671,99.789110,21.149648,79.469446,59.572303,36.352398
51.519529,81.961536,138.649888,162.429071,97.142818,96.143102,29.177309,14.168150,138.191694,1.144029,81.290187,52.434813,160.691200,138.996199,158.728952,138.587883,78.752483,136.841516,-0.000609,0.001884,32.000000,-235.842668,138.715309,-0.213156,24.063537,0.688147,464834.802955,0.969985,39.779430,20.340754,2.672388,0.070026,0.038839,185.812222,32.000000,200.903480,187.775837,187.423304,169.231310,32.000000,166.307147,67.404123,59.110723,95.996060,63.905570,51.940925,42.493671,99.774213,21.149648,79.510375,59.563166,36.238239
51.344235,81.969258,138.671898,162.425433,97.167780,96.144151,29.140544,14.171718,138.221738,1.144037,81.226501,52.333609,160.613973,139.079209,158.742736,138.561626,78.745245,136.862713,-0.000609,0.001891,32.000000,-235.838609,138.715777,-0.212982,24.034452,0.693139,464865.717086,0.973692,40.009047,20.261114,2.686509,0.056959,0.030774,185.581083,32.000000,201.071419,187.480442,185.784419,169.638750,32.000000,165.537628,67.370233,59.087425,96.007484,63.905570,51.949393,42.493671,99.971828,21.149648,79.534145,59.570021,36.226206
51.547763,81.955468,138.550571,162.422636,97.157998,96.142197,29.123135,14.167437,138.122337,1.144021,81.169508,52.330465,160.648363,139.056984,158.753089,138.523608,78.765300,136.829538,-0.000610,0.001880,32.000000,-235.837644,138.647538,-0.212751,24.034557,0.695371,464884.992977,0.975725,40.143826,20.285131,2.691210,0.058460,0.033966,185.591672,32.000000,201.028267,186.894909,187.366745,169.986375,32.000000,164.952104,67.415382,59.114949,95.992522,63.905570,51.960408,42.493671,99.958331,21.149648,79.533846,59.573778,36.223052
51.629569,81.955468,138.681556,162.422636,97.115223,96.143331,29.154425,14.170434,138.119450,1.144029,81.176165,52.386741,160.720779,139.074989,158.739007,138.573706,78.735477,136.771973,-0.000610,0.001872,32.000000,-235.841204,138.670440,-0.212557,24.021759,0.699055,464999.258171,0.980602,40.328587,20.302573,2.700827,0.059792,0.038183,186.241085,32.000000,200.329056,186.613654,190.057486,170.414826,32.000000,164.958884,67.411899,59.118577,95.994684,63.905570,51.951197,42.493671,99.831827,21.149648,79.490344,59.573355,36.114615
51.470828,81.973394,138.612861,162.418439,97.149978,96.142087,29.152336,14.175999,138.158683,1.143905,81.233799,52.424956,160.703842,139.010736,158.798147,138.586931,78.714837,136.881033,-0.000610,0.001878,32.000000,-235.828590,138.749100,-0.212685,24.083757,0.695253,464835.645212,0.976936,40.109288,20.266549,2.687810,0.060666,0.038768,186.718245,32.000000,199.995715,187.118938,191.322882,169.890983,32.000000,165.443243,67.423947,59.103841,96.012294,63.905570,51.950064,42.493671,99.876052,21.149648,79.546016,59.571015,36.359368
51.576368,81.998491,138.702635,162.423475,97.186852,96.143329,29.148315,14.171718,138.171236,1.143895,81.313430,52.463884,160.712073,139.030598,158.731788,138.489101,78.713541,136.825494,-0.000611,0.001879,32.000000,-235.837953,138.756404,-0.212783,24.073582,0.695044,464854.025550,0.974222,40.026859,20.268652,2.686088,0.054699,0.045612,186.671609,32.000000,200.001571,187.705432,190.532354,169.336029,32.000000,165.766234,67.400179,59.086982,95.987670,63.905570,51.951045,42.493671,99.883592,21.149648,79.624225,59.565409,36.230975
51.584082,82.019175,138.658235,162.427952,97.200961,96.144560,29.150227,14.178711,138.113998,1.144008,81.371334,52.451871,160.702655,139.059123,158.709912,138.491856,78.749439,136.808001,-0.000611,0.001875,32.000000,-235.829813,138.697806,-0.212657,24.173949,0.695360,464987.953975,0.977581,40.204825,20.341799,2.693037,0.057562,0.031792,185.939068,32.000000,200.528763,187.702251,187.985459,169.298490,32.000000,166.105638,67.402238,59.121851,95.986632,63.905570,51.930853,42.493671,100.000000,21.149648,79.624210,59.568949,36.247043
51.627966,82.019175,138.717518,162.427952,97.220410,96.148358,29.164956,14.166438,138.160889,1.143886,81.401440,52.448370,160.659462,139.009005,158.715981,138.490177,78.779435,136.853352,-0.000612,0.001881,32.000000,-235.840774,138.702502,-0.212522,24.195087,0.694551,464975.473705,0.975619,40.123475,20.316360,2.689267,0.054690,0.036849,185.572736,32.000000,201.096895,187.671143,185.809519,169.570306,32.000000,165.734964,67.412271,59.083220,96.000746,63.905570,51.955956,42.493671,99.826562,21.149648,79.689000,59.564750,36.404636
51.508841,82.045099,138.565691,162.426553,97.167537,96.144924,29.146708,14.179852,138.206501,1.144083,81.327683,52.419551,160.674460,138.981474,158.760783,138.555581,78.755037,136.769638,-0.000612,0.001895,32.000000,-235.827524,138.676595,-0.212555,24.230387,0.691370,464937.226445,0.975458,40.136386,20.272040,2.688004,0.072623,0.038024,185.488869,32.000000,201.134637,187.013292,186.617596,169.958374,32.000000,164.984999,67.410979,59.121851,95.991719,63.905570,51.929604,42.493671,99.806316,21.149648,79.770325,59.572047,36.145282
52.034996,82.050890,138.685299,162.429350,97.139438,96.141138,29.170640,14.171718,138.159142,1.144141,81.282274,52.454462,160.686253,138.980192,158.789183,138.551847,78.758863,136.837084,-0.000613,0.001901,32.000000,-235.833527,138.782509,-0.212532,24.228473,0.690421,464880.131427,0.974105,40.092180,20.263878,2.686868,0.062064,0.048678,186.135023,32.000000,200.498456,186.743745,189.107423,170.247466,32.000000,164.853923,67.421953,59.103930,95.982989,63.905570,51.936472,42.493671,99.610250,21.149648,79.788872,59.563914,36.190477
51.535732,82.071574,138.605987,162.436905,97.145116,96.137108,29.145825,14.169863,138.155489,1.144173,81.248676,52.381784,160.690467,139.006557,158.762508,138.557489,78.731914,136.855471,-0.000614,0.001905,32.000000,-235.838333,138.810675,-0.212470,24.221051,0.690477,464998.115518,0.977186,40.238171,20.247966,2.690134,0.057301,0.039455,186.624567,32.000000,200.068489,186.898155,190.919569,170.273562,32.000000,165.139998,67.430781,59.100655,96.004880,63.905570,51.917694,42.493671,99.950769,21.149648,79.789367,59.579945,36.190403
51.369050,82.071574,138.724493,162.436905,97.168493,96.138410,29.162334,14.168864,138.177044,1.144154,81.275855,52.371851,160.720996,138.891533,158.737341,138.520309,78.758951,136.859859,-0.000615,0.001921,32.000000,-235.837201,138.773618,-0.212340,24.188058,0.683139,464722.344960,0.965655,39.715242,20.276618,2.665231,0.051229,0.037439,186.628177,32.000000,199.898437,187.569253,191.105761,169.298885,32.000000,165.442696,67.449182,59.113775,96.017702,63.905570,51.946809,42.493671,99.995429,21.149648,79.854668,59.568861,36.262743
51.494136,82.057785,138.584370,162.436625,97.136830,96.139710,29.143142,14.173573,138.275403,1.144421,81.367464,52.443160,160.726990,139.091668,158.693608,138.547998,78.735265,136.801557,-0.000616,0.001918,32.000000,-235.836426,138.809001,-0.212322,24.136839,0.690533,465023.005877,0.976646,40.237525,20.312420,2.689512,0.059592,0.041957,186.123475,32.000000,200.419291,187.797790,188.871516,169.206669,32.000000,166.041211,67.441252,59.120899,96.021051,63.905570,51.918341,42.493671,99.943434,21.149648,79.812205,59.569235,36.386147
51.895372,82.041238,138.722122,162.429071,97.110073,96.138392,29.148237,14.175714,138.231454,1.144446,81.423096,52.518885,160.708254,139.069992,158.704973,138.573934,78.768871,136.826388,-0.000616,0.001925,32.000000,-235.834285,138.771331,-0.212348,24.118192,0.694636,465062.399018,0.979541,40.405814,20.287494,2.700546,0.053398,0.034857,185.694355,32.000000,201.004437,187.762230,186.584335,169.387112,32.000000,166.134322,67.480024,59.145347,96.033871,63.905570,51.938130,42.493671,99.722900,21.149648,79.761030,59.570897,36.102436
51.631071,82.047029,138.711401,162.434107,97.125298,96.142202,29.141373,14.176427,138.249656,1.144461,81.288526,52.536492,160.626359,138.994688,158.781150,138.578559,78.764355,136.865300,-0.000616,0.001892,32.000000,-235.835866,138.710860,-0.212374,24.063039,0.693463,465032.601553,0.977585,40.265693,20.283111,2.691265,0.074505,0.046985,185.536121,32.000000,201.015908,187.103855,186.134425,169.762361,32.000000,165.107056,67.485084,59.131961,96.029444,63.905570,51.903261,42.493671,99.966205,21.149648,79.761431,59.581685,36.139193
51.432114,82.047029,138.810440,162.434107,97.130021,96.145718,29.159056,14.171575,138.191687,1.144457,81.202880,52.471863,160.707383,139.083797,158.811492,138.595220,78.800229,136.831065,-0.000614,0.001906,32.000000,-235.837112,138.775514,-0.212392,24.035423,0.688542,464746.806360,0.969169,39.845494,20.261461,2.673112,0.066934,0.041737,185.932717,32.000000,200.685213,186.720528,188.664789,170.248843,32.000000,164.902863,67.541485,59.162028,96.047710,63.905570,51.968093,42.493671,99.992626,21.149648,79.779978,59.559803,36.422831
51.724299,82.031861,138.675782,162.436065,97.203528,96.144438,29.159427,14.177569,138.188037,1.144427,81.203886,52.507583,160.704336,139.153574,158.783570,138.540911,78.752793,136.851097,-0.000615,0.001904,32.000000,-235.828168,138.799944,-0.212429,24.089344,0.694138,464911.324696,0.974833,40.116908,20.284709,2.686588,0.072325,0.045560,186.436698,32.000000,200.242543,186.589143,190.659574,170.466289,32.000000,164.958950,67.541441,59.127935,96.013274,63.905570,51.911391,42.493671,100.000000,21.149648,79.732960,59.565428,36.226133
51.705462,82.014486,138.764539,162.436625,97.214219,96.143159,29.159705,14.175714,138.127835,1.144450,81.231579,52.580611,160.722756,139.131164,158.796757,138.640103,78.755711,136.967428,-0.000616,0.001876,32.000000,-235.832154,138.818973,-0.212421,24.108253,0.698526,464960.018816,0.978365,40.317547,20.232354,2.698906,0.073134,0.046551,186.670397,32.000000,199.888485,187.441178,191.422605,169.516437,32.000000,165.364301,67.551013,59.133820,96.041501,63.905570,51.947927,42.493671,99.834529,21.149648,79.678947,59.571438,36.179251
51.673692,81.996285,138.727725,162.445018,97.237435,96.142702,29.147061,14.170006,138.231793,1.144439,81.235219,52.462009,160.756627,139.121704,158.760624,138.641240,78.754459,136.897730,-0.000616,0.001896,32.000000,-235.839338,138.831213,-0.212569,24.184597,0.691758,464878.024771,0.972312,40.007927,20.289435,2.681057,0.064349,0.043755,186.500549,32.000000,200.180083,187.781171,189.488699,169.259111,32.000000,166.049306,67.547311,59.129660,96.070067,63.905570,51.920213,42.493671,99.941630,21.149648,79.679087,59.575371,36.379544
51.473692,81.996285,138.843531,162.445018,97.249901,96.145295,29.159173,14.176142,138.257542,1.144434,81.226532,52.466358,160.651448,139.157856,158.741485,138.688936,78.745276,136.917742,-0.000615,0.001912,32.000000,-235.832709,138.914197,-0.212395,24.222913,0.691918,464855.205647,0.972633,40.009496,20.342500,2.683750,0.061049,0.047418,185.787793,32.000000,200.897528,187.746729,187.122556,169.315040,32.000000,166.207884,67.581522,59.163377,96.032880,63.905570,51.975825,42.493671,99.973692,21.149648,79.622200,59.571939,36.416081
51.727911,81.974773,138.765777,162.445578,97.272821,96.150300,29.160149,14.174001,138.322901,1.144435,81.235413,52.536502,160.640367,139.118196,158.755626,138.639857,78.770258,136.998527,-0.000617,0.001908,32.000000,-235.835997,138.795887,-0.212609,24.260573,0.689999,464847.908399,0.973656,40.023259,20.310215,2.684688,0.059133,0.046991,185.567468,32.000000,200.990152,187.321555,185.793048,169.516302,32.000000,165.220805,67.582990,59.153090,96.051739,63.905570,51.926909,42.493671,100.000000,21.149648,79.554837,59.579787,36.295465
51.813699,81.973946,138.827166,162.449495,97.233637,96.155398,29.149860,14.170719,138.347403,1.144449,81.173476,52.487088,160.674855,139.164341,158.802628,138.604631,78.783267,136.963903,-0.000618,0.001931,32.000000,-235.835837,138.917748,-0.212637,24.232171,0.692564,464975.469714,0.977380,40.224824,20.329028,2.697369,0.059400,0.034409,185.772568,32.000000,201.062172,186.755430,187.771935,170.290998,32.000000,164.960589,67.630734,59.193332,96.057651,63.905570,51.965425,42.493671,99.780529,21.149648,79.552004,59.567887,36.419089
51.598736,81.984150,138.803167,162.453412,97.205288,96.155228,29.124154,14.171433,138.202821,1.144469,81.107598,52.516553,160.716880,139.196865,158.780317,138.626043,78.754937,136.983552,-0.000618,0.001950,32.000000,-235.838238,138.836882,-0.212343,24.198050,0.687219,464803.419613,0.972139,39.947207,20.342913,2.682609,0.051850,0.037773,186.409265,32.000000,200.288362,186.661945,190.161196,170.400546,32.000000,164.959131,67.647291,59.185257,96.048392,63.905570,51.946731,42.493671,99.934546,21.149648,79.551751,59.571034,36.359662
51.731144,81.984150,138.860247,162.453412,97.199824,96.167402,29.156597,14.169007,138.351084,1.144445,81.149420,52.474492,160.744835,139.195744,158.801933,138.694187,78.724075,136.922197,-0.000619,0.001947,32.000000,-235.841484,138.777350,-0.212567,24.153676,0.687073,464759.985993,0.970785,39.860173,20.313248,2.679353,0.066603,0.041412,186.733098,32.000000,199.880897,187.320244,191.386840,169.648042,32.000000,165.108656,67.619564,59.142116,96.076109,63.905570,51.978254,42.493671,99.831979,21.149648,79.583468,59.565310,36.385194
51.513968,81.980565,138.798699,162.453132,97.196918,96.173392,29.159252,14.175571,138.380693,1.144446,81.192740,52.496813,160.709005,139.180123,158.743032,138.688039,78.737021,136.959940,-0.000618,0.001961,32.000000,-235.832461,138.921947,-0.212610,24.106705,0.691213,464930.162414,0.976056,40.086596,20.351031,2.690050,0.054862,0.042260,186.724856,32.000000,200.092220,187.702570,190.479064,169.339455,32.000000,165.860583,67.626507,59.160479,96.059411,63.905570,51.952988,42.493671,99.760914,21.149648,79.572092,59.571811,36.258341
51.460391,81.977255,138.869499,162.445578,97.267977,96.169526,29.155868,14.171004,138.389856,1.144493,81.246737,52.506541,160.719273,139.202472,158.717150,138.704985,78.743506,136.883547,-0.000619,0.001990,32.000000,-235.835224,138.893070,-0.212870,24.075260,0.690838,464979.150012,0.972387,39.953333,20.352372,2.684268,0.047119,0.033119,185.974504,32.000000,200.783138,187.673469,187.799881,169.367635,32.000000,166.225110,67.630383,59.203066,96.080666,63.905570,51.978802,42.493671,99.991742,21.149648,79.561556,59.569323,36.194585
51.421756,81.966776,138.754681,162.436905,97.257722,96.170787,29.142681,14.172003,138.301618,1.144605,81.245687,52.631805,160.689892,139.157796,158.737816,138.639326,78.787202,136.899565,-0.000620,0.002002,32.000000,-235.837340,138.902716,-0.213224,24.083862,0.695230,465087.713689,0.976797,40.168464,20.357588,2.694390,0.060142,0.042176,185.684680,32.000000,201.031232,187.681992,185.746237,169.509025,32.000000,165.691415,67.654452,59.208464,96.098549,63.905570,51.967404,42.493671,100.000000,21.149648,79.561335,59.560137,36.398326
51.405535,81.966776,138.906610,162.436905,97.275407,96.172124,29.178437,14.170862,138.319435,1.144818,81.156507,52.444672,160.643592,139.181286,158.761119,138.720978,78.757510,137.028852,-0.000621,0.002033,32.000000,-235.838317,138.932738,-0.213308,24.087718,0.697293,465078.157892,0.977966,40.219221,20.314342,2.698571,0.062474,0.037469,185.554233,32.000000,201.023555,186.972640,187.015540,170.253123,32.000000,165.171868,67.619433,59.180655,96.077488,63.905570,51.991808,42.493671,100.000000,21.149648,79.528279,59.570916,36.326940
51.494771,81.967879,138.792262,162.425433,97.323359,96.174670,29.164066,14.176142,138.313765,1.144929,81.095463,52.601831,160.701723,139.160466,158.745154,138.665793,78.746791,136.976835,-0.000621,0.002021,32.000000,-235.834185,138.835065,-0.213680,24.210980,0.697040,465010.784605,0.979193,40.247755,20.278355,2.698365,0.065055,0.036178,186.195789,32.000000,200.375129,186.703586,189.639565,170.447675,32.000000,164.917020,67.592232,59.176717,96.082679,63.905570,51.952248,42.493671,99.756576,21.149648,79.531409,59.562458,36.239413
52.060958,81.961260,138.883891,162.419278,97.334426,96.184850,29.135726,14.173716,138.367071,1.144793,81.110083,52.419912,160.728295,139.210404,158.742774,138.788860,78.715152,136.984693,-0.000621,0.002014,32.000000,-235.834316,138.839328,-0.214032,24.247591,0.697964,465081.180786,0.978341,40.264142,20.370246,2.702172,0.061853,0.037372,186.695788,32.000000,199.959342,187.083602,191.238743,170.215362,32.000000,165.253711,67.566300,59.127823,96.077425,63.905570,51.980460,42.493671,99.636743,21.149648,79.510402,59.568753,36.401628
51.367492,81.962087,138.813391,162.423195,97.275891,96.191176,29.144565,14.179567,138.310816,1.144805,81.185102,52.559286,160.723131,139.163728,158.740235,138.790800,78.707546,137.084734,-0.000621,0.002032,32.000000,-235.828957,138.953190,-0.214027,24.267628,0.692486,465069.517087,0.977013,40.175146,20.355946,2.695269,0.062522,0.038215,186.752809,32.000000,199.868160,187.607896,191.045288,169.475026,32.000000,165.812187,67.570987,59.193088,96.117474,63.905570,51.939708,42.493671,99.761224,21.149648,79.510025,59.561298,36.309625
51.701667,81.962087,138.854930,162.423195,97.301881,96.194942,29.161869,14.175000,138.304124,1.144828,81.257653,52.518821,160.724120,139.249533,158.692239,138.818177,78.753709,137.016830,-0.000620,0.002023,32.000000,-235.833359,138.924313,-0.214020,24.234059,0.683376,464890.179175,0.966517,39.599630,20.391364,2.667717,0.060928,0.032045,186.124912,32.000000,200.576010,187.803548,188.280481,169.412749,32.000000,166.268119,67.577492,59.204282,96.139383,63.905570,51.967377,42.493671,99.814238,21.149648,79.512240,59.576552,36.238679
51.723360,81.967603,138.842339,162.427112,97.300169,96.197816,29.148467,14.172860,138.356735,1.145068,81.235718,52.498325,160.670996,139.189483,158.715106,138.749704,78.789043,137.017138,-0.000620,0.002022,32.000000,-235.836319,138.875835,-0.213880,24.190943,0.693029,465278.059105,0.980448,40.297902,20.447083,2.702359,0.053194,0.037811,185.606660,32.000000,201.030168,187.751634,186.312895,169.401309,32.000000,166.035237,67.571534,59.201627,96.156715,63.905570,51.937650,42.493671,99.821780,21.149648,79.529135,59.569923,36.260029
52.041327,81.962915,138.784547,162.420397,97.354097,96.205369,29.134676,14.170148,138.330979,1.145052,81.119911,52.459065,160.664842,139.216297,158.762070,138.783174,78.753819,136.994348,-0.000620,0.002033,32.000000,-235.836080,138.864313,-0.213789,24.130938,0.689130,465046.658213,0.973038,39.960915,20.368266,2.685695,0.057018,0.035320,185.618854,32.000000,201.050003,187.099157,186.277964,170.056813,32.000000,165.056583,67.560561,59.209038,96.134660,63.905570,51.943053,42.493671,99.618277,21.149648,79.514161,59.566914,36.340880
51.687118,81.952435,138.958662,162.414802,97.350060,96.209259,29.163420,14.173859,138.329296,1.145065,81.113490,52.518979,160.694046,139.186077,158.780415,138.764719,78.786754,137.044745,-0.000620,0.002019,32.000000,-235.832862,138.952214,-0.214190,24.060495,0.689988,464991.821436,0.973085,39.944614,20.333080,2.684326,0.053276,0.038022,186.011691,32.000000,200.756881,186.617802,188.799110,170.383655,32.000000,165.109510,67.540870,59.215210,96.126693,63.905570,51.943089,42.493671,99.967539,21.149648,79.513800,59.553460,36.397666
51.430349,81.952435,138.926009,162.414802,97.375834,96.218285,29.166097,14.168008,138.390618,1.145043,81.107284,52.491686,160.714109,139.258038,158.783191,138.740289,78.731214,136.967068,-0.000619,0.002023,32.000000,-235.837238,138.900189,-0.214592,24.074106,0.686625,464930.512756,0.967158,39.620930,20.357342,2.666814,0.063423,0.041569,186.560485,32.000000,200.078972,186.874295,190.894701,170.382303,32.000000,164.835569,67.528955,59.198132,96.112900,63.905570,51.993329,42.493671,99.971179,21.149648,79.480605,59.572116,36.417695
51.578528,81.965121,138.889766,162.413962,97.419243,96.221141,29.194793,14.170862,138.472085,1.145037,81.163360,52.541810,160.733498,139.243274,158.749496,138.827566,78.750470,137.001754,-0.000619,0.002048,32.000000,-235.838973,138.896680,-0.214560,24.124801,0.694935,465050.810063,0.973406,39.965900,20.348645,2.688458,0.074735,0.043202,186.861923,32.000000,199.899041,187.547876,191.435435,169.668569,32.000000,165.625566,67.474261,59.199636,96.139026,63.905570,51.953084,42.493671,99.888035,21.149648,79.519848,59.577348,36.174556
51.994176,81.963466,138.885280,162.415641,97.408313,96.226171,29.141716,14.170434,138.469042,1.145157,81.212757,52.588001,160.721469,139.277755,158.704277,138.785415,78.773249,137.005244,-0.000619,0.002079,32.000000,-235.841696,138.927089,-0.214565,24.163957,0.698385,465321.190765,0.978679,40.224734,20.366824,2.701246,0.058340,0.035762,186.391507,32.000000,200.467495,187.635499,189.301912,169.490431,32.000000,166.083135,67.453451,59.198375,96.123919,63.905570,51.977977,42.493671,99.667309,21.149648,79.514335,59.572549,36.158855
51.724014,81.939197,138.943645,162.411164,97.370226,96.232510,29.178074,14.177284,138.406104,1.145173,81.215668,52.612069,160.666385,139.224574,158.696919,138.768144,78.790559,137.086205,-0.000619,0.002077,32.000000,-235.833535,138.917786,-0.214412,24.260836,0.694506,465243.282857,0.974731,40.087929,20.364254,2.692783,0.053102,0.035266,185.754493,32.000000,200.904797,187.995155,186.816047,169.299410,32.000000,166.060557,67.406200,59.203618,96.144917,63.905570,51.937295,42.493671,99.942194,21.149648,79.513980,59.571113,36.354306
51.411761,81.939197,138.884051,162.411164,97.367204,96.236303,29.158429,14.170434,138.485059,1.145184,81.184422,52.548854,160.625209,139.216093,158.756259,138.833820,78.822239,137.019119,-0.000618,0.002092,32.000000,-235.839237,138.973589,-0.214783,24.224014,0.687063,465019.604396,0.968087,39.668690,20.343153,2.671170,0.068189,0.036689,185.664611,32.000000,201.040385,187.245956,185.973178,169.974256,32.000000,165.352099,67.412641,59.231979,96.151422,63.905570,51.978064,42.493671,99.997490,21.149648,79.437587,59.571172,36.249391
51.811934,81.937818,138.931324,162.407527,97.428057,96.235113,29.148760,14.174429,138.445090,1.145424,81.044526,52.575591,160.681838,139.278652,158.753106,138.738561,78.846054,137.014463,-0.000616,0.002104,32.000000,-235.833602,138.970406,-0.214808,24.181921,0.688704,465121.537418,0.972368,39.915550,20.364775,2.686250,0.061365,0.035395,185.749413,32.000000,201.027638,186.591338,187.964133,170.655835,32.000000,165.099720,67.362123,59.218373,96.120827,63.905570,51.975753,42.493671,99.963770,21.149648,79.432680,59.581617,36.273235
51.844316,81.937818,138.876285,162.406128,97.452785,96.243687,29.161210,14.170291,138.443894,1.145409,81.066381,52.508589,160.671055,139.284953,158.761515,138.820476,78.776967,137.033015,-0.000616,0.002086,32.000000,-235.838233,138.979483,-0.215006,24.133141,0.694244,465235.091250,0.979472,40.230273,20.300837,2.701406,0.069348,0.030726,186.450592,32.000000,200.188274,186.837145,190.294890,170.429863,32.000000,164.643705,67.307309,59.207157,96.115890,63.905570,51.974704,42.493671,99.761516,21.149648,79.432075,59.563914,36.342274
51.595216,81.938094,138.895268,162.399973,97.492309,96.254510,29.139298,14.168864,138.396868,1.145403,81.125886,52.525355,160.716581,139.212566,158.795844,138.775370,78.743427,137.077296,-0.000617,0.002082,32.000000,-235.838184,138.953745,-0.214599,24.058685,0.689569,464986.781208,0.971577,39.825818,20.274783,2.681454,0.071747,0.040361,186.669328,32.000000,200.002926,187.247945,191.492653,169.816788,32.000000,165.474643,67.277381,59.203839,96.124472,63.905570,51.979418,42.493671,99.932646,21.149648,79.431470,59.557905,36.389449
51.398174,81.938094,138.823086,162.399973,97.550944,96.263345,29.140753,14.167009,138.309208,1.145396,81.233241,52.446667,160.702474,139.203860,158.725558,138.666601,78.778741,137.078216,-0.000616,0.002088,32.000000,-235.846104,138.988438,-0.214475,24.025378,0.690251,465138.829383,0.970591,39.793306,20.352791,2.678718,0.074440,0.027114,186.693536,32.000000,200.165717,187.658182,189.990249,169.441558,32.000000,165.980237,67.281324,59.222112,96.120850,63.905570,51.954834,42.493671,100.000000,21.149648,79.431730,59.559892,36.249904
51.654688,81.967603,138.867780,162.399973,97.601041,96.263316,29.152690,14.174572,138.325760,1.145395,81.321259,52.499550,160.688743,139.189075,158.721591,138.682314,78.801517,136.988977,-0.000616,0.002088,32.000000,-235.835263,138.914095,-0.214624,24.098680,0.700071,465452.012897,0.980620,40.242898,20.372752,2.700934,0.058112,0.032198,185.882117,32.000000,200.813885,187.892177,187.287882,169.277375,32.000000,165.916135,67.259458,59.238283,96.116611,63.905570,51.992445,42.493671,99.955064,21.149648,79.523486,59.562576,36.383213
51.621880,82.009522,138.759373,162.412563,97.610051,96.265836,29.183821,14.164155,138.324659,1.145409,81.362131,52.496767,160.602849,139.270497,158.718775,138.790381,78.839509,136.965990,-0.000614,0.002099,32.000000,-235.843713,138.914936,-0.215010,24.152129,0.700071,465452.012897,0.980620,40.242898,20.372752,2.700934,0.054077,0.042600,185.577257,32.000000,201.003616,187.504154,186.045268,169.640129,32.000000,165.716377,67.274664,59.250273,96.123267,63.905570,51.932238,42.493671,99.881904,21.149648,79.654237,59.576365,36.134277
51.998860,82.031034,138.852982,162.429350,97.683215,96.273454,29.144620,14.167151,138.342201,1.145396,81.212826,52.345611,160.640979,139.271537,158.749833,138.700969,78.820125,136.994289,-0.000615,0.002125,32.000000,-235.840880,138.883343,-0.215002,24.200699,0.694283,465319.438447,0.975011,40.013704,20.307060,2.688387,0.055038,0.039136,185.686950,32.000000,201.138563,186.805320,187.245671,170.460858,32.000000,165.013397,67.255273,59.243304,96.081714,63.905570,51.960249,42.493671,99.921785,21.149648,79.654329,59.567336,36.295098
51.258216,82.031034,138.722522,162.429350,97.676874,96.278566,29.176442,14.169720,138.386283,1.145369,81.202425,52.334372,160.660686,139.294822,158.734165,138.747216,78.777597,136.947070,-0.000615,0.002150,32.000000,-235.837820,138.882322,-0.214970,24.237967,0.692790,465330.486519,0.974767,40.088657,20.258011,2.687995,0.059343,0.038122,186.290830,32.000000,200.427259,186.721529,189.748164,170.408910,32.000000,164.785552,67.242543,59.248525,96.080274,63.905570,51.915133,42.493671,100.000000,21.149648,79.721819,59.560570,36.239266
52.062848,82.018347,138.843085,162.433827,97.681670,96.281147,29.172994,14.171147,138.282947,1.145398,81.307203,52.511882,160.690959,139.192827,158.785987,138.702683,78.763508,136.949803,-0.000615,0.002150,32.000000,-235.832623,138.855523,-0.214937,24.229259,0.686235,465244.041641,0.968531,39.731567,20.291008,2.670308,0.056853,0.030540,186.619410,32.000000,199.988016,187.138644,191.400942,170.061919,32.000000,165.090917,67.209874,59.239079,96.100278,63.905570,51.944475,42.493671,99.555370,21.149648,79.682415,59.558633,36.369273
51.561746,82.057785,138.779508,162.436065,97.602039,96.281174,29.143483,14.173716,138.308070,1.145395,81.376362,52.388724,160.672538,139.204857,158.690274,138.720246,78.766015,136.980612,-0.000615,0.002176,32.000000,-235.834972,138.928250,-0.214946,24.170802,0.695843,465711.195148,0.982696,40.477408,20.310819,2.706347,0.058669,0.038986,186.810530,32.000000,200.074765,187.573150,190.654784,169.515729,32.000000,165.731069,67.169490,59.249166,96.100320,63.905570,51.933075,42.493671,99.814809,21.149648,79.805900,59.571969,36.355847
51.367765,82.068541,138.796141,162.445578,97.588620,96.282470,29.152615,14.174858,138.324902,1.145123,81.434882,52.589826,160.705897,139.231936,158.686029,138.601925,78.800073,136.998404,-0.000614,0.002170,32.000000,-235.834977,138.905570,-0.214941,24.107571,0.684448,465337.698897,0.966345,39.654826,20.326224,2.666836,0.057570,0.043088,185.980290,32.000000,200.714200,187.813662,188.097573,169.272414,32.000000,166.070504,67.146065,59.270071,96.103117,63.905570,51.949556,42.493671,99.878373,21.149648,79.806462,59.568290,36.329654
51.301373,82.060267,138.951589,162.445858,97.530126,96.278551,29.158480,14.170719,138.319619,1.145121,81.437729,52.437869,160.674635,139.308708,158.696521,138.686120,78.806233,136.994755,-0.000613,0.002162,32.000000,-235.836985,138.943690,-0.215077,24.065557,0.693465,465628.912254,0.977621,40.197507,20.338540,2.691521,0.060226,0.034958,185.653603,32.000000,201.015908,187.695062,186.250378,169.498464,32.000000,165.876112,67.142252,59.276729,96.122443,63.905570,51.930451,42.493671,99.637787,21.149648,79.840946,59.566166,36.233103
51.982832,82.060267,138.888631,162.445858,97.449080,96.273493,29.168669,14.172432,138.433776,1.145156,81.285035,52.522587,160.643551,139.185955,158.760324,138.745038,78.815850,137.026831,-0.000613,0.002153,32.000000,-235.838715,138.902981,-0.215020,24.024854,0.701385,465674.576905,0.982474,40.462955,20.305124,2.708535,0.059620,0.031250,185.545453,32.000000,201.254314,186.862087,186.478808,170.213081,32.000000,165.116279,67.101580,59.263412,96.053768,63.905570,51.972053,42.493671,99.606529,21.149648,79.815690,59.573955,36.258488
51.571532,82.036274,138.837458,162.432428,97.432057,96.276084,29.093069,14.177569,138.355888,1.145139,81.229331,52.544618,160.703206,139.338233,158.788842,138.719536,78.789984,136.960632,-0.000610,0.002170,32.000000,-235.832266,138.981050,-0.214830,24.120159,0.691739,465297.068726,0.968125,39.776854,20.310935,2.671817,0.060707,0.039655,186.684874,32.000000,199.938836,186.982923,190.857158,170.267667,32.000000,164.901565,67.117270,59.231336,96.066250,63.905570,51.949177,42.493671,99.841349,21.149648,79.741180,59.563393,36.404709
