OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, July 18, 2019
7:14:39 PM
42-90
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
51.734783,82.071299,161.161450,173.953407,95.466255,95.111651,29.078394,14.171433,160.928632,1.240853,80.785850,52.531985,172.057725,161.973908,169.931775,161.485566,88.439659,159.852926,-0.000595,-1.813329,32.000000,-235.833485,161.556578,-0.160973,27.273369,0.698945,442633.026717,0.958569,39.882101,21.042372,3.102650,0.034331,0.028735,203.536282,32.000000,218.869555,199.975112,204.789369,183.790057,32.000000,176.837742,67.872017,63.211233,103.620359,91.119278,54.863099,26.098024,71.164542,22.160607,84.235339,59.583426,39.491201
51.607485,82.068541,161.227412,173.944717,95.488644,95.118025,29.090615,14.175428,160.987542,1.240854,80.865049,52.562782,172.031974,162.045927,169.954414,161.490703,88.389180,159.841903,-0.000595,-1.813334,32.000000,-235.835554,161.579990,-0.160682,27.353857,0.702643,442789.868976,0.969630,40.264252,21.086038,3.127984,0.034028,0.021201,203.808475,32.000000,218.727575,200.284019,205.965166,183.405179,32.000000,177.498900,67.881476,63.198993,103.632208,91.119278,54.902540,26.098024,71.116431,22.160607,84.227400,59.590537,39.430452
51.749912,82.087294,161.236710,173.943596,95.488011,95.119357,29.082077,14.172432,161.027039,1.240858,80.929899,52.615014,172.058862,162.131182,169.885205,161.499115,88.405188,159.895714,-0.000594,-1.813325,32.000000,-235.835108,161.596572,-0.160648,27.348270,0.697830,442725.101055,0.964428,40.036822,21.038693,3.115147,0.037133,0.018273,203.723042,32.000000,218.834799,200.873904,204.604440,182.759277,32.000000,178.026246,67.874952,63.198707,103.617607,91.119278,54.894428,26.098024,71.153889,22.160607,84.286703,59.580053,39.426711
51.909667,82.083985,161.269100,173.953407,95.465018,95.119354,29.098448,14.173716,161.005769,1.240876,80.875240,52.574552,171.948982,162.116969,169.854444,161.517349,88.422904,159.859780,-0.000593,-1.813738,32.000000,-235.835135,161.610093,-0.160636,27.350631,0.697805,442908.531156,0.966661,40.162174,21.084449,3.124109,0.040691,0.020532,202.948731,32.000000,219.471859,200.899609,201.854640,182.899887,32.000000,177.914944,67.870158,63.212292,103.641411,91.119278,54.939426,26.098024,71.086420,22.160607,84.287552,59.587222,39.402133
51.476359,82.083985,161.257194,173.953407,95.464716,95.119359,29.115345,14.173859,161.027322,1.240595,80.904809,52.643893,171.948297,162.135545,169.886186,161.565407,88.418717,159.884572,-0.000593,-1.815458,32.000000,-235.833681,161.566672,-0.160406,27.312734,0.696090,442835.776516,0.964116,40.037610,21.091493,3.115691,0.038620,0.020568,202.681164,32.000000,219.681906,200.434552,200.487794,183.364189,32.000000,177.465081,67.908494,63.226162,103.663243,91.119278,54.903292,26.098024,71.301588,22.160607,84.278032,59.585462,39.467283
52.015861,82.056958,161.184966,173.950884,95.397130,95.115580,29.085775,14.169007,160.970661,1.240431,80.830773,52.661295,171.932464,162.131182,169.915789,161.477599,88.410596,159.930978,-0.000593,-1.815599,32.000000,-235.839681,161.616968,-0.160436,27.243392,0.693980,442715.779083,0.960349,39.873904,21.058384,3.106726,0.033317,0.027830,202.741889,32.000000,219.653321,199.924004,201.722047,183.945223,32.000000,176.627075,67.868734,63.167773,103.614939,91.119278,54.909977,26.098024,71.193085,22.160607,84.194257,59.578833,39.456351
52.026355,82.078469,161.203986,173.952006,95.304279,95.111728,29.111821,14.172289,161.037193,1.240550,80.787415,52.637938,171.990549,162.146862,169.934132,161.508262,88.412799,159.941279,-0.000591,-1.815601,32.000000,-235.833776,161.550255,-0.160185,27.220182,0.700806,442949.633419,0.968557,40.309832,21.073192,3.132646,0.034855,0.024637,203.447731,32.000000,218.967130,199.828281,204.267111,184.136357,32.000000,177.116373,67.902102,63.212205,103.638662,91.119278,54.884589,26.098024,70.988624,22.160607,84.262070,59.583544,39.482617
51.576380,82.071023,161.191083,173.948922,95.222396,95.115542,29.089598,14.167009,160.992361,1.240254,80.771185,52.618201,171.993856,162.175349,169.969501,161.537859,88.370205,159.938448,-0.000591,-1.815006,32.000000,-235.840203,161.612686,-0.160321,27.171533,0.694865,442632.810584,0.958539,39.740466,21.101189,3.098766,0.037112,0.020764,203.851544,32.000000,218.634266,200.301849,205.684446,183.565280,32.000000,177.242211,67.926600,63.196683,103.655072,91.119278,54.884614,26.098024,71.202130,22.160607,84.262833,59.587370,39.479829
51.946900,82.071023,161.279190,173.948922,95.116546,95.119378,29.059960,14.172003,161.008306,1.239673,80.789838,52.641064,172.000862,162.131732,169.857250,161.499012,88.322226,159.892511,-0.000591,-1.814401,32.000000,-235.835209,161.564817,-0.160702,27.120025,0.695399,442632.673422,0.957483,39.751471,21.103398,3.098506,0.040626,0.023681,203.894458,32.000000,218.776483,200.790765,205.054468,183.039514,32.000000,178.060404,67.880777,63.198290,103.635849,91.119278,54.912980,26.098024,71.033071,22.160607,84.240266,59.580013,39.401692
51.797607,82.037928,161.258131,173.946119,95.162921,95.123193,29.104202,14.178853,160.995707,1.239498,80.820220,52.588624,172.018826,162.192088,169.864450,161.505373,88.397221,159.924500,-0.000590,-1.814391,32.000000,-235.831637,161.618657,-0.160772,27.054067,0.702768,442951.774541,0.967307,40.195996,21.144779,3.125289,0.037841,0.027635,203.287206,32.000000,219.301342,201.052862,202.438086,182.872770,32.000000,178.014165,67.929162,63.229377,103.679235,91.119278,54.933927,26.098024,71.068000,22.160607,84.137375,59.579010,39.539770
51.816651,82.024690,161.293367,173.947240,95.162587,95.124422,29.074540,14.168721,161.078244,1.239183,80.857326,52.684401,171.931253,162.155040,169.872455,161.527348,88.392840,159.936079,-0.000589,-1.814396,32.000000,-235.837835,161.665304,-0.160568,27.061462,0.699389,442863.019005,0.960843,39.823614,21.173084,3.104693,0.026932,0.019231,202.731144,32.000000,219.734279,200.659838,200.592481,183.129463,32.000000,177.977365,67.946414,63.236269,103.711254,91.119278,54.918787,26.098024,71.097657,22.160607,84.096355,59.595759,39.374840
51.886511,82.008695,161.172050,173.946679,95.163555,95.124374,29.108378,14.166295,161.034468,1.239149,80.706628,52.653061,171.933523,162.141684,169.896350,161.601196,88.397950,159.864276,-0.000589,-1.814414,32.000000,-235.840261,161.539204,-0.160309,27.067862,0.703031,442782.021199,0.962344,39.940319,21.111791,3.113235,0.044890,0.028027,202.734608,32.000000,219.767155,200.011201,201.322805,183.854633,32.000000,176.936425,67.958937,63.195319,103.657597,91.119278,54.929409,26.098024,71.133237,22.160607,84.096595,59.581656,39.492595
51.902090,82.008695,161.279711,173.946679,95.182287,95.126889,29.082602,14.170434,161.055931,1.239145,80.654611,52.617077,171.979024,162.090360,169.949042,161.584799,88.435777,159.880820,-0.000588,-1.814441,32.000000,-235.836451,161.580053,-0.160097,27.080607,0.702697,442769.637588,0.962924,39.907952,21.121130,3.112771,0.046996,0.033889,203.365222,32.000000,219.148692,199.783901,203.618836,184.113026,32.000000,176.740138,67.963250,63.221827,103.672430,91.119278,54.914742,26.098024,71.042188,22.160607,84.046719,59.579620,39.459286
51.727434,81.995181,161.139724,173.937148,95.187066,95.129429,29.078357,14.172574,161.015088,1.239304,80.752732,52.552619,172.017537,162.128388,169.951495,161.567871,88.356254,159.925567,-0.000589,-1.812702,32.000000,-235.833327,161.553967,-0.159855,27.127132,0.701071,442703.017100,0.960361,39.821840,21.085264,3.106242,0.042519,0.027171,203.691801,32.000000,218.657889,200.086394,205.805308,183.715815,32.000000,177.085777,67.993439,63.187350,103.692054,91.119278,54.900435,26.098024,71.212303,22.160607,84.004508,59.587694,39.384304
51.814582,82.016417,161.297183,173.922852,95.162107,95.129454,29.088851,14.167865,160.882407,1.239313,80.858614,52.596153,172.018945,162.079798,169.905944,161.549472,88.403871,159.929509,-0.000589,-1.810918,32.000000,-235.842625,161.606363,-0.159606,27.138383,0.700963,442638.936989,0.960925,39.806214,21.054525,3.107384,0.041051,0.027578,203.897369,32.000000,218.733492,200.644612,205.395781,183.087495,32.000000,177.709228,67.993767,63.190190,103.699345,91.119278,54.923086,26.098024,71.089774,22.160607,84.070857,59.581125,39.513431
51.776161,82.052545,161.248093,173.918366,95.166661,95.128124,29.070000,14.170291,160.995643,1.239202,80.949069,52.536203,172.017948,162.117785,169.822939,161.484262,88.382095,159.855702,-0.000589,-1.810322,32.000000,-235.837905,161.574852,-0.159407,27.219710,0.701608,442869.116096,0.964580,39.968094,21.153215,3.115169,0.042979,0.024592,203.340944,32.000000,219.067771,200.917624,203.291532,182.829128,32.000000,178.130054,67.976014,63.185303,103.682728,91.119278,54.892401,26.098024,71.107334,22.160607,84.071017,59.578351,39.444906
51.486375,82.052545,161.246359,173.918366,95.266046,95.124315,29.071351,14.172860,161.012104,1.239234,81.047797,52.662712,171.978693,162.114482,169.871928,161.558052,88.420969,159.906427,-0.000589,-1.810904,32.000000,-235.834189,161.489968,-0.159139,27.258158,0.700770,442764.062929,0.962523,39.901758,21.107286,3.112969,0.040390,0.029281,202.829915,32.000000,219.545768,201.004055,200.888929,183.047287,32.000000,177.959873,68.025685,63.233167,103.708569,91.119278,54.903532,26.098024,71.274388,22.160607,84.184370,59.585157,39.471538
52.125621,82.083985,161.186740,173.933224,95.300765,95.121780,29.097108,14.174715,161.011835,1.239252,80.928004,52.647998,171.961433,161.981268,169.879599,161.578650,88.397611,159.874981,-0.000589,-1.810889,32.000000,-235.833973,161.537018,-0.159038,27.320130,0.699063,442860.893990,0.963994,39.976480,21.097447,3.114331,0.039042,0.019802,202.669604,32.000000,219.772783,200.039754,200.952802,183.832129,32.000000,177.486236,68.075835,63.208730,103.692393,91.119278,54.922896,26.098024,71.106366,22.160607,84.283283,59.575932,39.484157
51.806272,82.097774,161.296519,173.941914,95.379553,95.124330,29.097483,14.169292,160.979608,1.239380,80.826393,52.614149,171.983683,162.095254,169.892213,161.534275,88.461446,160.006190,-0.000589,-1.809892,32.000000,-235.841526,161.580869,-0.159149,27.343943,0.702010,442924.470313,0.969795,40.268285,21.080301,3.131826,0.040584,0.024648,203.085659,32.000000,219.167373,199.916691,203.273663,183.906179,32.000000,176.570729,68.092404,63.206991,103.674115,91.119278,54.927346,26.098024,71.080599,22.160607,84.327215,59.588806,39.386359
51.416912,82.080400,161.228002,173.944717,95.407161,95.120529,29.095470,14.176142,160.965211,1.239623,80.820140,52.488287,172.016070,162.128204,169.891507,161.602242,88.408916,159.919340,-0.000588,-1.808140,32.000000,-235.829595,161.596366,-0.159145,27.358394,0.691534,442660.766905,0.956101,39.657685,21.090189,3.092275,0.034643,0.019023,203.610067,32.000000,218.737642,199.881942,205.248520,184.148885,32.000000,176.881747,68.113242,63.181517,103.700313,91.119278,54.923557,26.098024,71.088304,22.160607,84.328166,59.584439,39.408956
51.503616,82.080400,161.301134,173.944717,95.436919,95.121814,29.099862,14.172432,160.997947,1.239612,80.957124,52.589349,172.020982,162.104266,169.902022,161.519324,88.394602,159.872208,-0.000589,-1.806369,32.000000,-235.835436,161.507650,-0.159171,27.352388,0.695716,442742.114673,0.962543,39.991460,21.082545,3.113455,0.044828,0.030930,203.650427,32.000000,218.473877,200.673111,206.003116,183.094743,32.000000,177.474594,68.145767,63.184952,103.703007,91.119278,54.926064,26.098024,71.265558,22.160607,84.274680,59.582325,39.502132
51.661541,82.097499,161.193173,173.945838,95.399627,95.123094,29.081217,14.175000,161.003785,1.239626,81.059961,52.582659,172.008967,162.054308,169.816172,161.522382,88.378701,159.970762,-0.000588,-1.805198,32.000000,-235.834835,161.514787,-0.158850,27.344651,0.700343,442999.431158,0.970437,40.366271,21.097885,3.135700,0.031357,0.022367,203.398253,32.000000,219.023986,200.861550,203.450525,182.861564,32.000000,177.889383,68.129417,63.187748,103.721306,91.119278,54.905213,26.098024,70.899617,22.160607,84.328980,59.587812,39.428618
51.636952,82.116252,161.266580,173.959294,95.406479,95.126884,29.068589,14.169720,160.960587,1.239623,81.065568,52.518577,172.017226,162.075617,169.856510,161.389978,88.443584,159.829666,-0.000588,-1.805128,32.000000,-235.839623,161.539039,-0.158481,27.357056,0.699594,442985.443649,0.968533,40.278743,21.092010,3.131841,0.042536,0.023182,202.685950,32.000000,219.501475,200.985101,201.466482,182.917976,32.000000,178.116517,68.160280,63.202897,103.751557,91.119278,54.915888,26.098024,71.184020,22.160607,84.388564,59.589474,39.448354
51.722266,82.147417,161.145588,173.971909,95.331943,95.126850,29.058213,14.167865,161.095366,1.239975,80.994670,52.588194,171.907224,162.078330,169.847623,161.477924,88.417874,159.837278,-0.000589,-1.805111,32.000000,-235.842462,161.595268,-0.158487,27.309430,0.697264,442960.333211,0.965995,40.136702,21.150121,3.120177,0.031739,0.012683,202.630529,32.000000,219.650202,200.380576,200.541025,183.452843,32.000000,177.217175,68.177811,63.186231,103.757019,91.119278,54.873564,26.098024,71.249245,22.160607,84.389695,59.584606,39.583423
52.279026,82.147417,161.237140,173.971909,95.224735,95.126849,29.079461,14.168436,160.987578,1.240049,80.917841,52.599973,171.937950,161.968138,169.882523,161.434817,88.423605,159.878333,-0.000589,-1.805085,32.000000,-235.837301,161.554397,-0.158476,27.294953,0.697629,442895.119754,0.966997,40.180209,21.024802,3.123085,0.042837,0.026978,202.820695,32.000000,219.529052,199.860259,202.895801,184.000779,32.000000,177.251902,68.189301,63.194024,103.725131,91.119278,54.906814,26.098024,70.824303,22.160607,84.488467,59.584744,39.456498
51.539446,82.138316,161.173455,173.980599,95.218056,95.126778,29.096805,14.172003,160.939172,1.240572,80.927024,52.563906,171.987912,162.103511,169.885270,161.422412,88.423432,159.830480,-0.000589,-1.803937,32.000000,-235.836356,161.593533,-0.158359,27.232325,0.697268,442935.601744,0.965684,40.125528,21.053773,3.115594,0.037422,0.024663,203.426126,32.000000,218.823165,199.988459,205.025603,183.921646,32.000000,176.677754,68.226047,63.159039,103.711390,91.119278,54.858518,26.098024,71.250487,22.160607,84.461416,59.592917,39.396043
51.896469,82.128663,161.271425,173.983683,95.240633,95.126702,29.081275,14.171861,161.011923,1.240851,80.988381,52.554342,171.997579,162.143335,169.925153,161.498381,88.407129,159.901183,-0.000588,-1.803938,32.000000,-235.837155,161.574464,-0.158196,27.183492,0.690447,442636.990994,0.953832,39.567938,21.065632,3.084165,0.045015,0.030762,203.676736,32.000000,218.663601,200.349408,205.852536,183.513891,32.000000,177.569378,68.282180,63.180374,103.735679,91.119278,54.916388,26.098024,71.043159,22.160607,84.432581,59.586504,39.363982
51.711575,82.136385,161.197287,173.989570,95.189322,95.128092,29.101423,14.171861,160.924157,1.240839,81.150995,52.585205,172.035641,162.086893,169.841424,161.427322,88.413967,159.802913,-0.000588,-1.803968,32.000000,-235.836499,161.456174,-0.158181,27.126765,0.701842,443008.983415,0.968092,40.300520,21.045302,3.127186,0.031523,0.021041,203.549908,32.000000,218.851172,200.947739,204.157957,182.703669,32.000000,177.816182,68.315596,63.181366,103.727632,91.119278,54.875840,26.098024,70.962486,22.160607,84.433832,59.587724,39.419301
51.580486,82.136385,161.235449,173.989570,95.207827,95.126966,29.087326,14.178425,160.933826,1.241091,81.201358,52.496094,172.003138,162.071598,169.830085,161.369836,88.411875,159.858123,-0.000588,-1.803972,32.000000,-235.829934,161.548234,-0.157890,27.146881,0.698568,442841.590375,0.961360,39.931820,21.091897,3.107561,0.041808,0.032367,202.837000,32.000000,219.417076,200.845376,201.740762,182.779599,32.000000,178.011162,68.342447,63.194995,103.717991,91.119278,54.900548,26.098024,71.214967,22.160607,84.459278,59.587694,39.407635
51.772709,82.171962,161.242534,174.000503,95.226868,95.125719,29.088853,14.175428,160.947991,1.241478,81.144085,52.555310,171.929066,162.075127,169.878464,161.454685,88.420873,159.843699,-0.000588,-1.805135,32.000000,-235.833423,161.512931,-0.157634,27.098074,0.702300,442940.117941,0.964454,40.125248,21.042956,3.117238,0.037500,0.021560,202.637175,32.000000,219.625822,200.546293,200.332236,183.289327,32.000000,177.523726,68.343606,63.192815,103.708874,91.119278,54.870305,26.098024,71.143658,22.160607,84.571957,59.573404,39.476307
51.906103,82.195405,161.191357,174.009753,95.265063,95.121935,29.095076,14.173430,160.945993,1.241702,80.990846,52.610003,171.976212,162.089931,169.862358,161.453665,88.419741,159.832886,-0.000588,-1.803915,32.000000,-235.833782,161.515012,-0.157372,27.079716,0.703718,443007.251037,0.967569,40.257220,21.068704,3.125900,0.047262,0.030059,202.737017,32.000000,219.725465,199.858986,202.041300,183.830338,32.000000,177.131446,68.350172,63.181015,103.684608,91.119278,54.883732,26.098024,71.034832,22.160607,84.646926,59.583328,39.397657
51.566755,82.186028,161.187039,174.010875,95.265086,95.121927,29.082735,14.172432,160.841865,1.241867,80.963296,52.516740,172.041239,162.109323,169.864183,161.429849,88.430406,159.897347,-0.000587,-1.806243,32.000000,-235.839042,161.542566,-0.157685,27.046540,0.702424,442929.023733,0.963694,40.099366,21.053527,3.114431,0.034747,0.015343,203.412100,32.000000,218.904613,199.864364,204.586359,183.872569,32.000000,177.230191,68.375904,63.173859,103.718245,91.119278,54.848743,26.098024,71.113830,22.160607,84.648826,59.586799,39.400592
51.730452,82.186028,161.184077,174.010875,95.250851,95.119321,29.106216,14.170576,160.949840,1.242026,80.983546,52.557606,172.043666,161.965384,169.912463,161.482428,88.383623,159.855824,-0.000586,-1.808578,32.000000,-235.838111,161.475284,-0.157786,27.047169,0.700891,442873.161415,0.960819,39.988899,21.050026,3.105441,0.039395,0.033729,203.800283,32.000000,218.686230,200.220625,205.747094,183.508184,32.000000,177.208457,68.364483,63.171152,103.739316,91.119278,54.886367,26.098024,71.125471,22.160607,84.621348,59.590438,39.481956
51.612406,82.186580,161.206015,174.002185,95.269124,95.116764,29.077313,14.176285,160.954894,1.242183,81.008166,52.613507,172.045329,162.023456,169.880211,161.379104,88.370438,159.897119,-0.000585,-1.808556,32.000000,-235.833878,161.507914,-0.157550,27.085354,0.706385,443019.619029,0.968067,40.320701,21.066976,3.125794,0.029782,0.024342,203.801919,32.000000,218.722492,200.738087,204.758114,183.002902,32.000000,177.980727,68.364679,63.156708,103.743919,91.119278,54.865281,26.098024,71.184770,22.160607,84.624884,59.589553,39.369998
51.813951,82.152381,161.220283,173.987047,95.264405,95.114223,29.075146,14.171004,160.952719,1.242306,81.045988,52.560633,172.011046,162.036773,169.826830,161.474056,88.382617,159.908653,-0.000585,-1.808539,32.000000,-235.840142,161.521560,-0.157521,27.127159,0.704080,443006.289305,0.963940,40.155908,21.095971,3.115845,0.038193,0.019501,203.012256,32.000000,219.296747,200.874420,202.176331,182.777103,32.000000,178.006807,68.388706,63.163732,103.745912,91.119278,54.897527,26.098024,71.087877,22.160607,84.519773,59.591943,39.386359
51.752580,82.147141,161.270878,173.981440,95.295622,95.111643,29.098971,14.170576,160.934640,1.242423,80.998811,52.601301,171.928931,162.056246,169.851864,161.432068,88.409014,159.840806,-0.000585,-1.808526,32.000000,-235.837619,161.527006,-0.157520,27.225218,0.704780,443081.096069,0.967267,40.275256,21.126845,3.123397,0.041436,0.016907,202.715540,32.000000,219.608014,200.590838,200.362663,183.204700,32.000000,177.671689,68.419536,63.165472,103.776649,91.119278,54.875844,26.098024,71.008822,22.160607,84.521256,59.576935,39.479388
51.506387,82.147141,161.248341,173.981440,95.295851,95.113802,29.080264,14.173859,160.939720,1.242402,80.834821,52.624238,171.994080,162.013853,169.882507,161.429320,88.413419,159.853066,-0.000584,-1.809661,32.000000,-235.834173,161.537467,-0.157548,27.261515,0.700899,442900.187898,0.963154,40.038356,21.119607,3.111523,0.032746,0.028695,202.721991,32.000000,219.685377,200.109159,201.493383,183.789676,32.000000,176.901027,68.459116,63.201955,103.802932,91.119278,54.906663,26.098024,71.257145,22.160607,84.506320,59.580604,39.530599
52.098706,82.113219,161.306836,173.978356,95.338872,95.116334,29.106398,14.167437,161.032178,1.242669,80.725725,52.686365,172.059322,162.042340,169.930022,161.503084,88.418633,159.892026,-0.000586,-1.807950,32.000000,-235.843218,161.614256,-0.157683,27.327814,0.699380,442865.078110,0.963564,40.094775,21.064145,3.116190,0.036105,0.019073,203.299031,32.000000,219.070037,199.808998,204.074627,183.934059,32.000000,177.234713,68.459314,63.181237,103.779319,91.119278,54.899504,26.098024,71.150795,22.160607,84.401579,59.585236,39.504040
51.841635,82.060267,161.335680,173.965181,95.358985,95.116344,29.046572,14.176855,161.005640,1.243096,80.722704,52.648190,172.033727,162.088625,169.937535,161.513154,88.370546,159.941112,-0.000586,-1.806190,32.000000,-235.832324,161.554169,-0.157967,27.353384,0.701749,442995.155326,0.969205,40.342689,21.064993,3.130647,0.039575,0.024544,203.794070,32.000000,218.499988,200.183868,205.905890,183.678318,32.000000,177.216427,68.469356,63.171682,103.822656,91.119278,54.938713,26.098024,71.066436,22.160607,84.237121,59.590625,39.596116
51.559754,82.025242,161.323557,173.948642,95.408819,95.116366,29.077116,14.175428,161.051446,1.243347,80.770586,52.736428,172.034921,162.101716,169.915250,161.572518,88.386662,159.848433,-0.000585,-1.806167,32.000000,-235.832112,161.664343,-0.158228,27.383702,0.692173,442648.006527,0.956345,39.713829,21.076468,3.096177,0.035210,0.020070,203.869428,32.000000,218.752323,200.602907,205.136422,183.162135,32.000000,177.849707,68.465287,63.162986,103.842887,91.119278,54.885572,26.098024,71.086905,22.160607,84.237707,59.583023,39.476014
51.690284,82.025242,161.283336,173.948642,95.565250,95.116326,29.088570,14.170862,161.027267,1.243605,80.835551,52.599150,172.022573,162.103185,169.819749,161.564203,88.399936,159.927609,-0.000586,-1.805007,32.000000,-235.838973,161.628286,-0.158038,27.380791,0.695028,442803.441476,0.963348,39.918444,21.145579,3.112087,0.040048,0.024281,203.231816,32.000000,219.114109,200.850299,202.864082,182.824728,32.000000,178.179612,68.479333,63.198037,103.835179,91.119278,54.927100,26.098024,71.143703,22.160607,84.128556,59.584469,39.437276
51.609946,82.027173,161.266814,173.941353,95.604356,95.116327,29.076192,14.175856,161.074102,1.243861,80.836877,52.706643,171.991224,162.196105,169.855044,161.514437,88.404913,159.911056,-0.000585,-1.804432,32.000000,-235.833323,161.570628,-0.157904,27.351339,0.697982,442876.852926,0.967962,40.166973,21.089766,3.128866,0.039855,0.021298,202.650801,32.000000,219.628806,200.811138,200.812949,183.059117,32.000000,177.792773,68.479618,63.212128,103.863220,91.119278,54.909311,26.098024,70.878032,22.160607,84.134844,59.573424,39.464495
51.771733,82.030206,161.286763,173.939391,95.651865,95.116670,29.103432,14.169863,161.027086,1.244379,80.707483,52.714294,171.944003,162.194679,169.883372,161.512192,88.402865,159.854131,-0.000587,-1.802673,32.000000,-235.839808,161.644419,-0.157777,27.294297,0.696116,442785.423588,0.964931,40.035521,21.110408,3.120187,0.041488,0.024989,202.644640,32.000000,219.678518,199.924276,201.146218,183.591709,32.000000,177.089692,68.486685,63.190376,103.815707,91.119278,54.926227,26.098024,71.095371,22.160607,84.144593,59.576876,39.485698
51.615939,82.003179,161.318586,173.934625,95.655284,95.116683,29.100646,14.169720,161.041652,1.244862,80.525677,52.639755,171.960343,162.197147,169.923235,161.472608,88.394827,160.030125,-0.000587,-1.802663,32.000000,-235.842082,161.625840,-0.157918,27.193825,0.697902,442820.792710,0.966976,40.118327,21.098340,3.124724,0.044880,0.032021,203.175243,32.000000,219.247175,199.885522,203.401904,183.912793,32.000000,176.448899,68.471282,63.181569,103.855302,91.119278,54.922453,26.098024,71.131940,22.160607,84.144887,59.585206,39.423116
52.296036,82.003179,161.305438,173.934625,95.612860,95.116759,29.108386,14.172432,161.105326,1.245147,80.601370,52.590161,172.003122,162.076045,169.927355,161.521769,88.339603,159.876452,-0.000587,-1.802650,32.000000,-235.833305,161.682556,-0.157811,27.180135,0.697238,442744.624244,0.962808,39.958591,21.076004,3.115344,0.046777,0.016311,203.672298,32.000000,218.767577,199.935205,205.332902,183.764632,32.000000,177.202250,68.485854,63.173643,103.849717,91.119278,54.932698,26.098024,70.803892,22.160607,84.060502,59.586386,39.466329
51.666237,81.961811,161.309473,173.928738,95.617214,95.116809,29.087493,14.176713,161.117779,1.245165,80.763910,52.619133,172.006567,162.167273,169.914781,161.514641,88.375938,159.978678,-0.000588,-1.802650,32.000000,-235.826893,161.615864,-0.157592,27.124851,0.702029,442809.430254,0.965989,40.088297,21.159410,3.125364,0.038843,0.029115,203.790921,32.000000,218.621585,200.611675,205.646746,182.846445,32.000000,177.774710,68.466426,63.198016,103.867867,91.119278,54.918942,26.098024,71.191643,22.160607,83.931058,59.585354,39.676160
51.693335,81.997388,161.273829,173.934345,95.548029,95.119013,29.099531,14.178568,161.045760,1.245160,80.852212,52.503871,172.055332,162.218066,169.838055,161.546973,88.393827,159.913931,-0.000589,-1.803793,32.000000,-235.829136,161.598792,-0.157583,27.097418,0.693064,442554.271118,0.952112,39.406736,21.148827,3.084468,0.043389,0.029425,203.396537,32.000000,219.043164,200.730412,203.361596,182.821008,32.000000,178.236136,68.458178,63.173401,103.851924,91.119278,54.923121,26.098024,71.136847,22.160607,84.041920,59.582620,39.450335
51.576723,82.037928,161.264957,173.943876,95.514062,95.119804,29.093700,14.170434,161.039587,1.245260,80.950609,52.463736,171.964258,162.122822,169.849630,161.503147,88.427486,159.896818,-0.000589,-1.805542,32.000000,-235.838254,161.618558,-0.157778,27.085853,0.703006,442766.061657,0.965310,39.996288,21.156274,3.122145,0.043888,0.025029,202.860292,32.000000,219.598895,200.964291,201.113797,182.721605,32.000000,178.195087,68.466098,63.214837,103.871039,91.119278,54.905745,26.098024,71.113070,22.160607,84.041894,59.584233,39.462661
52.170381,82.037928,161.216145,173.943876,95.482661,95.116054,29.087863,14.174858,161.057903,1.245503,80.920166,52.596324,171.937096,162.211582,169.874958,161.523054,88.417805,160.016653,-0.000589,-1.807291,32.000000,-235.834322,161.547440,-0.157780,27.072320,0.703292,442772.780038,0.964468,40.004598,21.110658,3.119819,0.038477,0.027345,202.608417,32.000000,219.811917,199.983192,200.470438,183.406158,32.000000,177.304908,68.450697,63.194319,103.866313,91.119278,54.900300,26.098024,70.874562,22.160607,84.168887,59.592140,39.355618
51.630091,82.082606,161.341707,173.958733,95.483413,95.116039,29.071108,14.172432,161.064303,1.245505,80.804297,52.652050,171.964064,162.024008,169.914292,161.518020,88.453605,159.926730,-0.000589,-1.807359,32.000000,-235.838059,161.629856,-0.157897,27.075362,0.705238,442826.628309,0.967130,40.162556,21.069669,3.126700,0.037711,0.026824,203.020142,32.000000,219.354035,199.772076,202.859179,183.897700,32.000000,176.991617,68.443018,63.201233,103.849218,91.119278,54.924522,26.098024,71.120820,22.160607,84.309091,59.583033,39.645786
51.816178,82.082054,161.268206,173.954248,95.405043,95.118567,29.084598,14.168150,161.135203,1.245583,80.838448,52.603586,172.018936,162.140929,169.922708,161.513250,88.410136,159.912002,-0.000589,-1.807463,32.000000,-235.840701,161.607791,-0.158196,27.104394,0.697242,442519.634996,0.955349,39.566898,21.130664,3.090185,0.046124,0.027052,203.651603,32.000000,218.849366,199.872328,204.917930,183.940221,32.000000,176.731997,68.439932,63.201056,103.868354,91.119278,54.925700,26.098024,71.061479,22.160607,84.308170,59.588599,39.484818
51.505226,82.080951,161.304884,173.944437,95.313357,95.118612,29.085605,14.168436,160.976464,1.245813,80.927149,52.606958,172.005219,162.066503,169.946228,161.434980,88.387419,159.834911,-0.000590,-1.807455,32.000000,-235.842219,161.467107,-0.158083,27.173474,0.705134,442790.146306,0.966863,40.153471,21.056361,3.124955,0.031457,0.021470,203.693154,32.000000,218.571386,200.431016,205.949243,183.234398,32.000000,177.721146,68.451616,63.180184,103.881146,91.119278,54.941787,26.098024,71.092513,22.160607,84.308968,59.579974,39.505727
51.561063,82.080951,161.226771,173.944437,95.287681,95.118628,29.096492,14.172574,161.002503,1.245755,81.087572,52.472699,172.039405,162.065911,169.856007,161.416953,88.426978,159.958542,-0.000590,-1.807432,32.000000,-235.836933,161.564572,-0.157759,27.188869,0.701552,442782.247387,0.962675,39.965792,21.093522,3.112314,0.043769,0.023690,203.579902,32.000000,218.838466,200.910938,203.954464,182.562057,32.000000,177.833323,68.431640,63.195640,103.881715,91.119278,54.911168,26.098024,71.211982,22.160607,84.306310,59.589101,39.510276
51.763509,82.114598,161.200629,173.939391,95.221168,95.114803,29.078598,14.175571,160.973303,1.245752,81.114752,52.525565,171.961932,162.118335,169.849534,161.387191,88.434625,159.987983,-0.000588,-1.807425,32.000000,-235.831477,161.543585,-0.157818,27.224247,0.704172,442983.351699,0.968944,40.277669,21.083215,3.131816,0.037293,0.028108,202.902425,32.000000,219.515626,200.863721,201.756921,182.896160,32.000000,178.096082,68.419432,63.191722,103.867281,91.119278,54.937082,26.098024,71.051017,22.160607,84.412406,59.589376,39.500151
51.680902,82.160931,161.163374,173.944156,95.164943,95.110948,29.088128,14.172003,161.010921,1.245737,81.135258,52.552373,171.899581,162.110526,169.859716,161.462342,88.466468,159.854803,-0.000589,-1.807393,32.000000,-235.836192,161.466596,-0.158137,27.246566,0.702708,442884.631878,0.967444,40.221363,21.096612,3.126909,0.038477,0.030840,202.607278,32.000000,219.602251,200.454960,200.565422,183.035726,32.000000,177.525139,68.447416,63.183488,103.875432,91.119278,54.888105,26.098024,71.145067,22.160607,84.558387,59.583721,39.445933
51.878500,82.195957,161.117655,173.957332,95.111589,95.107118,29.067992,14.168578,160.940160,1.245778,81.027445,52.580461,171.933946,162.097640,169.871055,161.435774,88.469270,159.884352,-0.000589,-1.807402,32.000000,-235.838962,161.504939,-0.158363,27.280188,0.698954,442789.378089,0.963975,40.051248,21.101570,3.114175,0.034204,0.033413,202.794480,32.000000,219.676705,199.805020,202.337142,183.746520,32.000000,176.996393,68.444681,63.220057,103.882576,91.119278,55.022515,26.098024,71.078321,22.160607,84.559952,59.592779,39.462441
51.570201,82.195957,161.241042,173.957332,95.106890,95.108449,29.081902,14.170862,160.990494,1.245933,80.969498,52.585343,171.967334,162.084752,169.908251,161.464623,88.411828,159.922385,-0.000588,-1.807419,32.000000,-235.836350,161.532186,-0.158154,27.321887,0.699417,442812.367733,0.965399,40.180649,21.012688,3.118432,0.037133,0.028074,203.371009,32.000000,218.825525,199.925998,204.644847,183.936216,32.000000,176.826806,68.450830,63.181903,103.849263,91.119278,54.917403,26.098024,71.205939,22.160607,84.671257,59.589524,39.442044
51.775764,82.187131,161.253352,173.960976,95.052373,95.109690,29.103469,14.171861,160.948019,1.245809,80.988014,52.538585,171.984652,162.056551,169.921885,161.358545,88.393768,159.842090,-0.000588,-1.807410,32.000000,-235.837155,161.517358,-0.158155,27.355692,0.695725,442730.342489,0.962120,40.017138,21.022544,3.105673,0.038838,0.019335,203.588647,32.000000,218.610093,200.222582,205.949814,183.538128,32.000000,177.487212,68.422386,63.148260,103.855458,91.119278,54.946527,26.098024,70.869005,22.160607,84.645541,59.582954,39.632139
51.577720,82.167550,161.207677,173.956771,95.017073,95.113520,29.089012,14.175856,160.954466,1.245811,81.054482,52.572470,172.041031,162.107201,169.821853,161.436533,88.424800,159.930645,-0.000587,-1.807412,32.000000,-235.831847,161.555291,-0.158130,27.334685,0.699346,443001.492574,0.967910,40.327156,21.096278,3.126632,0.040239,0.030720,203.623112,32.000000,218.540413,200.882265,205.021901,182.691209,32.000000,178.088029,68.387728,63.184502,103.887556,91.119278,54.906198,26.098024,71.193411,22.160607,84.586138,59.579522,39.478141
51.730643,82.160931,161.220751,173.945838,95.019120,95.114886,29.074741,14.171718,161.001483,1.245502,81.052941,52.563783,172.000504,162.089034,169.802842,161.442336,88.450873,159.905122,-0.000587,-1.809163,32.000000,-235.839100,161.521947,-0.157986,27.355247,0.695723,442920.789616,0.963021,40.111466,21.079942,3.114456,0.031475,0.030805,202.873880,32.000000,219.373782,200.944020,202.029225,182.670437,32.000000,177.821629,68.356963,63.194123,103.873273,91.119278,54.930552,26.098024,71.125542,22.160607,84.587768,59.579364,39.521721
52.216153,82.160931,161.243685,173.945838,95.006393,95.113689,29.070759,14.166866,160.934525,1.245508,81.004286,52.551946,171.971522,162.164604,169.874058,161.544398,88.465235,159.879701,-0.000587,-1.810492,32.000000,-235.845919,161.498332,-0.157666,27.370458,0.698775,442962.800125,0.967506,40.291173,21.086843,3.125529,0.035946,0.024834,202.510379,32.000000,219.722630,200.546955,200.495527,183.024320,32.000000,177.751516,68.356569,63.204603,103.914129,91.119278,54.922196,26.098024,70.833045,22.160607,84.568659,59.572106,39.659505
51.518544,82.123975,161.174731,173.939110,95.018327,95.117522,29.077453,14.175000,161.063113,1.245449,80.850593,52.590781,171.950681,162.106508,169.919140,161.468436,88.419011,159.914770,-0.000587,-1.810479,32.000000,-235.831720,161.621493,-0.157992,27.375886,0.696216,442833.504343,0.964876,40.130618,21.049839,3.116543,0.035078,0.023816,202.590331,32.000000,219.773555,199.980030,201.602515,183.478363,32.000000,176.921980,68.362785,63.197053,103.871090,91.119278,54.924692,26.098024,71.169240,22.160607,84.454557,59.584144,39.437936
51.812060,82.086467,161.225899,173.931542,95.015623,95.121344,29.129494,14.170719,160.973517,1.245384,80.800192,52.609891,172.003225,162.031920,169.892793,161.476052,88.421896,159.908367,-0.000588,-1.809292,32.000000,-235.843214,161.566959,-0.158305,27.391386,0.689337,442549.829916,0.955264,39.644190,21.024589,3.088004,0.046307,0.024447,203.185961,32.000000,219.148436,199.715868,204.158393,183.818604,32.000000,177.004908,68.330486,63.183797,103.874724,91.119278,54.914022,26.098024,71.062621,22.160607,84.338491,59.585963,39.397070
52.001074,82.083709,161.154998,173.936588,94.956908,95.125232,29.078237,14.171004,161.019238,1.245124,80.811305,52.679212,172.002990,162.064015,169.919395,161.439993,88.385074,159.892981,-0.000587,-1.809528,32.000000,-235.839322,161.508671,-0.158189,27.390599,0.698356,442968.583715,0.969034,40.307259,21.085834,3.128480,0.032479,0.020507,203.541545,32.000000,218.676995,200.026467,205.858512,183.640638,32.000000,177.011980,68.295299,63.155087,103.885627,91.119278,54.932243,26.098024,71.104550,22.160607,84.339332,59.573798,39.461193
51.607358,82.083709,161.207097,173.936588,94.953187,95.126561,29.100733,14.169007,160.969517,1.245018,80.876225,52.706615,172.031737,162.152389,169.877394,161.453967,88.380032,159.861927,-0.000587,-1.809740,32.000000,-235.841320,161.615989,-0.158119,27.376490,0.694120,442781.594981,0.961313,39.974341,21.080205,3.111745,0.037996,0.023385,203.626272,32.000000,218.715418,200.587500,205.142358,182.934135,32.000000,178.098734,68.279631,63.178646,103.895837,91.119278,54.906989,26.098024,71.170153,22.160607,84.331533,59.581961,39.377921
51.808451,82.075711,161.158498,173.937709,94.921504,95.127798,29.089272,14.167865,160.975566,1.244937,80.866761,52.602164,172.001779,162.085181,169.803747,161.515083,88.374646,159.891148,-0.000588,-1.808691,32.000000,-235.840003,161.579442,-0.157907,27.364137,0.691331,442764.366448,0.959243,39.782025,21.110437,3.099071,0.029524,0.020106,202.916624,32.000000,219.161061,200.927696,202.667376,182.649051,32.000000,177.706573,68.256940,63.169203,103.870588,91.119278,54.937501,26.098024,71.167881,22.160607,84.307315,59.586554,39.537275
51.831430,82.053097,161.252763,173.930981,94.891132,95.131618,29.079715,14.174715,161.069528,1.244881,80.875688,52.655471,171.960095,162.021071,169.865957,161.525845,88.438781,159.844455,-0.000589,-1.809878,32.000000,-235.831842,161.605218,-0.158098,27.376752,0.697244,442984.207856,0.966450,40.177470,21.102176,3.123723,0.038180,0.020555,202.480318,32.000000,219.808270,200.597470,200.607248,183.122020,32.000000,177.753915,68.293068,63.182962,103.922449,91.119278,54.924637,26.098024,71.047849,22.160607,84.237343,59.577722,39.482470
51.696410,82.030482,161.182244,173.929299,94.878009,95.132944,29.066725,14.172432,161.028347,1.244893,80.719467,52.693797,171.961289,162.116337,169.889891,161.565936,88.444871,159.948768,-0.000588,-1.809885,32.000000,-235.835600,161.666241,-0.158324,27.344258,0.694630,442884.946979,0.962755,39.967208,21.120081,3.110660,0.030108,0.028276,202.647695,32.000000,219.642260,200.052977,201.277673,183.524097,32.000000,177.153785,68.328081,63.201875,103.916463,91.119278,54.928946,26.098024,71.063236,22.160607,84.237860,59.580702,39.466989
51.734837,82.030482,161.279305,173.929299,94.910397,95.136773,29.068681,14.173716,161.040581,1.244897,80.626336,52.593882,171.938158,162.138012,169.863349,161.525498,88.399440,159.955276,-0.000588,-1.809899,32.000000,-235.829071,161.607646,-0.158170,27.345228,0.694348,442746.557408,0.962594,39.921519,21.035943,3.111100,0.035814,0.023894,203.092991,32.000000,219.204285,199.778839,203.444752,183.765555,32.000000,176.779022,68.317185,63.189239,103.908127,91.119278,54.937846,26.098024,71.096011,22.160607,84.167523,59.590546,39.406461
51.784948,82.000146,161.141680,173.928738,94.901860,95.139485,29.068775,14.170719,160.995418,1.244906,80.655334,52.552388,172.010292,162.190642,169.911805,161.536680,88.390208,159.929588,-0.000587,-1.808759,32.000000,-235.839935,161.630917,-0.157940,27.353542,0.696713,442785.439898,0.965713,40.034598,21.074533,3.117861,0.028530,0.018136,203.620154,32.000000,218.797192,199.856966,205.458063,183.620124,32.000000,177.275921,68.312611,63.155772,103.909031,91.119278,54.934198,26.098024,71.033947,22.160607,84.072870,59.586249,39.468017
51.501861,81.974773,161.305117,173.917525,94.813016,95.139649,29.095342,14.171004,161.024959,1.244792,80.779557,52.434744,171.980546,162.100881,169.865213,161.406420,88.370846,159.871434,-0.000585,-1.806449,32.000000,-235.838011,161.546360,-0.157939,27.329886,0.696566,442865.260441,0.964909,39.995952,21.122751,3.117422,0.042864,0.048969,203.605822,32.000000,218.752640,200.515225,205.415514,182.946439,32.000000,177.470534,68.290159,63.151589,103.934699,91.119278,54.947945,26.098024,71.224853,22.160607,83.993542,59.586760,39.447694
51.971674,81.989941,161.146201,173.915843,94.858886,95.142232,29.096558,14.172289,160.945832,1.244796,80.867472,52.578161,172.008002,162.128266,169.765626,161.494897,88.398908,159.886104,-0.000586,-1.806481,32.000000,-235.835579,161.545360,-0.157777,27.312603,0.695101,442830.622147,0.963849,39.915251,21.120981,3.111747,0.033826,0.018543,203.255830,32.000000,219.198118,200.640567,203.296528,182.902680,32.000000,178.190623,68.273462,63.154451,103.913590,91.119278,54.934548,26.098024,71.210584,22.160607,83.993297,59.593045,39.474986
51.775374,81.989941,161.301174,173.915843,94.956080,95.142205,29.086475,14.172717,160.990224,1.244778,80.881217,52.620335,171.913050,162.048436,169.790838,161.529877,88.361057,159.887022,-0.000586,-1.806489,32.000000,-235.835807,161.564878,-0.157751,27.323670,0.700158,442981.668844,0.968653,40.174886,21.115435,3.132025,0.040908,0.030766,202.609230,32.000000,219.618870,200.776415,200.996904,182.835381,32.000000,177.836450,68.302414,63.175214,103.897542,91.119278,54.946290,26.098024,71.076264,22.160607,84.040575,59.570779,39.444172
51.442772,82.023312,161.192014,173.921170,94.934867,95.142229,29.070929,14.177284,160.972400,1.244483,80.848353,52.604922,171.902187,162.018583,169.839592,161.515864,88.388350,159.823517,-0.000586,-1.807096,32.000000,-235.829765,161.449197,-0.157785,27.305391,0.693628,442717.243733,0.959180,39.717707,21.093657,3.100654,0.030301,0.022631,202.550743,32.000000,219.794498,199.935392,200.635612,183.591222,32.000000,177.257577,68.299000,63.183074,103.899223,91.119278,54.900241,26.098024,71.071214,22.160607,84.144921,59.591432,39.396337
52.193600,82.038756,161.203597,173.932383,94.932016,95.142243,29.076856,14.172146,160.963013,1.244176,80.772558,52.568922,171.924421,162.222084,169.853306,161.474382,88.421927,159.835356,-0.000586,-1.808845,32.000000,-235.833427,161.470817,-0.157703,27.278640,0.696614,442887.577219,0.963460,39.914666,21.131902,3.115403,0.041196,0.028980,202.961233,32.000000,219.350411,199.835072,202.847189,183.652338,32.000000,176.970827,68.278956,63.189262,103.877548,91.119278,54.910116,26.098024,70.844220,22.160607,84.193435,59.589652,39.658992
51.672433,82.058061,161.274622,173.939110,94.887030,95.138269,29.083937,14.171861,160.968121,1.243975,80.757011,52.584393,171.949001,162.055899,169.893229,161.437753,88.388544,159.843723,-0.000587,-1.810588,32.000000,-235.836827,161.582296,-0.157608,27.251995,0.701263,443052.518038,0.970814,40.283067,21.077402,3.133424,0.038273,0.011220,203.630592,32.000000,218.875696,199.762841,204.880729,183.846776,32.000000,176.980335,68.265279,63.139106,103.894225,91.119278,54.894521,26.098024,71.092017,22.160607,84.193812,59.583898,39.481443
51.513839,82.058061,161.192361,173.939110,94.896887,95.131731,29.067495,14.173573,160.943357,1.243661,80.866168,52.567750,171.994170,162.065605,169.863588,161.416648,88.365121,159.800054,-0.000587,-1.811180,32.000000,-235.837081,161.564429,-0.157331,27.210269,0.691798,442620.195529,0.955514,39.544532,21.048898,3.088570,0.046152,0.032285,203.756385,32.000000,218.762323,200.275864,205.830178,182.988090,32.000000,177.644458,68.267141,63.138888,103.933862,91.119278,54.905834,26.098024,71.220794,22.160607,84.254674,59.594638,39.369044
51.534443,82.063852,161.137265,173.947520,94.864274,95.126623,29.090851,14.172574,160.890385,1.243307,80.931296,52.565289,171.989630,162.082876,169.759880,161.359911,88.379377,159.827296,-0.000586,-1.811178,32.000000,-235.837588,161.531940,-0.157569,27.191281,0.699842,442957.341400,0.965746,40.086302,21.085865,3.121096,0.043305,0.018304,203.576569,32.000000,219.078705,200.715836,203.833197,182.577946,32.000000,177.857418,68.225473,63.120392,103.896789,91.119278,54.869314,26.098024,70.792529,22.160607,84.273366,59.582354,39.504553
51.605283,82.076263,161.199694,173.955370,94.834751,95.118944,29.089453,14.174144,160.867276,1.243291,81.004082,52.479142,171.957868,162.010060,169.765315,161.345997,88.398034,159.803237,-0.000587,-1.811171,32.000000,-235.831101,161.516215,-0.157563,27.181211,0.702721,443051.235443,0.969452,40.246092,21.090576,3.129108,0.040421,0.026273,202.878893,32.000000,219.677265,200.801023,201.358484,182.829477,32.000000,178.183274,68.247751,63.151592,103.921112,91.119278,54.905022,26.098024,71.169621,22.160607,84.312790,59.587871,39.391348
51.763195,82.096671,161.257321,173.958453,94.783848,95.114288,29.112885,14.180994,160.909428,1.243284,81.018940,52.495414,171.922838,162.065358,169.810343,161.367189,88.423018,159.722753,-0.000586,-1.811198,32.000000,-235.824087,161.538076,-0.157701,27.152677,0.702688,442998.598981,0.968215,40.231102,21.087994,3.126788,0.033018,0.024561,202.551241,32.000000,219.857381,200.159884,200.157348,183.317742,32.000000,177.297388,68.236854,63.132679,103.925714,91.119278,54.848558,26.098024,71.049290,22.160607,84.313532,59.593035,39.387753
51.347697,82.096671,161.101625,173.958453,94.765735,95.107622,29.078018,14.173573,160.806233,1.243319,80.916612,52.564988,171.938278,161.994155,169.821721,161.374274,88.430906,159.739492,-0.000587,-1.812362,32.000000,-235.833639,161.441407,-0.157766,27.105758,0.702188,442907.121130,0.966772,40.172114,21.059028,3.123705,0.042506,0.026937,202.906704,32.000000,219.632371,199.618555,202.134826,183.804816,32.000000,176.966604,68.240814,63.128715,103.873602,91.119278,54.869023,26.098024,71.315237,22.160607,84.378215,59.575421,39.488339
52.069823,82.120941,161.202082,173.948642,94.713578,95.105045,29.083305,14.171861,160.866463,1.243048,80.926375,52.583905,171.948143,161.976293,169.841302,161.442805,88.413446,159.783160,-0.000588,-1.814139,32.000000,-235.836663,161.406247,-0.157761,27.060623,0.700980,442782.029794,0.962798,40.033636,20.999546,3.115289,0.035444,0.023137,203.468535,32.000000,218.940691,199.797407,204.365579,183.915312,32.000000,176.854996,68.253508,63.112202,103.899144,91.119278,54.871055,26.098024,71.221269,22.160607,84.455116,59.584783,39.454223
51.583285,82.133351,161.140163,173.945838,94.677624,95.107570,29.058282,14.166866,160.869804,1.243034,80.984198,52.606687,171.978397,161.939978,169.861940,161.444167,88.387522,159.953160,-0.000588,-1.815888,32.000000,-235.843133,161.400111,-0.158005,27.045255,0.707270,442953.952539,0.972345,40.452500,20.998836,3.137465,0.037494,0.028197,203.691441,32.000000,218.735635,200.064698,205.593376,183.256398,32.000000,177.554986,68.236612,63.101478,103.871271,91.119278,54.883987,26.098024,71.186298,22.160607,84.495096,59.591038,39.377701
51.442610,82.140522,161.163123,173.948361,94.625437,95.106364,29.131893,14.172860,160.905216,1.242990,81.084829,52.472335,172.028083,161.929333,169.818563,161.438752,88.413276,159.735350,-0.000589,-1.815759,32.000000,-235.832877,161.439715,-0.157713,27.023592,0.698933,442628.223165,0.957585,39.750441,21.035012,3.095883,0.030776,0.024317,203.782237,32.000000,218.871049,200.695656,204.540104,182.704323,32.000000,177.854561,68.260992,63.126845,103.868646,91.119278,54.873566,26.098024,71.245026,22.160607,84.496393,59.585059,39.480122
52.206411,82.140522,161.080748,173.948361,94.664962,95.102530,29.075932,14.172860,160.855531,1.242633,81.085301,52.529513,171.958065,161.896544,169.778560,161.438263,88.397911,159.746777,-0.000590,-1.815764,32.000000,-235.838614,161.523252,-0.157847,27.047431,0.705808,442957.476114,0.968275,40.251366,21.133762,3.123883,0.038302,0.028348,203.138242,32.000000,219.543260,200.816140,201.697801,182.779324,32.000000,178.213127,68.242151,63.138427,103.865517,91.119278,54.858258,26.098024,70.855025,22.160607,84.520157,59.583465,39.485258
51.709358,82.146038,161.213905,173.955370,94.696259,95.099968,29.054316,14.172003,160.825256,1.242596,80.980048,52.573165,171.884754,161.916079,169.792667,161.376127,88.408960,159.750002,-0.000590,-1.815761,32.000000,-235.833242,161.467411,-0.157957,27.117980,0.708412,442984.218452,0.968696,40.400441,21.014690,3.132872,0.037260,0.027333,202.671032,32.000000,219.669492,200.504867,200.229581,183.207870,32.000000,177.804696,68.264538,63.124974,103.871987,91.119278,54.861200,26.098024,71.071472,22.160607,84.538787,59.588825,39.486505
51.609612,82.126732,161.074043,173.954529,94.745074,95.102479,29.062051,14.169720,160.841932,1.242551,80.930319,52.514678,171.959279,161.992912,169.884522,161.346789,88.429158,159.797507,-0.000591,-1.815756,32.000000,-235.841262,161.463823,-0.158028,27.197864,0.696956,442597.340337,0.955128,39.633508,21.034954,3.085459,0.033677,0.020478,202.818049,32.000000,219.730652,199.802294,201.530701,183.927258,32.000000,177.110560,68.291325,63.159036,103.847938,91.119278,54.856979,26.098024,71.176524,22.160607,84.479847,59.585324,39.398978
52.240425,82.095017,161.236165,173.946679,94.836862,95.106709,29.095073,14.174715,160.914099,1.242432,80.810377,52.599754,171.990082,161.984530,169.825568,161.408011,88.432062,159.865023,-0.000591,-1.815779,32.000000,-235.833645,161.468818,-0.157690,27.329309,0.702437,442830.468293,0.965799,40.137131,21.025286,3.117693,0.044339,0.025291,203.380701,32.000000,218.909822,199.738471,204.303996,183.880886,32.000000,177.084615,68.299990,63.131778,103.831235,91.119278,54.894358,26.098024,71.164642,22.160607,84.481080,59.590763,39.378508
