OSU 80 Ton Compressor Load Stand
51.792702,82.095017,161.159951,173.946679,94.883287,95.110894,29.111024,14.172146,160.924606,1.242293,80.826822,52.529287,171.993603,161.941343,169.876439,161.390122,88.392035,159.713252,-0.000593,-1.814619,32.000000,-235.838016,161.454501,-0.157329,27.364085,0.701178,442834.670192,0.967546,40.218224,21.025448,3.121009,0.035648,0.026523,203.763347,32.000000,218.630711,200.088841,205.661744,183.649154,32.000000,177.172283,68.328043,63.128210,103.846970,91.119278,54.887065,26.098024,71.066471,22.160607,84.382943,59.581302,39.487165
51.830192,82.072126,161.161683,173.936868,94.855545,95.113450,29.056259,14.174001,160.921231,1.242133,80.850032,52.595630,171.997206,161.987406,169.809973,161.416750,88.351449,159.660748,-0.000593,-1.813105,32.000000,-235.832883,161.488173,-0.157421,27.367494,0.689851,442482.579849,0.953761,39.554049,21.051472,3.086425,0.036716,0.030656,203.851115,32.000000,218.708287,200.672961,204.826357,183.019885,32.000000,178.245875,68.325420,63.110928,103.861759,91.119278,54.893010,26.098024,71.146486,22.160607,84.312223,59.576788,39.491567
51.745731,82.042892,161.078614,173.919207,94.946897,95.115995,29.061526,14.173430,160.905133,1.242055,80.911672,52.661658,171.970532,161.995154,169.761236,161.378532,88.361411,159.752409,-0.000592,-1.812799,32.000000,-235.836076,161.460028,-0.157493,27.373369,0.694765,442804.864279,0.962227,40.002332,21.026458,3.111634,0.043650,0.026365,203.094562,32.000000,219.236213,200.856711,202.300034,182.762043,32.000000,177.820461,68.333012,63.133628,103.816471,91.119278,54.857375,26.098024,71.089242,22.160607,84.221522,59.576699,39.451215
51.610944,82.026345,161.193586,173.916684,95.026439,95.113459,29.080878,14.174429,160.832585,1.242082,80.889044,52.583713,171.898728,161.875929,169.785800,161.402347,88.383895,159.739532,-0.000592,-1.812809,32.000000,-235.834750,161.417627,-0.157232,27.319579,0.694148,442841.362063,0.963256,39.941793,21.044531,3.109417,0.034895,0.015563,202.723904,32.000000,219.668763,200.563160,200.507386,183.168849,32.000000,178.069078,68.369970,63.150318,103.818215,91.119278,54.896038,26.098024,71.175196,22.160607,84.170342,59.587930,39.413578
51.996743,82.026345,161.091372,173.916684,94.971773,95.115974,29.073067,14.175000,160.845741,1.242110,80.742312,52.524669,171.903818,161.962468,169.845326,161.376516,88.416509,159.787116,-0.000593,-1.811619,32.000000,-235.836638,161.456866,-0.157276,27.262905,0.694801,442844.526471,0.964744,39.997411,21.073868,3.112887,0.039342,0.031929,202.657148,32.000000,219.754083,200.041380,201.263918,183.542855,32.000000,177.133429,68.398110,63.162318,103.793995,91.119278,54.859150,26.098024,70.956704,22.160607,84.170513,59.582875,39.527444
51.612445,82.007316,161.184619,173.925374,94.943904,95.121057,29.090866,14.172717,160.870098,1.242086,80.615001,52.610427,171.962294,162.024782,169.875244,161.404872,88.411273,159.836580,-0.000593,-1.809680,32.000000,-235.833512,161.480199,-0.157435,27.175362,0.698398,442841.421199,0.966769,40.116494,21.045862,3.123244,0.038959,0.014157,203.203968,32.000000,219.189994,199.690004,203.695011,183.974753,32.000000,176.850425,68.420253,63.169122,103.778072,91.119278,54.895213,26.098024,71.164542,22.160607,84.111234,59.594412,39.447620
52.306297,81.982495,161.246177,173.922291,94.896410,95.122381,29.089982,14.172432,160.910835,1.242231,80.602577,52.583664,171.969731,161.954679,169.892390,161.420885,88.335935,159.756144,-0.000593,-1.809685,32.000000,-235.836420,161.489050,-0.157267,27.073081,0.694213,442594.328661,0.959273,39.728999,21.033644,3.098105,0.042298,0.030779,203.644838,32.000000,218.710129,199.886945,205.448230,183.862021,32.000000,177.162959,68.394894,63.135237,103.776264,91.119278,54.888267,26.098024,71.101510,22.160607,84.033619,59.588186,39.498537
51.745226,81.945540,161.170098,173.912199,94.882665,95.124912,29.089719,14.175286,160.966316,1.242280,80.609624,52.601462,171.984858,161.994726,169.856862,161.449979,88.364084,159.778913,-0.000593,-1.809677,32.000000,-235.835369,161.485541,-0.157256,27.050028,0.702069,442804.623162,0.966439,40.095953,21.060075,3.122980,0.035357,0.029409,203.694792,32.000000,218.704669,200.515011,205.112003,183.169605,32.000000,177.585364,68.435918,63.146818,103.785571,91.119278,54.917495,26.098024,70.765913,22.160607,84.033506,59.576355,39.462587
51.618018,81.919341,161.180136,173.897062,94.964014,95.128648,29.091391,14.167865,160.923430,1.242258,80.717025,52.494792,172.004036,161.959574,169.794454,161.393012,88.332797,159.682853,-0.000593,-1.809487,32.000000,-235.841314,161.384957,-0.157400,27.062826,0.701253,442845.400375,0.964661,39.949954,21.083089,3.115422,0.035990,0.022744,203.273604,32.000000,219.045765,200.699017,202.998588,182.803081,32.000000,178.222938,68.411217,63.160029,103.788746,91.119278,54.848007,26.098024,71.196868,22.160607,83.917375,59.580289,39.456058
51.608609,81.919341,161.176415,173.897062,94.981904,95.126054,29.100941,14.170291,160.875354,1.242219,80.764004,52.500792,171.931237,161.933289,169.801988,161.345567,88.352886,159.780448,-0.000593,-1.808138,32.000000,-235.842658,161.493925,-0.157546,27.132902,0.703354,442760.939269,0.963682,39.900566,21.082554,3.114685,0.038560,0.028503,202.765701,32.000000,219.522626,200.817975,200.752800,182.924374,32.000000,177.747608,68.440405,63.158863,103.782148,91.119278,54.890820,26.098024,71.163464,22.160607,83.834760,59.584980,39.493915
51.675449,81.931751,161.181058,173.894819,94.930212,95.118438,29.080929,14.171861,160.795858,1.242139,80.785141,52.555641,171.902076,161.969768,169.842462,161.316334,88.355710,159.758838,-0.000593,-1.808555,32.000000,-235.832893,161.392705,-0.157403,27.257686,0.704794,442867.501782,0.966179,40.002365,21.072662,3.122556,0.042089,0.030836,202.676404,32.000000,219.766868,199.970689,200.847588,183.673763,32.000000,177.277710,68.461015,63.172073,103.795700,91.119278,54.877255,26.098024,70.901467,22.160607,83.872817,59.578932,39.501766
51.469646,81.993251,161.050879,173.905471,94.915374,95.113323,29.074677,14.175571,160.801693,1.242150,80.713579,52.468874,171.941141,161.923725,169.857020,161.300650,88.390269,159.736756,-0.000593,-1.809100,32.000000,-235.836231,161.537385,-0.157034,27.296500,0.703068,442825.485487,0.966026,40.011842,21.094409,3.123053,0.028518,0.024960,202.969196,32.000000,219.322099,199.810257,203.155263,183.746685,32.000000,176.823330,68.419467,63.174606,103.752635,91.119278,54.839571,26.098024,71.243774,22.160607,84.064440,59.593310,39.519300
51.724831,82.028276,161.081703,173.916404,94.918695,95.106960,29.082722,14.174429,160.821145,1.241815,80.798930,52.514189,171.945485,161.943463,169.864730,161.267564,88.349982,159.780995,-0.000593,-1.810841,32.000000,-235.835241,161.409142,-0.157019,27.343471,0.698918,442765.099287,0.965287,39.956957,21.082324,3.119103,0.035895,0.024939,203.459761,32.000000,218.812890,199.589148,205.185090,184.056651,32.000000,176.968777,68.426818,63.145190,103.780092,91.119278,54.853621,26.098024,71.154174,22.160607,84.064375,59.590232,39.510790
51.467511,82.028276,161.063367,173.916404,94.869324,95.098045,29.069266,14.169863,160.779151,1.241768,80.897121,52.550232,171.977853,161.929925,169.869223,161.258597,88.341605,159.630491,-0.000593,-1.811439,32.000000,-235.838005,161.389402,-0.157191,27.333086,0.700313,442861.893510,0.969774,40.225875,21.038299,3.129046,0.038553,0.026961,203.653131,32.000000,218.631133,200.376181,205.628642,183.294229,32.000000,177.615955,68.428503,63.155252,103.787424,91.119278,54.844613,26.098024,71.252319,22.160607,84.174046,59.587085,39.377628
51.393164,82.072953,161.067755,173.926496,94.853908,95.090415,29.103671,14.173145,160.769849,1.241666,80.973314,52.380518,171.975232,161.892262,169.747309,161.223743,88.360414,159.708701,-0.000593,-1.811991,32.000000,-235.834887,161.441795,-0.157173,27.191963,0.695759,442815.733492,0.964338,40.003808,21.097549,3.114205,0.039209,0.026069,203.451702,32.000000,218.923934,200.661760,203.542716,182.806068,32.000000,178.055498,68.376516,63.165272,103.781165,91.119278,54.848112,26.098024,71.231240,22.160607,84.314156,59.593526,39.398097
52.227829,82.077090,160.956714,173.934625,94.831463,95.085299,29.100120,14.173002,160.781473,1.241568,81.021802,52.530630,171.951729,161.874339,169.773698,161.210562,88.349536,159.771080,-0.000594,-1.814899,32.000000,-235.836341,161.339841,-0.157317,27.122438,0.699405,442921.938352,0.969925,40.263054,21.041401,3.129418,0.045254,0.035553,202.728743,32.000000,219.433542,200.806715,201.447044,182.732931,32.000000,177.954670,68.378507,63.167693,103.824755,91.119278,54.800083,26.098024,70.846419,22.160607,84.327800,59.583711,39.455691
51.547583,82.105221,161.081269,173.946119,94.789054,95.081441,29.060301,14.171290,160.671075,1.241543,80.969869,52.451923,171.897812,161.819447,169.818804,161.317230,88.366720,159.585395,-0.000594,-1.814904,32.000000,-235.837234,161.263239,-0.157393,27.036443,0.704096,442947.016333,0.970325,40.382819,21.056128,3.134031,0.031337,0.024438,202.651142,32.000000,219.753490,200.166134,200.262498,183.515022,32.000000,177.137624,68.413844,63.179407,103.820891,91.119278,54.820321,26.098024,71.237180,22.160607,84.328549,59.581095,39.485258
51.593961,82.105221,160.973450,173.946119,94.708859,95.077636,29.101636,14.174001,160.710560,1.241561,80.923629,52.607000,171.912764,161.845975,169.847212,161.299895,88.385934,159.670380,-0.000594,-1.814898,32.000000,-235.833867,161.333172,-0.157138,27.008774,0.694012,442514.974734,0.953589,39.548694,21.093745,3.081819,0.041715,0.020137,202.820778,32.000000,219.413278,199.806616,202.707848,183.696650,32.000000,176.964712,68.411022,63.160670,103.807448,91.119278,54.803187,26.098024,71.205005,22.160607,84.417435,59.578056,39.505654
51.681485,82.112391,161.068221,173.947240,94.711925,95.076367,29.059742,14.170291,160.779743,1.241763,80.889866,52.515736,171.961632,161.929374,169.831714,161.255929,88.371722,159.647733,-0.000594,-1.814896,32.000000,-235.837577,161.392767,-0.157080,27.097628,0.706051,442851.657507,0.968602,40.259221,20.996943,3.124904,0.032379,0.022684,203.410468,32.000000,218.911183,199.716660,204.715696,183.927888,32.000000,176.817682,68.423670,63.144113,103.815829,91.119278,54.830479,26.098024,70.881754,22.160607,84.440902,59.583682,39.427664
51.872025,82.096120,160.978460,173.943596,94.703460,95.072537,29.062552,14.172003,160.852877,1.242074,80.874602,52.549449,171.968697,161.904008,169.888372,161.306861,88.354455,159.644059,-0.000593,-1.814871,32.000000,-235.835209,161.324484,-0.156996,27.196736,0.705687,442776.316470,0.966245,40.212478,21.014177,3.120006,0.036590,0.027255,203.745815,32.000000,218.647309,200.091581,205.978432,183.364272,32.000000,177.751100,68.441961,63.153317,103.843559,91.119278,54.799349,26.098024,71.044053,22.160607,84.391120,59.583249,39.397657
51.515582,82.077918,161.119328,173.938270,94.697656,95.068718,29.079897,14.170006,160.787466,1.242132,80.890057,52.506679,171.977699,161.906577,169.805699,161.345607,88.373131,159.655936,-0.000593,-1.814878,32.000000,-235.843107,161.384487,-0.157252,27.318950,0.702545,442758.986854,0.965865,40.131525,21.018679,3.116556,0.034713,0.021054,203.641081,32.000000,218.811057,200.714004,204.200714,183.056077,32.000000,177.830769,68.448700,63.140018,103.834377,91.119278,54.834940,26.098024,71.085411,22.160607,84.392055,59.585452,39.440944
51.598169,82.077918,161.037895,173.938270,94.661528,95.065133,29.064801,14.174144,160.827397,1.242130,80.946835,52.559386,171.935820,161.938284,169.771914,161.296778,88.362810,159.785117,-0.000593,-1.814859,32.000000,-235.838641,161.450136,-0.157315,27.353935,0.696978,442653.385739,0.961847,39.923798,21.034369,3.103377,0.036674,0.032248,202.914402,32.000000,219.502011,200.744516,201.894665,182.899022,32.000000,178.306356,68.432225,63.161090,103.812258,91.119278,54.821374,26.098024,71.197993,22.160607,84.335961,59.579158,39.422675
51.741164,82.053097,161.130358,173.932663,94.681400,95.063026,29.084674,14.168864,160.844017,1.242190,80.907573,52.582046,171.896992,161.882272,169.834011,161.346422,88.365034,159.678954,-0.000593,-1.814866,32.000000,-235.838020,161.452688,-0.157290,27.309771,0.699193,442765.049711,0.968408,40.264190,21.020787,3.127584,0.039068,0.021620,202.619277,32.000000,219.568787,200.460407,200.461856,183.037582,32.000000,177.217696,68.464476,63.161333,103.835997,91.119278,54.847434,26.098024,71.053309,22.160607,84.259032,59.590497,39.445126
51.655369,82.042617,161.097379,173.925374,94.681317,95.066021,29.044019,14.170434,160.858172,1.242159,80.791250,52.503371,171.908656,161.924460,169.872541,161.357444,88.363025,159.771776,-0.000592,-1.814860,32.000000,-235.836942,161.466821,-0.157368,27.258630,0.696832,442725.812129,0.967193,40.180936,21.086487,3.121000,0.033004,0.018265,202.807977,32.000000,219.626863,199.755025,201.944777,183.843994,32.000000,176.949775,68.497884,63.192442,103.835220,91.119278,54.843192,26.098024,71.163907,22.160607,84.226782,59.589337,39.435588
51.733555,82.020002,161.106780,173.917525,94.765354,95.063208,29.088458,14.175286,160.835893,1.242171,80.753373,52.557117,171.964002,161.931269,169.832226,161.346487,88.378416,159.797033,-0.000591,-1.814850,32.000000,-235.838319,161.465636,-0.157371,27.162931,0.696303,442605.402714,0.963556,40.012205,21.038753,3.114162,0.033527,0.020916,203.345619,32.000000,218.853077,199.753973,204.575314,183.740322,32.000000,176.944630,68.513615,63.160585,103.834382,91.119278,54.882209,26.098024,71.144456,22.160607,84.227196,59.583426,39.461854
51.742003,82.020002,161.133254,173.917525,94.921943,95.062872,29.088480,14.175571,160.911033,1.242145,80.703737,52.542620,171.968835,161.989954,169.855709,161.361767,88.342275,159.779525,-0.000590,-1.813695,32.000000,-235.829674,161.490069,-0.157205,27.125769,0.698662,442655.798844,0.966649,40.088033,21.080553,3.118696,0.039443,0.026267,203.689120,32.000000,218.675549,200.025721,205.817399,183.567420,32.000000,177.402355,68.519019,63.140504,103.839172,91.119278,54.853223,26.098024,71.121853,22.160607,84.156757,59.595847,39.356351
51.556641,82.007316,161.096721,173.918366,95.032462,95.065343,29.084494,14.171004,160.884893,1.241997,80.771940,52.552186,172.000872,161.924052,169.818867,161.387840,88.318980,159.697745,-0.000589,-1.811939,32.000000,-235.836863,161.507692,-0.157143,27.054880,0.700030,442546.707573,0.963509,39.986761,21.075987,3.114164,0.033752,0.019150,203.804549,32.000000,218.676975,200.687864,204.869344,182.860944,32.000000,178.142047,68.533635,63.156469,103.857386,91.119278,54.884161,26.098024,71.059453,22.160607,84.117246,59.586101,39.501252
51.763414,81.976152,161.163929,173.909957,95.028810,95.065297,29.097265,14.171575,160.808811,1.241864,80.800569,52.458868,171.930029,161.950886,169.782138,161.362334,88.344715,159.704519,-0.000589,-1.810179,32.000000,-235.837112,161.430273,-0.157043,27.033296,0.700966,442605.632515,0.963334,39.978268,21.104624,3.114167,0.041811,0.018893,203.057302,32.000000,219.210448,200.732765,202.235193,182.659955,32.000000,178.069580,68.509306,63.147881,103.838776,91.119278,54.864737,26.098024,71.110400,22.160607,84.019880,59.592228,39.465962
51.435978,81.981944,161.075780,173.914722,95.038535,95.068577,29.080288,14.170719,160.869571,1.241863,80.903811,52.448915,171.903022,161.963733,169.797560,161.367345,88.359247,159.761287,-0.000588,-1.810167,32.000000,-235.837149,161.426806,-0.157146,27.122412,0.705214,442738.884171,0.967218,40.152185,21.092864,3.124655,0.039946,0.019905,202.652804,32.000000,219.624653,200.536050,200.520115,182.965763,32.000000,177.945261,68.543129,63.166025,103.863436,91.119278,54.880772,26.098024,70.998119,22.160607,84.019648,59.580781,39.475060
51.528620,81.981944,161.143645,173.914722,95.043486,95.066795,29.087667,14.175143,160.812542,1.241873,80.818534,52.721686,171.921810,161.937978,169.845843,161.322387,88.369956,159.738776,-0.000587,-1.811312,32.000000,-235.835675,161.407245,-0.156953,27.193563,0.703134,442546.040872,0.962533,39.912896,21.070035,3.113472,0.040958,0.032930,202.770774,32.000000,219.727466,199.956325,201.288985,183.502855,32.000000,176.880737,68.555402,63.152859,103.820879,91.119278,54.856573,26.098024,71.245527,22.160607,84.037561,59.582423,39.486872
51.683313,82.020554,161.021903,173.920609,95.037675,95.063018,29.078391,14.175856,160.810477,1.241884,80.729159,52.474520,171.933827,161.814715,169.824341,161.343472,88.335568,159.760058,-0.000587,-1.811324,32.000000,-235.832503,161.432433,-0.156841,27.321835,0.705017,442713.781866,0.969792,40.248559,21.079836,3.131578,0.031807,0.018299,203.199114,32.000000,219.062548,199.616903,203.954756,183.881837,32.000000,176.971579,68.556366,63.139604,103.803045,91.119278,54.868663,26.098024,70.873424,22.160607,84.158230,59.584400,39.476454
51.637456,82.023036,161.132184,173.927897,94.923461,95.059212,29.073685,14.172289,160.862642,1.241910,80.773592,52.528455,171.955706,161.903477,169.855967,161.331430,88.312913,159.792404,-0.000587,-1.811322,32.000000,-235.831153,161.338965,-0.156540,27.362826,0.702146,442637.369818,0.967638,40.155065,21.059478,3.127265,0.043999,0.031000,203.749320,32.000000,218.523454,200.099390,205.543892,183.610208,32.000000,177.049460,68.555884,63.136191,103.828274,91.119278,54.849717,26.098024,71.179782,22.160607,84.166190,59.576453,39.462807
51.752864,82.026897,161.057601,173.928458,94.895340,95.058821,29.104019,14.175286,160.722958,1.242052,80.891783,52.464852,171.969053,161.868466,169.819770,161.268583,88.341149,159.703986,-0.000588,-1.812493,32.000000,-235.833730,161.357788,-0.156674,27.368281,0.696311,442649.133067,0.964858,40.037847,21.102988,3.115549,0.035584,0.017458,203.845928,32.000000,218.622705,200.530604,205.468327,182.976054,32.000000,177.935263,68.552099,63.134892,103.852832,91.119278,54.834332,26.098024,71.120444,22.160607,84.166414,59.580751,39.488046
51.393760,82.026897,160.951601,173.928458,94.893965,95.055952,29.097375,14.167151,160.777584,1.242183,80.991802,52.434627,171.967528,161.931618,169.781709,161.306735,88.352882,159.860888,-0.000587,-1.813680,32.000000,-235.839569,161.412143,-0.156843,27.312000,0.696289,442699.996473,0.965911,40.086485,21.139506,3.120452,0.036539,0.035262,203.224274,32.000000,218.959044,200.797014,203.241632,182.746996,32.000000,178.128160,68.552057,63.147818,103.826847,91.119278,54.780360,26.098024,71.320204,22.160607,84.178735,59.586957,39.471538
51.979582,82.061370,160.992786,173.936588,94.913631,95.048315,29.081308,14.171575,160.823357,1.241898,80.984459,52.421020,171.900754,161.954312,169.759873,161.309855,88.389001,159.678401,-0.000588,-1.816924,32.000000,-235.834817,161.389646,-0.157010,27.218373,0.694302,442590.340746,0.962575,39.974244,21.073372,3.112052,0.033583,0.026003,202.716521,32.000000,219.537606,200.765131,200.808943,182.989906,32.000000,177.932540,68.540178,63.140883,103.794496,91.119278,54.865924,26.098024,71.254734,22.160607,84.286894,59.586681,39.482983
51.478121,82.089501,160.969817,173.938550,94.853985,95.040659,29.078156,14.167294,160.798646,1.241892,80.953528,52.472617,171.879735,161.898156,169.815221,161.232560,88.367867,159.783981,-0.000588,-1.817837,32.000000,-235.840738,161.347675,-0.157198,27.174890,0.700211,442744.902232,0.970063,40.336161,21.128881,3.131734,0.048633,0.030817,202.654332,32.000000,219.650342,200.097431,200.908340,183.406634,32.000000,177.051530,68.526243,63.131878,103.788491,91.119278,54.785529,26.098024,71.279306,22.160607,84.375444,59.574447,39.497437
51.924211,82.098326,160.996448,173.946399,94.828436,95.036807,29.100700,14.168721,160.841423,1.241700,80.849544,52.515791,171.929797,161.795672,169.836703,161.264138,88.383042,159.733661,-0.000589,-1.817828,32.000000,-235.836524,161.397724,-0.157329,27.069645,0.694772,442379.594638,0.958744,39.781214,21.014549,3.097231,0.033826,0.020987,203.122121,32.000000,219.359748,199.737297,203.100589,183.829315,32.000000,176.663284,68.511541,63.155569,103.764291,91.119278,54.800164,26.098024,71.272467,22.160607,84.376315,59.587390,39.477701
51.644971,82.098326,160.958304,173.946399,94.855922,95.032989,29.057938,14.166723,160.823735,1.241222,80.881360,52.497062,171.951971,161.843101,169.832839,161.230685,88.357140,159.706197,-0.000587,-1.817830,32.000000,-235.839505,161.378105,-0.157403,27.050080,0.702651,442679.136415,0.968971,40.313569,21.080942,3.126956,0.044172,0.034503,203.567626,32.000000,218.612317,199.844037,205.306727,183.804871,32.000000,177.013664,68.475640,63.110234,103.768767,91.119278,54.779136,26.098024,71.190338,22.160607,84.404836,59.574821,39.440504
51.513202,82.105497,161.054244,173.942755,94.934848,95.026580,29.138081,14.170576,160.788527,1.241207,80.978555,52.585382,171.947920,161.842387,169.881708,161.303641,88.331535,159.674953,-0.000587,-1.817846,32.000000,-235.835816,161.351284,-0.157244,27.035866,0.699341,442412.129886,0.959184,39.873662,21.044199,3.100605,0.032347,0.026958,203.685708,32.000000,218.630796,200.508403,205.666877,183.131980,32.000000,177.520166,68.482751,63.109860,103.823427,91.119278,54.824675,26.098024,71.122642,22.160607,84.428235,59.576945,39.495823
51.708581,82.117356,161.052034,173.941914,95.014318,95.022760,29.091477,14.174144,160.753850,1.241101,81.046222,52.536158,171.963578,161.839266,169.764329,161.349094,88.364984,159.779894,-0.000587,-1.819011,32.000000,-235.837658,161.364967,-0.157240,27.026792,0.703502,442585.881653,0.966192,40.154210,21.058328,3.116631,0.038092,0.036873,203.353538,32.000000,218.857503,200.701446,203.791042,182.717203,32.000000,178.355170,68.431665,63.122038,103.791645,91.119278,54.808912,26.098024,71.165929,22.160607,84.466340,59.586888,39.388853
51.643898,82.089501,161.054532,173.933224,95.023642,95.015143,29.062531,14.166438,160.740751,1.241087,80.954258,52.427253,171.942872,161.847057,169.776748,161.215406,88.365347,159.699709,-0.000588,-1.820195,32.000000,-235.848478,161.388914,-0.157211,27.122884,0.706031,442679.207963,0.966158,40.294168,21.070537,3.126465,0.040012,0.026091,202.833175,32.000000,219.416730,200.980428,201.289188,182.791022,32.000000,177.738994,68.430132,63.108363,103.805173,91.119278,54.814931,26.098024,70.924280,22.160607,84.467482,59.592641,39.362661
51.618149,82.089501,161.023345,173.933224,95.011691,95.007489,29.089982,14.170291,160.858029,1.241069,80.912620,52.530031,171.904220,161.906863,169.835292,161.343448,88.396061,159.655569,-0.000589,-1.821352,32.000000,-235.837741,161.396193,-0.156951,27.200224,0.703560,442515.735742,0.963731,40.109230,21.082073,3.114609,0.035193,0.024912,202.573514,32.000000,219.741930,200.078654,200.578533,183.394558,32.000000,177.506717,68.414773,63.141435,103.817002,91.119278,54.793627,26.098024,71.212505,22.160607,84.381351,59.585344,39.477187
51.672354,82.076263,161.087506,173.926215,95.023010,95.004996,29.096610,14.173716,160.904111,1.240930,80.802936,52.552623,171.923498,161.973255,169.852381,161.371483,88.419357,159.773099,-0.000589,-1.822501,32.000000,-235.835955,161.417403,-0.156713,27.289026,0.701861,442477.393276,0.965858,40.146465,21.047339,3.118559,0.042724,0.022276,202.919193,32.000000,219.346125,199.843032,202.645851,183.437874,32.000000,176.908631,68.388933,63.126728,103.781228,91.119278,54.815893,26.098024,71.137490,22.160607,84.340789,59.578430,39.502426
52.061832,82.041238,161.096896,173.913601,95.107365,95.007530,29.085797,14.168721,160.873947,1.240764,80.743624,52.513517,171.967844,161.985225,169.867389,161.297548,88.391831,159.758963,-0.000590,-1.821313,32.000000,-235.844884,161.426276,-0.156541,27.340140,0.700036,442399.189729,0.965391,40.172394,20.997699,3.119510,0.038459,0.022469,203.503489,32.000000,218.911978,199.656216,204.749695,183.966949,32.000000,176.972861,68.387380,63.098809,103.800471,91.119278,54.820712,26.098024,70.961795,22.160607,84.232021,59.590979,39.448134
52.078892,82.013107,161.098172,173.912199,95.109957,95.007528,29.098357,14.171718,160.743743,1.240702,80.750778,52.525123,171.964205,162.041890,169.858895,161.310650,88.356334,159.793955,-0.000589,-1.818525,32.000000,-235.837625,161.451952,-0.156733,27.400093,0.697228,442302.744436,0.964017,40.104583,21.024788,3.117480,0.035337,0.028573,203.651784,32.000000,218.467725,200.230058,206.268610,183.188484,32.000000,177.573271,68.397030,63.093458,103.803099,91.119278,54.847118,26.098024,71.245750,22.160607,84.232422,59.583879,39.451876
51.752019,82.013107,161.091994,173.912199,95.098566,95.007509,29.093538,14.169720,160.911066,1.240957,80.879764,52.517927,171.950018,161.936307,169.819698,161.375962,88.334023,159.866558,-0.000589,-1.816779,32.000000,-235.838148,161.465618,-0.156702,27.387321,0.690636,442118.111433,0.956495,39.678733,21.046255,3.094338,0.036841,0.026467,203.603410,32.000000,218.729955,200.749653,204.355366,182.720932,32.000000,177.844989,68.394055,63.085445,103.812702,91.119278,54.817104,26.098024,71.124692,22.160607,84.144688,59.585609,39.474840
51.465608,82.027448,161.015514,173.912479,95.110695,95.010034,29.060916,14.167009,160.882695,1.240730,80.854971,52.526424,171.922679,161.977640,169.769923,161.343752,88.367344,159.797408,-0.000590,-1.816206,32.000000,-235.842170,161.438922,-0.156654,27.302768,0.688849,442139.319393,0.955677,39.633535,21.096750,3.093349,0.038380,0.032575,202.831699,32.000000,219.296855,200.789806,202.013695,182.857091,32.000000,178.054617,68.389264,63.099031,103.801148,91.119278,54.847696,26.098024,71.145027,22.160607,84.189700,59.581410,39.505434
51.441840,82.012004,161.164682,173.912760,95.156398,95.010012,29.084953,14.164583,160.895305,1.240789,80.905585,52.459510,171.901934,161.910616,169.841201,161.335784,88.391880,159.730502,-0.000591,-1.816800,32.000000,-235.842629,161.396522,-0.156711,27.279427,0.693559,442349.828982,0.962387,39.961304,21.150170,3.112767,0.040895,0.017021,202.490619,32.000000,219.597478,200.386358,200.480891,183.069803,32.000000,177.241954,68.413048,63.118364,103.802515,91.119278,54.847145,26.098024,71.302641,22.160607,84.141680,59.576542,39.459286
51.551911,82.030206,161.057483,173.910237,95.229932,95.008774,29.105974,14.166438,160.891767,1.240789,80.806838,52.462502,171.907962,161.880824,169.849853,161.372843,88.366402,159.752272,-0.000592,-1.816211,32.000000,-235.839299,161.411104,-0.156821,27.198992,0.699371,442467.648704,0.969343,40.264148,21.087220,3.128604,0.045264,0.025601,202.704718,32.000000,219.592004,199.855818,201.989311,183.556428,32.000000,177.089723,68.413968,63.108412,103.764699,91.119278,54.804424,26.098024,71.092845,22.160607,84.141796,59.593998,39.369631
51.484562,82.030206,161.108172,173.910237,95.291722,95.004968,29.101032,14.175571,160.879816,1.240793,80.766755,52.556915,171.946438,162.052921,169.820955,161.356714,88.341419,159.838292,-0.000592,-1.815609,32.000000,-235.839017,161.432147,-0.156532,27.142344,0.700843,442415.816957,0.968990,40.272699,21.034008,3.132949,0.038454,0.009793,203.272965,32.000000,218.845605,199.810159,204.328110,183.612709,32.000000,176.799909,68.410424,63.075141,103.758503,91.119278,54.816995,26.098024,71.299939,22.160607,84.198942,59.585246,39.471978
52.068325,82.039031,161.107496,173.908555,95.354068,95.008606,29.080486,14.171575,160.884483,1.240493,80.755453,52.561204,171.964776,162.012874,169.897860,161.431600,88.311051,159.754308,-0.000592,-1.815609,32.000000,-235.841046,161.454420,-0.156718,27.047982,0.701010,442420.911343,0.966079,40.179843,21.068817,3.124181,0.044583,0.032664,203.536747,32.000000,218.689028,200.041234,205.845448,183.411011,32.000000,177.246515,68.469171,63.094519,103.766574,91.119278,54.801584,26.098024,71.239330,22.160607,84.226857,59.578843,39.485551
51.480088,82.010901,161.211187,173.905191,95.281734,95.009891,29.092026,14.174572,160.865579,1.240529,80.816370,52.562414,171.988769,162.051922,169.778774,161.379347,88.302415,159.754856,-0.000593,-1.815589,32.000000,-235.835427,161.443222,-0.156826,27.020497,0.703570,442484.660756,0.967575,40.247775,21.130664,3.129252,0.026940,0.038364,203.613583,32.000000,218.606801,200.819351,204.929638,182.702339,32.000000,177.839994,68.448190,63.062107,103.743716,91.119278,54.854133,26.098024,71.303698,22.160607,84.139284,59.586406,39.383497
52.048956,82.020278,161.158328,173.904350,95.252304,95.009876,29.086069,14.172860,160.898352,1.240197,80.909421,52.509371,171.996421,161.953639,169.768926,161.370627,88.324240,159.808482,-0.000595,-1.815621,32.000000,-235.836975,161.460110,-0.156754,27.065003,0.698053,442263.184440,0.956546,39.670031,21.125041,3.094156,0.042555,0.027719,202.798396,32.000000,219.267537,200.715470,202.362921,182.732565,32.000000,178.200548,68.475036,63.084942,103.748802,91.119278,54.804886,26.098024,71.274174,22.160607,84.139390,59.585757,39.376454
51.670125,82.020278,161.150299,173.904350,95.228962,95.012451,29.085436,14.176142,160.885944,1.240104,80.918564,52.502419,171.919786,161.992156,169.785663,161.327786,88.335398,159.713004,-0.000595,-1.815635,32.000000,-235.830742,161.404655,-0.156511,27.129965,0.707205,442555.636726,0.967971,40.232984,21.133912,3.131525,0.043222,0.021553,202.544815,32.000000,219.496667,200.607272,200.471099,183.063534,32.000000,177.665911,68.484970,63.083226,103.766955,91.119278,54.831871,26.098024,71.197180,22.160607,84.168874,59.587714,39.370438
51.373425,82.035722,161.092595,173.902107,95.109504,95.012328,29.094501,14.172289,160.813284,1.239807,80.835774,52.466079,171.888864,162.002495,169.834436,161.391895,88.339247,159.676013,-0.000595,-1.815650,32.000000,-235.835415,161.345654,-0.156405,27.283099,0.698046,442232.694535,0.956717,39.670658,21.135070,3.096284,0.043348,0.031625,202.546072,32.000000,219.596494,199.869084,201.297036,183.726212,32.000000,176.762001,68.484488,63.083997,103.757965,91.119278,54.770686,26.098024,71.173950,22.160607,84.217410,59.591717,39.403160
52.178464,82.046753,161.031029,173.898463,95.093985,95.014698,29.111390,14.174287,160.863332,1.239775,80.812712,52.510635,171.964426,161.989812,169.837497,161.423229,88.324754,159.765345,-0.000596,-1.815654,32.000000,-235.835876,161.366089,-0.156270,27.301116,0.701541,442420.189818,0.964377,40.050843,21.082989,3.118829,0.029885,0.013858,203.150110,32.000000,218.828034,199.815123,203.759016,183.608919,32.000000,176.875313,68.487902,63.070279,103.756891,91.119278,54.781365,26.098024,70.925955,22.160607,84.252248,59.586200,39.490467
51.737358,82.070747,161.148984,173.913881,95.007449,95.015084,29.100184,14.172860,160.830362,1.239526,80.887415,52.504010,172.017245,161.916120,169.885603,161.346506,88.322982,159.744002,-0.000595,-1.815666,32.000000,-235.831566,161.496657,-0.156108,27.362878,0.701470,442585.739521,0.970150,40.365539,21.063280,3.135718,0.040288,0.035577,203.608759,32.000000,218.537464,200.007832,205.407704,183.567283,32.000000,177.026255,68.530324,63.051056,103.799455,91.119278,54.778297,26.098024,71.187706,22.160607,84.252703,59.575962,39.474913
51.539031,82.070747,161.063527,173.913881,94.923036,95.016197,29.098234,14.174572,160.903006,1.239508,80.968663,52.570698,171.983448,161.896789,169.812581,161.312852,88.274551,159.798605,-0.000595,-1.815676,32.000000,-235.834607,161.393295,-0.156182,27.345622,0.689853,442219.479933,0.953420,39.567648,21.116068,3.086159,0.034015,0.021760,203.740124,32.000000,218.485378,200.446857,205.538554,182.922971,32.000000,177.738801,68.494619,63.055283,103.805738,91.119278,54.793644,26.098024,71.275184,22.160607,84.328332,59.582216,39.474620
52.113225,82.089777,161.098444,173.920048,94.836325,95.014956,29.058911,14.166581,160.853502,1.239202,81.047698,52.476452,171.999711,161.997603,169.764396,161.364511,88.351838,159.784410,-0.000595,-1.815673,32.000000,-235.838173,161.326404,-0.156009,27.273290,0.694756,442482.457424,0.962675,40.033682,21.108693,3.114751,0.035499,0.021476,203.154336,32.000000,219.041164,200.840626,202.968266,182.771089,32.000000,177.869860,68.488275,63.053082,103.821431,91.119278,54.778893,26.098024,71.286401,22.160607,84.388580,59.577525,39.426344
51.444963,82.106876,161.012242,173.923693,94.781060,95.008635,29.098293,14.173573,160.858533,1.239126,81.169316,52.432277,171.876850,161.866590,169.770950,161.358791,88.352266,159.672400,-0.000596,-1.815669,32.000000,-235.833967,161.292443,-0.156170,27.248166,0.697579,442678.813765,0.966769,40.233371,21.180526,3.125079,0.044006,0.031160,202.604296,32.000000,219.569541,200.549183,201.051024,182.941201,32.000000,178.082909,68.475630,63.043284,103.823448,91.119278,54.771518,26.098024,71.330018,22.160607,84.442916,59.587203,39.479315
51.671567,82.164516,161.066695,173.943876,94.742244,95.001001,29.081394,14.176142,160.831846,1.239392,81.175203,52.542217,171.875832,161.891507,169.803853,161.257868,88.391037,159.702230,-0.000596,-1.815678,32.000000,-235.829759,161.384097,-0.156244,27.147143,0.691778,442259.218444,0.956543,39.675868,21.097156,3.091316,0.044312,0.028019,202.583863,32.000000,219.532502,200.063424,200.708163,183.429863,32.000000,176.906123,68.478234,63.058038,103.826831,91.119278,54.782677,26.098024,71.321836,22.160607,84.443955,59.590301,39.458185
51.606474,82.164516,160.941499,173.943876,94.763510,94.993370,29.091828,14.167009,160.767798,1.239322,81.085243,52.536007,171.910884,161.891509,169.816625,161.317675,88.418968,159.778145,-0.000596,-1.815679,32.000000,-235.839876,161.354242,-0.156011,27.065632,0.701175,442595.340101,0.968691,40.364419,21.048711,3.129796,0.043567,0.019884,202.982812,32.000000,219.164171,199.615529,202.946301,183.933762,32.000000,176.767327,68.467536,63.057730,103.835128,91.119278,54.743685,26.098024,71.253504,22.160607,84.625589,59.587331,39.382984
51.670042,82.220778,161.092865,173.957892,94.709535,94.989291,29.090310,14.179567,160.810919,1.239302,81.135052,52.577154,171.975194,161.896237,169.844564,161.318336,88.311146,159.703043,-0.000596,-1.816874,32.000000,-235.827481,161.386869,-0.156191,27.043602,0.700927,442443.526748,0.964704,40.193628,21.022730,3.117124,0.044171,0.030976,203.513715,32.000000,218.543811,199.871151,205.163485,183.625695,32.000000,177.072074,68.484975,63.033861,103.838112,91.119278,54.761616,26.098024,70.982497,22.160607,84.803282,59.592386,39.476527
51.484076,82.244497,161.008460,173.970227,94.680642,94.989280,29.090589,14.172003,160.914003,1.239322,81.137902,52.573490,171.970360,161.950988,169.792377,161.299853,88.337139,159.661036,-0.000596,-1.816861,32.000000,-235.834717,161.360379,-0.156217,27.053359,0.703388,442392.711176,0.965599,40.259168,21.027340,3.118630,0.041767,0.017329,203.689608,32.000000,218.514225,200.305563,205.626496,182.970419,32.000000,177.563444,68.459202,62.988254,103.809778,91.119278,54.763332,26.098024,71.322105,22.160607,84.879588,59.586032,39.447694
51.819415,82.209746,161.137700,173.974432,94.746783,94.993084,29.124018,14.175714,160.826025,1.239333,81.084670,52.530743,171.974489,161.893200,169.762967,161.314320,88.310786,159.699680,-0.000597,-1.816875,32.000000,-235.831826,161.409121,-0.156532,27.149084,0.703754,442604.018217,0.964452,40.251426,21.102969,3.117723,0.037352,0.019947,203.384438,32.000000,218.807263,200.748894,203.602538,182.657210,32.000000,178.133744,68.422663,62.997504,103.803833,91.119278,54.791338,26.098024,71.080563,22.160607,84.881966,59.576581,39.447254
51.865640,82.209746,161.021762,173.974432,94.794848,94.994360,29.094773,14.171290,160.836474,1.239014,81.079663,52.517060,171.980283,161.921727,169.797852,161.292783,88.377258,159.661628,-0.000597,-1.815730,32.000000,-235.833955,161.376961,-0.156600,27.238882,0.705771,442682.224111,0.968276,40.462557,21.058965,3.127345,0.035790,0.013273,202.859317,32.000000,219.405624,200.873201,201.161721,182.820036,32.000000,177.890189,68.454499,63.049211,103.808898,91.119278,54.769436,26.098024,71.099517,22.160607,84.775468,59.584056,39.405361
51.936951,82.143556,161.113352,173.962938,94.833371,94.993031,29.089262,14.168578,160.786529,1.238559,81.069881,52.587283,171.950870,161.997643,169.855964,161.379547,88.395915,159.749842,-0.000598,-1.816268,32.000000,-235.839945,161.395460,-0.156467,27.350159,0.699152,442530.509724,0.960337,40.090235,21.101888,3.109601,0.041694,0.029209,202.700627,32.000000,219.559539,200.036942,200.454264,183.344845,32.000000,177.568449,68.456119,63.023227,103.788121,91.119278,54.799932,26.098024,71.291642,22.160607,84.570341,59.580535,39.458626
51.838862,82.144659,161.062914,173.950604,94.848890,94.991726,29.075105,14.170148,160.820950,1.238697,80.839083,52.587228,171.918599,161.864307,169.863871,161.322444,88.372600,159.833032,-0.000598,-1.815675,32.000000,-235.840014,161.361461,-0.156289,27.353411,0.695785,442392.336668,0.960385,40.043832,21.019101,3.104594,0.036353,0.015028,202.865653,32.000000,219.394395,199.728694,202.503601,183.808818,32.000000,176.575631,68.435837,63.037541,103.724489,91.119278,54.780206,26.098024,71.114858,22.160607,84.575187,59.579384,39.485625
51.608034,82.103290,161.112252,173.938270,94.905128,94.995539,29.096648,14.171290,160.867854,1.238250,80.830069,52.484248,171.988210,162.016830,169.884078,161.329942,88.363602,159.733944,-0.000599,-1.815006,32.000000,-235.836414,161.478772,-0.156025,27.333426,0.692211,442234.488894,0.958969,39.906119,21.038263,3.102095,0.043909,0.028165,203.565428,32.000000,218.704750,199.690488,204.715980,184.066060,32.000000,177.105935,68.448396,63.037630,103.699278,91.119278,54.829591,26.098024,71.235988,22.160607,84.576594,59.572805,39.507341
51.879324,82.103290,161.093028,173.938270,94.949902,94.996842,29.063067,14.171861,160.950960,1.238129,80.767633,52.562788,171.965666,161.940405,169.873779,161.385111,88.311026,159.779896,-0.000598,-1.815016,32.000000,-235.840269,161.560269,-0.155687,27.303371,0.693257,442324.359911,0.961395,40.005621,21.097229,3.106992,0.031198,0.014581,203.618351,32.000000,218.387199,200.364497,205.781401,183.070778,32.000000,177.360967,68.399911,62.989667,103.647195,91.119278,54.789238,26.098024,71.097376,22.160607,84.448388,59.586731,39.490247
51.493760,82.048132,161.065619,173.920048,95.018063,94.994287,29.082414,14.170148,160.905120,1.238434,80.815513,52.558802,172.014884,162.016667,169.805702,161.425284,88.311712,159.771490,-0.000598,-1.815041,32.000000,-235.836408,161.392461,-0.155649,27.200959,0.697046,442425.906544,0.965286,40.196369,21.063761,3.121844,0.037928,0.024665,203.650382,32.000000,218.709632,200.699676,203.979928,182.839824,32.000000,177.874198,68.370547,63.001119,103.627510,91.119278,54.816961,26.098024,71.116626,22.160607,84.276757,59.582049,39.474179
51.957321,82.021381,161.141952,173.913320,94.958471,94.994319,29.112620,14.173573,160.861148,1.238459,80.795643,52.539973,171.967116,161.993992,169.775705,161.440117,88.324366,159.844619,-0.000598,-1.815071,32.000000,-235.834459,161.367496,-0.155742,27.131696,0.694058,442385.908909,0.960935,39.923646,21.136033,3.105149,0.034148,0.019824,202.880188,32.000000,219.182728,200.825168,201.689094,182.714511,32.000000,178.223084,68.344990,63.010127,103.574077,91.119278,54.806521,26.098024,71.052240,22.160607,84.193584,59.587183,39.390320
51.910970,81.992148,161.171365,173.909396,94.940871,94.994338,29.087772,14.172003,160.904523,1.238454,80.774509,52.587297,171.944180,162.054737,169.847394,161.342716,88.356874,159.781997,-0.000598,-1.814491,32.000000,-235.837504,161.508364,-0.155931,27.078404,0.701713,442504.807736,0.967940,40.256419,21.131743,3.127867,0.034906,0.020268,202.717925,32.000000,219.514931,200.348774,200.486411,183.236953,32.000000,177.589815,68.369652,63.038293,103.571703,91.119278,54.823195,26.098024,71.197952,22.160607,84.193791,59.580427,39.433167
51.564146,81.992148,161.226953,173.909396,94.915424,94.994291,29.094298,14.173002,160.871854,1.238143,80.682389,52.522021,171.929112,162.019685,169.862108,161.326765,88.346959,159.797851,-0.000598,-1.812734,32.000000,-235.836177,161.465473,-0.155857,27.040088,0.697409,442209.148124,0.957520,39.763528,21.150428,3.101429,0.043911,0.030957,202.757172,32.000000,219.521099,199.705030,202.306083,183.894025,32.000000,177.128554,68.356129,63.003764,103.515642,91.119278,54.836405,26.098024,71.268474,22.160607,84.102408,59.585796,39.487752
52.204334,81.975325,161.131506,173.911078,94.793341,94.995604,29.085270,14.172717,160.884317,1.237681,80.676138,52.579888,171.976902,161.915977,169.870506,161.312953,88.302547,159.867922,-0.000596,-1.813920,32.000000,-235.837118,161.472530,-0.156097,27.108905,0.699470,442137.709607,0.959199,39.780760,21.091085,3.104765,0.038049,0.025637,203.384695,32.000000,218.825789,199.644312,204.453493,184.062236,32.000000,176.549410,68.363417,62.987248,103.469979,91.119278,54.842097,26.098024,71.270608,22.160607,84.049679,59.586170,39.466549
51.737414,81.970085,161.176588,173.920609,94.779055,94.999440,29.070922,14.180423,160.886957,1.237586,80.697767,52.584671,171.984652,161.952067,169.909584,161.295397,88.292459,159.765441,-0.000597,-1.813910,32.000000,-235.828264,161.458210,-0.156201,27.174182,0.705448,442336.199548,0.965982,40.129451,21.107795,3.126726,0.043454,0.034808,203.697545,32.000000,218.483653,200.038288,205.961461,183.611443,32.000000,177.363019,68.350047,62.986345,103.452874,91.119278,54.816094,26.098024,71.168152,22.160607,84.033055,59.581971,39.476234
51.581823,81.951332,161.063253,173.931822,94.736731,95.003254,29.054527,14.160159,160.863424,1.237734,80.698581,52.599980,171.986650,161.973074,169.787088,161.448705,88.309921,159.751053,-0.000595,-1.814517,32.000000,-235.846234,161.462583,-0.156443,27.306728,0.694518,442070.464725,0.953405,39.470384,21.182229,3.086554,0.035091,0.031283,203.610868,32.000000,218.476394,200.646335,204.649370,182.762780,32.000000,177.857814,68.240020,62.978551,103.379002,91.119278,54.799757,26.098024,71.219298,22.160607,84.032764,59.577653,39.497877
51.850400,81.951332,161.127313,173.931822,94.795281,95.009691,29.101549,14.167294,160.869578,1.237643,80.737366,52.572679,171.967628,162.063730,169.776963,161.348600,88.335638,159.859235,-0.000596,-1.817410,32.000000,-235.839590,161.461886,-0.156687,27.340429,0.699391,442340.341693,0.963248,39.932965,21.148405,3.115281,0.032377,0.015975,202.876848,32.000000,219.135589,200.651975,202.338210,182.802379,32.000000,178.134983,68.195461,63.004009,103.363957,91.119278,54.800605,26.098024,71.104418,22.160607,83.973717,59.586524,39.502939
51.422761,81.955468,161.051103,173.929860,94.776862,95.009728,29.064365,14.171861,160.849793,1.237586,80.771113,52.513245,171.882515,161.990975,169.801606,161.379732,88.323839,159.706274,-0.000595,-1.819180,32.000000,-235.834532,161.518990,-0.156586,27.348742,0.697676,442384.443050,0.966940,40.070818,21.124775,3.122481,0.036818,0.025810,202.585136,32.000000,219.474986,200.627238,200.393637,183.165148,32.000000,177.736606,68.153921,62.996940,103.343171,91.119278,54.769158,26.098024,70.956772,22.160607,83.986191,59.585098,39.461927
51.522819,81.954089,161.174507,173.922852,94.725583,95.009732,29.056787,14.170719,160.769547,1.237869,80.726640,52.556611,171.912421,161.957860,169.864760,161.320896,88.350515,159.768143,-0.000595,-1.820943,32.000000,-235.836165,161.453074,-0.156540,27.352860,0.693460,442229.711638,0.960020,39.800712,21.145418,3.107542,0.035434,0.024022,202.625511,32.000000,219.624902,199.846892,201.514441,183.798942,32.000000,177.316327,68.107936,62.990003,103.336657,91.119278,54.813589,26.098024,71.290174,22.160607,83.981447,59.581459,39.454150
51.824527,81.995733,161.158050,173.916404,94.681687,95.013621,29.084404,14.175286,160.896692,1.237446,80.710279,52.611533,171.923440,161.946114,169.870960,161.297268,88.341901,159.796870,-0.000593,-1.819831,32.000000,-235.833238,161.410814,-0.156482,27.247903,0.698787,442476.648734,0.969931,40.235432,21.091662,3.131903,0.041087,0.021385,203.147662,32.000000,218.871318,199.837755,204.165368,183.752894,32.000000,176.945067,68.069939,62.978134,103.307819,91.119278,54.754819,26.098024,71.046817,22.160607,83.981000,59.585895,39.421868
51.752077,81.995733,161.254809,173.916404,94.699778,95.017454,29.078547,14.175286,160.851747,1.236995,80.759101,52.525279,171.968707,161.912347,169.892482,161.338501,88.294388,159.792625,-0.000592,-1.819833,32.000000,-235.832582,161.479994,-0.156445,27.203581,0.697790,442375.738021,0.968138,40.133063,21.091506,3.128216,0.043519,0.028393,203.604276,32.000000,218.686229,199.869895,205.603611,183.796543,32.000000,177.020828,68.048619,62.965472,103.309018,91.119278,54.841611,26.098024,71.158136,22.160607,84.111027,59.591638,39.412257
51.488210,82.008695,161.206524,173.909116,94.696426,95.017498,29.064072,14.172860,160.844254,1.237002,80.818973,52.534549,171.996534,161.910410,169.844339,161.345691,88.322476,159.773549,-0.000590,-1.819843,32.000000,-235.838778,161.403820,-0.156532,27.140691,0.696393,442304.099455,0.961250,39.871088,21.112432,3.109687,0.041758,0.028928,203.743379,32.000000,218.541206,200.560436,205.295372,183.137748,32.000000,177.763435,68.029838,62.957874,103.334642,91.119278,54.770019,26.098024,71.335108,22.160607,84.151555,59.579059,39.480269
52.197486,82.003731,161.162796,173.903509,94.604127,95.017719,29.097322,14.168721,160.915460,1.237004,80.882200,52.521151,171.970176,162.067930,169.795175,161.358502,88.336050,159.772838,-0.000587,-1.821019,32.000000,-235.839966,161.446671,-0.156427,27.107699,0.698917,442445.600331,0.962942,39.943872,21.158127,3.115910,0.047659,0.030612,203.083920,32.000000,219.112438,200.740339,202.740585,182.821897,32.000000,177.921273,68.037370,62.981771,103.343997,91.119278,54.807162,26.098024,70.918995,22.160607,84.136118,59.590724,39.385772
51.644072,81.994354,161.136187,173.902668,94.577661,95.016429,29.100380,14.171004,160.890286,1.236987,80.901747,52.527171,171.926965,162.036446,169.828645,161.414243,88.356781,159.912407,-0.000586,-1.822757,32.000000,-235.834569,161.494149,-0.156416,27.051392,0.703999,442547.949425,0.968808,40.222583,21.121863,3.130941,0.038802,0.022394,202.685672,32.000000,219.572195,200.636986,200.769880,183.010190,32.000000,177.902259,68.055166,62.988795,103.336830,91.119278,54.765480,26.098024,71.309317,22.160607,84.136155,59.590497,39.392522
51.801853,81.994354,161.149619,173.902668,94.558988,95.015159,29.074609,14.173002,160.893591,1.237316,80.814692,52.432518,171.904850,161.989343,169.820641,161.391794,88.375867,159.865433,-0.000584,-1.823325,32.000000,-235.835849,161.444100,-0.156616,27.040062,0.694978,442149.924354,0.953434,39.505629,21.107984,3.087559,0.050464,0.025901,202.681696,32.000000,219.484968,200.111086,200.859713,183.647829,32.000000,176.970360,68.062871,62.983159,103.313268,91.119278,54.801179,26.098024,71.140192,22.160607,84.106813,59.588157,39.469411
51.428600,81.999594,161.239274,173.912479,94.555944,95.015159,29.083740,14.167865,160.864265,1.237015,80.726217,52.518021,171.901484,161.949623,169.826213,161.389427,88.366336,159.877925,-0.000585,-1.823335,32.000000,-235.840822,161.536368,-0.156788,27.068491,0.703869,442384.028169,0.964389,40.051143,21.147050,3.120129,0.037708,0.015450,203.101113,32.000000,219.217415,199.588867,203.499242,184.023642,32.000000,177.254560,68.079901,62.972257,103.275940,91.119278,54.788030,26.098024,71.156698,22.160607,84.123158,59.586455,39.466623
51.489527,82.010074,161.176277,173.913040,94.630468,95.017652,29.079458,14.169292,160.796068,1.237329,80.745577,52.534230,171.940958,162.033429,169.851992,161.363636,88.335305,159.682647,-0.000584,-1.823339,32.000000,-235.838740,161.513648,-0.156937,27.129939,0.702031,442261.251891,0.962042,39.892479,21.107844,3.110885,0.047468,0.028571,203.719035,32.000000,218.573594,199.910125,205.297845,183.881130,32.000000,176.813552,68.118228,62.937593,103.295342,91.119278,54.812197,26.098024,71.322179,22.160607,84.155921,59.575637,39.482690
52.114872,82.042341,161.264775,173.911358,94.696178,95.020206,29.071410,14.177997,160.850536,1.237080,80.883787,52.534975,171.933131,161.936265,169.828863,161.413901,88.322203,159.853614,-0.000583,-1.823354,32.000000,-235.828723,161.484826,-0.156950,27.262800,0.706796,442479.098234,0.969325,40.273661,21.122726,3.135206,0.039586,0.012367,203.807053,32.000000,218.602733,200.374127,205.650032,183.195372,32.000000,177.667121,68.134842,62.969374,103.327185,91.119278,54.787216,26.098024,71.145285,22.160607,84.156019,59.594215,39.504553
