OSU 80 Ton Compressor Load Stand
51.685372,82.042341,161.093871,173.911358,94.746535,95.020211,29.080769,14.167294,160.850783,1.237060,80.941595,52.550750,171.967222,162.100107,169.778421,161.334421,88.364481,159.919144,-0.000583,-1.824495,32.000000,-235.840246,161.403965,-0.157159,27.290022,0.704148,442525.123619,0.968274,40.222631,21.070066,3.130273,0.041190,0.032903,203.428951,32.000000,218.838579,200.888244,203.445731,182.722321,32.000000,177.937356,68.127225,62.966731,103.278908,91.119278,54.780632,26.098024,71.205010,22.160607,84.257213,59.586327,39.600665
51.853175,82.050890,161.223126,173.906312,94.875366,95.019020,29.099991,14.172003,160.819046,1.236780,80.953477,52.535642,171.948534,161.973336,169.824920,161.401225,88.373907,159.921078,-0.000584,-1.825654,32.000000,-235.835864,161.548828,-0.157273,27.345045,0.692614,442278.042348,0.956041,39.626785,21.156445,3.094410,0.034877,0.010903,202.725134,32.000000,219.525148,200.714085,201.305247,182.847845,32.000000,177.890392,68.152068,62.990054,103.274600,91.119278,54.816691,26.098024,71.349062,22.160607,84.284383,59.586947,39.475207
51.661329,82.035446,161.137282,173.905471,94.865698,95.017757,29.098013,14.169149,160.929617,1.237095,80.884582,52.480645,171.893247,162.023009,169.831375,161.377836,88.341676,159.815219,-0.000583,-1.825627,32.000000,-235.839374,161.429968,-0.157380,27.395084,0.697100,442425.859175,0.964354,40.057563,21.142235,3.116817,0.037528,0.023229,202.581132,32.000000,219.570102,200.066890,200.516072,183.430071,32.000000,177.202780,68.157606,62.983910,103.258077,91.119278,54.796567,26.098024,71.225425,22.160607,84.236590,59.582325,39.500812
51.678918,82.080124,161.212568,173.909957,94.845176,95.020330,29.101873,14.173002,160.819718,1.236911,80.876576,52.514712,171.926558,161.906638,169.881913,161.401735,88.360891,159.784955,-0.000583,-1.825637,32.000000,-235.836013,161.386668,-0.157206,27.367940,0.693922,442326.617027,0.960342,39.897486,21.133639,3.109224,0.029313,0.024193,202.957507,32.000000,219.420126,199.732765,202.585748,183.946433,32.000000,176.643844,68.184461,62.989593,103.240631,91.119278,54.797715,26.098024,71.357231,22.160607,84.236935,59.583328,39.440210
52.110460,82.080124,161.179627,173.909957,94.861300,95.025510,29.108940,14.171290,160.888937,1.236770,80.872018,52.518522,171.921371,162.010142,169.849131,161.376554,88.326697,159.898654,-0.000582,-1.825645,32.000000,-235.838053,161.454787,-0.157069,27.365658,0.694884,442457.996690,0.964228,40.074864,21.120519,3.119108,0.043612,0.040842,203.452415,32.000000,218.640616,199.702112,205.107783,183.881136,32.000000,177.130386,68.170345,62.933963,103.246940,91.119278,54.808357,26.098024,70.987519,22.160607,84.377260,59.589435,39.374473
51.596987,82.101911,161.131800,173.917806,94.870987,95.029240,29.119961,14.171290,160.847587,1.236340,80.903041,52.543537,171.938595,161.942281,169.856705,161.369057,88.272387,159.724476,-0.000582,-1.825654,32.000000,-235.837070,161.393603,-0.157316,27.317245,0.695721,442481.292938,0.963875,40.101840,21.088335,3.119504,0.040511,0.014040,203.702086,32.000000,218.465227,200.328948,205.749268,183.090598,32.000000,177.380525,68.162161,62.935352,103.249442,91.119278,54.780443,26.098024,71.272237,22.160607,84.446231,59.589848,39.448427
51.658099,82.103842,161.139412,173.919768,94.966731,95.033144,29.077286,14.177426,160.820383,1.236212,81.008029,52.564455,171.955952,161.981043,169.773459,161.282133,88.326851,159.774361,-0.000583,-1.824473,32.000000,-235.832245,161.448850,-0.157269,27.266891,0.689851,442344.284087,0.955037,39.668980,21.171245,3.093038,0.038693,0.025575,203.654095,32.000000,218.778050,200.630858,204.058259,182.882505,32.000000,177.893043,68.147057,62.931871,103.251085,91.119278,54.791222,26.098024,71.244280,22.160607,84.453258,59.574437,39.476601
52.236809,82.105221,161.293876,173.922571,95.030857,95.036941,29.074955,14.165296,160.875752,1.236040,80.986513,52.622174,171.938261,161.938572,169.756096,161.388325,88.321612,159.747376,-0.000582,-1.823311,32.000000,-235.841916,161.411430,-0.157388,27.165370,0.697930,442750.707992,0.965076,40.206120,21.150918,3.122892,0.037287,0.015354,202.882797,32.000000,219.320573,200.800877,201.644924,182.693864,32.000000,178.102896,68.118538,62.964268,103.274288,91.119278,54.808592,26.098024,71.276331,22.160607,84.454268,59.588235,39.409396
51.573883,82.105221,161.131669,173.922571,95.077944,95.038187,29.106171,14.173002,160.813834,1.235787,80.936036,52.652621,171.887203,161.923603,169.837617,161.352353,88.308576,159.773855,-0.000580,-1.822156,32.000000,-235.835849,161.286162,-0.157307,27.140586,0.698440,442641.889872,0.965297,40.146510,21.117836,3.119345,0.038041,0.022517,202.637702,32.000000,219.642200,200.031901,200.218847,183.231555,32.000000,177.338738,68.105518,62.962464,103.276245,91.119278,54.790816,26.098024,71.280394,22.160607,84.459599,59.579876,39.575059
51.735948,82.071023,161.223122,173.922571,95.116331,95.036877,29.089654,14.172860,160.857493,1.235903,80.857290,52.578732,171.962119,162.006002,169.853822,161.287508,88.376562,159.760653,-0.000579,-1.822708,32.000000,-235.836647,161.396641,-0.157208,27.066734,0.693795,442370.694215,0.953817,39.567861,21.111508,3.087744,0.034753,0.019991,202.800870,32.000000,219.592357,199.669534,202.112277,183.772325,32.000000,176.729195,68.142726,62.983165,103.261236,91.119278,54.782722,26.098024,71.302676,22.160607,84.353587,59.583731,39.380856
51.819725,82.067438,161.061307,173.931261,95.144590,95.033099,29.095707,14.171861,160.854859,1.236019,80.835732,52.620779,171.947206,162.011529,169.859746,161.337684,88.304688,159.845029,-0.000577,-1.823286,32.000000,-235.837155,161.430884,-0.157271,27.047772,0.702862,442744.348847,0.966101,40.232710,21.135893,3.124288,0.041757,0.040298,203.462457,32.000000,218.853440,199.619878,204.393433,183.860217,32.000000,176.929461,68.140603,62.980192,103.276814,91.119278,54.762780,26.098024,71.151925,22.160607,84.343069,59.586072,39.480562
51.499515,82.039031,161.200691,173.935466,95.098088,95.036950,29.093405,14.171575,160.877618,1.236054,80.759742,52.564127,172.000554,161.980902,169.868497,161.465174,88.254416,159.817156,-0.000575,-1.821602,32.000000,-235.836948,161.404330,-0.157387,27.083178,0.702834,442488.750040,0.963273,40.035377,21.062250,3.116269,0.039781,0.027915,203.759055,32.000000,218.462456,200.021817,205.982199,183.435074,32.000000,177.357670,68.144959,62.936455,103.297666,91.119278,54.776684,26.098024,71.039611,22.160607,84.343725,59.573768,39.491274
51.605832,82.039031,161.095935,173.935466,95.054546,95.040743,29.107318,14.172432,160.845297,1.236115,80.832672,52.515440,171.993548,162.046193,169.828299,161.408499,88.347115,159.849844,-0.000575,-1.820499,32.000000,-235.834289,161.510261,-0.157536,27.119789,0.701512,442553.611153,0.961337,39.947613,21.170280,3.108108,0.036161,0.018731,203.811873,32.000000,218.653715,200.562835,204.826320,182.877046,32.000000,177.944136,68.165402,62.964138,103.312148,91.119278,54.773348,26.098024,71.272244,22.160607,84.255381,59.588983,39.368677
51.801602,82.011453,161.241268,173.928178,95.015082,95.044573,29.074596,14.170719,160.900788,1.235938,80.825670,52.460286,171.964898,161.965038,169.802185,161.364249,88.323476,159.875392,-0.000575,-1.820488,32.000000,-235.841902,161.525191,-0.157724,27.214937,0.705514,442793.700117,0.967870,40.241513,21.208610,3.130140,0.038106,0.025474,203.053580,32.000000,219.185175,200.638638,202.332486,182.678017,32.000000,178.133197,68.149577,62.979179,103.300482,91.119278,54.771120,26.098024,71.128934,22.160607,84.169443,59.591127,39.427518
51.549600,81.994906,161.171989,173.929019,94.965377,95.050908,29.086113,14.170291,160.945958,1.235698,80.830018,52.484711,171.893115,162.047152,169.822296,161.421678,88.319695,159.868108,-0.000576,-1.820480,32.000000,-235.838888,161.494578,-0.157852,27.288632,0.702718,442588.793075,0.965285,40.134330,21.129916,3.121661,0.033100,0.027143,202.773387,32.000000,219.569323,200.450811,200.456968,183.059848,32.000000,177.683290,68.172844,62.969953,103.330709,91.119278,54.802650,26.098024,71.300247,22.160607,84.117818,59.584891,39.486799
51.786734,81.993802,161.303797,173.915002,94.931076,95.053438,29.065879,14.176570,160.943575,1.235668,80.716643,52.508858,171.875305,162.057346,169.844328,161.495104,88.298710,159.909974,-0.000576,-1.820375,32.000000,-235.833757,161.402146,-0.157811,27.371454,0.698122,442513.700373,0.962386,39.909829,21.164501,3.112670,0.041674,0.032464,202.744228,32.000000,219.739657,199.624444,201.573501,183.653015,32.000000,177.132871,68.126729,62.956608,103.289306,91.119278,54.806970,26.098024,71.232176,22.160607,84.117768,59.586475,39.380049
51.765404,81.993802,161.109380,173.915002,94.800157,95.053410,29.098600,14.171861,160.874962,1.235309,80.604190,52.523316,171.913842,162.022295,169.872148,161.396845,88.309930,159.788874,-0.000575,-1.821518,32.000000,-235.833548,161.478363,-0.157782,27.387085,0.699425,442660.655821,0.967132,40.146872,21.165161,3.126542,0.031759,0.016831,203.274937,32.000000,218.877081,199.672555,204.123915,183.795985,32.000000,176.526794,68.116180,62.977795,103.299142,91.119278,54.780190,26.098024,71.182208,22.160607,84.114262,59.575214,39.489440
51.557102,81.980289,161.195753,173.906873,94.823467,95.057222,29.093762,14.171433,160.963934,1.235354,80.668459,52.521913,171.951671,162.056939,169.876895,161.340515,88.284730,159.733760,-0.000575,-1.821534,32.000000,-235.835616,161.519378,-0.157806,27.341242,0.694606,442586.613124,0.963023,39.907114,21.204079,3.114771,0.044690,0.025006,203.786010,32.000000,218.640813,199.856337,205.652854,183.755570,32.000000,177.219405,68.124387,62.951741,103.363815,91.119278,54.819964,26.098024,71.333823,22.160607,84.071907,59.583456,39.468017
51.830740,81.971188,161.059004,173.900986,95.019673,95.061012,29.090876,14.169435,160.851943,1.235719,80.745274,52.522190,171.923197,162.023784,169.809584,161.345526,88.243222,159.810118,-0.000574,-1.820399,32.000000,-235.840564,161.484748,-0.157546,27.285118,0.693752,442575.028047,0.962369,39.928546,21.140976,3.112298,0.038448,0.031715,203.629202,32.000000,218.472258,200.526608,205.266376,182.918995,32.000000,177.664161,68.064676,62.956102,103.332185,91.119278,54.760781,26.098024,71.156418,22.160607,84.043260,59.583515,39.393475
51.635414,81.984426,161.152174,173.894258,95.059128,95.063525,29.084697,14.170148,160.864424,1.235713,80.893741,52.639533,171.949168,162.023356,169.780823,161.401163,88.321987,159.798099,-0.000573,-1.818661,32.000000,-235.835097,161.518583,-0.157382,27.192514,0.698088,442729.510169,0.966755,40.124693,21.142555,3.126548,0.037379,0.020431,203.135363,32.000000,219.182107,200.702150,202.730296,182.811787,32.000000,177.933673,68.061284,62.969846,103.346540,91.119278,54.821751,26.098024,70.975262,22.160607,84.042980,59.587301,39.632800
51.507434,81.984426,161.053353,173.894258,95.069114,95.060989,29.087501,14.168578,160.835070,1.235617,80.919860,52.439790,171.924587,161.977089,169.799795,161.407253,88.314357,159.887617,-0.000573,-1.818076,32.000000,-235.839453,161.493355,-0.157343,27.139878,0.695280,442669.377662,0.961333,39.840304,21.216788,3.107403,0.039315,0.022109,202.615736,32.000000,219.604775,200.683871,200.738549,182.913200,32.000000,178.035923,68.089105,62.994489,103.398537,91.119278,54.757673,26.098024,71.329217,22.160607,84.084175,59.589563,39.389587
51.640009,82.014486,161.215637,173.895660,95.031447,95.056568,29.061529,14.173859,160.822535,1.235826,80.794203,52.547243,171.894292,162.028045,169.831304,161.431928,88.296125,159.783199,-0.000572,-1.818067,32.000000,-235.833026,161.534041,-0.157110,27.053542,0.700726,442656.972819,0.965540,40.049932,21.132874,3.120962,0.043509,0.024513,202.633849,32.000000,219.729484,199.959102,200.941366,183.500157,32.000000,177.157455,68.085998,62.971278,103.373023,91.119278,54.808677,26.098024,71.133087,22.160607,84.178109,59.584646,39.428545
51.988287,81.994906,161.090268,173.892576,95.045237,95.052146,29.055156,14.170576,160.877600,1.235507,80.736838,52.443087,171.904822,161.992790,169.855279,161.391486,88.335923,159.881453,-0.000571,-1.818063,32.000000,-235.840570,161.495353,-0.157074,27.016485,0.703437,442726.849023,0.968022,40.178917,21.178856,3.126798,0.040415,0.024704,203.201959,32.000000,219.192725,199.653639,203.481074,183.966541,32.000000,177.143805,68.102765,62.999864,103.382208,91.119278,54.771841,26.098024,71.059566,22.160607,84.117028,59.588521,39.496923
51.533728,82.014486,161.161016,173.883606,95.063631,95.052112,29.093409,14.176285,160.860917,1.235052,80.823710,52.502562,171.935606,162.047925,169.886138,161.372259,88.261821,159.818110,-0.000572,-1.816310,32.000000,-235.832239,161.536793,-0.157307,27.127867,0.704506,442705.815506,0.966216,40.075365,21.152349,3.121913,0.032119,0.011706,203.726999,32.000000,218.578924,199.869521,205.223896,183.802415,32.000000,176.648419,68.122639,62.992662,103.374832,91.119278,54.833232,26.098024,71.345317,22.160607,84.116978,59.583397,39.474986
51.987091,82.014486,161.180005,173.883606,95.028782,95.052135,29.050842,14.169577,160.805179,1.235126,80.923441,52.464017,171.943318,162.023763,169.803289,161.392280,88.274885,159.749045,-0.000572,-1.815654,32.000000,-235.837143,161.364806,-0.157306,27.217770,0.700135,442409.677370,0.959316,39.706028,21.154649,3.098588,0.036881,0.022482,203.680111,32.000000,218.576431,200.335810,205.633886,183.157183,32.000000,177.722312,68.147898,62.984603,103.387278,91.119278,54.804872,26.098024,71.066723,22.160607,84.178278,59.590930,39.479168
51.606187,82.047305,161.057676,173.898463,94.956748,95.050911,29.087143,14.168721,160.770328,1.235216,81.024205,52.537233,171.962047,162.031716,169.780315,161.314498,88.299144,159.730885,-0.000571,-1.815649,32.000000,-235.840294,161.487950,-0.157127,27.332535,0.703795,442802.508971,0.967270,40.182456,21.201615,3.127292,0.037017,0.022035,203.284489,32.000000,218.963987,200.856346,203.516852,182.671481,32.000000,177.773120,68.132665,62.994800,103.366407,91.119278,54.813003,26.098024,71.256079,22.160607,84.281136,59.592858,39.442705
51.484585,82.067713,161.076647,173.908275,94.958238,95.047078,29.087470,14.173430,160.816550,1.235055,81.055263,52.527485,171.911477,161.897931,169.761676,161.347077,88.331373,159.781302,-0.000571,-1.815649,32.000000,-235.835421,161.489723,-0.157116,27.382810,0.695353,442542.439179,0.959528,39.726808,21.158952,3.100385,0.040804,0.024966,202.800046,32.000000,219.476874,200.772553,201.097298,183.030940,32.000000,177.934573,68.159280,63.012373,103.350579,91.119278,54.761078,26.098024,71.358252,22.160607,84.345406,59.589366,39.446960
52.183397,82.099981,161.094552,173.922852,94.954125,95.043259,29.100920,14.170434,160.753735,1.234669,81.019454,52.593362,171.854506,161.929680,169.769800,161.304476,88.334197,159.751044,-0.000572,-1.815059,32.000000,-235.833009,161.386710,-0.157362,27.379794,0.697184,442731.535439,0.966071,40.142245,21.126908,3.120899,0.047372,0.034144,202.640265,32.000000,219.534882,200.218733,200.529152,183.383024,32.000000,177.318272,68.172085,63.008939,103.322208,91.119278,54.795103,26.098024,71.252075,22.160607,84.346064,59.586229,39.391201
51.501277,82.099981,161.063793,173.922852,94.990806,95.041960,29.094041,14.174715,160.785311,1.234361,80.916292,52.481662,171.932497,162.018135,169.835309,161.387476,88.385920,159.745041,-0.000574,-1.813321,32.000000,-235.834792,161.528697,-0.157315,27.309692,0.697647,442744.914995,0.968543,40.285259,21.116289,3.128638,0.041347,0.029304,202.955929,32.000000,219.343446,199.724699,202.611684,183.734521,32.000000,176.992460,68.186529,63.041883,103.326349,91.119278,54.757522,26.098024,71.340467,22.160607,84.447820,59.576129,39.496923
51.761511,82.112667,160.957810,173.929019,95.127994,95.040700,29.084280,14.171147,160.785012,1.233884,80.923721,52.461526,171.936862,161.969707,169.833721,161.273083,88.308465,159.758287,-0.000573,-1.812195,32.000000,-235.835737,161.427887,-0.157393,27.175939,0.688350,442398.700560,0.954076,39.615949,21.100496,3.087084,0.031081,0.027184,203.550339,32.000000,218.706051,199.770095,205.055330,183.940551,32.000000,176.911126,68.220103,62.998259,103.318468,91.119278,54.783460,26.098024,71.348852,22.160607,84.488499,59.587616,39.398904
51.568827,82.113219,161.046442,173.932102,95.204680,95.036917,29.079085,14.173716,160.807520,1.233661,80.945603,52.508603,171.964240,161.945849,169.804508,161.360563,88.292544,159.727718,-0.000573,-1.812182,32.000000,-235.831202,161.442855,-0.157310,27.131460,0.699258,442653.334480,0.968008,40.300684,21.046200,3.127375,0.035567,0.019489,203.791875,32.000000,218.546231,200.299326,205.758000,183.218369,32.000000,177.292918,68.208306,62.983041,103.334360,91.119278,54.748770,26.098024,71.314339,22.160607,84.491320,59.593792,39.463761
51.458916,82.137213,160.983879,173.937709,95.197955,95.033130,29.093986,14.178282,160.816009,1.233461,81.045210,52.579931,171.977901,161.840958,169.741038,161.354047,88.309151,159.680864,-0.000572,-1.812187,32.000000,-235.826635,161.453132,-0.157318,27.071271,0.698729,442667.708269,0.963071,40.051324,21.129333,3.109604,0.037690,0.018492,203.427055,32.000000,218.764567,200.660976,204.286105,182.978998,32.000000,177.944877,68.187822,63.020171,103.320341,91.119278,54.749590,26.098024,71.030369,22.160607,84.492421,59.590733,39.513798
51.710947,82.137213,161.068473,173.937709,95.165792,95.029328,29.093894,14.173002,160.815795,1.233484,80.952284,52.646936,171.917194,161.938284,169.747277,161.345671,88.337793,159.883226,-0.000571,-1.812179,32.000000,-235.837160,161.460416,-0.157306,27.037151,0.702840,442778.940287,0.967110,40.245804,21.132150,3.122942,0.045185,0.028315,202.797447,32.000000,219.408863,200.744697,201.661148,182.901783,32.000000,178.025193,68.217236,63.030521,103.309371,91.119278,54.750840,26.098024,71.241354,22.160607,84.568698,59.581676,39.367283
51.681047,82.110461,161.107479,173.932102,95.180417,95.025592,29.114478,14.175000,160.859960,1.233181,80.975854,52.572588,171.895197,161.950886,169.807982,161.283292,88.344675,159.734389,-0.000571,-1.813367,32.000000,-235.837949,161.469429,-0.157352,27.076962,0.705691,442817.489009,0.968871,40.380667,21.095455,3.128396,0.039387,0.026864,202.546205,32.000000,219.549750,200.117200,200.195092,183.481154,32.000000,177.415483,68.242952,63.047192,103.306554,91.119278,54.742701,26.098024,71.268532,22.160607,84.486303,59.582492,39.425390
51.590507,82.074332,161.154721,173.917806,95.157988,95.024330,29.116923,14.169007,160.810329,1.233129,80.828237,52.627183,171.898153,161.993993,169.829583,161.281699,88.351216,159.755657,-0.000572,-1.813383,32.000000,-235.841976,161.426235,-0.157229,27.118399,0.703408,442620.180087,0.963716,40.126707,21.153539,3.114785,0.045425,0.030759,202.629749,32.000000,219.525098,199.800428,202.009983,183.948162,32.000000,176.833280,68.265799,63.059303,103.293817,91.119278,54.784314,26.098024,71.309702,22.160607,84.374418,59.593467,39.379462
51.514606,82.047581,161.097278,173.905191,95.186711,95.026907,29.083141,14.174144,160.816773,1.232717,80.756807,52.495061,171.939173,161.941547,169.874431,161.298245,88.360728,159.780383,-0.000572,-1.813417,32.000000,-235.835363,161.385688,-0.157042,27.263246,0.702855,442570.890521,0.963539,40.130033,21.082879,3.117342,0.039391,0.013649,203.400326,32.000000,218.781886,199.752977,204.394960,183.846696,32.000000,176.941761,68.306678,63.026383,103.305967,91.119278,54.747551,26.098024,71.235976,22.160607,84.375141,59.581371,39.459579
51.630888,82.047581,161.235162,173.905191,95.189110,95.029464,29.086030,14.174572,160.884211,1.232669,80.742333,52.631612,171.977688,162.056816,169.846691,161.356041,88.284148,159.743919,-0.000571,-1.813399,32.000000,-235.834771,161.438490,-0.157148,27.324955,0.703138,442555.815177,0.965194,40.185069,21.085454,3.123728,0.039325,0.031856,203.639954,32.000000,218.506701,200.153375,205.842031,183.382138,32.000000,177.228946,68.354733,63.019095,103.340480,91.119278,54.810041,26.098024,71.302076,22.160607,84.292048,59.587035,39.374620
51.791908,82.002076,161.156394,173.899584,95.231177,95.030653,29.092700,14.170434,160.836435,1.232439,80.814796,52.626012,172.006259,161.969646,169.775807,161.392973,88.326835,159.839847,-0.000572,-1.813375,32.000000,-235.835795,161.456052,-0.157284,27.379689,0.700187,442557.194169,0.967822,40.234838,21.086540,3.127216,0.036606,0.017106,203.785172,32.000000,218.716191,200.630656,204.661171,183.092448,32.000000,178.077723,68.351757,63.037438,103.328146,91.119278,54.761987,26.098024,71.117235,22.160607,84.150087,59.579866,39.511377
51.888137,81.988563,161.213978,173.907714,95.289956,95.032021,29.096791,14.177854,160.877197,1.232214,80.795975,52.610853,171.931073,161.992564,169.804060,161.366984,88.352717,159.835514,-0.000572,-1.813367,32.000000,-235.830833,161.549947,-0.157196,27.355614,0.697568,442646.429887,0.965389,40.117643,21.147490,3.122843,0.039684,0.026514,202.930356,32.000000,219.077724,200.836861,202.391215,182.744438,32.000000,178.208776,68.337950,63.060363,103.338423,91.119278,54.802273,26.098024,71.149509,22.160607,84.107856,59.587094,39.383791
51.781819,81.949125,161.206917,173.913881,95.240543,95.033140,29.096039,14.172146,160.831937,1.232017,80.701823,52.560475,171.881774,161.964344,169.831802,161.437712,88.335898,159.809728,-0.000571,-1.813364,32.000000,-235.838016,161.537712,-0.157215,27.273736,0.693610,442436.176648,0.961819,39.910191,21.145914,3.111613,0.053940,0.016708,202.559359,32.000000,219.521410,200.382167,200.492999,183.193972,32.000000,177.725633,68.371386,63.053845,103.345046,91.119278,54.800552,26.098024,71.309137,22.160607,84.107745,59.590379,39.640283
51.880552,81.949125,161.223982,173.913881,95.226133,95.036948,29.082768,14.172860,160.895573,1.231509,80.543985,52.555016,171.866431,162.020847,169.864135,161.328089,88.293301,159.872473,-0.000570,-1.813368,32.000000,-235.836483,161.509873,-0.157158,27.212210,0.693125,442328.714534,0.959732,39.800077,21.118176,3.106953,0.036853,0.021127,202.562289,32.000000,219.517662,199.721828,201.535757,183.761765,32.000000,177.103148,68.392896,63.051644,103.348283,91.119278,54.804446,26.098024,71.154837,22.160607,83.984073,59.582708,39.472492
51.611693,81.905000,161.186556,173.906873,95.117085,95.039491,29.081719,14.170719,160.907652,1.231729,80.568059,52.508530,171.921112,162.062098,169.854462,161.369953,88.331133,159.860374,-0.000571,-1.813935,32.000000,-235.837640,161.501043,-0.156951,27.086062,0.696564,442370.403704,0.961814,39.867376,21.123945,3.113195,0.033600,0.017455,203.164095,32.000000,218.774105,199.699761,204.108054,183.828371,32.000000,176.561994,68.393332,63.028235,103.315600,91.119278,54.788303,26.098024,71.364092,22.160607,83.845472,59.583692,39.498464
52.184207,81.924029,161.223530,173.904070,95.069799,95.039526,29.093359,14.173145,160.900762,1.231358,80.674500,52.494874,171.940919,161.959634,169.860898,161.430399,88.304973,159.853822,-0.000572,-1.814518,32.000000,-235.833411,161.476058,-0.156951,27.059863,0.696882,442414.679661,0.960304,39.768248,21.193425,3.107600,0.041323,0.033878,203.658836,32.000000,218.446026,199.910907,205.760855,183.563425,32.000000,177.261806,68.428780,63.025418,103.365351,91.119278,54.805958,26.098024,70.985627,22.160607,83.904044,59.584911,39.447033
51.576827,81.969258,161.198620,173.906032,94.964426,95.043364,29.091460,14.171718,160.837719,1.231173,80.818803,52.510341,171.928961,161.972725,169.825800,161.312769,88.260578,159.710539,-0.000572,-1.813351,32.000000,-235.835986,161.434331,-0.156967,27.020497,0.703614,442443.448117,0.965689,39.994395,21.150411,3.123063,0.028027,0.020347,203.703142,32.000000,218.559881,200.546814,205.093180,182.831317,32.000000,177.658165,68.409176,63.040833,103.395173,91.119278,54.756115,26.098024,71.335741,22.160607,83.903305,59.583623,39.420695
51.710873,81.969258,161.173725,173.906032,94.927429,95.042126,29.079495,14.171290,160.819967,1.231298,80.892991,52.571314,171.948101,161.965935,169.735020,161.358952,88.334640,159.688726,-0.000573,-1.813344,32.000000,-235.836906,161.440919,-0.156783,27.025638,0.696635,442216.964580,0.953861,39.439188,21.173762,3.089508,0.035967,0.021948,203.144814,32.000000,219.053745,200.603559,202.606941,182.877580,32.000000,178.318830,68.420182,63.052328,103.393724,91.119278,54.786194,26.098024,71.253216,22.160607,84.044272,59.582807,39.490981
52.178561,81.995181,161.085895,173.909676,94.973609,95.037050,29.090289,14.176285,160.801753,1.231162,80.906523,52.594664,171.874907,161.952986,169.774967,161.383667,88.301448,159.771913,-0.000573,-1.814505,32.000000,-235.832239,161.411161,-0.156738,27.132640,0.705995,442684.046285,0.966264,40.093779,21.156751,3.125408,0.036376,0.017737,202.652323,32.000000,219.394437,200.748500,200.569611,182.766511,32.000000,177.890408,68.401540,63.038169,103.378656,91.119278,54.758473,26.098024,71.330430,22.160607,84.125111,59.587557,39.489953
51.369250,82.025242,161.101608,173.915283,95.000917,95.031981,29.073994,14.176998,160.847902,1.231236,80.883851,52.512860,171.902756,161.901335,169.838671,161.381773,88.316175,159.779809,-0.000573,-1.814504,32.000000,-235.831198,161.457395,-0.156693,27.216563,0.703907,442474.722209,0.963931,39.958826,21.073338,3.116825,0.036676,0.033375,202.616632,32.000000,219.647687,199.770055,201.130810,183.720231,32.000000,177.016202,68.457202,63.082055,103.415499,91.119278,54.754456,26.098024,71.445179,22.160607,84.219052,59.584252,39.481223
52.043533,82.053372,161.099579,173.926496,95.001459,95.030717,29.078482,14.165011,160.821042,1.231107,80.834890,52.485766,171.944267,161.916753,169.825861,161.343872,88.324964,159.720645,-0.000571,-1.815675,32.000000,-235.841874,161.417019,-0.156410,27.324169,0.694426,442301.959424,0.954214,39.515979,21.142190,3.087205,0.030374,0.024409,203.116332,32.000000,218.952976,199.608025,203.666777,183.770965,32.000000,176.711907,68.441253,63.049268,103.377022,91.119278,54.715229,26.098024,71.317356,22.160607,84.219298,59.581312,39.389073
51.666813,82.053372,160.948641,173.926496,95.008550,95.026936,29.058384,14.168864,160.815906,1.231189,80.911364,52.456969,171.927144,161.926316,169.853054,161.309100,88.283539,159.694136,-0.000570,-1.815760,32.000000,-235.839004,161.399335,-0.156244,27.374549,0.703399,442709.488935,0.971096,40.359278,21.130847,3.136149,0.042324,0.025044,203.570790,32.000000,218.615925,199.638950,205.286575,183.838013,32.000000,176.768296,68.449547,63.041298,103.388999,91.119278,54.697710,26.098024,71.276231,22.160607,84.307679,59.584626,39.484451
51.635826,82.085915,161.131686,173.943596,95.096530,95.023110,29.088487,14.169577,160.801420,1.231048,81.022193,52.492606,171.977439,161.813493,169.811403,161.383153,88.293885,159.707745,-0.000570,-1.815203,32.000000,-235.838290,161.370027,-0.156047,27.339458,0.691484,442370.752780,0.957362,39.709179,21.096699,3.095477,0.040677,0.022727,203.647530,32.000000,218.490708,200.305214,205.514379,183.051397,32.000000,177.762084,68.461712,63.043082,103.416343,91.119278,54.711036,26.098024,71.361228,22.160607,84.410053,59.591697,39.391641
51.702070,82.119286,161.062350,173.949202,95.108604,95.014225,29.085888,14.172289,160.795633,1.230899,81.111198,52.465916,171.966891,161.912776,169.765787,161.221257,88.316972,159.682216,-0.000570,-1.815768,32.000000,-235.841480,161.345654,-0.156054,27.277932,0.694709,442623.139711,0.965567,40.087269,21.126759,3.115126,0.038589,0.028078,203.341533,32.000000,218.826127,200.703243,203.133251,182.723080,32.000000,177.850475,68.467794,63.047948,103.445032,91.119278,54.737901,26.098024,71.266360,22.160607,84.515226,59.586259,39.399271
51.564281,82.126181,161.129091,173.950043,94.940130,95.001571,29.131598,14.164155,160.875428,1.230581,81.126224,52.514148,171.918025,161.954232,169.756684,161.277662,88.307610,159.784433,-0.000569,-1.817507,32.000000,-235.844369,161.410452,-0.156116,27.183912,0.696756,442643.257683,0.965233,40.151006,21.122246,3.120540,0.027437,0.013300,202.727932,32.000000,219.362663,200.775224,201.032637,182.900791,32.000000,178.007188,68.437273,63.031037,103.438622,91.119278,54.715637,26.098024,71.386865,22.160607,84.516387,59.580908,39.477701
51.737483,82.126181,161.080906,173.950043,94.887866,94.988894,29.073269,14.174001,160.920740,1.230781,81.061348,52.576462,171.896223,161.868160,169.784035,161.339662,88.381711,159.668421,-0.000571,-1.818050,32.000000,-235.837964,161.361072,-0.156229,27.154617,0.697154,442567.083242,0.963966,40.117709,21.088214,3.115201,0.039940,0.030835,202.577006,32.000000,219.545717,200.104403,200.555018,183.282370,32.000000,177.248864,68.491884,63.056714,103.476745,91.119278,54.740834,26.098024,71.261526,22.160607,84.539149,59.595425,39.427958
51.690006,82.118183,161.145061,173.956211,94.860437,94.985080,29.087162,14.174715,160.834996,1.230826,80.940743,52.540302,171.904659,161.877519,169.839087,161.415671,88.380280,159.718596,-0.000571,-1.818045,32.000000,-235.837087,161.428354,-0.156351,27.067704,0.701625,442606.049800,0.965130,40.263349,21.141393,3.124820,0.028230,0.013614,202.948381,32.000000,219.292356,199.635389,202.924904,183.760113,32.000000,176.759106,68.465149,63.060348,103.466155,91.119278,54.718558,26.098024,71.219513,22.160607,84.515344,59.586298,39.407635
51.442035,82.118183,161.076772,173.952847,94.885264,94.978660,29.072521,14.169007,160.880280,1.230834,80.922331,52.627671,171.982373,161.992199,169.858098,161.325214,88.315606,159.725457,-0.000572,-1.818044,32.000000,-235.837550,161.423951,-0.156490,27.066340,0.699728,442321.848281,0.963427,40.088990,21.017560,3.113428,0.042447,0.030220,203.441104,32.000000,218.677389,199.786254,204.939389,184.020924,32.000000,176.678494,68.495910,63.051562,103.470042,91.119278,54.737220,26.098024,71.429159,22.160607,84.516494,59.581400,39.477041
52.037033,82.097499,161.161731,173.942474,94.929990,94.978527,29.080983,14.172574,160.948078,1.230846,80.898292,52.695889,171.936461,161.948296,169.857920,161.381750,88.326124,159.890960,-0.000573,-1.816293,32.000000,-235.834802,161.499146,-0.156460,27.109954,0.702835,442322.281506,0.963869,40.128741,21.040502,3.117528,0.033287,0.018577,203.597106,32.000000,218.513246,200.260013,205.779799,183.114774,32.000000,177.560209,68.514834,63.029188,103.494757,91.119278,54.758926,26.098024,71.379780,22.160607,84.517643,59.581803,39.509102
51.650432,82.097499,161.086852,173.942474,95.009061,94.982363,29.073136,14.173430,160.911671,1.230902,80.864272,52.621211,171.999183,161.993360,169.781760,161.353759,88.328305,159.703436,-0.000573,-1.815678,32.000000,-235.837388,161.434738,-0.156393,27.143629,0.705978,442538.035902,0.969330,40.378682,21.108120,3.131229,0.043508,0.022498,203.464682,32.000000,218.655406,200.757926,203.860005,182.823211,32.000000,177.966227,68.504312,63.052906,103.487719,91.119278,54.738430,26.098024,71.317804,22.160607,84.453987,59.589907,39.481076
51.698929,82.043168,161.271170,173.922852,95.059629,94.982305,29.132076,14.173573,160.855428,1.231074,80.852025,52.535425,171.929222,161.990077,169.797359,161.357487,88.353033,159.789770,-0.000572,-1.816848,32.000000,-235.835442,161.527555,-0.156460,27.290521,0.696978,442186.461365,0.956987,39.759812,21.168522,3.097058,0.035289,0.019058,202.684866,32.000000,219.322791,200.678208,201.465537,182.909653,32.000000,177.932891,68.466004,63.062464,103.483684,91.119278,54.759869,26.098024,71.048568,22.160607,84.284888,59.583387,39.474986
51.645264,82.025794,161.142231,173.906873,95.167518,94.982232,29.087181,14.171147,160.932432,1.230985,80.838924,52.643943,171.871076,161.989772,169.846798,161.318065,88.350514,159.779835,-0.000573,-1.816843,32.000000,-235.838852,161.514034,-0.156679,27.369540,0.701125,442398.095986,0.965059,40.147885,21.085980,3.118790,0.036605,0.024902,202.430290,32.000000,219.498836,200.286040,200.383117,183.256386,32.000000,177.344467,68.482478,63.071514,103.505163,91.119278,54.761072,26.098024,71.310028,22.160607,84.230984,59.587557,39.379462
51.796827,82.018347,161.241746,173.893698,95.219234,94.987240,29.067194,14.173288,160.902539,1.230911,80.689592,52.615383,171.880531,162.032694,169.832047,161.335851,88.352523,159.826540,-0.000574,-1.816845,32.000000,-235.835891,161.427743,-0.156646,27.362878,0.697307,442262.446111,0.962000,40.044751,21.098258,3.119430,0.030139,0.015838,202.671037,32.000000,219.509150,199.767168,202.145689,183.704429,32.000000,176.803008,68.471847,63.064998,103.472002,91.119278,54.771815,26.098024,71.317314,22.160607,84.231235,59.587360,39.372859
52.188961,82.018347,161.150253,173.893698,95.249181,94.994863,29.083587,14.173145,160.864479,1.231318,80.650426,52.612966,171.928714,162.035161,169.832635,161.396663,88.323586,159.764040,-0.000574,-1.818011,32.000000,-235.835378,161.440653,-0.156593,27.328680,0.695496,442272.619096,0.964529,40.081382,21.096518,3.120174,0.041205,0.021340,203.270828,32.000000,218.816418,199.706184,204.571756,183.750304,32.000000,177.026849,68.507005,63.066495,103.492262,91.119278,54.761674,26.098024,71.007441,22.160607,84.208156,59.581056,39.492961
51.652239,81.992699,161.245270,173.886970,95.233475,94.997400,29.073332,14.169435,160.886428,1.231504,80.672654,52.561337,171.956328,162.149881,169.859945,161.426363,88.282825,159.827748,-0.000574,-1.817973,32.000000,-235.837614,161.531575,-0.156503,27.233164,0.694010,442205.221564,0.962162,39.921519,21.114524,3.112966,0.041561,0.025085,203.542704,32.000000,218.475144,200.247016,205.721445,183.395191,32.000000,177.116997,68.504621,63.031042,103.520861,91.119278,54.783146,26.098024,71.287095,22.160607,84.128060,59.577329,39.480416
51.838484,81.966224,161.148133,173.882485,95.122988,94.999928,29.080897,14.171147,160.961197,1.231907,80.748846,52.527801,171.991045,162.141643,169.798204,161.391568,88.279684,159.794200,-0.000575,-1.817938,32.000000,-235.838360,161.529208,-0.156350,27.156217,0.689287,442088.615482,0.953858,39.528759,21.116677,3.087823,0.035671,0.027408,203.482841,32.000000,218.615731,200.619851,204.667364,182.869478,32.000000,178.253024,68.503112,63.040820,103.513780,91.119278,54.761313,26.098024,71.197802,22.160607,84.045210,59.586406,39.369704
52.078418,81.956296,161.291865,173.873795,95.098489,95.003728,29.078554,14.165867,160.908030,1.232328,80.729083,52.506926,171.957191,162.029025,169.773955,161.432248,88.323715,159.846544,-0.000575,-1.817935,32.000000,-235.839706,161.491623,-0.156264,27.051549,0.699333,442421.515170,0.964923,40.041266,21.184740,3.121748,0.037605,0.023290,202.759255,32.000000,219.112250,200.958109,201.883429,182.800353,32.000000,177.743562,68.503091,63.039544,103.511554,91.119278,54.783388,26.098024,71.293161,22.160607,84.044882,59.580131,39.463248
51.521271,81.956296,161.191606,173.873795,95.025830,95.007471,29.098888,14.169007,160.961508,1.232265,80.714630,52.537680,171.894289,162.013894,169.767558,161.381768,88.317817,159.826340,-0.000575,-1.817909,32.000000,-235.839025,161.549257,-0.156200,27.043576,0.698364,442308.550225,0.960877,39.827566,21.173505,3.108658,0.045785,0.023664,202.387801,32.000000,219.575815,200.306732,200.394028,183.349884,32.000000,177.409630,68.485981,63.057049,103.510547,91.119278,54.777783,26.098024,71.368117,22.160607,84.013447,59.576050,39.449968
51.766721,81.941679,161.252177,173.871832,94.969543,95.008778,29.088473,14.173145,160.928219,1.232580,80.708166,52.546042,171.885679,161.949520,169.789121,161.449957,88.330859,159.882389,-0.000577,-1.817301,32.000000,-235.833411,161.492048,-0.156088,27.077827,0.698357,442110.981566,0.956166,39.577197,21.151903,3.097096,0.022952,0.015300,202.549088,32.000000,219.508796,199.953798,201.450037,183.626458,32.000000,176.876675,68.497556,63.053219,103.471064,91.119278,54.788388,26.098024,71.379821,22.160607,83.967274,59.594539,39.526564
51.801936,81.958778,161.096547,173.879681,94.990362,95.012571,29.076143,14.176855,160.947783,1.232877,80.681140,52.469508,171.940321,162.008204,169.824887,161.327359,88.296168,159.896220,-0.000578,-1.815558,32.000000,-235.830193,161.504079,-0.156021,27.108302,0.705839,442428.105194,0.966751,40.136830,21.149144,3.128642,0.035012,0.026600,203.160808,32.000000,218.989001,199.684899,203.961111,183.833517,32.000000,176.755626,68.514161,63.061983,103.487664,91.119278,54.740902,26.098024,71.222759,22.160607,84.020168,59.585698,39.397217
51.644419,81.980289,161.216237,173.892857,95.024457,95.015101,29.096546,14.172860,160.851282,1.232900,80.713477,52.627950,171.937523,161.992137,169.859731,161.372256,88.279711,159.856312,-0.000577,-1.814386,32.000000,-235.837631,161.574484,-0.156104,27.257240,0.701789,442265.871253,0.962104,39.875100,21.160115,3.114978,0.043690,0.019086,203.538490,32.000000,218.514722,200.042689,205.624835,183.522481,32.000000,177.298694,68.493990,63.006953,103.497837,91.119278,54.795084,26.098024,71.182243,22.160607,84.019767,59.584616,39.437129
51.537924,81.980289,161.144697,173.892857,95.008001,95.012597,29.085192,14.173859,160.952305,1.232981,80.784568,52.600035,171.918168,162.000476,169.787768,161.384338,88.290569,159.780424,-0.000577,-1.814378,32.000000,-235.832370,161.448382,-0.156343,27.315724,0.699972,442349.189855,0.961881,39.856820,21.200731,3.109856,0.046593,0.041070,203.620744,32.000000,218.595135,200.653247,204.889333,182.813979,32.000000,177.698444,68.464454,63.016136,103.489745,91.119278,54.758517,26.098024,71.371001,22.160607,84.086762,59.586327,39.379462
51.775170,81.991596,161.211488,173.894819,94.985041,95.013853,29.077579,14.175856,160.980289,1.232870,80.921404,52.633384,171.947838,161.999538,169.725435,161.406382,88.299248,159.943704,-0.000576,-1.814412,32.000000,-235.835290,161.533917,-0.156303,27.342789,0.698816,442498.809120,0.964463,40.036727,21.200092,3.121658,0.033177,0.021677,202.918550,32.000000,219.124130,200.777930,202.677985,182.841337,32.000000,178.446920,68.492635,63.063328,103.489494,91.119278,54.771842,26.098024,71.295702,22.160607,84.121961,59.573050,39.480416
51.496946,82.008143,161.130378,173.899024,94.983496,95.017683,29.087761,14.169007,160.840728,1.233079,80.948977,52.582026,171.896348,162.005575,169.773349,161.413385,88.343020,159.803160,-0.000577,-1.814417,32.000000,-235.840173,161.561820,-0.156312,27.349110,0.698478,442521.417461,0.966976,40.144029,21.156717,3.126721,0.037646,0.031300,202.506410,32.000000,219.423613,200.711894,200.581528,182.863285,32.000000,177.613724,68.497843,63.064804,103.488212,91.119278,54.759154,26.098024,71.391450,22.160607,84.173616,59.587635,39.454884
51.793105,82.034067,161.129519,173.895940,94.898660,95.017667,29.062191,14.164583,160.867684,1.233545,80.815147,52.496221,171.876345,161.919588,169.773054,161.382233,88.341398,159.784534,-0.000578,-1.816174,32.000000,-235.840335,161.443349,-0.156361,27.294927,0.694847,442404.887456,0.962462,39.916526,21.217988,3.113683,0.040056,0.026892,202.490144,32.000000,219.580545,199.880760,201.137861,183.647585,32.000000,177.081147,68.485459,63.022633,103.439502,91.119278,54.782714,26.098024,71.341677,22.160607,84.173695,59.588098,39.396850
52.116457,82.034067,161.096455,173.895940,94.908343,95.017670,29.119459,14.170862,160.878703,1.233966,80.747977,52.514195,171.931400,162.025537,169.833091,161.383786,88.349071,159.773999,-0.000578,-1.816749,32.000000,-235.834875,161.456807,-0.156174,27.196920,0.698220,442506.736134,0.967842,40.213216,21.114010,3.128931,0.038762,0.017250,202.969032,32.000000,219.042492,199.821935,203.429189,183.594132,32.000000,176.618314,68.492964,63.046924,103.466212,91.119278,54.741086,26.098024,71.054378,22.160607,84.254997,59.576817,39.521208
51.571846,82.027724,161.120395,173.887250,94.993992,95.010066,29.078854,14.169720,160.866447,1.234381,80.797118,52.550577,171.980306,161.967628,169.849316,161.281923,88.345736,159.845010,-0.000578,-1.816757,32.000000,-235.839131,161.385343,-0.156012,27.062066,0.695611,442387.370280,0.962748,39.940979,21.107648,3.111023,0.034489,0.026776,203.429977,32.000000,218.587595,199.864565,205.450841,183.654320,32.000000,177.117900,68.511890,63.036266,103.474911,91.119278,54.792379,26.098024,71.358274,22.160607,84.235475,59.591245,39.468824
51.806866,82.021657,161.184756,173.878560,95.019150,95.002439,29.100252,14.170148,160.900380,1.234356,80.842040,52.651229,171.949972,161.937225,169.811824,161.314784,88.325604,159.851315,-0.000578,-1.816773,32.000000,-235.835753,161.462619,-0.156027,27.042553,0.693587,442205.988665,0.954387,39.616927,21.095461,3.091086,0.042094,0.027644,203.558359,32.000000,218.445714,200.538396,205.584611,182.920668,32.000000,177.780500,68.514973,63.031839,103.483466,91.119278,54.776335,26.098024,71.225257,22.160607,84.216774,59.578214,39.410643
51.990680,82.015865,161.127857,173.878280,95.010640,95.002455,29.081556,14.173002,160.846521,1.234447,80.872553,52.515361,171.957880,162.067970,169.698224,161.382830,88.349160,159.803564,-0.000579,-1.816783,32.000000,-235.837816,161.486195,-0.156183,27.108459,0.704537,442452.374204,0.966582,40.157266,21.129225,3.124193,0.037021,0.038602,203.276962,32.000000,218.888064,200.752413,203.192431,182.621763,32.000000,178.177266,68.514253,63.013123,103.453922,91.119278,54.798346,26.098024,71.295236,22.160607,84.216985,59.580092,39.475060
51.439846,82.015865,161.148319,173.878280,95.036112,95.002444,29.064294,14.170719,160.910594,1.234564,80.860112,52.500245,171.906722,161.973357,169.724103,161.388532,88.330243,159.820544,-0.000580,-1.816780,32.000000,-235.838788,161.460253,-0.156193,27.173316,0.701996,442323.324802,0.961029,39.914745,21.152059,3.111262,0.041517,0.039027,202.659158,32.000000,219.454868,200.796168,201.272563,182.817916,32.000000,178.112507,68.527313,63.040076,103.472455,91.119278,54.760067,26.098024,71.430021,22.160607,84.199050,59.591333,39.439623
51.575470,82.013935,161.059700,173.879401,94.991626,95.002409,29.094396,14.173573,160.883375,1.234487,80.862383,52.425454,171.863156,161.970012,169.809784,161.373785,88.353221,159.809522,-0.000580,-1.816799,32.000000,-235.834786,161.460334,-0.156133,27.328103,0.697540,442177.827494,0.957945,39.724590,21.108042,3.099168,0.037908,0.033319,202.609845,32.000000,219.617211,199.964084,200.621918,183.402946,32.000000,177.032275,68.577542,63.044194,103.468695,91.119278,54.759301,26.098024,71.133225,22.160607,84.193162,59.586937,39.386139
51.511212,82.034895,161.164390,173.881083,95.019299,94.999810,29.086881,14.177569,160.851578,1.234448,80.843245,52.493613,171.918916,161.997498,169.812748,161.373706,88.391779,159.835719,-0.000581,-1.817956,32.000000,-235.825218,161.492230,-0.156017,27.346644,0.703492,442498.255751,0.969652,40.278575,21.134235,3.132753,0.042489,0.028479,202.892841,32.000000,219.330738,199.641818,202.865902,183.919617,32.000000,176.795659,68.567961,63.074716,103.450310,91.119278,54.762441,26.098024,71.399458,22.160607,84.258831,59.582639,39.495383
52.203975,82.064956,161.059362,173.892857,95.097874,94.994798,29.072820,14.175571,160.809865,1.234747,80.847119,52.432813,171.939386,161.935144,169.804939,161.259416,88.344075,159.847270,-0.000582,-1.817980,32.000000,-235.836722,161.471632,-0.156189,27.293720,0.697306,442383.446897,0.965882,40.139826,21.106534,3.122797,0.030338,0.014961,203.353722,32.000000,218.724550,199.676190,204.948881,183.744141,32.000000,176.839648,68.580037,63.021183,103.466091,91.119278,54.740747,26.098024,71.343269,22.160607,84.259171,59.599929,39.392081
51.531668,82.074884,161.117064,173.913601,95.068721,94.985936,29.061650,14.167865,160.821935,1.234933,81.073703,52.578123,171.979839,161.905415,169.751555,161.298485,88.354251,159.732478,-0.000584,-1.817390,32.000000,-235.839675,161.512221,-0.156446,27.200723,0.698132,442361.819945,0.967461,40.225575,21.079200,3.128724,0.038576,0.022662,203.479453,32.000000,218.771733,200.823958,203.951851,182.722853,32.000000,177.823250,68.607383,63.045364,103.481288,91.119278,54.748946,26.098024,71.440345,22.160607,84.353905,59.575962,39.449381
51.970255,82.074884,161.023997,173.913601,95.064481,94.983411,29.095508,14.175000,160.825311,1.235074,81.073703,52.579573,171.979839,161.930658,169.751555,161.422965,88.354251,159.822050,-0.000585,-1.818550,32.000000,-235.836965,161.479056,-0.156519,27.130017,0.689694,442102.039291,0.954021,39.560373,21.131855,3.085193,0.051702,0.029282,203.479453,32.000000,218.771733,200.823958,203.951851,182.722853,32.000000,177.823250,68.607383,63.045364,103.481288,91.119278,54.746108,26.098024,71.390404,22.160607,84.385400,59.585373,39.486945
51.651880,82.105497,160.997836,173.932663,95.073954,94.982133,29.085846,14.169863,160.801542,1.235023,80.994501,52.526841,171.853452,161.915407,169.766134,161.311891,88.354765,159.855927,-0.000586,-1.819140,32.000000,-235.838497,161.447813,-0.156412,27.014990,0.701336,442514.974211,0.967372,40.331189,21.136823,3.132587,0.033709,0.021202,202.613750,32.000000,219.491525,200.205065,200.498829,183.127773,32.000000,177.420489,68.620313,63.014866,103.476203,91.119278,54.755148,26.098024,71.331618,22.160607,84.482185,59.586593,39.357892
51.405560,82.100532,161.049768,173.936588,95.100354,94.987184,29.047165,14.176427,160.806799,1.235249,80.969841,52.619497,171.904534,161.918872,169.809887,161.382995,88.379686,159.787401,-0.000588,-1.816826,32.000000,-235.830457,161.379814,-0.156129,27.025769,0.696835,442163.931963,0.957839,39.804071,21.110871,3.098388,0.043885,0.027072,202.768592,32.000000,219.611445,199.558110,202.017735,183.799022,32.000000,177.132499,68.639585,63.040962,103.483538,91.119278,54.712205,26.098024,71.472556,22.160607,84.467690,59.577102,39.494869
52.229148,82.125905,161.099202,173.939391,95.157177,94.996075,29.098436,14.174715,160.798712,1.235430,80.915894,52.551673,171.950877,161.873767,169.801175,161.357325,88.327453,159.772302,-0.000588,-1.815082,32.000000,-235.833809,161.388054,-0.156064,27.075913,0.704113,442360.449538,0.964625,40.154425,21.124872,3.116979,0.029908,0.014128,203.393484,32.000000,218.771361,199.662901,204.598668,183.909382,32.000000,177.085908,68.627794,63.023234,103.491273,91.119278,54.747773,26.098024,71.408637,22.160607,84.468668,59.583288,39.491861
51.642032,82.125905,161.083574,173.939391,95.166328,95.004973,29.090013,14.169292,160.784627,1.235110,80.925314,52.487935,171.953755,161.868997,169.839845,161.231624,88.312086,159.756106,-0.000588,-1.814518,32.000000,-235.838084,161.379368,-0.155960,27.132115,0.707462,442460.361680,0.970968,40.397874,21.070589,3.132925,0.040800,0.029467,203.560783,32.000000,218.659104,200.033643,205.748499,183.372032,32.000000,177.324977,68.622282,63.002623,103.525274,91.119278,54.728771,26.098024,71.330699,22.160607,84.549142,59.590851,39.441531
51.579479,82.126181,161.162814,173.936027,95.181772,95.010073,29.118076,14.173288,160.880475,1.234857,80.925314,52.527505,171.953755,161.927477,169.839845,161.307004,88.312086,159.766631,-0.000589,-1.814528,32.000000,-235.834744,161.362479,-0.155974,27.235892,0.695180,442199.802083,0.952837,39.596191,21.116352,3.084469,0.040334,0.022335,203.560783,32.000000,218.659104,200.033643,205.748499,183.372032,32.000000,177.324977,68.622282,63.002623,103.525274,91.119278,54.754927,26.098024,71.373611,22.160607,84.550820,59.582905,39.510790
51.540178,82.113219,161.062699,173.933224,95.197765,95.017760,29.117081,14.172146,160.799086,1.234882,81.057077,52.539033,171.930075,161.887838,169.772120,161.346933,88.314098,159.731209,-0.000588,-1.814555,32.000000,-235.838344,161.387933,-0.155978,27.352991,0.701745,442572.935874,0.964966,40.184748,21.124776,3.119234,0.041095,0.024998,202.869966,32.000000,219.341674,200.776701,201.988307,182.820580,32.000000,177.753160,68.607867,63.028697,103.567576,91.119278,54.718351,26.098024,71.400445,22.160607,84.511929,59.582423,39.401472
51.545651,82.111288,160.956290,173.932663,95.170670,95.020353,29.099346,14.171718,160.795062,1.234627,81.013001,52.542503,171.884611,161.890346,169.779104,161.324340,88.341967,159.808647,-0.000588,-1.815748,32.000000,-235.832052,161.354383,-0.155952,27.373369,0.700273,442629.562709,0.965356,40.248031,21.129287,3.124553,0.041169,0.032833,202.496796,32.000000,219.653247,200.307243,200.495229,183.164225,32.000000,177.950544,68.598198,63.009340,103.560641,91.119278,54.700778,26.098024,71.226059,22.160607,84.513030,59.588983,39.441751
