OSU 80 Ton Compressor Load Stand
51.908662,82.111288,161.083289,173.932663,95.147245,95.019092,29.083315,14.169007,160.841218,1.234761,81.013001,52.486025,171.884611,161.769368,169.779104,161.303049,88.341967,159.799405,-0.000589,-1.815752,32.000000,-235.842303,161.313166,-0.155957,27.367809,0.697459,442665.702835,0.966235,40.274685,21.112092,3.124993,0.040694,0.015536,202.496796,32.000000,219.653247,200.307243,200.495229,183.164225,32.000000,177.950544,68.598198,63.009340,103.560641,91.119278,54.673445,26.098024,71.405610,22.160607,84.507722,59.581538,39.412624
51.782021,82.088122,161.008870,173.927056,95.124986,95.017810,29.092845,14.175856,160.802469,1.234751,80.734331,52.611455,171.914497,161.874257,169.827329,161.292297,88.364689,159.809194,-0.000591,-1.815163,32.000000,-235.835126,161.333722,-0.155779,27.272267,0.696470,442623.407596,0.966734,40.267236,21.117413,3.122597,0.037035,0.026111,203.274881,32.000000,219.009535,199.624234,204.077952,184.216867,32.000000,177.091207,68.632849,63.001545,103.580185,91.119278,54.751213,26.098024,71.275166,22.160607,84.436658,59.585816,39.373079
51.457646,82.062473,161.159562,173.919488,95.034765,95.017850,29.085549,14.179995,160.945693,1.235128,80.751484,52.562638,171.964950,161.913630,169.839886,161.358368,88.287190,159.765666,-0.000591,-1.815751,32.000000,-235.826562,161.473119,-0.155760,27.199647,0.692164,442428.891762,0.959920,39.902216,21.113453,3.103206,0.035150,0.011579,203.645549,32.000000,218.545375,200.069497,205.753891,183.591263,32.000000,177.243556,68.607366,62.988025,103.599412,91.119278,54.744291,26.098024,71.455596,22.160607,84.357322,59.591963,39.478288
52.205219,82.025518,161.147399,173.902388,95.033391,95.019136,29.095125,14.170291,160.754737,1.235254,80.730651,52.578275,171.951545,162.026761,169.800726,161.405869,88.287513,159.829257,-0.000591,-1.815760,32.000000,-235.842494,161.451504,-0.155749,27.091911,0.695972,442419.036658,0.962085,40.006169,21.094925,3.109359,0.034432,0.029776,203.732872,32.000000,218.692146,200.486351,205.243238,183.039654,32.000000,177.756570,68.550401,63.003902,103.612105,91.119278,54.737395,26.098024,71.347833,22.160607,84.357930,59.586721,39.472932
51.747931,82.025518,161.190124,173.902388,95.033757,95.022968,29.098255,14.174287,160.859410,1.234938,80.768337,52.612484,171.953502,161.934675,169.745281,161.370587,88.299140,159.854964,-0.000592,-1.814598,32.000000,-235.834729,161.428252,-0.155549,27.066524,0.702809,442695.465853,0.968846,40.307210,21.153771,3.131888,0.032929,0.017197,203.121538,32.000000,219.194802,200.804851,202.711367,182.875698,32.000000,177.805212,68.493564,62.985602,103.608364,91.119278,54.757369,26.098024,71.283310,22.160607,84.242752,59.592287,39.372712
51.610499,81.988838,161.200001,173.893698,95.037872,95.025500,29.074344,14.170148,160.884527,1.235223,80.689514,52.564000,171.912934,161.956800,169.779166,161.481511,88.324426,159.806261,-0.000593,-1.814622,32.000000,-235.839195,161.516788,-0.155634,27.093327,0.695269,442267.639234,0.953418,39.519694,21.180698,3.086806,0.039293,0.030264,202.593972,32.000000,219.676494,200.611943,200.626429,183.064600,32.000000,177.671052,68.479804,63.007736,103.644000,91.119278,54.761295,26.098024,71.402740,22.160607,84.128198,59.588442,39.584964
52.087348,81.935060,161.304173,173.876037,95.111373,95.028095,29.103085,14.171290,160.858865,1.235202,80.559905,52.507476,171.893970,161.994319,169.829863,161.374272,88.342081,159.917263,-0.000594,-1.814622,32.000000,-235.836578,161.485298,-0.155729,27.103267,0.702357,442502.092884,0.962499,39.977824,21.180085,3.114910,0.043182,0.025769,202.612219,32.000000,219.615088,200.011204,200.964098,183.673695,32.000000,177.481872,68.447379,63.000623,103.641795,91.119278,54.799478,26.098024,71.100397,22.160607,83.959947,59.587449,39.370658
51.571408,81.906103,161.212496,173.867627,95.064104,95.030623,29.098567,14.167151,160.895749,1.234952,80.572307,52.535338,171.956067,161.987733,169.870120,161.423102,88.354051,159.845217,-0.000595,-1.814178,32.000000,-235.848584,161.532718,-0.155824,27.272084,0.703543,442493.563954,0.966013,40.079435,21.133932,3.123396,0.042531,0.030565,203.147994,32.000000,219.103611,199.812341,203.261757,183.839269,32.000000,176.788441,68.458603,63.020288,103.636796,91.119278,54.728389,26.098024,71.433586,22.160607,83.959315,59.583938,39.406461
51.678372,81.906103,161.201556,173.867627,95.123788,95.028139,29.106078,14.170719,160.893596,1.235196,80.602848,52.482702,171.985285,162.062424,169.874809,161.404504,88.274072,159.815646,-0.000595,-1.813768,32.000000,-235.840591,161.436269,-0.155751,27.319736,0.697089,442161.342691,0.955378,39.547030,21.163831,3.096801,0.038606,0.019070,203.571761,32.000000,218.603708,199.778025,205.504999,183.932785,32.000000,177.250823,68.460508,62.989150,103.676338,91.119278,54.764018,26.098024,71.331078,22.160607,83.867958,59.584773,39.475867
51.686179,81.922926,161.178248,173.869309,95.177484,95.028151,29.075839,14.176427,160.946865,1.234951,80.697035,52.463233,171.976362,161.944482,169.823742,161.387233,88.274265,159.803072,-0.000596,-1.814369,32.000000,-235.831604,161.520457,-0.155761,27.349110,0.699399,442382.874867,0.965860,40.036088,21.120998,3.126005,0.034142,0.016177,203.761899,32.000000,218.538214,200.557396,205.419280,182.988928,32.000000,177.695604,68.452194,63.009234,103.700479,91.119278,54.739740,26.098024,71.305547,22.160607,83.919697,59.588845,39.497217
51.458388,81.941128,161.170985,173.875476,95.189261,95.030657,29.075511,14.170148,160.955622,1.234654,80.759843,52.526964,171.973818,161.964304,169.771241,161.406867,88.317057,159.813280,-0.000597,-1.814938,32.000000,-235.837064,161.429661,-0.155745,27.330227,0.696659,442459.649742,0.963418,39.928368,21.188307,3.119323,0.042833,0.037068,203.315598,32.000000,219.151075,200.652143,203.407060,182.908557,32.000000,178.032367,68.458079,63.020179,103.694241,91.119278,54.749800,26.098024,71.463428,22.160607,83.975857,59.589091,39.223336
52.023048,81.943334,161.260202,173.875476,95.109299,95.035796,29.087162,14.170719,160.900134,1.234864,80.830951,52.514865,171.900255,162.035998,169.760863,161.336379,88.327936,159.941015,-0.000598,-1.814938,32.000000,-235.837804,161.438227,-0.155551,27.215252,0.695752,442475.771197,0.964302,39.937336,21.182726,3.118401,0.039554,0.027506,202.635776,32.000000,219.481207,200.817510,201.221872,182.887831,32.000000,177.909857,68.414913,63.011461,103.718107,91.119278,54.725194,26.098024,71.392678,22.160607,83.975284,59.584783,39.447327
51.540637,81.943334,161.145443,173.875476,95.073407,95.040893,29.118211,14.172146,160.936536,1.235038,80.787230,52.458627,171.908768,162.052106,169.804811,161.399249,88.303785,159.905060,-0.000599,-1.816087,32.000000,-235.840475,161.464944,-0.155583,27.122359,0.699361,442551.455045,0.969011,40.185115,21.144308,3.132064,0.043649,0.025233,202.511249,32.000000,219.739122,200.014564,200.595233,183.616049,32.000000,177.527106,68.441059,63.021458,103.706343,91.119278,54.743333,26.098024,71.415233,22.160607,83.981624,59.570680,39.502793
51.359969,81.959329,161.172340,173.877158,95.073367,95.038314,29.053903,14.173716,160.849523,1.234926,80.702306,52.544826,171.887944,161.887124,169.804439,161.377350,88.308360,159.752367,-0.000600,-1.816655,32.000000,-235.835955,161.462271,-0.155597,27.035997,0.694995,442266.724694,0.957280,39.619646,21.188148,3.099784,0.037250,0.022221,202.862330,32.000000,219.241609,199.797236,203.047250,183.679407,32.000000,176.611963,68.380363,63.023550,103.668127,91.119278,54.748908,26.098024,71.334737,22.160607,84.031136,59.581872,39.482910
51.514087,81.982495,161.039491,173.881083,95.084504,95.033286,29.103685,14.170576,160.815494,1.234979,80.764771,52.583758,171.933427,161.884637,169.835123,161.373233,88.293143,159.727680,-0.000600,-1.817258,32.000000,-235.842701,161.444121,-0.155595,27.047248,0.703568,442584.238220,0.966025,40.104338,21.196900,3.126571,0.037306,0.026074,203.483976,32.000000,218.783847,199.710030,205.074184,183.984406,32.000000,176.814982,68.402945,62.981423,103.679117,91.119278,54.700164,26.098024,71.452303,22.160607,84.103172,59.593890,39.477481
51.641426,82.012004,161.103320,173.880803,95.124665,95.029493,29.077812,14.170719,160.841787,1.234713,80.817530,52.493261,171.942038,161.965201,169.793433,161.308836,88.273521,159.735169,-0.000601,-1.816699,32.000000,-235.836165,161.471348,-0.155605,27.186508,0.708434,442675.970550,0.971868,40.302749,21.126900,3.138093,0.027133,0.015773,203.681065,32.000000,218.541292,200.436660,205.679105,183.223574,32.000000,177.574515,68.400100,63.003666,103.682183,91.119278,54.723224,26.098024,71.100404,22.160607,84.103001,59.577348,39.501179
51.639083,82.012004,161.018684,173.880803,95.047240,95.025663,29.091842,14.172146,160.834715,1.234715,80.918950,52.504596,171.982314,161.904150,169.750308,161.367305,88.287458,159.772998,-0.000602,-1.816142,32.000000,-235.835886,161.439164,-0.155612,27.294664,0.705492,442628.141071,0.967062,40.170274,21.131535,3.126125,0.038910,0.032601,203.472417,32.000000,218.899618,200.801447,203.753188,182.860091,32.000000,178.018807,68.411872,63.007982,103.679117,91.119278,54.688141,26.098024,71.381859,22.160607,84.195286,59.582403,39.501179
51.561713,82.028552,161.133276,173.883886,94.914145,95.025634,29.099119,14.171290,160.855432,1.234546,80.927366,52.495293,171.933273,161.872463,169.731337,161.315274,88.319820,159.700806,-0.000602,-1.816123,32.000000,-235.837561,161.352976,-0.155754,27.364085,0.700401,442616.187044,0.965365,40.071456,21.154367,3.119653,0.035698,0.021237,202.881202,32.000000,219.400838,200.883905,201.553498,182.912263,32.000000,178.422782,68.427715,63.029367,103.673803,91.119278,54.722915,26.098024,71.439514,22.160607,84.247193,59.591127,39.371318
52.054598,82.028552,161.037958,173.885008,94.922033,95.028185,29.091536,14.173716,160.775976,1.234323,80.914026,52.460684,171.884717,161.928884,169.752369,161.304662,88.330868,159.765427,-0.000603,-1.816135,32.000000,-235.839233,161.400108,-0.155886,27.332036,0.697308,442574.993205,0.964908,40.073816,21.156644,3.118155,0.040842,0.024800,202.556326,32.000000,219.542118,200.278257,200.435823,183.465178,32.000000,177.194059,68.409182,63.003601,103.655123,91.119278,54.694338,26.098024,71.157425,22.160607,84.247471,59.583377,39.464422
51.583602,82.030758,161.089423,173.888091,95.013812,95.024459,29.098688,14.171575,160.815676,1.234344,80.837808,52.435964,171.922509,161.881394,169.791375,161.271555,88.374983,159.810952,-0.000601,-1.816136,32.000000,-235.836948,161.341514,-0.155908,27.242239,0.697065,442576.211637,0.966275,40.168308,21.093336,3.125057,0.030512,0.018668,202.797657,32.000000,219.554981,199.769948,202.332524,183.998131,32.000000,177.093813,68.432726,63.035665,103.607472,91.119278,54.704531,26.098024,71.473115,22.160607,84.247749,59.581558,39.422235
51.789929,82.030758,160.997493,173.888091,95.044762,95.023143,29.087942,14.172717,160.757980,1.234633,80.822436,52.558447,171.935935,161.879926,169.785823,161.346689,88.353953,159.689011,-0.000602,-1.816158,32.000000,-235.835807,161.321119,-0.155845,27.168858,0.690834,442312.938877,0.956629,39.673285,21.109991,3.093636,0.035579,0.027393,203.318075,32.000000,218.766124,199.784063,204.625843,183.856542,32.000000,176.682920,68.468105,63.009768,103.605959,91.119278,54.677351,26.098024,71.309637,22.160607,84.254939,59.583377,39.392448
51.518717,82.037377,161.073514,173.883606,95.137716,95.023142,29.056829,14.165011,160.834771,1.234469,80.848388,52.558375,171.952002,161.893100,169.820942,161.310625,88.360773,159.692405,-0.000603,-1.816163,32.000000,-235.840726,161.382103,-0.155754,27.038724,0.699704,442463.796617,0.965838,40.148454,21.085386,3.122880,0.047369,0.024571,203.532210,32.000000,218.613325,200.115008,205.677327,183.635995,32.000000,177.534219,68.480663,62.998141,103.589909,91.119278,54.701144,26.098024,71.140893,22.160607,84.275955,59.575952,39.442778
52.165407,82.020002,160.997357,173.885568,95.172544,95.027487,29.111442,14.167294,160.742587,1.234549,80.951263,52.457186,171.948323,161.937307,169.759473,161.253584,88.321343,159.718848,-0.000603,-1.815003,32.000000,-235.840902,161.355017,-0.155655,27.032824,0.698401,442386.525409,0.962008,39.940860,21.054147,3.108664,0.034330,0.024093,203.679172,32.000000,218.525670,200.811896,204.322124,182.822862,32.000000,178.021342,68.430823,63.014922,103.552341,91.119278,54.674882,26.098024,71.089695,22.160607,84.221994,59.583721,39.479902
51.549413,82.029930,161.089976,173.890614,95.135048,95.035107,29.049829,14.167580,160.820506,1.234288,81.043440,52.396232,171.914643,161.781969,169.721979,161.243602,88.350024,159.798468,-0.000603,-1.815103,32.000000,-235.837338,161.379287,-0.155660,27.152650,0.705806,442523.533525,0.968553,40.220486,21.048781,3.126505,0.040205,0.026890,202.837970,32.000000,219.298302,200.677215,201.845882,183.011696,32.000000,178.010269,68.449706,63.000454,103.555786,91.119278,54.678184,26.098024,71.396062,22.160607,84.222189,59.582197,39.460019
51.608943,82.029930,161.024965,173.890614,95.145059,95.040211,29.099545,14.174001,160.668556,1.234198,81.127906,52.364481,171.883075,161.866203,169.771227,161.287671,88.362487,159.670543,-0.000603,-1.815210,32.000000,-235.829441,161.257466,-0.155463,27.225375,0.696792,442258.099950,0.953744,39.553940,21.099548,3.086286,0.035249,0.025259,202.605441,32.000000,219.591445,200.441797,200.458458,183.121714,32.000000,177.779126,68.455569,63.010122,103.551270,91.119278,54.682425,26.098024,71.402981,22.160607,84.253490,59.577948,39.480562
51.675090,82.066610,161.045662,173.902668,95.142421,95.040182,29.085288,14.169863,160.721131,1.234169,81.075400,52.500201,171.925584,161.819162,169.806386,161.277340,88.362038,159.678158,-0.000602,-1.813450,32.000000,-235.840955,161.282370,-0.155349,27.308433,0.702567,442575.209659,0.968265,40.182085,21.104994,3.124962,0.034510,0.021441,202.631069,32.000000,219.661570,199.936745,201.607054,183.688226,32.000000,177.018044,68.470251,63.014020,103.528071,91.119278,54.689641,26.098024,71.333691,22.160607,84.368584,59.577997,39.468237
51.402129,82.131421,160.963913,173.930420,95.195934,95.040205,29.086159,14.171718,160.815165,1.234133,81.024220,52.458198,171.937229,161.839287,169.825888,161.206018,88.345047,159.732413,-0.000603,-1.814037,32.000000,-235.839264,161.313757,-0.155579,27.337124,0.699658,442543.405984,0.965454,40.122095,21.037695,3.120098,0.034605,0.034084,203.158771,32.000000,218.960228,199.649473,204.221135,184.009747,32.000000,177.275358,68.500728,63.010387,103.529333,91.119278,54.655518,26.098024,71.527764,22.160607,84.571870,59.597647,39.373813
51.599206,82.150451,160.992540,173.946399,95.191447,95.037701,29.096726,14.171575,160.715489,1.234308,81.000547,52.540736,171.935663,161.701303,169.827300,161.196259,88.296638,159.677095,-0.000602,-1.816354,32.000000,-235.835473,161.267277,-0.155786,27.218399,0.696770,442555.593066,0.964672,40.092178,21.041409,3.116505,0.034943,0.030256,203.557880,32.000000,218.523536,199.954904,205.738656,183.651856,32.000000,177.065090,68.488585,62.996909,103.535639,91.119278,54.663210,26.098024,71.425919,22.160607,84.573149,59.582197,39.509983
52.051484,82.150451,160.976607,173.946399,95.175882,95.032512,29.094992,14.173716,160.756037,1.234029,81.007652,52.557821,171.958816,161.742757,169.803543,161.246152,88.300890,159.650016,-0.000602,-1.817499,32.000000,-235.835135,161.358502,-0.155876,27.150526,0.699571,442809.420837,0.970351,40.432229,21.081660,3.131464,0.042151,0.034414,203.703237,32.000000,218.611772,200.487263,204.907974,182.937899,32.000000,177.800403,68.497426,62.980703,103.513069,91.119278,54.655965,26.098024,71.175941,22.160607,84.634049,59.585019,39.474840
51.511091,82.140522,161.179203,173.946960,95.225241,95.028666,29.079248,14.170006,160.679434,1.233956,81.024867,52.578152,171.964746,161.857802,169.781902,161.268030,88.330668,159.689401,-0.000604,-1.817499,32.000000,-235.840485,161.382855,-0.155918,27.048979,0.700044,442804.660840,0.966002,40.252423,21.106351,3.120058,0.030686,0.028272,202.999633,32.000000,219.142744,200.744342,202.401152,182.725841,32.000000,177.994510,68.526501,63.025451,103.514796,91.119278,54.695130,26.098024,71.457447,22.160607,84.604438,59.586347,39.397731
51.861345,82.111840,160.997017,173.932943,95.204474,95.024863,29.062581,14.173716,160.685105,1.234114,80.985350,52.474003,171.892256,161.812575,169.792732,161.268481,88.303394,159.767712,-0.000603,-1.817512,32.000000,-235.834480,161.391134,-0.155676,27.018609,0.695511,442538.231672,0.956905,39.798301,21.090488,3.092642,0.040297,0.021016,202.501863,32.000000,219.575216,200.459339,200.622674,183.016623,32.000000,177.977873,68.508649,62.992001,103.490377,91.119278,54.658387,26.098024,71.291847,22.160607,84.516126,59.587045,39.499931
51.472444,82.073505,161.032399,173.922852,95.238264,95.028593,29.106383,14.170862,160.741906,1.233933,80.825703,52.504774,171.901808,161.874319,169.796343,161.284043,88.297112,159.643080,-0.000604,-1.817490,32.000000,-235.838317,161.288753,-0.155556,27.087636,0.706285,442735.398587,0.968260,40.331325,21.077600,3.129019,0.029258,0.024706,202.584118,32.000000,219.550545,200.017647,201.105563,183.609248,32.000000,177.247219,68.519326,62.992706,103.453456,91.119278,54.683416,26.098024,71.391744,22.160607,84.517214,59.590842,39.464568
51.637878,82.073505,160.942604,173.922852,95.239959,95.029832,29.090326,14.171433,160.735776,1.233774,80.691505,52.561061,171.944648,161.866081,169.822516,161.224312,88.328037,159.671729,-0.000605,-1.816297,32.000000,-235.835780,161.338271,-0.155472,27.196500,0.701461,442549.966095,0.961616,39.950235,21.138443,3.104374,0.026115,0.023828,203.166761,32.000000,219.179934,199.657299,203.580077,183.966944,32.000000,177.060573,68.550589,63.011205,103.447128,91.119278,54.636858,26.098024,71.422038,22.160607,84.398195,59.588412,39.475060
51.532691,82.035446,161.079095,173.916684,95.219376,95.026015,29.085927,14.171575,160.736409,1.233633,80.738147,52.455619,171.985628,161.763617,169.869934,161.226247,88.282812,159.623226,-0.000605,-1.817792,32.000000,-235.837276,161.403188,-0.155440,27.325401,0.705117,442731.663878,0.967986,40.303305,21.091292,3.128517,0.043513,0.026356,203.577728,32.000000,218.623936,199.909843,205.521854,183.774566,32.000000,177.177461,68.551508,63.000415,103.436201,91.119278,54.653126,26.098024,71.122091,22.160607,84.279791,59.593359,39.391128
51.592488,82.000697,160.934445,173.911919,95.229510,95.024756,29.096442,14.172003,160.716897,1.233446,80.832042,52.401143,171.964768,161.855722,169.818456,161.193591,88.309126,159.733351,-0.000604,-1.818383,32.000000,-235.838323,161.330848,-0.155625,27.340088,0.699683,442596.038426,0.965169,40.136529,21.072652,3.116755,0.039045,0.021892,203.786759,32.000000,218.618627,200.489157,205.396772,183.088505,32.000000,177.593729,68.546062,62.972756,103.406571,91.119278,54.630979,26.098024,71.443167,22.160607,84.171488,59.579276,39.415559
51.689709,82.009246,161.134371,173.908835,95.320042,95.024753,29.087172,14.169435,160.745218,1.233204,80.869641,52.487103,171.917075,161.901765,169.731500,161.180265,88.278434,159.653407,-0.000604,-1.818965,32.000000,-235.836302,161.362216,-0.155479,27.335498,0.698251,442667.140103,0.967324,40.204464,21.097076,3.125765,0.039772,0.028334,203.082881,32.000000,218.908863,200.696419,203.305284,182.818109,32.000000,178.083862,68.506880,62.991893,103.374795,91.119278,54.652257,26.098024,71.403156,22.160607,84.171495,59.585786,39.349015
51.460608,82.009246,161.018258,173.908835,95.368077,95.024781,29.093248,14.175286,160.812358,1.232844,80.796415,52.606498,171.884606,161.933390,169.736974,161.253752,88.302801,159.687988,-0.000605,-1.819528,32.000000,-235.834713,161.323198,-0.155491,27.281237,0.696426,442540.760163,0.965665,40.109440,21.117984,3.119339,0.032352,0.022070,202.575807,32.000000,219.429839,200.750087,200.947411,182.894747,32.000000,178.031436,68.532935,62.992179,103.321284,91.119278,54.657383,26.098024,71.528571,22.160607,84.198288,59.578794,39.457672
52.102953,82.000973,161.125842,173.905471,95.302685,95.018450,29.083757,14.166438,160.724080,1.233015,80.658489,52.498563,171.867913,161.825688,169.799642,161.293961,88.312953,159.765821,-0.000605,-1.819536,32.000000,-235.838807,161.335887,-0.155427,27.157266,0.696011,442555.350115,0.964022,40.020105,21.114398,3.117339,0.045616,0.028708,202.467350,32.000000,219.625721,199.924549,200.588200,183.562560,32.000000,177.394876,68.560414,63.018585,103.321284,91.119278,54.687646,26.098024,71.481552,22.160607,84.172483,59.574132,39.493108
51.690552,81.950228,161.050560,173.888091,95.256793,95.012086,29.105859,14.169720,160.804505,1.232683,80.561560,52.496972,171.899365,161.830927,169.818870,161.326417,88.334393,159.793263,-0.000605,-1.820705,32.000000,-235.837820,161.336070,-0.155485,27.114360,0.700077,442631.048393,0.968475,40.250993,21.104860,3.128961,0.038224,0.016826,202.913687,32.000000,219.159877,199.720619,203.059751,183.816437,32.000000,176.792481,68.555252,63.022594,103.280068,91.119278,54.670311,26.098024,71.395758,22.160607,84.013834,59.583033,39.429058
51.471063,81.919065,161.174498,173.864264,95.129703,95.008235,29.099049,14.172432,160.849056,1.232491,80.635835,52.494323,171.904219,161.814227,169.828581,161.364983,88.294811,159.652975,-0.000603,-1.820734,32.000000,-235.834617,161.404371,-0.155212,27.038200,0.694850,442240.533980,0.955759,39.597336,21.128074,3.092451,0.040541,0.027277,203.566006,32.000000,218.709599,199.809219,205.015996,183.811094,32.000000,177.169810,68.581460,63.000440,103.281079,91.119278,54.683375,26.098024,71.415417,22.160607,84.013350,59.586750,39.433754
51.746483,81.919065,160.995287,173.864264,95.143000,95.004416,29.099357,14.175428,160.781284,1.232313,80.698324,52.453624,171.929661,161.870729,169.802645,161.296107,88.286516,159.751305,-0.000603,-1.820771,32.000000,-235.834079,161.365436,-0.155133,27.021835,0.701147,442323.942409,0.963120,39.960239,21.118394,3.115667,0.039553,0.020527,203.741375,32.000000,218.516040,200.392530,205.945547,182.968980,32.000000,177.526115,68.559191,63.005220,103.298082,91.119278,54.644054,26.098024,71.380707,22.160607,83.915227,59.581095,39.513651
51.582067,81.934785,161.114715,173.861180,95.143010,95.005672,29.094842,14.170434,160.727912,1.232243,80.769696,52.513442,171.922909,161.901459,169.735486,161.273021,88.277754,159.705010,-0.000603,-1.821654,32.000000,-235.833664,161.372678,-0.155025,27.136180,0.706551,442451.356108,0.967688,40.150258,21.097836,3.131361,0.029408,0.021686,203.382510,32.000000,218.873455,200.585479,203.785901,182.907053,32.000000,178.270061,68.525041,62.987580,103.287069,91.119278,54.685653,26.098024,71.535897,22.160607,83.963640,59.588157,39.469190
51.813930,81.941679,161.053586,173.864824,95.139471,95.009458,29.046157,14.171147,160.693650,1.232413,80.725137,52.557364,171.873963,161.779665,169.736742,161.263304,88.318965,159.796812,-0.000603,-1.821692,32.000000,-235.834590,161.340270,-0.155120,27.197759,0.702449,442306.608215,0.962055,39.872828,21.148288,3.111231,0.038177,0.024584,202.787195,32.000000,219.302985,200.843106,201.408507,182.768089,32.000000,178.073551,68.577567,62.991919,103.307228,91.119278,54.665451,26.098024,71.351635,22.160607,83.984562,59.584665,39.388266
51.630591,81.918238,161.071000,173.870711,95.138389,95.005665,29.087979,14.171718,160.750443,1.232431,80.734408,52.540717,171.813700,161.864409,169.757226,161.198032,88.303447,159.698296,-0.000602,-1.821734,32.000000,-235.837297,161.411815,-0.155103,27.323933,0.702247,442432.426095,0.965581,40.054027,21.137206,3.123464,0.033428,0.021277,202.470095,32.000000,219.672738,199.999924,200.315114,183.275615,32.000000,177.315704,68.591261,62.973904,103.302750,91.119278,54.694407,26.098024,71.311789,22.160607,83.983995,59.583760,39.494942
51.269630,81.918238,160.970453,173.870711,95.121880,95.001807,29.073519,14.171004,160.749730,1.232412,80.678649,52.503617,171.861281,161.878866,169.799704,161.203185,88.316017,159.650569,-0.000601,-1.821749,32.000000,-235.838175,161.352038,-0.155102,27.343969,0.697293,442264.987268,0.962560,39.827674,21.135343,3.108307,0.038415,0.027310,202.830473,32.000000,219.390512,199.664941,202.381434,183.840848,32.000000,176.917738,68.605372,62.993131,103.294745,91.119278,54.630782,26.098024,71.660654,22.160607,83.909983,59.583790,39.432507
51.732367,81.925960,160.981595,173.868188,95.139922,94.997958,29.101850,14.175999,160.671698,1.232459,80.765782,52.469464,171.887801,161.814695,169.807650,161.231812,88.281563,159.616549,-0.000599,-1.821761,32.000000,-235.834327,161.376286,-0.155159,27.272215,0.696564,442340.276025,0.964786,39.988601,21.108633,3.119682,0.037613,0.014451,203.342548,32.000000,218.776313,199.766881,204.465468,183.799023,32.000000,176.707943,68.596776,62.996193,103.324361,91.119278,54.669152,26.098024,71.599267,22.160607,83.933356,59.586042,39.367210
51.815294,81.970912,160.867946,173.878560,95.119834,94.991683,29.098364,14.173002,160.619507,1.232394,80.878340,52.420985,171.911210,161.759171,169.793467,161.092891,88.247320,159.651261,-0.000599,-1.821769,32.000000,-235.833390,161.412447,-0.155163,27.203293,0.700567,442487.281009,0.972596,40.353054,21.075598,3.139684,0.037732,0.023795,203.579031,32.000000,218.462271,200.097353,206.057335,183.353210,32.000000,177.760321,68.608809,62.985293,103.358976,91.119278,54.591406,26.098024,71.369225,22.160607,84.073186,59.578656,39.512037
51.470955,82.030482,160.984116,173.877999,95.046296,94.986604,29.084757,14.179995,160.647910,1.232259,81.040295,52.403450,171.912696,161.804172,169.718535,161.255365,88.269724,159.609771,-0.000598,-1.820565,32.000000,-235.833446,161.389255,-0.155149,27.079663,0.696107,442299.230115,0.962208,39.893913,21.095463,3.111816,0.045453,0.027204,203.672272,32.000000,218.618919,200.761779,204.412207,182.646012,32.000000,177.787107,68.596338,63.009142,103.386996,91.119278,54.645400,26.098024,71.586272,22.160607,84.072903,59.583436,39.464568
51.641266,82.030482,160.943172,173.877999,94.937992,94.981544,29.108900,14.176427,160.604300,1.232351,81.064740,52.389648,171.887803,161.758355,169.722285,161.092079,88.287636,159.612080,-0.000596,-1.819382,32.000000,-235.830129,161.316671,-0.155003,27.040114,0.696332,442344.655033,0.960694,39.855539,21.144593,3.104642,0.037495,0.014402,202.829791,32.000000,219.337137,200.566768,201.896891,182.748529,32.000000,178.135246,68.567683,62.970252,103.370266,91.119278,54.612179,26.098024,71.487159,22.160607,84.259258,59.584626,39.480856
51.478624,82.086191,160.913583,173.885288,95.019297,94.981549,29.042911,14.172289,160.648539,1.231893,81.109220,52.543886,171.818459,161.741003,169.758641,161.205122,88.305250,159.631611,-0.000597,-1.820843,32.000000,-235.835415,161.219695,-0.154974,26.994586,0.704770,442532.740477,0.968207,40.261783,21.104394,3.127669,0.043409,0.036523,202.581963,32.000000,219.538509,200.425272,200.447366,182.833678,32.000000,177.643524,68.559588,62.982188,103.372012,91.119278,54.637227,26.098024,71.550405,22.160607,84.433917,59.588088,39.484598
52.110641,82.102463,160.944257,173.890894,95.041623,94.979010,29.081117,14.172717,160.686394,1.231700,80.985624,52.481126,171.866490,161.817122,169.796725,161.145737,88.358897,159.470594,-0.000597,-1.822576,32.000000,-235.833184,161.282450,-0.155141,27.044888,0.703256,442388.493622,0.963894,40.090095,21.087473,3.116561,0.030454,0.021361,202.711773,32.000000,219.719454,199.737624,201.503763,183.708284,32.000000,177.027865,68.528897,63.004013,103.374450,91.119278,54.607892,26.098024,71.236166,22.160607,84.485631,59.579669,39.394209
51.438990,82.111288,160.940509,173.898183,95.003574,94.977779,29.085304,14.172289,160.650827,1.231753,80.945165,52.559968,171.931133,161.780806,169.768335,161.184749,88.307132,159.593413,-0.000597,-1.824324,32.000000,-235.836235,161.198485,-0.154968,27.219868,0.706668,442510.627534,0.969525,40.309752,21.078237,3.125833,0.037854,0.012719,203.295931,32.000000,218.896648,199.733772,204.224596,183.846699,32.000000,176.989511,68.472714,63.013989,103.364280,91.119278,54.622539,26.098024,71.687624,22.160607,84.486628,59.565724,39.521134
52.065486,82.111288,160.943407,173.898183,94.967721,94.976430,29.075989,14.174572,160.623528,1.231510,80.977169,52.489966,171.950803,161.767919,169.817130,161.233156,88.281419,159.587861,-0.000598,-1.824892,32.000000,-235.836082,161.291648,-0.154748,27.259810,0.696813,442091.870596,0.955532,39.691139,20.955508,3.088510,0.035004,0.026868,203.692783,32.000000,218.565076,199.994229,205.563275,183.603131,32.000000,177.066395,68.435258,62.991352,103.374535,91.119278,54.602048,26.098024,71.273868,22.160607,84.515275,59.597805,39.461487
51.701175,82.115149,160.933451,173.905191,94.976606,94.975212,29.074620,14.170148,160.627276,1.231349,81.040171,52.429339,171.930175,161.755828,169.750971,161.195973,88.277723,159.651508,-0.000598,-1.824891,32.000000,-235.839359,161.282166,-0.154802,27.338541,0.701489,442540.633754,0.968941,40.374861,21.059969,3.128765,0.028284,0.028843,203.701776,32.000000,218.536936,200.629252,204.940465,182.856949,32.000000,177.817440,68.377274,62.979437,103.371301,91.119278,54.620014,26.098024,71.491217,22.160607,84.528442,59.594362,39.414972
51.487414,82.117080,161.061821,173.899304,94.952649,94.968963,29.081527,14.175571,160.643486,1.231127,80.995133,52.539372,171.916535,161.787514,169.744007,161.197973,88.322503,159.504464,-0.000597,-1.824899,32.000000,-235.832625,161.307820,-0.154788,27.343471,0.691931,442255.500329,0.956594,39.745128,21.083301,3.091173,0.040020,0.032011,203.026697,32.000000,219.081296,200.726072,202.512703,182.603080,32.000000,177.925932,68.316290,62.977896,103.358628,91.119278,54.640789,26.098024,71.598818,22.160607,84.535598,59.590605,39.482470
51.925923,82.110185,160.987710,173.896781,94.908547,94.965563,29.091926,14.170434,160.711405,1.230863,80.926778,52.551778,171.867784,161.837350,169.748442,161.249389,88.340349,159.642489,-0.000595,-1.825480,32.000000,-235.839237,161.365988,-0.155079,27.233689,0.694824,442450.990248,0.963952,40.114472,21.114295,3.112762,0.036881,0.026964,202.647549,32.000000,219.535310,200.539365,200.522706,182.939688,32.000000,177.992649,68.310843,63.000448,103.381768,91.119278,54.621318,26.098024,71.592853,22.160607,84.536737,59.583574,39.513431
51.631424,82.110185,161.097177,173.896781,94.770577,94.962122,29.084122,14.169863,160.683213,1.231039,80.838634,52.545034,171.867725,161.803828,169.812873,161.157877,88.323829,159.629022,-0.000595,-1.826087,32.000000,-235.840628,161.308965,-0.155126,27.153385,0.698066,442452.862930,0.968003,40.331770,21.006437,3.128178,0.035044,0.022697,202.617661,32.000000,219.646058,199.914802,201.005352,183.461805,32.000000,177.233221,68.257140,63.000800,103.338368,91.119278,54.654777,26.098024,71.519206,22.160607,84.516274,59.587360,39.452096
51.976364,82.043720,161.033460,173.881363,94.775164,94.963347,29.093581,14.167865,160.775355,1.230753,80.749305,52.490731,171.905851,161.925154,169.794432,161.343304,88.319534,159.639757,-0.000596,-1.825293,32.000000,-235.841806,161.366683,-0.155257,27.033689,0.694575,442170.019249,0.958747,39.883805,21.047801,3.100334,0.034213,0.021096,203.211585,32.000000,219.044991,199.635290,203.600042,183.741624,32.000000,176.995907,68.265260,63.001858,103.340934,91.119278,54.633825,26.098024,71.480999,22.160607,84.309319,59.576001,39.479609
51.533350,82.022208,161.058960,173.874916,94.785925,94.967116,29.078954,14.170006,160.775862,1.230497,80.812386,52.585949,171.916322,161.757969,169.833259,161.291173,88.275696,159.669485,-0.000596,-1.824722,32.000000,-235.839829,161.408961,-0.155523,26.997366,0.701049,442336.885085,0.964904,40.179709,21.058548,3.120138,0.039704,0.029434,203.670720,32.000000,218.601650,199.923788,205.225250,183.738702,32.000000,176.888217,68.276968,62.992719,103.377294,91.119278,54.636754,26.098024,71.573466,22.160607,84.242486,59.586986,39.401032
51.777173,82.039583,161.051316,173.874355,94.697289,94.970945,29.083917,14.174287,160.754483,1.230171,80.890988,52.491143,171.894676,161.855885,169.778010,161.249331,88.245326,159.681439,-0.000597,-1.824104,32.000000,-235.831942,161.314041,-0.155587,27.089524,0.699067,442088.875903,0.957506,39.766787,21.067445,3.098206,0.041077,0.022234,203.766501,32.000000,218.596795,200.371354,205.457984,182.918754,32.000000,177.844037,68.254427,62.988865,103.366999,91.119278,54.617159,26.098024,71.571673,22.160607,84.242702,59.586101,39.458919
51.972978,82.039583,161.142422,173.874355,94.594454,94.974785,29.076252,14.177854,160.690878,1.229844,80.961999,52.529797,171.927418,161.807089,169.723230,161.309289,88.299573,159.700841,-0.000595,-1.823514,32.000000,-235.829194,161.445525,-0.155590,27.209115,0.706189,442389.696998,0.966912,40.190560,21.124032,3.125335,0.044016,0.024451,203.164560,32.000000,218.987718,200.752646,203.141357,182.759683,32.000000,177.849156,68.236986,63.016084,103.384799,91.119278,54.662748,26.098024,71.336975,22.160607,84.297354,59.578381,39.470144
51.738671,82.049236,161.077767,173.870150,94.570144,94.981190,29.095599,14.170862,160.739944,1.229620,80.931172,52.530764,171.876104,161.786557,169.728823,161.367488,88.292350,159.579743,-0.000595,-1.823415,32.000000,-235.834056,161.296585,-0.155560,27.350683,0.700467,442356.888838,0.961890,39.962501,21.159527,3.110469,0.036137,0.024865,202.750495,32.000000,219.574009,200.772810,200.711978,182.980782,32.000000,177.789128,68.205385,63.012320,103.406048,91.119278,54.615008,26.098024,71.584538,22.160607,84.327951,59.581921,39.497657
52.185794,82.029930,161.149169,173.865945,94.506771,94.985109,29.089552,14.168864,160.760337,1.229594,80.820741,52.546634,171.836042,161.907556,169.768812,161.233315,88.301093,159.628676,-0.000595,-1.823418,32.000000,-235.842118,161.382040,-0.155408,27.348402,0.695099,442175.625829,0.958250,39.766042,21.113599,3.100504,0.037421,0.020087,202.587662,32.000000,219.586305,200.041344,200.685733,183.394935,32.000000,177.165217,68.239593,63.022474,103.413048,91.119278,54.665227,26.098024,71.211679,22.160607,84.268070,59.583052,39.427738
51.772102,82.005385,161.135003,173.870991,94.485689,94.987619,29.088058,14.174001,160.823005,1.229450,80.601784,52.591244,171.902057,161.921339,169.801812,161.342432,88.286006,159.578801,-0.000594,-1.823403,32.000000,-235.834030,161.380325,-0.155715,27.293773,0.694494,442350.552691,0.962406,40.010852,21.068889,3.113295,0.034372,0.024546,202.975791,32.000000,219.289584,199.702159,202.905830,183.717165,32.000000,176.826933,68.216942,63.016417,103.399012,91.119278,54.607255,26.098024,71.500173,22.160607,84.268361,59.589465,39.379242
51.927477,82.005385,161.135506,173.870991,94.486972,94.985160,29.079011,14.175856,160.876506,1.229308,80.478544,52.678866,171.890842,161.940323,169.820391,161.311692,88.262110,159.609224,-0.000594,-1.824583,32.000000,-235.836273,161.393927,-0.155885,27.211580,0.688773,442098.130095,0.953654,39.543505,21.081134,3.087989,0.036940,0.009692,203.605186,32.000000,218.691445,199.723713,204.942792,183.786846,32.000000,177.006627,68.236419,63.007565,103.413850,91.119278,54.654919,26.098024,71.351881,22.160607,84.191750,59.566776,39.486872
51.557029,81.948022,161.222375,173.866506,94.429786,94.986440,29.076616,14.174572,160.843025,1.229491,80.434524,52.545358,171.883779,161.944422,169.790944,161.301769,88.258390,159.784239,-0.000595,-1.824560,32.000000,-235.837394,161.513707,-0.156073,27.069304,0.695674,442319.816509,0.961944,39.933399,21.074828,3.112391,0.037801,0.024430,203.635828,32.000000,218.635539,200.404565,205.567121,183.099709,32.000000,177.471817,68.231431,62.988319,103.430956,91.119278,54.639893,26.098024,71.344229,22.160607,84.012263,59.583121,39.482617
51.624835,81.847914,161.189109,173.855293,94.485798,94.992865,29.061675,14.172289,160.904809,1.229404,80.562528,52.574262,171.921003,161.992545,169.715307,161.360277,88.215961,159.749634,-0.000594,-1.823621,32.000000,-235.838529,161.422339,-0.155978,27.046671,0.695644,442271.421306,0.959095,39.777447,21.111774,3.103088,0.032137,0.020104,203.417134,32.000000,218.914408,200.570962,203.722673,182.869847,32.000000,178.280380,68.215258,62.990455,103.416394,91.119278,54.678036,26.098024,71.513052,22.160607,83.698756,59.583820,39.488926
51.754355,81.831643,161.284758,173.836792,94.522885,94.999177,29.091987,14.181137,160.816084,1.229304,80.649417,52.566704,171.862681,161.986711,169.761592,161.273782,88.268974,159.848754,-0.000592,-1.822444,32.000000,-235.824109,161.410302,-0.155975,27.121940,0.704622,442408.418543,0.966530,40.092500,21.190531,3.127069,0.027918,0.022765,202.811014,32.000000,219.403417,200.812664,201.335739,182.875175,32.000000,177.710745,68.251084,63.039894,103.464521,91.119278,54.677841,26.098024,71.345212,22.160607,83.697277,59.578843,39.498317
51.437247,81.831643,161.139596,173.836792,94.451774,95.000456,29.065510,14.173430,160.880945,1.229451,80.666421,52.566632,171.811128,161.983899,169.781488,161.327682,88.283101,159.765468,-0.000593,-1.822461,32.000000,-235.834929,161.549276,-0.156119,27.189603,0.704020,442355.011247,0.965481,39.924073,21.218127,3.122317,0.041858,0.019031,202.585745,32.000000,219.619639,199.948075,200.345869,183.567681,32.000000,177.242406,68.263296,63.023731,103.485997,91.119278,54.657680,26.098024,71.620698,22.160607,83.644819,59.582551,39.478655
52.179606,81.877698,161.150971,173.834549,94.365430,95.000431,29.070487,14.173002,160.798144,1.229435,80.563644,52.484336,171.838843,161.945462,169.809643,161.262389,88.286117,159.792627,-0.000593,-1.822447,32.000000,-235.834374,161.435289,-0.156020,27.337413,0.700673,442202.750429,0.961882,39.777493,21.207591,3.116351,0.037622,0.030941,202.763743,32.000000,219.413634,199.734858,202.145634,183.615365,32.000000,176.760380,68.260189,63.043617,103.462609,91.119278,54.657858,26.098024,71.596338,22.160607,83.787327,59.590783,39.397144
51.644545,81.896451,161.052661,173.835671,94.350509,95.002941,29.074223,14.171575,160.900827,1.229143,80.618946,52.508736,171.891707,161.811250,169.805601,161.342614,88.295417,159.747452,-0.000594,-1.822463,32.000000,-235.835801,161.480525,-0.156101,27.364898,0.702725,442347.186866,0.969211,40.096976,21.157773,3.132741,0.033718,0.025533,203.314049,32.000000,218.848576,199.623629,204.338337,183.755904,32.000000,176.917746,68.306823,63.039918,103.488523,91.119278,54.627909,26.098024,71.499510,22.160607,83.844772,59.584085,39.419154
51.553656,81.930924,161.073178,173.843800,94.377512,95.005500,29.092854,14.170576,160.866323,1.229076,80.709362,52.521544,171.907736,161.989853,169.804150,161.300381,88.269106,159.737801,-0.000594,-1.822452,32.000000,-235.842537,161.545606,-0.155987,27.279873,0.688980,442012.871574,0.954202,39.397452,21.166398,3.088390,0.033512,0.021948,203.637412,32.000000,218.606823,200.112748,205.494088,183.270240,32.000000,177.496767,68.291483,63.032431,103.508571,91.119278,54.624557,26.098024,71.461799,22.160607,83.843764,59.587635,39.439257
51.501254,81.930924,161.000132,173.843800,94.470585,95.010607,29.109203,14.169577,160.831656,1.228830,80.794994,52.626130,171.926604,161.925561,169.780569,161.275425,88.263208,159.835563,-0.000593,-1.823590,32.000000,-235.837471,161.449648,-0.156047,27.212603,0.695196,442308.398885,0.964880,39.952763,21.137735,3.118484,0.030604,0.022076,203.522729,32.000000,218.757900,200.616178,204.359482,182.903656,32.000000,177.823319,68.301771,63.037344,103.501575,91.119278,54.604658,26.098024,71.590983,22.160607,83.950764,59.583190,39.466256
51.446538,81.957399,161.140593,173.842959,94.520903,95.010630,29.054914,14.178853,160.841095,1.228793,80.885777,52.461435,171.901750,161.926028,169.743350,161.316807,88.322158,159.743956,-0.000594,-1.824727,32.000000,-235.833276,161.447830,-0.155979,27.079296,0.698765,442457.334668,0.966213,40.078802,21.159910,3.124379,0.040263,0.025417,202.836661,32.000000,219.232291,200.669507,201.877974,182.927310,32.000000,178.142531,68.323457,63.064606,103.549549,91.119278,54.627432,26.098024,71.636045,22.160607,84.032956,59.582197,39.487459
51.956660,81.975325,161.034810,173.848846,94.530645,95.008094,29.057282,14.172289,160.745294,1.228500,80.942897,52.399480,171.843858,161.973948,169.751669,161.260371,88.311772,159.754205,-0.000594,-1.824715,32.000000,-235.833776,161.473571,-0.156118,27.035761,0.700966,442520.688930,0.966788,40.131650,21.207705,3.126140,0.035213,0.012719,202.509682,32.000000,219.640024,200.292345,199.969539,183.285602,32.000000,177.305397,68.315274,63.061391,103.541734,91.119278,54.613498,26.098024,71.358340,22.160607,84.088589,59.589612,39.374033
51.765730,82.021381,161.088387,173.857816,94.592191,95.004302,29.046875,14.173859,160.770562,1.228088,80.819363,52.490877,171.853233,161.891018,169.797600,161.296493,88.318805,159.719699,-0.000594,-1.824713,32.000000,-235.835484,161.419829,-0.155981,27.145176,0.705767,442474.251194,0.969774,40.213351,21.109497,3.132195,0.049419,0.032379,202.629094,32.000000,219.502413,199.686378,201.500002,183.831340,32.000000,176.904466,68.342386,63.071939,103.524693,91.119278,54.656513,26.098024,71.487202,22.160607,84.088349,59.592307,39.402573
51.390921,82.021381,161.076439,173.857816,94.586609,95.005588,29.079740,14.170148,160.744461,1.227690,80.773672,52.537035,171.888306,161.949459,169.782062,161.242585,88.340202,159.682851,-0.000592,-1.824660,32.000000,-235.840506,161.375003,-0.155915,27.251496,0.699487,442238.467624,0.959389,39.718135,21.124277,3.099407,0.046999,0.027586,203.141452,32.000000,218.829374,199.665718,203.977387,183.787577,32.000000,176.693830,68.355822,63.057847,103.535349,91.119278,54.626551,26.098024,71.674960,22.160607,84.232408,59.581843,39.477774
52.196350,82.024690,161.082621,173.861460,94.551843,95.009401,29.083329,14.171290,160.841050,1.227474,80.797053,52.573588,171.900264,161.899868,169.776902,161.289034,88.296128,159.736882,-0.000594,-1.824633,32.000000,-235.835758,161.445324,-0.155983,27.339222,0.699540,442363.944971,0.963643,39.955797,21.102451,3.111873,0.038440,0.022634,203.525641,32.000000,218.543096,199.861003,205.537798,183.478924,32.000000,177.216768,68.370024,63.033647,103.565480,91.119278,54.649873,26.098024,71.581126,22.160607,84.242974,59.582079,39.454884
51.754680,82.008971,161.033649,173.857536,94.554192,95.013228,29.072516,14.171004,160.861685,1.227188,80.879592,52.555110,171.902613,161.850482,169.763227,161.372683,88.321669,159.726639,-0.000594,-1.824611,32.000000,-235.837355,161.466086,-0.155867,27.332220,0.701904,442525.444336,0.970182,40.333515,21.065256,3.134336,0.031964,0.020205,203.559916,32.000000,218.589043,200.573182,204.678958,182.885354,32.000000,177.723932,68.386369,63.045076,103.595380,91.119278,54.608210,26.098024,71.469625,22.160607,84.194064,59.583210,39.456424
51.527233,82.007592,161.036573,173.851649,94.612979,95.018275,29.081579,14.168150,160.932050,1.226911,80.914131,52.441961,171.895020,161.926581,169.720946,161.264056,88.332191,159.818628,-0.000595,-1.825121,32.000000,-235.843651,161.423911,-0.155578,27.245543,0.688773,442209.489910,0.953881,39.527722,21.132494,3.086090,0.039730,0.024238,202.841614,32.000000,219.256996,200.612415,202.337038,182.916762,32.000000,178.228428,68.419038,63.080882,103.596142,91.119278,54.645295,26.098024,71.492545,22.160607,84.194151,59.590665,39.376161
51.720372,82.007592,161.097753,173.851649,94.729309,95.025833,29.084667,14.169577,160.910923,1.226613,80.893299,52.579510,171.841903,161.970095,169.738153,161.358218,88.359312,159.712153,-0.000595,-1.825655,32.000000,-235.841241,161.444427,-0.155468,27.159154,0.694732,442390.434972,0.963078,39.954493,21.102563,3.111480,0.038401,0.023042,202.502477,32.000000,219.514397,200.574961,200.536210,183.099516,32.000000,177.792321,68.437395,63.077601,103.613623,91.119278,54.631314,26.098024,71.493480,22.160607,84.189918,59.588963,39.481810
51.611270,82.011453,161.083890,173.851369,94.890984,95.034728,29.084155,14.171575,160.892001,1.226393,80.744897,52.619031,171.872612,161.927722,169.801743,161.349459,88.343561,159.790874,-0.000595,-1.826251,32.000000,-235.840882,161.436473,-0.155559,27.034240,0.700102,442512.817796,0.967435,40.182112,21.131466,3.125271,0.039944,0.025689,202.556420,32.000000,219.735477,199.833659,200.875050,183.728877,32.000000,176.826505,68.407289,63.076171,103.600534,91.119278,54.658767,26.098024,71.173302,22.160607,84.202077,59.582275,39.427224
51.648644,81.983874,161.207725,173.842679,94.942239,95.043616,29.053724,14.174429,160.887500,1.226532,80.653243,52.589235,171.928488,161.915242,169.788422,161.363396,88.370255,159.761080,-0.000595,-1.827066,32.000000,-235.835405,161.407674,-0.155817,27.047720,0.699970,442396.985685,0.963492,39.987607,21.058710,3.114783,0.036100,0.026575,202.972344,32.000000,218.944774,199.611645,203.490516,183.924306,32.000000,176.758918,68.424444,63.069587,103.599230,91.119278,54.671554,26.098024,71.522401,22.160607,84.115960,59.579010,39.469264
51.551375,81.943058,161.187476,173.830625,94.982484,95.051336,29.078301,14.171147,160.860847,1.226424,80.699202,52.595699,171.865176,162.013751,169.817401,161.309427,88.297140,159.739025,-0.000595,-1.825389,32.000000,-235.838852,161.468676,-0.155620,27.153254,0.704723,442529.979908,0.965818,40.101274,21.108203,3.121099,0.030520,0.029747,203.500173,32.000000,218.592447,199.856089,205.139116,183.733619,32.000000,176.764274,68.422673,63.025965,103.597615,91.119278,54.637561,26.098024,71.530099,22.160607,84.115803,59.593664,39.580562
52.129780,81.943058,161.201777,173.830625,94.986282,95.053856,29.103404,14.171433,160.914740,1.226176,80.802394,52.686300,171.894573,161.908983,169.771942,161.242239,88.272626,159.761511,-0.000595,-1.822464,32.000000,-235.838566,161.440898,-0.155848,27.231302,0.704356,442468.633313,0.966097,40.036059,21.068741,3.121238,0.038819,0.025085,203.505099,32.000000,218.556578,200.354757,205.273418,182.922133,32.000000,177.777164,68.389437,63.038958,103.613040,91.119278,54.666921,26.098024,71.261975,22.160607,83.987766,59.576040,39.487606
51.625876,81.949125,161.120972,173.835110,94.927450,95.053822,29.105699,14.173002,160.897514,1.226113,80.910754,52.653271,171.915260,161.933391,169.703957,161.335403,88.313793,159.803401,-0.000594,-1.821285,32.000000,-235.834046,161.538569,-0.155767,27.370589,0.702861,442636.489616,0.967238,40.093237,21.132402,3.126735,0.035553,0.024742,203.120846,32.000000,218.933392,200.859658,203.000271,182.721970,32.000000,177.761709,68.386374,63.089429,103.638738,91.119278,54.654423,26.098024,71.567875,22.160607,84.006201,59.585944,39.398684
51.962075,81.965397,161.185197,173.846883,94.843561,95.053834,29.088205,14.175999,160.957224,1.225860,80.854423,52.651557,171.852123,161.982389,169.732369,161.419889,88.317661,159.736858,-0.000594,-1.821259,32.000000,-235.830721,161.478586,-0.155836,27.381499,0.693041,442392.131935,0.954801,39.512600,21.166553,3.092316,0.040685,0.028694,202.590119,32.000000,219.555307,200.525655,201.012664,183.062663,32.000000,178.261490,68.361518,63.096212,103.649326,91.119278,54.658411,26.098024,71.356616,22.160607,84.056580,59.586062,39.417980
51.481332,81.975049,161.176400,173.858377,94.830073,95.058791,29.094590,14.169292,160.926328,1.226248,80.768094,52.582961,171.849266,162.076820,169.765665,161.342449,88.306613,159.837236,-0.000595,-1.821242,32.000000,-235.838084,161.438268,-0.156033,27.307200,0.696041,442588.100130,0.964855,40.024235,21.143339,3.120934,0.035714,0.022710,202.595467,32.000000,219.506081,200.020968,200.662110,183.359162,32.000000,177.021168,68.395324,63.063293,103.638865,91.119278,54.629530,26.098024,71.484969,22.160607,84.056244,59.567012,39.442044
51.616861,81.975049,161.240477,173.858377,94.823639,95.066362,29.082931,14.173002,160.923174,1.226392,80.600351,52.689332,171.872674,161.978740,169.808515,161.392771,88.341429,159.778752,-0.000595,-1.821248,32.000000,-235.836013,161.431047,-0.156082,27.270641,0.691474,442425.343736,0.958699,39.702781,21.110950,3.101978,0.035389,0.028820,202.936212,32.000000,219.360280,199.549725,202.963813,183.949743,32.000000,176.685310,68.384078,63.089210,103.633170,91.119278,54.679221,26.098024,71.553708,22.160607,84.086149,59.580967,39.410790
