OSU 80 Ton Compressor Load Stand
51.672209,81.967051,161.204317,173.852210,94.898672,95.071406,29.098523,14.175571,160.966438,1.226476,80.606674,52.533849,171.906337,161.998763,169.809830,161.424350,88.262051,159.831925,-0.000594,-1.821840,32.000000,-235.828691,161.526616,-0.155932,27.123697,0.699929,442731.585018,0.968274,40.195878,21.165016,3.130774,0.037781,0.027642,203.353730,32.000000,218.729893,199.714605,204.921822,183.780914,32.000000,176.880363,68.357690,63.042990,103.632187,91.119278,54.650346,26.098024,71.525554,22.160607,84.060875,59.590517,39.488266
51.639080,81.933130,161.250199,173.843239,94.959129,95.076461,29.090498,14.171290,160.984548,1.226414,80.731373,52.632716,171.881991,162.082244,169.788779,161.507589,88.237062,159.844784,-0.000593,-1.823582,32.000000,-235.838053,161.589067,-0.155892,27.062879,0.699317,442632.735538,0.965981,40.059238,21.105139,3.123795,0.027367,0.015536,203.516091,32.000000,218.605982,200.227462,205.566430,183.096796,32.000000,177.341987,68.353336,63.044467,103.653932,91.119278,54.684406,26.098024,71.546486,22.160607,83.954495,59.577122,39.515338
52.257187,81.933130,161.235781,173.833148,95.015334,95.081530,29.105568,14.181707,160.983198,1.226396,80.828717,52.652554,171.968670,162.016645,169.709414,161.456400,88.272912,159.926538,-0.000594,-1.824729,32.000000,-235.829767,161.462594,-0.155844,27.074995,0.702227,442761.598060,0.964375,39.995518,21.207303,3.119749,0.049224,0.026942,203.392652,32.000000,218.858691,200.636024,203.589284,182.689349,32.000000,177.877609,68.363358,63.075890,103.657234,91.119278,54.649132,26.098024,71.573975,22.160607,83.953845,59.583898,39.357232
51.625822,81.933130,161.246857,173.833148,95.051041,95.086612,29.088352,14.175571,160.933751,1.226390,80.844731,52.660225,171.880407,162.101696,169.766688,161.428751,88.284025,159.864900,-0.000594,-1.824764,32.000000,-235.834919,161.544890,-0.155826,27.133086,0.704408,442805.470843,0.965284,39.994945,21.237802,3.122639,0.033431,0.031401,202.650189,32.000000,219.418291,200.636956,201.244085,182.887600,32.000000,177.758737,68.331608,63.084104,103.658178,91.119278,54.684070,26.098024,71.544909,22.160607,83.953194,59.588127,39.458112
51.656702,81.940852,161.238585,173.834269,95.141898,95.089126,29.084318,14.182421,161.009898,1.226456,80.882630,52.583420,171.840403,162.111319,169.754171,161.395019,88.295870,159.889543,-0.000593,-1.824172,32.000000,-235.831020,161.572135,-0.155805,27.314701,0.695626,442444.692837,0.952457,39.375437,21.236973,3.085428,0.030430,0.016324,202.525894,32.000000,219.579759,200.052439,200.277055,183.493019,32.000000,177.514725,68.277733,63.084700,103.623114,91.119278,54.640169,26.098024,71.559172,22.160607,83.976712,59.578096,39.458405
51.928829,81.961536,161.235586,173.838754,95.205813,95.089108,29.085985,14.167865,160.997794,1.226676,80.794976,52.608499,171.834963,162.051577,169.808734,161.430008,88.308268,159.820138,-0.000592,-1.822485,32.000000,-235.839511,161.425094,-0.155692,27.366891,0.702834,442774.959227,0.965727,40.008295,21.199458,3.123376,0.037456,0.024089,202.671407,32.000000,219.419006,199.714229,202.256321,183.723161,32.000000,176.754488,68.253355,63.094895,103.589791,91.119278,54.680029,26.098024,71.381744,22.160607,84.040807,59.581941,39.366990
51.712422,82.003179,161.266575,173.854732,95.236229,95.089068,29.078623,14.170576,160.986776,1.226896,80.801399,52.544773,171.892660,162.005024,169.780836,161.518284,88.278130,159.822360,-0.000593,-1.824217,32.000000,-235.835652,161.488337,-0.155892,27.364163,0.697735,442759.651855,0.965278,39.984926,21.198170,3.121349,0.033971,0.019385,203.287472,32.000000,218.750385,199.530291,204.547480,183.918998,32.000000,176.885728,68.219740,63.065257,103.557768,91.119278,54.667886,26.098024,71.286618,22.160607,84.040433,59.592277,39.400152
51.633102,82.003179,161.252482,173.854732,95.240174,95.089072,29.076884,14.173573,160.978496,1.226962,80.834181,52.566288,171.907026,162.192191,169.807539,161.481351,88.275118,159.864208,-0.000593,-1.824800,32.000000,-235.833147,161.509118,-0.155804,27.287242,0.692743,442619.775960,0.959785,39.732242,21.156035,3.104934,0.043259,0.025554,203.671290,32.000000,218.434421,200.169045,205.652507,183.284734,32.000000,177.230150,68.228736,63.077237,103.594331,91.119278,54.686897,26.098024,71.535708,22.160607,84.170532,59.581508,39.511010
51.723855,82.006489,161.314713,173.854172,95.314091,95.089013,29.089934,14.173716,160.980437,1.226923,80.906831,52.571304,171.921058,162.098373,169.710516,161.437326,88.280231,159.905651,-0.000594,-1.824203,32.000000,-235.835955,161.583009,-0.155750,27.157738,0.695939,442838.288648,0.964485,39.991190,21.187125,3.118527,0.044259,0.019923,203.500666,32.000000,218.707147,200.448353,204.037344,182.865232,32.000000,177.665985,68.154608,63.075453,103.600555,91.119278,54.661543,26.098024,71.391989,22.160607,84.180921,59.587301,39.472785
51.973878,81.994078,161.266533,173.849406,95.334395,95.086433,29.100742,14.166723,160.927518,1.226645,80.880091,52.605245,171.866025,162.090891,169.742951,161.452825,88.359528,159.793368,-0.000593,-1.823632,32.000000,-235.841636,161.570142,-0.155662,27.101011,0.698924,442885.729007,0.966149,40.071013,21.208067,3.123045,0.042061,0.023372,202.801250,32.000000,219.173834,200.612625,201.855157,182.804344,32.000000,177.956149,68.167085,63.108924,103.601460,91.119278,54.693414,26.098024,71.340339,22.160607,84.142182,59.588875,39.603893
51.626509,81.986356,161.377336,173.850808,95.362553,95.083864,29.058656,14.177569,161.030379,1.226733,80.841208,52.596273,171.819874,162.159973,169.766024,161.534240,88.310966,159.893343,-0.000594,-1.824833,32.000000,-235.831938,161.598772,-0.155553,27.067809,0.701259,442833.448255,0.963886,39.983001,21.220707,3.118768,0.034038,0.011369,202.546202,32.000000,219.552041,200.277481,199.864079,183.169317,32.000000,177.265794,68.155813,63.116829,103.619192,91.119278,54.702300,26.098024,71.603099,22.160607,84.142124,59.582325,39.421355
52.367278,81.986356,161.307861,173.850808,95.330002,95.083903,29.088407,14.171290,161.054336,1.226783,80.616899,52.653508,171.852737,162.193823,169.765789,161.541162,88.335203,159.938974,-0.000596,-1.824858,32.000000,-235.841331,161.592493,-0.155542,27.124615,0.699080,442531.292368,0.958445,39.719635,21.093304,3.102838,0.037241,0.034207,202.677308,32.000000,219.445860,199.778881,201.697640,183.702340,32.000000,177.127730,68.150977,63.089790,103.590720,91.119278,54.711639,26.098024,71.118603,22.160607,84.117873,59.575883,39.471832
51.849254,81.966776,161.376431,173.848565,95.313452,95.086445,29.052643,14.170148,161.070519,1.227027,80.674747,52.569685,171.921140,162.197249,169.796712,161.507099,88.359229,160.015045,-0.000597,-1.824776,32.000000,-235.837228,161.595104,-0.155460,27.315540,0.705102,442779.880079,0.966797,40.060829,21.184700,3.125862,0.032039,0.022958,203.292784,32.000000,218.822856,199.640605,203.978366,183.773864,32.000000,176.733706,68.147214,63.094790,103.587193,91.119278,54.698308,26.098024,71.515081,22.160607,84.056455,59.581115,39.455324
51.774452,81.916583,161.235056,173.835951,95.383687,95.088956,29.078788,14.179139,161.116936,1.226749,80.665388,52.630493,171.897812,162.208360,169.786745,161.534017,88.284102,159.901932,-0.000596,-1.824694,32.000000,-235.833155,161.650758,-0.155523,27.367704,0.693257,442352.577988,0.950991,39.318910,21.180008,3.080318,0.032042,0.023342,203.652915,32.000000,218.457566,199.846900,205.630847,183.552525,32.000000,177.379234,68.125699,63.061848,103.556452,91.119278,54.683378,26.098024,71.442233,22.160607,83.899199,59.588914,39.479168
51.451839,81.925960,161.368488,173.830064,95.339473,95.091443,29.079411,14.176713,161.039819,1.226854,80.772480,52.628717,171.878377,162.218821,169.769499,161.492965,88.315052,159.948478,-0.000596,-1.826470,32.000000,-235.830827,161.685859,-0.155426,27.369356,0.695654,442566.376446,0.962472,39.817306,21.188553,3.112416,0.039319,0.026827,203.694885,32.000000,218.588136,200.594351,204.623914,182.889570,32.000000,177.809165,68.115608,63.088096,103.603247,91.119278,54.717860,26.098024,71.401793,22.160607,83.898388,59.575971,39.465962
51.676909,81.925960,161.281147,173.830064,95.383777,95.091418,29.091424,14.178140,161.081125,1.226989,80.795392,52.584824,171.905561,162.150919,169.709892,161.565940,88.343201,159.928031,-0.000595,-1.827053,32.000000,-235.832187,161.650412,-0.155569,27.343628,0.694725,442688.722734,0.963022,39.842235,21.215244,3.114182,0.040556,0.023263,203.063183,32.000000,219.172601,200.582763,202.120473,182.745277,32.000000,178.083176,68.109830,63.080191,103.588203,91.119278,54.700486,26.098024,71.505935,22.160607,83.926954,59.586347,39.605434
51.820473,81.948022,161.369293,173.841557,95.377052,95.088648,29.098499,14.175428,161.076616,1.226997,80.825796,52.613625,171.844285,162.153101,169.731594,161.545464,88.341469,160.012000,-0.000597,-1.825338,32.000000,-235.831948,161.671848,-0.155604,27.232246,0.699628,442824.637099,0.969599,40.176558,21.204229,3.136302,0.039169,0.032225,202.583839,32.000000,219.568301,200.579792,200.344732,182.995861,32.000000,177.516511,68.132792,63.086138,103.606063,91.119278,54.734376,26.098024,71.229193,22.160607,83.995287,59.572047,39.490173
51.875243,81.961811,161.326547,173.843239,95.355599,95.090880,29.086862,14.175714,161.083602,1.227221,80.715866,52.723069,171.859787,162.174430,169.772111,161.518043,88.378339,159.994982,-0.000598,-1.823626,32.000000,-235.831990,161.739355,-0.155761,27.135210,0.696883,442655.985173,0.964622,39.949697,21.167322,3.120952,0.038261,0.032117,202.692572,32.000000,219.576042,199.780507,200.996452,183.699944,32.000000,176.982831,68.163019,63.097722,103.577237,91.119278,54.725362,26.098024,71.372738,22.160607,84.037895,59.578381,39.494135
51.668539,81.945264,161.345742,173.835951,95.326067,95.095982,29.082754,14.168721,161.110114,1.227431,80.553918,52.638106,171.866636,162.233830,169.775995,161.613401,88.363315,160.067978,-0.000598,-1.823670,32.000000,-235.840294,161.671504,-0.155660,27.076464,0.698131,442600.485105,0.961513,39.827447,21.205009,3.114007,0.029861,0.030137,203.142507,32.000000,218.907811,199.662852,203.610892,183.708540,32.000000,176.579088,68.174421,63.118815,103.562864,91.119278,54.750446,26.098024,71.576648,22.160607,84.037523,59.577987,39.410130
52.298503,81.945264,161.272479,173.835951,95.319069,95.103551,29.077865,14.174144,161.095107,1.227831,80.624125,52.699895,171.908931,162.239090,169.809448,161.604970,88.342820,160.016429,-0.000599,-1.823662,32.000000,-235.836346,161.718695,-0.155554,27.127526,0.699754,442532.512761,0.960850,39.786260,21.160853,3.109895,0.033955,0.021651,203.666130,32.000000,218.519922,199.725098,205.306297,183.786045,32.000000,176.965848,68.183462,63.079380,103.544711,91.119278,54.706546,26.098024,71.138209,22.160607,83.985308,59.585246,39.508148
51.756507,81.908310,161.280288,173.832867,95.250851,95.111094,29.092700,14.173716,161.050388,1.227821,80.688951,52.643101,171.890397,162.157914,169.736815,161.577162,88.357568,160.019103,-0.000598,-1.823763,32.000000,-235.830218,161.730504,-0.155669,27.320576,0.704189,442671.336616,0.965170,39.977424,21.207126,3.122708,0.037481,0.020299,203.733417,32.000000,218.435638,200.277150,205.310114,182.862417,32.000000,177.724925,68.179369,63.048067,103.534457,91.119278,54.754205,26.098024,71.471011,22.160607,83.869112,59.586495,39.436615
51.649543,81.920168,161.332539,173.831746,95.298342,95.113559,29.082614,14.170148,161.143412,1.228105,80.754092,52.606396,171.911748,162.189745,169.675831,161.547355,88.318221,160.002966,-0.000597,-1.823852,32.000000,-235.840014,161.678152,-0.155789,27.400854,0.694047,442415.644000,0.952796,39.346362,21.205554,3.083692,0.037692,0.017693,203.396109,32.000000,218.831415,200.712962,202.933002,182.601164,32.000000,177.812693,68.182870,63.060794,103.549671,91.119278,54.732006,26.098024,71.491765,22.160607,83.905298,59.590891,39.489660
52.310424,81.922099,161.412406,173.820533,95.356264,95.113526,29.066859,14.171575,161.161019,1.228343,80.758355,52.753530,171.831212,162.245819,169.684563,161.547967,88.407345,160.079647,-0.000597,-1.823280,32.000000,-235.835145,161.696548,-0.155909,27.347746,0.696493,442659.676580,0.963128,39.851996,21.191951,3.116136,0.034616,0.021168,202.720561,32.000000,219.473751,200.524580,200.982266,182.946745,32.000000,178.143938,68.201342,63.087747,103.551458,91.119278,54.768944,26.098024,71.499920,22.160607,83.904521,59.579227,39.475427
51.811888,81.922099,161.308865,173.820533,95.359428,95.118587,29.104887,14.171433,161.094357,1.228367,80.742811,52.621975,171.812913,162.249591,169.738915,161.629476,88.426752,159.906306,-0.000598,-1.821544,32.000000,-235.840041,161.749758,-0.156261,27.262957,0.696140,442812.597509,0.965679,39.971449,21.224390,3.123601,0.044957,0.026549,202.574449,32.000000,219.512406,200.003850,200.473340,183.442216,32.000000,176.830824,68.207909,63.086824,103.535008,91.119278,54.729035,26.098024,71.384567,22.160607,83.909793,59.574211,39.529205
51.745615,81.917686,161.438252,173.818851,95.264220,95.122398,29.090709,14.174429,161.092124,1.228398,80.659680,52.608241,171.832819,162.216537,169.747686,161.616338,88.407539,159.942603,-0.000598,-1.821101,32.000000,-235.833602,161.670196,-0.156284,27.090993,0.688862,442311.538426,0.952967,39.311311,21.168088,3.085664,0.045554,0.028578,202.899279,32.000000,219.272799,199.547346,202.979511,184.110210,32.000000,176.865757,68.181100,63.090810,103.526097,91.119278,54.790424,26.098024,71.452897,22.160607,83.895225,59.584459,39.503967
52.218496,81.932303,161.310305,173.817169,95.210085,95.128708,29.086395,14.170291,161.125740,1.228416,80.663299,52.716671,171.867207,162.231322,169.757556,161.635506,88.379072,160.020738,-0.000598,-1.822848,32.000000,-235.840036,161.642237,-0.156166,27.056165,0.697402,442556.363366,0.961717,39.810145,21.074467,3.113356,0.037918,0.021297,203.471912,32.000000,218.599911,199.700231,205.114929,183.731758,32.000000,176.786464,68.145119,63.033272,103.478142,91.119278,54.732030,26.098024,71.154064,22.160607,83.940124,59.596988,39.560019
51.761977,81.949953,161.424051,173.812964,95.173859,95.132473,29.093051,14.170434,161.111500,1.228522,80.721827,52.742804,171.858361,162.157079,169.745333,161.623914,88.352615,159.979908,-0.000600,-1.822856,32.000000,-235.838909,161.597021,-0.155858,27.178562,0.703261,442638.681963,0.963550,39.872320,21.109225,3.119844,0.035801,0.019563,203.714567,32.000000,218.549816,200.088502,205.617784,183.123084,32.000000,177.574111,68.085322,63.049678,103.499643,91.119278,54.777760,26.098024,71.397396,22.160607,83.939466,59.582010,39.375354
52.240749,81.949953,161.301086,173.812964,95.132037,95.133657,29.100935,14.173859,161.132576,1.228360,80.793093,52.826798,171.932869,162.253323,169.708937,161.669876,88.363241,160.018593,-0.000600,-1.824039,32.000000,-235.833026,161.655268,-0.155732,27.315147,0.697274,442492.383573,0.954323,39.413223,21.171147,3.089141,0.047311,0.028639,203.583166,32.000000,218.701894,200.682038,203.585696,182.665444,32.000000,177.882071,68.043886,63.055271,103.476551,91.119278,54.731179,26.098024,71.127352,22.160607,83.994107,59.576965,39.488633
51.850654,81.942507,161.410035,173.812684,95.208224,95.141246,29.094080,14.170434,161.186518,1.228436,80.817287,52.761809,171.813091,162.245493,169.704051,161.681119,88.406475,160.101685,-0.000600,-1.824621,32.000000,-235.835303,161.690022,-0.155599,27.429729,0.700843,442816.115612,0.963320,39.888142,21.180122,3.118584,0.042725,0.026605,202.956876,32.000000,219.373922,200.770012,201.187421,182.634503,32.000000,177.890190,68.049665,63.057738,103.447192,91.119278,54.771173,26.098024,71.317798,22.160607,83.970315,59.587399,39.662807
51.620413,81.925684,161.348814,173.811563,95.275988,95.148909,29.048092,14.173145,161.112250,1.228531,80.710888,52.690612,171.785572,162.224877,169.733875,161.656287,88.433468,159.981966,-0.000600,-1.825226,32.000000,-235.832592,161.645580,-0.155481,27.391858,0.690394,442554.483569,0.953496,39.408661,21.186060,3.087649,0.047260,0.023741,202.672245,32.000000,219.553391,199.993730,200.490750,183.282203,32.000000,177.274597,68.045090,63.044349,103.434605,91.119278,54.751671,26.098024,71.460019,22.160607,83.917157,59.578096,39.487899
52.390205,81.926511,161.357699,173.809601,95.381763,95.157798,29.064370,14.178711,161.144292,1.228608,80.630818,52.694065,171.760735,162.273508,169.773471,161.590794,88.408379,159.980675,-0.000599,-1.823508,32.000000,-235.832272,161.756220,-0.155373,27.298887,0.693227,442706.549699,0.961570,39.791632,21.178391,3.112980,0.039946,0.022038,202.820877,32.000000,219.445393,199.618570,202.231397,183.684938,32.000000,176.559400,68.041020,63.028540,103.383179,91.119278,54.780562,26.098024,71.463297,22.160607,83.916434,59.589809,39.489073
51.751225,81.926511,161.352127,173.809601,95.411855,95.166677,29.128918,14.170434,161.184556,1.228294,80.581303,52.834256,171.842471,162.230812,169.758853,161.677860,88.359374,160.049448,-0.000598,-1.822944,32.000000,-235.837926,161.701443,-0.155380,27.240927,0.697103,442790.744104,0.967791,40.006296,21.100152,3.125678,0.032747,0.018998,203.439219,32.000000,218.715423,199.503071,204.554664,184.053171,32.000000,176.809068,68.043428,63.026360,103.405667,91.119278,54.756872,26.098024,71.372561,22.160607,83.918303,59.581980,39.656791
51.614485,81.913274,161.360582,173.812123,95.405499,95.170564,29.105198,14.172003,161.143142,1.228045,80.634480,52.763866,171.841904,162.350485,169.781770,161.604459,88.356808,160.058853,-0.000598,-1.822950,32.000000,-235.836520,161.659286,-0.155092,27.101641,0.689146,442478.131603,0.951925,39.236232,21.124688,3.079921,0.038753,0.026342,203.568054,32.000000,218.470793,200.132462,205.541471,183.260090,32.000000,177.209436,68.039467,63.034090,103.409134,91.119278,54.817017,26.098024,71.356915,22.160607,83.876157,59.596811,39.382837
52.347846,81.894520,161.368187,173.810442,95.454977,95.174409,29.125116,14.175428,161.196252,1.227874,80.740570,52.612813,171.866916,162.281971,169.712901,161.731422,88.360359,160.001390,-0.000600,-1.821761,32.000000,-235.832276,161.697790,-0.155269,27.085040,0.699323,442940.939310,0.962642,39.875507,21.203135,3.117842,0.033632,0.018505,203.636583,32.000000,218.571154,200.552472,204.269639,182.753877,32.000000,178.033393,68.042070,63.021647,103.411427,91.119278,54.763028,26.098024,71.040627,22.160607,83.816679,59.575312,39.467943
51.651481,81.906103,161.488399,173.821094,95.359836,95.177054,29.081891,14.173430,161.135090,1.227832,80.823032,52.602531,171.826991,162.308684,169.686297,161.610613,88.385815,160.109253,-0.000601,-1.820006,32.000000,-235.834601,161.746698,-0.155187,27.209430,0.704828,443018.685439,0.966204,39.999856,21.209726,3.126265,0.040473,0.030552,202.854284,32.000000,219.118086,200.779753,201.725842,182.723189,32.000000,177.785494,68.061051,63.047436,103.405713,91.119278,54.812073,26.098024,71.418763,22.160607,83.815653,59.593448,39.476307
51.745152,81.906103,161.355021,173.821094,95.341940,95.177210,29.084282,14.173573,161.151249,1.227765,80.862257,52.579283,171.795127,162.256789,169.709902,161.693223,88.407102,160.031040,-0.000600,-1.819453,32.000000,-235.835114,161.769356,-0.154881,27.292829,0.695266,442624.575390,0.950866,39.246435,21.181577,3.082614,0.030854,0.018111,202.557316,32.000000,219.470459,200.251385,200.322385,183.200212,32.000000,177.784424,68.107346,63.048405,103.452201,91.119278,54.764479,26.098024,71.369190,22.160607,83.850917,59.577653,39.441237
51.664879,81.942782,161.446915,173.829223,95.326510,95.174668,29.092661,14.171290,161.103367,1.227751,80.774749,52.607213,171.803328,162.250264,169.750929,161.655573,88.448070,160.055202,-0.000601,-1.819434,32.000000,-235.838217,161.702299,-0.154857,27.380974,0.702059,442968.755915,0.966276,39.955433,21.202289,3.126501,0.029469,0.022124,202.708017,32.000000,219.464874,199.955497,201.682219,183.555353,32.000000,176.890256,68.141053,63.059306,103.442975,91.119278,54.793121,26.098024,71.155052,22.160607,83.964804,59.586937,39.660239
51.580036,81.961260,161.354243,173.832587,95.293066,95.174686,29.084632,14.173288,161.061891,1.227955,80.743807,52.665414,171.860323,162.258624,169.758111,161.599388,88.413535,160.066341,-0.000602,-1.819440,32.000000,-235.837203,161.651270,-0.154583,27.391334,0.698124,442880.993750,0.964301,39.861203,21.147527,3.118264,0.027337,0.023466,203.262341,32.000000,218.902556,199.648083,203.958737,183.888466,32.000000,176.839445,68.147817,63.055232,103.447745,91.119278,54.768793,26.098024,71.453693,22.160607,84.022020,59.576876,39.523556
51.846896,81.967603,161.423636,173.835110,95.328196,95.182344,29.059843,14.175428,161.111428,1.227853,80.774320,52.703616,171.880306,162.213784,169.789326,161.567955,88.347752,160.002532,-0.000602,-1.819480,32.000000,-235.830636,161.629264,-0.154579,27.294743,0.697369,442883.308870,0.965708,39.978625,21.116902,3.124887,0.034975,0.021131,203.559637,32.000000,218.381404,200.036549,205.630622,183.446353,32.000000,177.150328,68.113191,63.014537,103.462918,91.119278,54.794135,26.098024,71.206480,22.160607,84.021643,59.592110,39.424436
51.879308,81.967603,161.398202,173.835110,95.275394,95.190013,29.083092,14.168436,161.111136,1.227490,80.830253,52.588927,171.864081,162.295043,169.710060,161.584757,88.372719,160.032759,-0.000601,-1.818339,32.000000,-235.839104,161.668282,-0.154501,27.207148,0.697936,443012.758343,0.967742,40.082548,21.156204,3.128231,0.041987,0.026143,203.719084,32.000000,218.495322,200.639127,204.701003,182.832018,32.000000,177.529402,68.122494,63.035194,103.472695,91.119278,54.794459,26.098024,71.268782,22.160607,84.041140,59.596192,39.664348
51.654780,81.964845,161.366202,173.841277,95.283680,95.195526,29.067851,14.170862,161.028411,1.227525,80.864208,52.717567,171.860715,162.226672,169.677978,161.531607,88.386716,159.987192,-0.000601,-1.818923,32.000000,-235.839793,161.711008,-0.154450,27.092986,0.697102,443035.494778,0.963253,39.820501,21.194673,3.113468,0.035356,0.018015,202.941460,32.000000,219.042136,200.576188,202.556483,182.675276,32.000000,177.949635,68.113322,63.047305,103.451321,91.119278,54.804005,26.098024,71.315304,22.160607,84.032193,59.571526,39.489733
51.835765,81.970637,161.312876,173.843520,95.265800,95.205679,29.089718,14.176427,161.127790,1.227764,80.881552,52.726057,171.837836,162.281176,169.744887,161.590630,88.446664,160.001083,-0.000600,-1.820665,32.000000,-235.835374,161.727179,-0.154427,27.078562,0.698864,443009.181758,0.961908,39.787975,21.182646,3.111032,0.037670,0.017112,202.560364,32.000000,219.434842,200.637848,200.470169,182.788019,32.000000,177.444858,68.166750,63.060474,103.471140,91.119278,54.761969,26.098024,71.296401,22.160607,84.049959,59.590586,39.448574
51.649558,81.961811,161.317677,173.837072,95.254395,95.215877,29.099305,14.171147,161.125779,1.227795,80.743234,52.605121,171.782760,162.199063,169.764980,161.679714,88.415399,160.034817,-0.000600,-1.820676,32.000000,-235.837868,161.721409,-0.154443,27.169881,0.704798,443122.389425,0.967001,40.010854,21.149140,3.123935,0.030774,0.017536,202.606998,32.000000,219.680753,199.855887,201.012744,183.488446,32.000000,177.177130,68.170450,63.042859,103.394475,91.119278,54.796539,26.098024,71.409838,22.160607,84.049673,59.595070,39.546666
52.046133,81.961811,161.356303,173.837072,95.257283,95.223530,29.074179,14.179281,161.088641,1.227882,80.651816,52.666210,171.856274,162.227099,169.794311,161.558606,88.414310,160.022383,-0.000600,-1.819511,32.000000,-235.828095,161.722201,-0.154428,27.272031,0.702564,442974.426081,0.962731,39.834707,21.095140,3.111999,0.038154,0.022858,203.115980,32.000000,218.974358,199.820774,203.671835,183.428154,32.000000,176.857023,68.185289,63.060299,103.365850,91.119278,54.780603,26.098024,71.180308,22.160607,84.021737,59.591500,39.503893
52.268759,81.937267,161.384278,173.832867,95.220197,95.227278,29.092556,14.174429,161.135598,1.228107,80.690794,52.692221,171.916357,162.259929,169.797881,161.626280,88.400015,160.041691,-0.000600,-1.819528,32.000000,-235.833438,161.723549,-0.154308,27.412865,0.702832,443165.473415,0.966261,40.013076,21.140847,3.123312,0.043531,0.033889,203.641878,32.000000,218.632342,199.858235,205.298857,183.752346,32.000000,177.146592,68.198420,63.044641,103.353789,91.119278,54.814261,26.098024,71.291506,22.160607,83.944544,59.594490,39.610936
51.617952,81.919341,161.329272,173.831746,95.175863,95.231054,29.122360,14.167865,161.048950,1.227948,80.768739,52.623118,171.896121,162.206710,169.764921,161.596898,88.383194,160.063857,-0.000599,-1.819530,32.000000,-235.843117,161.746517,-0.154279,27.427499,0.695010,442995.920207,0.959181,39.615017,21.136613,3.100255,0.033327,0.009294,203.593328,32.000000,218.454119,200.487538,205.364148,182.921616,32.000000,177.724495,68.179117,63.039864,103.327662,91.119278,54.778138,26.098024,71.391025,22.160607,83.887887,59.591540,39.501252
51.961903,81.933406,161.347931,173.835390,95.218314,95.233625,29.070983,14.169435,161.212813,1.227987,80.824200,52.657500,171.876277,162.217415,169.673449,161.577607,88.389417,159.983806,-0.000599,-1.818521,32.000000,-235.842531,161.743028,-0.154103,27.376122,0.688527,442893.295196,0.954124,39.368028,21.159173,3.087586,0.040056,0.023065,203.138272,32.000000,218.928842,200.706942,202.963855,182.730890,32.000000,177.761425,68.170232,63.063977,103.321802,91.119278,54.833728,26.098024,71.417806,22.160607,83.887102,59.589179,39.393769
51.926909,81.933406,161.348063,173.835390,95.281574,95.238740,29.072203,14.175714,161.145055,1.227973,80.769534,52.741587,171.827210,162.291881,169.751011,161.615504,88.442865,160.018326,-0.000600,-1.817361,32.000000,-235.833629,161.754855,-0.154017,27.294874,0.696744,443258.096873,0.966192,40.002432,21.185482,3.125449,0.038951,0.026847,202.595301,32.000000,219.399377,200.651407,201.004062,182.813580,32.000000,178.026809,68.174413,63.072786,103.324849,91.119278,54.784020,26.098024,71.223747,22.160607,83.930384,59.587380,39.497070
51.645055,81.939197,161.443835,173.830625,95.285186,95.246415,29.086889,14.168578,161.133670,1.227965,80.716110,52.666390,171.794309,162.259788,169.732941,161.645202,88.449642,160.116644,-0.000600,-1.816207,32.000000,-235.836339,161.757999,-0.153808,27.157030,0.693492,443095.945026,0.961010,39.670961,21.144990,3.105120,0.035441,0.031974,202.465765,32.000000,219.501590,199.988137,200.591997,183.357466,32.000000,176.966534,68.199583,63.054598,103.308751,91.119278,54.847688,26.098024,71.163874,22.160607,83.947863,59.583652,39.531112
51.581301,81.919892,161.324231,173.823617,95.262509,95.254053,29.087872,14.167865,161.137206,1.228014,80.621092,52.710997,171.819540,162.229059,169.752269,161.656875,88.427910,160.048185,-0.000600,-1.816219,32.000000,-235.844592,161.762996,-0.154047,27.137098,0.696069,443042.129171,0.961724,39.706038,21.106320,3.107215,0.037292,0.032995,202.965835,32.000000,219.210977,199.668220,203.064963,183.812548,32.000000,176.946996,68.187043,63.064993,103.279389,91.119278,54.783331,26.098024,71.404269,22.160607,83.886913,59.576719,39.545199
52.261169,81.938921,161.382047,173.810442,95.318955,95.260918,29.129085,14.177854,161.175633,1.227891,80.666579,52.595909,171.868841,162.295164,169.761058,161.687725,88.432696,159.990593,-0.000597,-1.817923,32.000000,-235.834603,161.744106,-0.153805,27.101221,0.703903,443221.027686,0.967022,39.994996,21.141624,3.126027,0.030274,0.016735,203.502998,32.000000,218.623304,199.856656,204.956080,183.619074,32.000000,176.894416,68.213065,63.056867,103.294080,91.119278,54.828172,26.098024,71.117400,22.160607,83.886134,59.580348,39.625463
51.735484,81.938921,161.312876,173.810442,95.438168,95.264746,29.074163,14.176427,161.192511,1.227680,80.720740,52.649548,171.873050,162.392428,169.751857,161.682550,88.384828,160.051361,-0.000596,-1.818454,32.000000,-235.829801,161.764868,-0.153805,27.121284,0.704852,443304.243723,0.968318,40.039907,21.134058,3.127572,0.043591,0.027031,203.689766,32.000000,218.488163,200.202283,205.790845,183.152177,32.000000,177.702855,68.213197,63.056999,103.292528,91.119278,54.778518,26.098024,71.301641,22.160607,83.944974,59.588294,39.388046
51.796457,81.939197,161.441018,173.809601,95.418724,95.268561,29.063296,14.178425,161.154957,1.227372,80.792301,52.640825,171.862462,162.313026,169.696880,161.655537,88.377882,160.188522,-0.000596,-1.818445,32.000000,-235.834032,161.764256,-0.153999,27.269697,0.696786,442996.142685,0.953418,39.377254,21.104617,3.087992,0.041470,0.031970,203.381268,32.000000,218.684579,200.658652,203.688779,182.774565,32.000000,177.736883,68.206763,63.050526,103.270920,91.119278,54.855284,26.098024,71.237082,22.160607,83.945243,59.594539,39.377408
52.099744,81.951607,161.462984,173.812964,95.478470,95.269856,29.081337,14.174572,161.156334,1.227257,80.832555,52.699511,171.807386,162.301669,169.667761,161.716550,88.416030,159.985189,-0.000597,-1.818442,32.000000,-235.829854,161.749634,-0.153911,27.340953,0.703217,443375.133438,0.965797,39.903741,21.178499,3.118032,0.039410,0.019663,202.761183,32.000000,219.371333,200.673958,201.332820,182.849754,32.000000,177.963680,68.200898,63.064289,103.299254,91.119278,54.840760,26.098024,71.087545,22.160607,83.983454,59.595061,39.548867
51.647630,81.954089,161.386115,173.808479,95.495714,95.268694,29.080722,14.179710,161.210993,1.227182,80.798231,52.734374,171.769630,162.333233,169.745481,161.650954,88.434557,160.052194,-0.000598,-1.818257,32.000000,-235.826519,161.685266,-0.154002,27.391963,0.699077,443375.815613,0.964963,39.842742,21.244136,3.116835,0.045542,0.027612,202.420517,32.000000,219.486295,200.062074,200.365655,183.152545,32.000000,177.067597,68.220639,63.067416,103.302700,91.119278,54.854553,26.098024,71.197246,22.160607,83.982983,59.587763,39.475280
51.606826,81.954089,161.429722,173.808479,95.399181,95.272560,29.077317,14.179424,161.235223,1.226821,80.660716,52.664728,171.837881,162.233767,169.759471,161.722543,88.478006,160.060398,-0.000599,-1.818265,32.000000,-235.831230,161.767702,-0.153884,27.400434,0.693258,443167.464668,0.958316,39.551179,21.118970,3.099113,0.036181,0.028390,202.840928,32.000000,219.429848,199.706413,202.251054,183.681025,32.000000,176.701338,68.248718,63.095669,103.300307,91.119278,54.829853,26.098024,71.361241,22.160607,83.990289,59.590724,39.381150
51.839036,81.939473,161.469094,173.809320,95.448649,95.278902,29.075955,14.169863,161.092951,1.226733,80.673866,52.682294,171.882447,162.286683,169.801165,161.764319,88.435501,160.046102,-0.000599,-1.818265,32.000000,-235.838005,161.728120,-0.153717,27.379007,0.697799,443367.831568,0.967436,40.007295,21.129128,3.124754,0.036516,0.035240,203.401823,32.000000,218.664735,199.749468,204.583458,183.725085,32.000000,176.813064,68.254059,63.083890,103.323596,91.119278,54.866431,26.098024,71.124725,22.160607,83.944095,59.585796,39.500078
52.256458,81.916031,161.375008,173.801471,95.452873,95.282765,29.088860,14.167865,161.114978,1.226714,80.747873,52.669575,171.894307,162.344063,169.785469,161.671543,88.348967,160.074304,-0.000599,-1.819431,32.000000,-235.842462,161.770827,-0.153761,27.330961,0.698339,443329.120930,0.968418,40.048387,21.089189,3.128069,0.040408,0.031985,203.604421,32.000000,218.432402,200.240535,205.664886,183.203910,32.000000,177.342390,68.226988,63.065018,103.326350,91.119278,54.818403,26.098024,70.978210,22.160607,83.870213,59.576689,39.503233
51.684115,81.942231,161.439850,173.803433,95.512892,95.282574,29.070317,14.174429,161.133964,1.226815,80.860523,52.609703,171.898457,162.289781,169.729983,161.613731,88.370449,160.080052,-0.000599,-1.818833,32.000000,-235.833438,161.824871,-0.153688,27.251706,0.695894,443295.972295,0.963789,39.800260,21.125575,3.114817,0.028356,0.016141,203.628222,32.000000,218.584045,200.578245,204.380146,182.674789,32.000000,177.996478,68.212500,63.068850,103.328706,91.119278,54.853970,26.098024,71.376454,22.160607,83.869396,59.580908,39.636615
52.178625,81.942231,161.339018,173.803433,95.478766,95.282410,29.091281,14.173430,161.139993,1.226716,80.949499,52.688298,171.872995,162.140174,169.698492,161.675641,88.426378,160.081502,-0.000598,-1.817083,32.000000,-235.833782,161.727771,-0.153824,27.212656,0.691087,443224.570150,0.954996,39.359066,21.224180,3.088135,0.041911,0.027005,202.844126,32.000000,219.194783,200.776951,201.751623,182.731752,32.000000,177.781893,68.251806,63.120112,103.315023,91.119278,54.808788,26.098024,71.015711,22.160607,83.950665,59.585295,39.418127
51.822747,81.966500,161.391165,173.818010,95.394055,95.286230,29.142052,14.177997,161.045353,1.226714,80.924326,52.717555,171.804102,162.249631,169.703987,161.597089,88.426018,160.087374,-0.000597,-1.815861,32.000000,-235.829707,161.774270,-0.154073,27.131538,0.701179,443515.024189,0.967154,39.958716,21.205159,3.123587,0.033140,0.031668,202.451961,32.000000,219.516577,200.129470,200.335597,183.098089,32.000000,177.726533,68.270825,63.085697,103.302289,91.119278,54.855907,26.098024,71.156867,22.160607,84.026062,59.586740,39.457085
51.650893,81.975325,161.343503,173.823897,95.366877,95.285073,29.078500,14.173859,161.184713,1.226740,80.798669,52.680279,171.832170,162.291657,169.766794,161.603055,88.447175,160.096458,-0.000596,-1.816943,32.000000,-235.831551,161.821853,-0.154249,27.101483,0.695047,443156.091682,0.956521,39.462966,21.149849,3.092052,0.038932,0.024152,202.630588,32.000000,219.362789,199.813961,201.573829,183.630544,32.000000,176.771586,68.251896,63.101376,103.302331,91.119278,54.812900,26.098024,71.298461,22.160607,84.053328,59.597106,39.581369
51.779797,81.986356,161.449980,173.835110,95.305298,95.286302,29.128390,14.165011,161.184037,1.226640,80.767728,52.651614,171.868554,162.205977,169.746231,161.674882,88.414670,160.004195,-0.000597,-1.816964,32.000000,-235.841546,161.706136,-0.154435,27.079349,0.702260,443389.898563,0.962068,39.843642,21.152722,3.114292,0.037410,0.033418,203.115578,32.000000,218.824229,199.474534,204.056658,183.947012,32.000000,176.747719,68.200269,63.111769,103.282741,91.119278,54.849960,26.098024,71.089637,22.160607,84.053088,59.576296,39.516659
51.838074,81.986356,161.361060,173.835110,95.258431,95.290107,29.050337,14.174572,161.171044,1.226520,80.783872,52.603348,171.926465,162.269370,169.810624,161.539555,88.420226,160.024693,-0.000597,-1.818112,32.000000,-235.838049,161.785203,-0.154594,27.078772,0.705224,443446.793390,0.967660,40.025247,21.135453,3.123731,0.030608,0.013738,203.552225,32.000000,218.302572,200.072020,205.700885,183.543063,32.000000,177.150291,68.211802,63.104546,103.334530,91.119278,54.823213,26.098024,71.185697,22.160607,84.087411,59.591963,39.530379
51.762402,81.980565,161.382223,173.837913,95.196094,95.292674,29.076105,14.167580,161.117471,1.226530,80.868428,52.643137,171.882118,162.270860,169.718822,161.657893,88.375092,160.030433,-0.000597,-1.819292,32.000000,-235.842419,161.760915,-0.154365,27.155404,0.704470,443456.433149,0.963433,39.906637,21.128466,3.118011,0.040398,0.039089,203.576731,32.000000,218.409948,200.435058,204.812321,182.764482,32.000000,177.796654,68.154724,63.099835,103.312106,91.119278,54.865611,26.098024,71.296050,22.160607,84.069152,59.578342,39.507195
52.131358,81.985529,161.349400,173.837913,95.180895,95.292710,29.112809,14.174715,161.137518,1.226555,80.944091,52.710050,171.893960,162.292187,169.704225,161.660302,88.416513,160.057484,-0.000597,-1.819298,32.000000,-235.834628,161.695771,-0.154629,27.214439,0.703366,443434.176096,0.964882,39.848110,21.131687,3.112790,0.034788,0.024529,202.963281,32.000000,218.978053,200.565383,202.523283,182.782460,32.000000,178.263966,68.157155,63.139933,103.320496,91.119278,54.824409,26.098024,71.015510,22.160607,84.084484,59.584262,39.416072
51.697392,82.011177,161.421753,173.834269,95.122876,95.292705,29.106317,14.167151,161.056408,1.226390,80.894336,52.729776,171.807334,162.167825,169.705363,161.597815,88.437092,160.089751,-0.000595,-1.820333,32.000000,-235.841372,161.729813,-0.154617,27.327342,0.702513,443559.860984,0.965568,39.918327,21.179278,3.117750,0.035730,0.024284,202.567025,32.000000,219.281852,200.528311,200.464206,183.004639,32.000000,177.510907,68.154682,63.118619,103.340336,91.119278,54.856933,26.098024,71.246357,22.160607,84.164488,59.585668,39.492301
51.759827,82.010901,161.435409,173.833428,95.188792,95.290036,29.080496,14.173430,161.062524,1.226153,80.834195,52.725334,171.825068,162.165295,169.775704,161.639297,88.447714,160.080196,-0.000596,-1.821489,32.000000,-235.834929,161.737071,-0.154504,27.418582,0.695836,443299.458910,0.956959,39.553494,21.149435,3.095055,0.027222,0.025818,202.597810,32.000000,219.510285,199.773035,200.916582,183.717003,32.000000,177.087712,68.204452,63.119743,103.310049,91.119278,54.813052,26.098024,71.140507,22.160607,84.164596,59.578568,39.372566
52.341718,82.010901,161.337386,173.833428,95.226222,95.292431,29.078442,14.175856,161.129017,1.226146,80.711052,52.695435,171.852370,162.217801,169.777724,161.729731,88.415765,160.024671,-0.000595,-1.821447,32.000000,-235.834306,161.812756,-0.154490,27.439799,0.699184,443520.311075,0.965954,40.014306,21.142667,3.122435,0.038044,0.028520,203.041755,32.000000,218.787768,199.638992,203.511266,183.688374,32.000000,176.575078,68.207953,63.137489,103.291406,91.119278,54.827994,26.098024,70.876553,22.160607,84.163841,59.581902,39.484157
51.623246,81.997663,161.452472,173.820533,95.260617,95.296245,29.087124,14.178568,161.184355,1.226110,80.682808,52.697009,171.853350,162.318062,169.770878,161.640523,88.411536,160.131694,-0.000594,-1.822620,32.000000,-235.830775,161.725567,-0.154430,27.370143,0.696045,443455.802228,0.965519,39.951250,21.127956,3.118933,0.045182,0.029311,203.515599,32.000000,218.443220,199.665967,205.299031,183.687794,32.000000,176.928780,68.229424,63.131479,103.333172,91.119278,54.830405,26.098024,71.219487,22.160607,84.122515,59.575027,39.498317
52.027354,81.952986,161.378005,173.814366,95.245970,95.302559,29.065304,14.170862,161.104410,1.225870,80.762190,52.647069,171.847968,162.308562,169.740879,161.655308,88.408736,160.084810,-0.000594,-1.822606,32.000000,-235.841596,161.684087,-0.154484,27.321546,0.687297,443221.133520,0.953966,39.368921,21.136137,3.082386,0.030796,0.023172,203.583541,32.000000,218.376475,200.437272,205.380093,182.886362,32.000000,177.547766,68.179328,63.125425,103.365960,91.119278,54.846482,26.098024,71.042546,22.160607,83.982804,59.582236,39.412111
51.847314,81.952986,161.333000,173.814366,95.207190,95.300022,29.100841,14.176142,161.143195,1.225543,80.882887,52.670380,171.909933,162.272571,169.689669,161.641520,88.393992,160.031650,-0.000594,-1.822607,32.000000,-235.833693,161.678109,-0.154366,27.315226,0.699223,443605.960375,0.968101,40.075423,21.186169,3.127515,0.040205,0.024818,203.145595,32.000000,218.881071,200.608427,203.021296,182.519181,32.000000,178.007328,68.150067,63.135312,103.354255,91.119278,54.828118,26.098024,71.140502,22.160607,83.982499,59.594874,39.459873
51.749437,81.951607,161.476532,173.816889,95.248375,95.298686,29.095255,14.173859,161.141402,1.225517,80.889846,52.771732,171.820686,162.227222,169.687805,161.713554,88.456160,160.043732,-0.000594,-1.822626,32.000000,-235.836960,161.659510,-0.154429,27.247248,0.694647,443373.351280,0.960626,39.624988,21.168907,3.101792,0.039198,0.037411,202.679073,32.000000,219.370131,200.619865,201.045294,182.790353,32.000000,177.935808,68.160879,63.162086,103.394630,91.119278,54.885977,26.098024,71.072340,22.160607,83.977726,59.572598,39.583937
52.001188,81.967051,161.468374,173.831185,95.258857,95.295663,29.080675,14.174429,161.190350,1.225411,80.721014,52.715287,171.810566,162.330073,169.739918,161.765463,88.470371,160.169835,-0.000594,-1.820898,32.000000,-235.831635,161.746228,-0.154271,27.149713,0.697062,443481.335643,0.963043,39.805463,21.160898,3.111694,0.035136,0.026673,202.682326,32.000000,219.507722,199.901613,200.461696,183.505434,32.000000,176.915166,68.156633,63.176639,103.397824,91.119278,54.838609,26.098024,71.196851,22.160607,84.025435,59.582482,39.681002
51.880558,81.938370,161.402434,173.833148,95.283546,95.289307,29.102306,14.174144,161.141197,1.225078,80.556906,52.728971,171.803951,162.288354,169.753045,161.639033,88.428018,160.104090,-0.000595,-1.817980,32.000000,-235.836346,161.771396,-0.154330,27.096212,0.700676,443412.154945,0.965188,39.902400,21.103901,3.120353,0.042830,0.022191,202.935936,32.000000,219.030031,199.599775,202.954084,183.883582,32.000000,176.847116,68.113887,63.160413,103.397700,91.119278,54.861546,26.098024,71.104210,22.160607,83.935439,59.603637,39.421061
51.739464,81.892314,161.535121,173.823056,95.362127,95.284240,29.076483,14.176998,161.150098,1.224782,80.606530,52.744820,171.849262,162.355317,169.736584,161.766891,88.431245,160.068256,-0.000595,-1.817970,32.000000,-235.836934,161.843103,-0.154130,27.102034,0.699719,443262.060667,0.960606,39.665254,21.143652,3.105090,0.037225,0.020806,203.531325,32.000000,218.514900,199.679037,204.891470,183.792265,32.000000,176.718541,68.099683,63.152400,103.437609,91.119278,54.861530,26.098024,71.138725,22.160607,83.934839,59.601483,39.375867
51.848275,81.892314,161.501366,173.823056,95.290350,95.284250,29.081424,14.178282,161.179330,1.224613,80.649234,52.658064,171.847696,162.375034,169.728304,161.666477,88.408890,160.025302,-0.000594,-1.817951,32.000000,-235.824668,161.712392,-0.154061,27.103083,0.702399,443335.750443,0.962183,39.757487,21.157875,3.111039,0.045928,0.030060,203.664579,32.000000,218.370025,200.095637,205.837213,183.123707,32.000000,177.502231,68.073394,63.123864,103.451564,91.119278,54.901296,26.098024,71.119947,22.160607,83.789943,59.579109,39.652462
51.725975,81.881835,161.521984,173.813525,95.293784,95.284278,29.096241,14.173573,161.205020,1.224339,80.707313,52.624928,171.869853,162.366899,169.683039,161.671058,88.413658,160.081155,-0.000594,-1.817935,32.000000,-235.836589,161.777514,-0.154173,27.144258,0.704584,443321.760103,0.965727,39.853133,21.139314,3.122087,0.040213,0.024919,203.339763,32.000000,218.624754,200.615618,203.762149,182.816589,32.000000,177.664819,68.025391,63.146279,103.451461,91.119278,54.889700,26.098024,70.812848,22.160607,83.756095,59.592720,39.424803
51.669471,81.873010,161.457974,173.816609,95.350901,95.284306,29.088102,14.176570,161.257048,1.224235,80.740762,52.695661,171.842805,162.320958,169.701405,161.710725,88.457191,160.106189,-0.000593,-1.817922,32.000000,-235.829495,161.836148,-0.154480,27.221651,0.702930,443305.447828,0.963365,39.743828,21.143282,3.114884,0.043602,0.019251,202.787341,32.000000,219.233673,200.633613,201.498773,182.699047,32.000000,178.234171,67.998050,63.156430,103.486283,91.119278,54.892282,26.098024,71.198385,22.160607,83.727354,59.593595,39.488339
51.782822,81.872458,161.469265,173.818010,95.311889,95.284322,29.049472,14.176427,161.205586,1.223921,80.687978,52.727843,171.780858,162.324241,169.697834,161.758986,88.421567,160.051198,-0.000592,-1.817351,32.000000,-235.830293,161.850853,-0.154501,27.306125,0.703600,443348.152173,0.965320,39.856216,21.162421,3.122647,0.037412,0.039344,202.562964,32.000000,219.285161,200.133948,200.345870,183.294713,32.000000,177.246847,67.963703,63.154515,103.468421,91.119278,54.861911,26.098024,71.080638,22.160607,83.726118,59.591815,39.688119
52.085019,81.872458,161.384890,173.818010,95.312165,95.282115,29.102733,14.170862,161.158508,1.223853,80.690656,52.533363,171.787316,162.424708,169.757991,161.706972,88.420992,160.120070,-0.000592,-1.816753,32.000000,-235.838317,161.756692,-0.154552,27.332902,0.702112,443288.804937,0.966715,39.904232,21.129602,3.124823,0.036528,0.030956,202.761625,32.000000,219.291653,199.611114,202.320144,184.026354,32.000000,177.036360,67.950129,63.174748,103.484226,91.119278,54.872370,26.098024,70.953732,22.160607,83.723155,59.589484,39.481149
51.622819,81.889281,161.476120,173.823617,95.421895,95.276051,29.081504,14.166438,161.137903,1.223596,80.742498,52.481832,171.846230,162.298592,169.724224,161.644854,88.437809,160.068959,-0.000591,-1.816718,32.000000,-235.845528,161.815737,-0.154445,27.382574,0.698434,443292.685535,0.965701,39.789700,21.141691,3.118201,0.035945,0.033525,203.308144,32.000000,218.487153,199.728752,204.581235,183.797475,32.000000,176.830402,67.937410,63.157355,103.505554,91.119278,54.858971,26.098024,71.226972,22.160607,83.774567,59.592032,39.608735
51.970293,81.948022,161.417395,173.835671,95.419882,95.274771,29.101043,14.173859,161.102013,1.223447,80.811749,52.519629,171.864569,162.352667,169.718378,161.593928,88.396887,160.033447,-0.000590,-1.816700,32.000000,-235.833518,161.892990,-0.154193,27.374628,0.693307,443127.036074,0.957844,39.486757,21.171739,3.098490,0.036324,0.021680,203.662210,32.000000,218.317711,200.074360,205.764136,183.271729,32.000000,177.194497,67.944198,63.137407,103.531993,91.119278,54.886018,26.098024,71.020341,22.160607,83.957152,59.602122,39.480269
51.942577,81.975601,161.405699,173.842118,95.326255,95.270911,29.096983,14.172860,161.167370,1.223357,80.888743,52.565737,171.850458,162.194740,169.688200,161.658284,88.390092,160.118966,-0.000591,-1.814969,32.000000,-235.832713,161.742211,-0.154312,27.346749,0.698660,443329.173693,0.967837,39.967470,21.133051,3.127999,0.029984,0.019116,203.495441,32.000000,218.488733,200.478516,204.463384,182.867176,32.000000,177.821798,67.895967,63.140776,103.515330,91.119278,54.877086,26.098024,71.112320,22.160607,83.956647,59.578892,39.470511
51.674668,81.975601,161.367526,173.842118,95.253130,95.264532,29.075644,14.180423,161.050721,1.223089,80.965107,52.595392,171.829830,162.211438,169.689516,161.673344,88.468351,160.069069,-0.000590,-1.814378,32.000000,-235.828428,161.778817,-0.154301,27.349451,0.694014,443288.833988,0.960298,39.677172,21.158773,3.105955,0.044186,0.035003,202.718119,32.000000,219.050837,200.838144,201.876428,182.785131,32.000000,177.578832,67.932793,63.180739,103.546366,91.119278,54.867980,26.098024,71.179359,22.160607,84.042547,59.581144,39.648867
51.789409,81.995181,161.446404,173.856414,95.278180,95.258995,29.088659,14.171147,161.111233,1.222959,81.022305,52.591151,171.787122,162.253058,169.721263,161.532708,88.451553,160.106643,-0.000589,-1.815095,32.000000,-235.840655,161.706562,-0.154077,27.293117,0.695070,443332.535108,0.961013,39.732526,21.202168,3.107387,0.036163,0.019941,202.497474,32.000000,219.425915,200.277086,200.317295,183.178116,32.000000,177.548420,67.974870,63.170347,103.563785,91.119278,54.849187,26.098024,71.213817,22.160607,84.103595,59.579089,39.467430
51.780478,82.027724,161.268854,173.859498,95.280792,95.253926,29.093517,14.165724,161.044521,1.222888,80.984652,52.547556,171.827797,162.236216,169.732214,161.623442,88.461064,160.036577,-0.000589,-1.816266,32.000000,-235.847061,161.641912,-0.154303,27.242579,0.698450,443300.118304,0.967064,40.001592,21.102556,3.122759,0.044126,0.034746,202.573907,32.000000,219.447064,199.848961,201.601899,183.607953,32.000000,176.750329,67.967538,63.174687,103.540798,91.119278,54.839892,26.098024,71.114725,22.160607,84.205297,59.588550,39.490320
51.974430,82.060543,161.392524,173.870431,95.310063,95.252650,29.114430,14.172717,161.054946,1.222748,80.862175,52.669229,171.852085,162.178611,169.771846,161.567688,88.413923,160.028388,-0.000588,-1.818018,32.000000,-235.832200,161.722489,-0.154379,27.138777,0.698629,443270.262101,0.964299,39.905807,21.135433,3.117363,0.033892,0.015355,203.244261,32.000000,218.739796,199.585494,203.986293,183.923885,32.000000,176.850670,67.947703,63.135913,103.533173,91.119278,54.865562,26.098024,71.171437,22.160607,84.205567,59.589248,39.481149
52.052672,82.060543,161.369293,173.870431,95.338611,95.246293,29.045321,14.175428,161.095575,1.222629,80.852776,52.588448,171.920781,162.257502,169.770631,161.657593,88.402917,160.096722,-0.000588,-1.819763,32.000000,-235.838013,161.766970,-0.154184,27.108722,0.699376,443273.221500,0.964343,39.947321,21.095936,3.114472,0.041528,0.037259,203.511544,32.000000,218.448580,200.082715,205.487636,183.311488,32.000000,177.219683,67.969640,63.139987,103.523948,91.119278,54.876572,26.098024,70.958697,22.160607,84.308661,59.595867,39.514972
