OSU 80 Ton Compressor Load Stand
51.717100,81.852602,161.146003,173.835110,95.663601,95.030623,29.131042,14.170862,160.846506,1.219090,80.796520,52.510297,171.843750,161.996664,169.706826,161.354287,88.344327,159.813504,-0.000588,-1.813911,32.000000,-235.840120,161.593370,-0.153669,27.048821,0.705707,442459.721218,0.966552,40.065743,21.144475,3.126738,0.032586,0.026191,202.819165,32.000000,219.431357,200.694418,201.256276,182.846626,32.000000,177.968303,68.543381,63.146616,103.728631,91.119278,54.863844,26.098024,71.089797,22.160607,83.658130,59.586967,39.465669
51.499295,81.895348,161.088769,173.832307,95.619273,95.023036,29.075876,14.171290,160.920154,1.219037,80.838721,52.529080,171.792588,161.994808,169.707356,161.502536,88.351123,159.861108,-0.000588,-1.813921,32.000000,-235.837234,161.558719,-0.153407,27.051575,0.696441,442076.871166,0.953254,39.381637,21.115856,3.087238,0.034443,0.025759,202.512901,32.000000,219.660024,200.010540,200.202923,183.404862,32.000000,177.451598,68.540231,63.135080,103.732916,91.119278,54.868880,26.098024,71.157709,22.160607,83.656696,59.591727,39.465008
51.483977,81.895348,161.171275,173.832307,95.565160,95.012892,29.084907,14.169577,160.879216,1.218895,80.689518,52.496830,171.821693,162.023600,169.727213,161.417053,88.343921,159.783163,-0.000588,-1.812785,32.000000,-235.839766,161.510996,-0.153217,27.029204,0.702812,442257.888789,0.961711,39.835908,21.117134,3.115913,0.033749,0.021528,202.724468,32.000000,219.439815,199.712206,202.173299,183.853501,32.000000,176.775003,68.549486,63.131425,103.705080,91.119278,54.870512,26.098024,71.236696,22.160607,83.789190,59.567415,39.528838
51.596779,81.961811,161.081585,173.842679,95.599048,95.001521,29.081748,14.173573,160.795773,1.218754,80.699474,52.509272,171.846569,161.999538,169.741340,161.378674,88.367665,159.780792,-0.000589,-1.812138,32.000000,-235.833147,161.406818,-0.153112,27.028208,0.705538,442377.298848,0.967979,40.098050,21.130734,3.127980,0.041843,0.033823,203.272470,32.000000,218.826127,199.535190,204.396090,184.031334,32.000000,176.740436,68.572718,63.127616,103.713250,91.119278,54.860760,26.098024,70.832531,22.160607,83.996194,59.601453,39.472419
51.493729,81.970361,161.193454,173.850247,95.534061,94.992619,29.082640,14.168150,160.811597,1.218806,80.815641,52.464052,171.869566,161.969320,169.738671,161.321750,88.317119,159.772431,-0.000590,-1.812679,32.000000,-235.842340,161.477590,-0.153254,27.015252,0.706584,442349.657008,0.967887,40.113507,21.104538,3.130513,0.032382,0.017344,203.580429,32.000000,218.340294,200.024482,205.948449,183.432997,32.000000,177.419588,68.571405,63.124202,103.689911,91.119278,54.879373,26.098024,71.226838,22.160607,84.022553,59.607954,39.452756
51.686767,81.992699,161.092896,173.856134,95.484296,94.992637,29.129427,14.173573,160.756548,1.218777,80.934531,52.433739,171.903580,161.946033,169.683299,161.271434,88.353775,159.713373,-0.000590,-1.812654,32.000000,-235.833803,161.428355,-0.153236,27.006099,0.704738,442277.836858,0.965738,40.066230,21.079778,3.121931,0.040494,0.040850,203.732572,32.000000,218.572250,200.629999,204.368564,182.917703,32.000000,177.935802,68.549988,63.154102,103.699198,91.119278,54.833475,26.098024,71.149390,22.160607,84.022264,59.534233,39.506754
52.047905,81.992699,161.157073,173.856134,95.490981,94.992711,29.091226,14.170006,160.693979,1.218944,81.011128,52.420100,171.852519,161.842632,169.644410,161.309263,88.371365,159.811342,-0.000592,-1.813791,32.000000,-235.837534,161.433434,-0.153209,27.028601,0.706885,442391.359861,0.967734,40.178679,21.126739,3.130351,0.040795,0.026491,202.867445,32.000000,219.126570,200.717404,201.950415,182.896124,32.000000,178.216941,68.540713,63.138911,103.661801,91.119278,54.865389,26.098024,70.920633,22.160607,84.091965,59.581754,39.416439
51.467135,82.032413,161.092457,173.861180,95.553026,94.995099,29.082630,14.171290,160.739719,1.219124,81.028275,52.572451,171.791863,162.005085,169.689108,161.280886,88.384424,159.647590,-0.000591,-1.813793,32.000000,-235.837070,161.472245,-0.152815,27.042449,0.704112,442251.731138,0.962319,40.006517,21.064770,3.116715,0.040536,0.026491,202.553394,32.000000,219.534450,200.527626,200.126998,183.206339,32.000000,177.617114,68.521548,63.156855,103.683022,91.119278,54.804797,26.098024,71.305562,22.160607,84.216191,59.594176,39.504113
52.032347,82.044823,161.061924,173.865104,95.485834,94.992624,29.085186,14.175428,160.793706,1.219112,80.870023,52.449076,171.802394,161.948540,169.763040,161.190008,88.385618,159.660053,-0.000590,-1.814953,32.000000,-235.833423,161.379467,-0.152725,27.038987,0.698823,442034.534309,0.956332,39.644132,21.089169,3.096322,0.036059,0.030729,202.639408,32.000000,219.664392,199.734141,201.401496,183.830157,32.000000,177.095737,68.557427,63.150713,103.680203,91.119278,54.824290,26.098024,70.943808,22.160607,84.255309,59.600676,39.505067
51.462846,82.025518,161.111200,173.870150,95.417839,94.988853,29.088603,14.172574,160.728745,1.219093,80.791836,52.495278,171.848389,161.935246,169.704766,161.259353,88.357113,159.812931,-0.000591,-1.816671,32.000000,-235.835294,161.418545,-0.153015,27.043576,0.706276,442370.696502,0.968447,40.267571,21.005913,3.130006,0.034305,0.010320,203.088931,32.000000,218.808891,199.634739,204.028485,184.017229,32.000000,176.594060,68.540253,63.120878,103.641003,91.119278,54.838235,26.098024,71.127778,22.160607,84.255745,59.587360,39.543952
52.177404,82.025518,161.011461,173.870150,95.459298,94.987367,29.068467,14.174144,160.828868,1.219114,80.814639,52.570432,171.852460,161.846118,169.737926,161.373215,88.330333,159.725045,-0.000592,-1.817240,32.000000,-235.834707,161.376225,-0.152723,27.062223,0.698487,442078.704618,0.956961,39.711828,21.010066,3.095419,0.047973,0.039732,203.547756,32.000000,218.550300,199.829550,205.713088,183.806719,32.000000,177.522084,68.566418,63.128804,103.675356,91.119278,54.802576,26.098024,70.862996,22.160607,84.195696,59.594195,39.503746
51.547738,82.016417,161.068309,173.870991,95.479148,94.987413,29.083997,14.169149,160.807366,1.218901,80.882745,52.505823,171.879294,161.829378,169.713754,161.333995,88.371110,159.745842,-0.000592,-1.818391,32.000000,-235.835768,161.358341,-0.152836,27.043760,0.706323,442386.477297,0.968256,40.265005,21.104103,3.130631,0.038522,0.022224,203.725959,32.000000,218.364709,200.623788,205.214926,183.022907,32.000000,177.716069,68.550275,63.144770,103.685102,91.119278,54.825253,26.098024,71.219441,22.160607,84.167460,59.587419,39.376674
51.632380,82.002352,160.944687,173.868468,95.508666,94.989964,29.081114,14.168721,160.767549,1.218731,80.946287,52.512542,171.871993,161.898605,169.659460,161.316617,88.346020,159.641593,-0.000593,-1.818407,32.000000,-235.843081,161.425134,-0.152948,27.048297,0.695649,442055.609514,0.954525,39.547471,21.093215,3.085847,0.040248,0.027765,203.014017,32.000000,219.046177,200.649102,202.408016,183.012567,32.000000,177.897251,68.497637,63.139902,103.653651,91.119278,54.775864,26.098024,71.170559,22.160607,84.123643,59.606144,39.457378
52.050776,82.022208,161.119675,173.863142,95.578315,94.988676,29.086061,14.174287,160.754483,1.218792,80.990388,52.385396,171.822358,161.880517,169.692091,161.163767,88.372181,159.683887,-0.000595,-1.819597,32.000000,-235.833253,161.284836,-0.152687,27.047012,0.704951,442298.383085,0.966644,40.170262,21.061353,3.124644,0.041788,0.025612,202.458258,32.000000,219.436628,200.742142,200.646907,182.959179,32.000000,177.753366,68.484969,63.132173,103.661804,91.119278,54.819610,26.098024,71.271845,22.160607,84.123666,59.588855,39.484744
51.414446,82.022208,161.022353,173.863142,95.568164,94.984925,29.093147,14.172003,160.710850,1.218907,80.937638,52.508515,171.855787,161.886553,169.707336,161.260738,88.388956,159.680298,-0.000595,-1.820759,32.000000,-235.837995,161.452074,-0.152731,27.036521,0.703175,442292.476351,0.965015,40.070913,21.041748,3.117127,0.036213,0.023504,202.493077,32.000000,219.549431,199.965786,200.888670,183.601477,32.000000,177.006255,68.501136,63.150118,103.657138,91.119278,54.803660,26.098024,71.294369,22.160607,84.185902,59.563648,39.367503
51.684009,82.039307,161.003730,173.863703,95.501056,94.986260,29.081407,14.175143,160.747004,1.218607,80.784426,52.403308,171.860133,161.886267,169.742636,161.138873,88.372458,159.775669,-0.000594,-1.820664,32.000000,-235.836003,161.335945,-0.152829,27.069829,0.698185,442047.377665,0.956472,39.670767,21.033721,3.095433,0.039757,0.027884,202.883596,32.000000,218.968772,199.628080,203.512673,183.826249,32.000000,177.089213,68.425349,63.124049,103.640519,91.119278,54.825831,26.098024,70.919128,22.160607,84.239635,59.615399,39.413431
51.591549,82.032413,161.040782,173.867347,95.375860,94.982444,29.080526,14.174572,160.770949,1.218324,80.855234,52.514332,171.873794,161.842794,169.745892,161.280419,88.326186,159.712250,-0.000594,-1.820668,32.000000,-235.837230,161.364743,-0.152874,27.095163,0.706796,442329.984718,0.969045,40.310573,21.015408,3.131850,0.039431,0.025944,203.377546,32.000000,218.433406,199.875974,205.410269,183.811539,32.000000,176.836414,68.390734,63.118919,103.638544,91.119278,54.806776,26.098024,71.195569,22.160607,84.218460,59.600204,39.459359
51.633242,82.035722,160.957581,173.870711,95.357679,94.979908,29.082283,14.175714,160.832072,1.218277,80.900024,52.527007,171.886908,161.857312,169.743010,161.182470,88.301051,159.617406,-0.000593,-1.820665,32.000000,-235.832318,161.391500,-0.152438,27.137256,0.702178,442248.363741,0.964009,40.055901,21.072789,3.115156,0.037485,0.014494,203.602978,32.000000,218.468139,200.380445,205.649470,183.069316,32.000000,177.770477,68.377126,63.105643,103.654555,91.119278,54.816785,26.098024,71.258742,22.160607,84.218775,59.618694,39.544612
51.729652,82.035722,160.959004,173.870711,95.335106,94.979952,29.090197,14.170006,160.696268,1.218179,80.958533,52.478577,171.926069,161.904946,169.690562,161.260044,88.313169,159.737883,-0.000593,-1.821841,32.000000,-235.835568,161.388729,-0.152582,27.141950,0.702901,442352.708011,0.965857,40.142100,21.091877,3.121457,0.035717,0.031168,203.215677,32.000000,218.708923,200.738787,203.289029,182.686694,32.000000,177.623071,68.366863,63.147191,103.667665,91.119278,54.774131,26.098024,71.129174,22.160607,84.229459,59.598572,39.374620
51.594391,82.047029,160.985552,173.889212,95.342860,94.979183,29.080686,14.179710,160.763665,1.218157,80.978701,52.492667,171.849213,161.851846,169.679123,161.297128,88.330462,159.698941,-0.000593,-1.823005,32.000000,-235.821930,161.423559,-0.152464,27.162118,0.700900,442366.966478,0.964934,40.103414,21.076343,3.117325,0.040217,0.020807,202.537528,32.000000,219.272816,200.724095,201.264946,183.054925,32.000000,177.935006,68.355354,63.175771,103.667898,91.119278,54.813720,26.098024,71.261516,22.160607,84.265197,59.593369,39.456278
51.735703,82.026621,161.048029,173.888371,95.295672,94.975908,29.068819,14.171861,160.695998,1.218100,80.914005,52.647743,171.839172,161.956881,169.760393,161.212191,88.364552,159.667096,-0.000592,-1.823011,32.000000,-235.836827,161.434800,-0.152330,27.161541,0.699458,442297.280294,0.962723,40.006406,21.115883,3.111542,0.044095,0.025568,202.380600,32.000000,219.303810,200.226092,200.685349,183.383876,32.000000,177.109685,68.374894,63.147742,103.698215,91.119278,54.803049,26.098024,71.138430,22.160607,84.201846,59.597529,39.487386
51.616010,82.039583,160.979699,173.888091,95.323093,94.976895,29.081238,14.178282,160.719090,1.217979,80.772073,52.549230,171.850484,161.890548,169.779561,161.268321,88.370686,159.721021,-0.000593,-1.823013,32.000000,-235.827946,161.321300,-0.152336,27.160964,0.700917,442345.931321,0.965795,40.153853,21.081895,3.120214,0.036795,0.020542,202.592135,32.000000,219.147595,199.707401,202.942137,183.913346,32.000000,176.901137,68.383383,63.155866,103.666322,91.119278,54.805211,26.098024,71.116906,22.160607,84.202105,59.597873,39.515779
51.438944,82.039583,161.023911,173.888091,95.311060,94.980608,29.091809,14.171718,160.793754,1.217844,80.857098,52.555498,171.881388,161.822159,169.766553,161.287833,88.334545,159.646222,-0.000596,-1.823035,32.000000,-235.835166,161.382283,-0.152507,27.182863,0.699178,442170.571490,0.963246,39.991220,21.034152,3.112899,0.045336,0.027630,203.292500,32.000000,218.477632,199.923464,205.111678,183.691297,32.000000,176.820146,68.412112,63.142523,103.688278,91.119278,54.792002,26.098024,71.308256,22.160607,84.242975,59.599329,39.404334
51.603684,82.028276,160.952872,173.889773,95.274944,94.983205,29.140165,14.171004,160.652975,1.217909,80.906856,52.519536,171.885283,161.772834,169.774559,161.268214,88.297313,159.693338,-0.000596,-1.823049,32.000000,-235.841945,161.352691,-0.152548,27.195477,0.700589,442243.192521,0.965297,40.124629,21.051137,3.118794,0.033723,0.017783,203.371369,32.000000,218.426988,200.326320,205.746652,183.063640,32.000000,177.337141,68.395265,63.128917,103.699981,91.119278,54.793055,26.098024,71.236475,22.160607,84.207970,59.602594,39.384598
51.921193,82.034067,161.004102,173.894258,95.288278,94.980732,29.084035,14.170719,160.694856,1.218002,81.017193,52.402783,171.929925,161.803216,169.717914,161.207300,88.301888,159.675423,-0.000598,-1.823025,32.000000,-235.838788,161.310800,-0.152504,27.207778,0.702661,442416.788028,0.968586,40.303203,21.055208,3.130389,0.046697,0.032049,203.295962,32.000000,218.501237,200.764631,204.178988,182.716649,32.000000,178.120235,68.387804,63.146091,103.720445,91.119278,54.778750,26.098024,71.053678,22.160607,84.226353,59.599142,39.472932
51.588755,82.077642,160.993824,173.893698,95.246965,94.975711,29.090028,14.172860,160.678202,1.217963,81.054351,52.352943,171.870742,161.819059,169.664171,161.266320,88.318685,159.735514,-0.000598,-1.823046,32.000000,-235.838123,161.407736,-0.152519,27.231643,0.699793,442396.674283,0.963632,40.125738,21.112641,3.119019,0.039451,0.024123,202.553073,32.000000,219.278122,200.825441,201.555497,182.831847,32.000000,177.778535,68.398963,63.144770,103.727376,91.119278,54.779909,26.098024,71.371662,22.160607,84.226684,59.615301,39.474033
52.092104,82.077642,161.100508,173.893698,95.225914,94.967065,29.071573,14.171718,160.823500,1.217891,81.024107,52.522199,171.790143,161.844507,169.735848,161.216611,88.333969,159.786446,-0.000599,-1.823060,32.000000,-235.839756,161.414752,-0.152606,27.239406,0.695336,442218.557080,0.959078,39.812429,21.100386,3.100932,0.036695,0.033525,202.278522,32.000000,219.331746,200.370777,200.600400,183.367106,32.000000,177.419919,68.367892,63.138605,103.723239,91.119278,54.812819,26.098024,70.964087,22.160607,84.363539,59.592936,39.506461
51.467810,82.091155,161.070124,173.896501,95.207179,94.959484,29.076562,14.170719,160.756472,1.217853,80.903623,52.469382,171.837451,161.818876,169.743383,161.177149,88.339975,159.664812,-0.000599,-1.823055,32.000000,-235.836985,161.316021,-0.152404,27.220314,0.699264,442392.367570,0.965635,40.190145,21.109350,3.120715,0.036794,0.021204,202.435730,32.000000,219.348193,199.934280,202.096918,183.662921,32.000000,176.520572,68.341372,63.139948,103.711978,91.119278,54.768000,26.098024,71.257167,22.160607,84.406590,59.563383,39.521134
51.658836,82.083985,161.117642,173.894819,95.152628,94.951928,29.096085,14.171147,160.688747,1.217871,80.888187,52.423353,171.924015,161.761068,169.774618,161.266401,88.312788,159.674708,-0.000601,-1.823054,32.000000,-235.840818,161.338802,-0.152500,27.217665,0.692561,442064.313856,0.956037,39.684854,21.115896,3.092609,0.046322,0.032036,203.006489,32.000000,218.680260,199.718502,204.637065,183.799211,32.000000,176.788097,68.350846,63.151574,103.710402,91.119278,54.816237,26.098024,71.213924,22.160607,84.385058,59.606607,39.431039
51.701376,82.093913,161.061279,173.898463,95.106028,94.944247,29.074677,14.173430,160.735158,1.217781,80.915743,52.474205,171.892193,161.763025,169.813917,161.207730,88.287505,159.621979,-0.000601,-1.823637,32.000000,-235.838371,161.331948,-0.152564,27.247169,0.701415,442357.547633,0.968410,40.325632,21.057748,3.129531,0.040750,0.032044,203.351446,32.000000,218.322902,200.342280,205.777315,183.370169,32.000000,177.058888,68.347696,63.107405,103.721476,91.119278,54.754268,26.098024,71.068720,22.160607,84.385874,59.615104,39.505507
51.385304,82.093913,161.023887,173.898463,95.070717,94.939151,29.086925,14.172432,160.653585,1.217839,80.952802,52.389714,171.909121,161.810801,169.716816,161.229548,88.274958,159.709130,-0.000601,-1.825385,32.000000,-235.833633,161.349549,-0.152277,27.235525,0.698982,442263.229361,0.963788,40.125912,21.089180,3.118879,0.029921,0.017471,203.339924,32.000000,218.510619,200.686894,204.595245,182.790758,32.000000,178.078203,68.332115,63.128961,103.713535,91.119278,54.777120,26.098024,71.369295,22.160607,84.417798,59.603086,39.392815
51.916725,82.077642,161.020370,173.894258,95.011654,94.934080,29.071826,14.171004,160.697430,1.218007,81.012441,52.534805,171.909180,161.781643,169.705691,161.284838,88.346281,159.810871,-0.000602,-1.827154,32.000000,-235.839650,161.362807,-0.152540,27.227814,0.697380,442261.964105,0.963582,40.093034,21.091849,3.115222,0.032825,0.023729,202.589569,32.000000,219.030496,201.032164,202.146938,182.559796,32.000000,177.879497,68.380408,63.149526,103.740530,91.119278,54.745659,26.098024,71.223633,22.160607,84.367784,59.548798,39.484011
51.504077,82.075987,160.927981,173.895099,94.980849,94.926431,29.080863,14.177712,160.671776,1.218027,81.022502,52.519421,171.835649,161.740717,169.758352,161.292686,88.314905,159.574187,-0.000604,-1.827717,32.000000,-235.829664,161.324482,-0.152545,27.220759,0.701824,442426.432555,0.969549,40.411722,21.141767,3.133656,0.034083,0.018006,202.333864,32.000000,219.546805,200.582562,200.277591,183.014501,32.000000,177.542277,68.374696,63.133319,103.735235,91.119278,54.733706,26.098024,71.314164,22.160607,84.363365,59.589376,39.363982
51.841417,82.081779,161.006545,173.887250,94.900855,94.923890,29.078529,14.169720,160.706769,1.217920,80.894055,52.464810,171.860408,161.864531,169.760805,161.247372,88.331641,159.663976,-0.000604,-1.828316,32.000000,-235.835525,161.373596,-0.152625,27.181315,0.694687,441979.770553,0.959200,39.860484,21.114051,3.101512,0.034585,0.034074,202.338641,32.000000,219.459952,199.993972,201.706887,183.535556,32.000000,177.035415,68.377848,63.145695,103.718555,91.119278,54.752458,26.098024,71.345820,22.160607,84.364105,59.608288,39.527958
51.734269,82.081779,161.027791,173.887250,94.900390,94.926462,29.064338,14.178425,160.637841,1.217621,80.872711,52.463768,171.881213,161.865896,169.792099,161.207998,88.321298,159.696025,-0.000605,-1.828905,32.000000,-235.833049,161.474159,-0.152740,27.175756,0.700079,442209.587835,0.967156,40.273864,21.043951,3.124568,0.043880,0.023176,202.929860,32.000000,218.895850,199.912709,204.020542,183.689207,32.000000,176.735119,68.386972,63.154458,103.707989,91.119278,54.768303,26.098024,71.192981,22.160607,84.382989,59.602407,39.355764
51.452692,82.081503,161.057955,173.881644,94.946083,94.925135,29.101216,14.174287,160.658055,1.217607,80.940578,52.436077,171.857101,161.758824,169.796259,161.273289,88.286714,159.650750,-0.000605,-1.830059,32.000000,-235.834565,161.353689,-0.152692,27.132509,0.696777,442001.046830,0.960397,39.940175,21.065724,3.105751,0.043316,0.035898,203.314978,32.000000,218.494709,200.065104,205.540059,183.605930,32.000000,177.312704,68.370408,63.113526,103.714712,91.119278,54.761400,26.098024,71.245731,22.160607,84.382922,59.558761,39.397584
52.020539,82.101636,160.912242,173.879962,94.962690,94.921425,29.091220,14.174144,160.695176,1.217634,81.025780,52.425213,171.892114,161.851501,169.714305,161.314869,88.304777,159.649627,-0.000605,-1.830099,32.000000,-235.832576,161.437247,-0.152673,27.107437,0.698486,442087.717196,0.963051,40.047821,21.089808,3.112594,0.044272,0.035018,203.267823,32.000000,218.479399,200.751864,205.136549,182.793123,32.000000,177.527306,68.372553,63.114847,103.713705,91.119278,54.722123,26.098024,71.040511,22.160607,84.446662,59.547893,39.459286
51.477334,82.125078,160.940366,173.886409,94.972681,94.920143,29.135380,14.172146,160.690890,1.217311,81.113476,52.469835,171.935152,161.836290,169.718308,161.253872,88.314778,159.693337,-0.000605,-1.828930,32.000000,-235.835066,161.451075,-0.152571,27.115383,0.703574,442288.899978,0.967525,40.331241,21.104979,3.130214,0.040297,0.024155,202.778409,32.000000,218.998989,200.907115,202.764302,182.625913,32.000000,178.153336,68.379513,63.148206,103.736708,91.119278,54.765747,26.098024,71.382931,22.160607,84.447650,59.567356,39.485038
51.750066,82.125078,160.997616,173.886409,95.049286,94.921448,29.077974,14.172717,160.754221,1.217011,81.070133,52.452213,171.816842,161.785965,169.694017,161.230322,88.308047,159.709252,-0.000606,-1.828927,32.000000,-235.837118,161.318998,-0.152447,27.130830,0.695884,441969.069700,0.956414,39.780461,21.086436,3.093244,0.043192,0.024785,202.318357,32.000000,219.506951,200.861420,200.703189,182.579814,32.000000,177.574869,68.347434,63.141028,103.734483,91.119278,54.749803,26.098024,71.203637,22.160607,84.522086,59.587468,39.432433
51.701239,82.138040,161.014447,173.892016,95.079818,94.921435,29.061173,14.167294,160.742751,1.216966,80.977037,52.407317,171.826607,161.799791,169.716109,161.222129,88.317024,159.606865,-0.000606,-1.827200,32.000000,-235.839754,161.332991,-0.152498,27.122858,0.703259,442256.894003,0.965941,40.349940,21.095176,3.126432,0.045039,0.027412,202.267772,32.000000,219.640347,199.984362,201.042264,183.476875,32.000000,177.334593,68.347958,63.119801,103.731731,91.119278,54.753405,26.098024,71.243557,22.160607,84.563873,59.552456,39.466182
51.320504,82.112943,161.044685,173.889212,95.046824,94.919011,29.082535,14.172574,160.717632,1.216721,80.863225,52.441674,171.888669,161.849279,169.802929,161.334812,88.341879,159.601208,-0.000605,-1.825469,32.000000,-235.838572,161.446119,-0.152849,27.114046,0.699348,442133.551922,0.962331,40.075239,21.108731,3.111061,0.038660,0.022324,202.807951,32.000000,219.085411,199.980453,203.513153,183.485414,32.000000,177.026787,68.359555,63.122685,103.719438,91.119278,54.763563,26.098024,71.451338,22.160607,84.486746,59.605013,39.498611
52.103359,82.089777,160.957449,173.889212,95.123506,94.916418,29.061365,14.169435,160.773493,1.216796,80.834986,52.599023,171.862484,161.800464,169.783762,161.322709,88.281607,159.766532,-0.000605,-1.823714,32.000000,-235.839908,161.334316,-0.152626,27.150133,0.700314,442157.122981,0.963904,40.137299,21.055848,3.114325,0.038839,0.027378,203.249379,32.000000,218.673096,199.863066,205.261471,183.742907,32.000000,176.902814,68.353145,63.097409,103.722465,91.119278,54.782127,26.098024,71.253700,22.160607,84.487845,59.625775,39.466696
51.667053,82.089777,161.097515,173.889212,95.114874,94.916395,29.117939,14.175856,160.827638,1.216805,80.929552,52.573769,171.873425,161.796608,169.768262,161.380306,88.292763,159.752712,-0.000606,-1.821992,32.000000,-235.832995,161.366027,-0.152468,27.141242,0.705837,442267.860975,0.970862,40.496274,21.028567,3.138018,0.031726,0.031174,203.300489,32.000000,218.511389,200.628650,205.713394,182.972643,32.000000,177.537196,68.361636,63.113483,103.771350,91.119278,54.779127,26.098024,71.258558,22.160607,84.416361,59.612163,39.434268
52.103940,82.054476,161.016225,173.885568,95.037766,94.913866,29.084414,14.172146,160.747930,1.216544,80.997781,52.444494,171.890804,161.849177,169.708517,161.292824,88.299968,159.781487,-0.000606,-1.820854,32.000000,-235.838180,161.365906,-0.152777,27.187505,0.693785,441931.912754,0.955666,39.685733,21.159725,3.089195,0.038175,0.028037,202.910879,32.000000,218.915264,200.884687,203.323333,182.627037,32.000000,177.545743,68.359863,63.118811,103.757277,91.119278,54.777076,26.098024,71.330069,22.160607,84.306747,59.541599,39.371905
51.482204,82.040410,161.106051,173.881083,94.968172,94.913836,29.093046,14.173573,160.782208,1.216434,80.949526,52.605922,171.833948,161.939834,169.725332,161.348360,88.291588,159.680236,-0.000606,-1.819723,32.000000,-235.834786,161.421828,-0.153020,27.214334,0.700499,442137.434073,0.962551,40.123432,21.142645,3.117993,0.042921,0.031696,202.281283,32.000000,219.387886,200.814258,201.367369,182.573461,32.000000,178.066276,68.371132,63.096264,103.765006,91.119278,54.778877,26.098024,71.362397,22.160607,84.263300,59.605515,39.462441
51.530334,82.029655,161.008249,173.883606,94.927942,94.916390,29.093392,14.165154,160.823146,1.216615,80.859139,52.489319,171.794822,161.842347,169.796456,161.324784,88.303688,159.642922,-0.000606,-1.820873,32.000000,-235.843862,161.357608,-0.152849,27.229125,0.692972,441843.315336,0.954790,39.649851,21.147773,3.090289,0.032234,0.019780,202.251919,32.000000,219.624809,200.271798,200.602121,183.154345,32.000000,177.080511,68.388921,63.132573,103.744567,91.119278,54.745269,26.098024,71.331979,22.160607,84.230195,59.589425,39.517686
51.384166,82.008419,161.127157,173.887530,94.987661,94.921464,29.076044,14.169720,160.808754,1.216489,80.705013,52.596059,171.832500,161.920647,169.794337,161.349397,88.305783,159.709357,-0.000603,-1.819707,32.000000,-235.840115,161.378817,-0.152805,27.226477,0.701081,442161.964897,0.966984,40.260359,21.112749,3.129354,0.043063,0.034100,202.539057,32.000000,219.371483,199.783304,202.969035,183.780383,32.000000,176.975695,68.358288,63.095472,103.722278,91.119278,54.762101,26.098024,71.027013,22.160607,84.230484,59.556046,39.549601
51.663001,82.008419,161.069874,173.887530,95.009012,94.929052,29.076500,14.171575,160.837576,1.216173,80.675268,52.571924,171.880823,161.925438,169.791708,161.344407,88.299242,159.788915,-0.000603,-1.818537,32.000000,-235.832850,161.437125,-0.152790,27.224851,0.699661,442113.043885,0.965994,40.201048,21.084648,3.124533,0.034304,0.020436,203.218100,32.000000,218.699268,200.081353,204.892990,183.600357,32.000000,176.850038,68.387368,63.087082,103.750177,91.119278,54.763782,26.098024,71.266269,22.160607,84.164239,59.580948,39.417687
51.693074,81.971464,161.054525,173.872113,95.056149,94.930370,29.105370,14.171718,160.752895,1.216162,80.725076,52.430746,171.857259,161.829500,169.788589,161.387250,88.261237,159.709396,-0.000603,-1.820291,32.000000,-235.835822,161.346225,-0.153110,27.236731,0.692801,441840.450346,0.955114,39.655713,21.113114,3.093012,0.041054,0.029600,203.321215,32.000000,218.601900,200.346476,205.877733,183.187889,32.000000,177.534570,68.390541,63.081072,103.778284,91.119278,54.788013,26.098024,71.031833,22.160607,84.048656,59.616304,39.428838
51.557301,81.966776,160.996514,173.866506,95.048805,94.936686,29.088972,14.171861,160.744212,1.216376,80.808932,52.638322,171.882741,161.917078,169.742187,161.279338,88.257222,159.698928,-0.000603,-1.820889,32.000000,-235.836663,161.456827,-0.153198,27.231407,0.698250,442087.037744,0.963943,40.046153,21.151682,3.117703,0.026692,0.023622,203.220459,32.000000,218.747610,200.998939,204.105766,182.704195,32.000000,177.680973,68.394917,63.082546,103.780325,91.119278,54.733256,26.098024,71.321550,22.160607,84.033720,59.579207,39.413725
51.900974,81.984977,161.098550,173.870711,95.047244,94.943059,29.088406,14.170006,160.854312,1.216563,80.755849,52.539167,171.838568,161.943281,169.711324,161.429052,88.293172,159.758941,-0.000603,-1.820887,32.000000,-235.839829,161.450403,-0.153223,27.243156,0.697418,442099.390124,0.962306,39.978937,21.155602,3.115592,0.042191,0.030322,202.449378,32.000000,219.343357,200.896446,201.793961,182.613959,32.000000,177.830354,68.431588,63.102716,103.784126,91.119278,54.795216,26.098024,71.211088,22.160607,84.033397,59.605131,39.398171
51.481743,81.984977,161.073165,173.870711,95.076570,94.945604,29.094625,14.173145,160.812015,1.216489,80.696765,52.567322,171.806801,161.880354,169.742108,161.444578,88.319479,159.941972,-0.000603,-1.820297,32.000000,-235.833739,161.444079,-0.153081,27.260754,0.699219,442200.395311,0.965652,40.110980,21.155130,3.122672,0.042210,0.024922,202.275021,32.000000,219.446848,200.521129,200.525113,183.015374,32.000000,177.365574,68.446794,63.100866,103.800802,91.119278,54.772632,26.098024,71.123954,22.160607,84.090150,59.612458,39.477701
51.772150,81.927063,161.130806,173.860059,95.174902,94.946869,29.102223,14.177426,160.854378,1.216251,80.607380,52.453348,171.816743,161.967340,169.793454,161.380246,88.338292,159.859246,-0.000603,-1.818548,32.000000,-235.829622,161.461739,-0.153229,27.232797,0.694706,442009.991795,0.958844,39.783616,21.144905,3.103960,0.038869,0.024819,202.398799,32.000000,219.585275,199.920360,202.153547,183.549479,32.000000,176.829191,68.447931,63.071469,103.737068,91.119278,54.800312,26.098024,71.328453,22.160607,83.908691,59.591176,39.572198
51.761798,81.909964,161.014407,173.849406,95.190161,94.949343,29.089766,14.167009,160.844450,1.216070,80.619782,52.472332,171.852073,161.897545,169.783018,161.416440,88.303562,159.749415,-0.000603,-1.818539,32.000000,-235.839876,161.462743,-0.153526,27.202952,0.699902,442194.660080,0.967135,40.205392,21.197015,3.128743,0.036736,0.016773,203.006590,32.000000,218.678257,199.905637,204.790188,183.639365,32.000000,176.931122,68.473706,63.077328,103.736061,91.119278,54.738011,26.098024,71.214598,22.160607,83.854521,59.583603,39.521795
51.285790,81.926235,161.120480,173.849967,95.211101,94.948268,29.055422,14.173002,160.804845,1.215924,80.699169,52.455422,171.900747,161.897013,169.804599,161.301829,88.280457,159.835396,-0.000604,-1.818532,32.000000,-235.838472,161.455521,-0.153383,27.202532,0.696772,441943.153874,0.960879,39.855028,21.142767,3.112307,0.041471,0.023607,203.409478,32.000000,218.538523,200.421531,205.832754,183.236537,32.000000,177.253465,68.482392,63.063478,103.754066,91.119278,54.801593,26.098024,71.259830,22.160607,83.853645,59.593064,39.439623
51.490742,81.926235,161.140894,173.849967,95.232339,94.944517,29.084849,14.172146,160.830302,1.215942,80.828952,52.545043,171.886558,161.936449,169.732220,161.321835,88.286142,159.683053,-0.000603,-1.818499,32.000000,-235.837033,161.490070,-0.153182,27.186351,0.697222,441999.620062,0.961484,39.848333,21.130433,3.110680,0.034113,0.023288,203.303270,32.000000,218.693155,200.749563,204.819699,182.702435,32.000000,177.919969,68.456137,63.032450,103.760452,91.119278,54.783439,26.098024,71.384060,22.160607,83.903748,59.585590,39.449748
51.870646,81.952159,161.022359,173.849126,95.224582,94.938823,29.064188,14.166723,160.827821,1.215795,80.933219,52.488128,171.842501,161.838044,169.701473,161.331406,88.309826,159.813283,-0.000603,-1.818479,32.000000,-235.841472,161.487747,-0.153375,27.224693,0.704192,442305.467826,0.972340,40.344693,21.190386,3.141620,0.047753,0.032469,202.547355,32.000000,219.201303,200.953020,202.300401,182.577976,32.000000,177.560445,68.449704,63.075764,103.755789,91.119278,54.811379,26.098024,71.078401,22.160607,83.984168,59.552201,39.415192
51.661998,82.015314,161.113968,173.848846,95.249897,94.938161,29.072315,14.172146,160.844031,1.215707,80.990034,52.506383,171.768693,161.868589,169.710990,161.271963,88.335686,159.753736,-0.000602,-1.818499,32.000000,-235.837033,161.551255,-0.153665,27.245123,0.701841,442168.914667,0.967128,40.137567,21.119404,3.129512,0.034122,0.019451,202.199773,32.000000,219.697162,200.514898,200.463107,182.928074,32.000000,177.765381,68.462395,63.075567,103.754066,91.119278,54.771636,26.098024,71.281601,22.160607,84.181164,59.610924,39.466402
51.668677,82.042617,161.074935,173.857816,95.197634,94.938095,29.078473,14.179710,160.767587,1.215688,80.934929,52.524343,171.810149,161.800135,169.742855,161.317500,88.320467,159.820066,-0.000602,-1.818495,32.000000,-235.827830,161.488170,-0.153621,27.232928,0.695205,441936.080996,0.960132,39.781221,21.151542,3.104306,0.041491,0.026557,202.244802,32.000000,219.525271,200.003893,201.737414,183.349550,32.000000,176.801253,68.516216,63.085807,103.730325,91.119278,54.770359,26.098024,71.337682,22.160607,84.181313,59.628145,39.471465
51.595722,82.042617,161.097856,173.857816,95.160366,94.939510,29.046268,14.169435,160.779867,1.215693,80.866828,52.529662,171.845594,161.873381,169.748937,161.287342,88.334511,159.755106,-0.000601,-1.819635,32.000000,-235.836466,161.435964,-0.153558,27.228391,0.697989,442072.349597,0.964211,40.054056,21.100161,3.118617,0.037553,0.019862,202.902589,32.000000,219.051768,199.787881,203.998352,183.813712,32.000000,176.660904,68.493068,63.069621,103.730158,91.119278,54.765286,26.098024,71.326304,22.160607,84.267005,59.571477,39.497437
51.629569,82.063301,161.041372,173.869870,95.107073,94.942052,29.089224,14.175286,160.834095,1.215681,80.888323,52.610396,171.849666,161.906800,169.811918,161.270539,88.316985,159.791809,-0.000600,-1.820818,32.000000,-235.834057,161.428925,-0.153493,27.278273,0.698108,442130.282205,0.963935,40.074638,21.143806,3.117458,0.041323,0.028157,203.215820,32.000000,218.571471,200.177535,205.814523,183.439414,32.000000,177.152600,68.484318,63.047844,103.751250,91.119278,54.757950,26.098024,71.376350,22.160607,84.332158,59.547677,39.437642
51.747617,82.051993,161.137614,173.868468,95.086805,94.941977,29.091066,14.172432,160.851017,1.215727,80.953665,52.492536,171.868728,161.875399,169.735595,161.229711,88.311964,159.736718,-0.000600,-1.821990,32.000000,-235.834453,161.393439,-0.153262,27.281289,0.699326,442148.877885,0.966498,40.148101,21.101923,3.122310,0.040206,0.016047,203.378261,32.000000,218.695707,200.762294,205.240350,182.754767,32.000000,177.668538,68.452418,63.045024,103.749509,91.119278,54.776978,26.098024,71.254884,22.160607,84.297420,59.579925,39.438963
51.478015,82.041514,161.145173,173.867347,95.084330,94.943304,29.086325,14.172860,160.861742,1.215669,80.961328,52.548193,171.879827,161.915956,169.678871,161.312769,88.295655,159.733228,-0.000600,-1.823142,32.000000,-235.839598,161.379672,-0.153372,27.308118,0.697419,442200.736430,0.964459,40.134692,21.135179,3.119169,0.036014,0.024206,202.743678,32.000000,219.077912,200.828725,203.080334,182.547303,32.000000,178.121350,68.427827,63.043705,103.717113,91.119278,54.757250,26.098024,71.288974,22.160607,84.297926,59.584675,39.489880
51.547610,82.041514,161.223923,173.867347,95.110324,94.944614,29.102140,14.172432,160.799044,1.215451,80.997057,52.535095,171.823616,161.857945,169.690369,161.313808,88.382899,159.714680,-0.000599,-1.823146,32.000000,-235.838551,161.441081,-0.153507,27.320759,0.696083,442133.269060,0.961985,40.004617,21.116588,3.113914,0.035180,0.018924,202.275807,32.000000,219.620800,200.865274,200.654175,182.765596,32.000000,177.506301,68.394087,63.046567,103.752176,91.119278,54.806917,26.098024,71.379368,22.160607,84.265596,59.589356,39.326271
51.747364,82.042892,161.080494,173.867067,95.144701,94.942050,29.100290,14.174572,160.810010,1.215128,80.883744,52.547307,171.788659,161.917669,169.729514,161.382933,88.346931,159.705068,-0.000598,-1.821388,32.000000,-235.834279,161.354790,-0.153270,27.356925,0.699101,442295.966695,0.967596,40.265690,21.131401,3.130369,0.040206,0.026867,202.200384,32.000000,219.712611,199.990852,201.009290,183.375674,32.000000,177.332340,68.382031,63.045730,103.735181,91.119278,54.753212,26.098024,71.164137,22.160607,84.270316,59.587134,39.451215
51.695768,82.041514,161.071022,173.876037,95.152494,94.947019,29.097480,14.175428,160.828027,1.214823,80.748209,52.462883,171.836259,161.961427,169.755236,161.346467,88.390316,159.792441,-0.000597,-1.820834,32.000000,-235.833915,161.409815,-0.153314,27.348952,0.698132,442108.352868,0.965668,40.195487,21.036206,3.127670,0.037190,0.027562,202.705763,32.000000,219.159434,199.850998,203.323777,183.632458,32.000000,176.473610,68.379952,63.080038,103.757471,91.119278,54.747704,26.098024,71.295100,22.160607,84.266422,59.633239,39.394502
51.489574,82.019451,161.095021,173.870150,95.268154,94.953375,29.076030,14.174715,160.725329,1.214773,80.783348,52.573277,171.875267,161.974743,169.734695,161.257745,88.332398,159.731655,-0.000597,-1.820219,32.000000,-235.834792,161.465718,-0.153433,27.335970,0.693924,442059.055533,0.961664,39.995769,21.068053,3.112825,0.038871,0.022062,203.211107,32.000000,218.653328,199.875945,205.406995,183.788708,32.000000,176.891539,68.351223,63.035228,103.734468,91.119278,54.730233,26.098024,71.504383,22.160607,84.266826,59.610727,39.449601
51.700562,82.019451,161.048703,173.870150,95.290889,94.952075,29.084584,14.172289,160.849240,1.214601,80.836577,52.584333,171.893038,161.836922,169.754747,161.330778,88.337206,159.732004,-0.000596,-1.819626,32.000000,-235.836399,161.519092,-0.153506,27.330096,0.694826,442030.213513,0.962846,40.046276,21.062120,3.115749,0.030797,0.017398,203.340025,32.000000,218.453998,200.683337,205.728181,182.795608,32.000000,177.618953,68.380653,63.051457,103.777114,91.119278,54.736340,26.098024,71.313215,22.160607,84.198104,59.576660,39.458185
51.505874,82.003455,161.117824,173.866786,95.198783,94.952620,29.088461,14.171575,160.836269,1.214340,80.932430,52.539274,171.930947,161.903416,169.661153,161.316700,88.353302,159.701091,-0.000596,-1.818461,32.000000,-235.843669,161.452299,-0.153470,27.313259,0.698066,442243.467160,0.967754,40.231961,21.093985,3.128692,0.035660,0.020879,203.038927,32.000000,218.977428,200.806642,203.581043,182.536261,32.000000,177.867323,68.347787,63.075701,103.765793,91.119278,54.719288,26.098024,71.321585,22.160607,84.148229,59.624280,39.430159
51.476989,82.016141,161.127205,173.866506,95.168337,94.956419,29.085692,14.168293,160.781013,1.214343,80.997319,52.484987,171.870746,161.865062,169.703321,161.293698,88.365700,159.717561,-0.000595,-1.819610,32.000000,-235.838263,161.481322,-0.153218,27.328339,0.695154,442118.803221,0.963175,40.019390,21.089326,3.115028,0.033877,0.017218,202.514309,32.000000,219.526682,200.873149,201.311511,182.581433,32.000000,177.928965,68.345753,63.087041,103.793545,91.119278,54.767173,26.098024,71.444149,22.160607,84.187928,59.616019,39.418787
51.485985,82.043444,161.132964,173.871272,95.186214,94.961510,29.083090,14.176142,160.804552,1.214432,80.957350,52.614339,171.832816,161.853988,169.736500,161.289975,88.378180,159.695211,-0.000595,-1.821362,32.000000,-235.829267,161.459966,-0.153339,27.285721,0.698479,442173.509356,0.966963,40.199519,21.059977,3.128145,0.031404,0.020118,202.362002,32.000000,219.700468,200.173421,200.528039,183.102989,32.000000,177.102139,68.319975,63.050642,103.769890,91.119278,54.721484,26.098024,71.350805,22.160607,84.188085,59.624526,39.496263
51.531298,82.043444,160.998237,173.871272,95.163909,94.961471,29.106925,14.175428,160.791091,1.214536,80.866939,52.419837,171.847966,161.877254,169.764362,161.299529,88.356957,159.844189,-0.000594,-1.823106,32.000000,-235.834734,161.382731,-0.153554,27.234108,0.698576,442200.104557,0.967712,40.241353,21.054640,3.130082,0.040433,0.031491,202.601241,32.000000,219.527770,199.703844,202.803061,183.652303,32.000000,176.902686,68.323609,63.072289,103.749427,91.119278,54.714398,26.098024,71.433784,22.160607,84.273785,59.632511,39.485478
51.460787,82.054476,161.132435,173.869309,95.135054,94.957655,29.110371,14.171433,160.779577,1.214284,80.899741,52.515903,171.904175,161.905394,169.784551,161.330574,88.329195,159.721354,-0.000594,-1.823121,32.000000,-235.839222,161.434209,-0.153551,27.210295,0.699648,442229.687803,0.967731,40.259576,21.032578,3.129647,0.030870,0.014169,203.115761,32.000000,218.872846,199.816478,204.916084,183.668408,32.000000,176.755277,68.303718,63.039303,103.776025,91.119278,54.716884,26.098024,71.209942,22.160607,84.308734,59.539258,39.437716
51.768597,82.066059,161.082968,173.870991,95.122707,94.956467,29.093060,14.167580,160.785530,1.214175,80.934874,52.630467,171.891865,161.903988,169.786748,161.351493,88.323255,159.774472,-0.000596,-1.824272,32.000000,-235.839305,161.450424,-0.153200,27.213285,0.699835,442246.141458,0.966017,40.213865,21.117652,3.124281,0.045392,0.030697,203.387943,32.000000,218.628849,200.198172,205.889124,183.233369,32.000000,177.501498,68.289537,63.048045,103.803714,91.119278,54.744720,26.098024,71.305156,22.160607,84.345480,59.551984,39.406094
51.801324,82.075435,161.131730,173.872113,95.119214,94.956439,29.085546,14.176998,160.797073,1.214217,81.063783,52.499377,171.905820,161.854355,169.701576,161.332717,88.315514,159.683334,-0.000597,-1.825413,32.000000,-235.831198,161.342695,-0.153474,27.148533,0.701931,442327.127709,0.967324,40.296042,21.092770,3.131169,0.038356,0.019639,203.268705,32.000000,218.732050,200.778937,204.268694,182.520608,32.000000,177.862695,68.227803,63.039061,103.776948,91.119278,54.718002,26.098024,71.333688,22.160607,84.346123,59.626355,39.493035
51.479180,82.075435,161.037758,173.872113,95.154608,94.956403,29.092291,14.176713,160.745142,1.213856,81.104776,52.388634,171.883137,161.966301,169.688528,161.317926,88.338984,159.748671,-0.000596,-1.825387,32.000000,-235.834106,161.419747,-0.153193,27.130725,0.697463,442187.461613,0.961676,39.997593,21.121479,3.111596,0.048287,0.031044,202.592111,32.000000,219.472882,200.703317,201.742811,182.508884,32.000000,178.046535,68.184141,63.059981,103.760501,91.119278,54.722567,26.098024,71.472078,22.160607,84.376144,59.623277,39.487752
52.061710,82.092810,161.151380,173.875757,95.162199,94.958937,29.087953,14.173288,160.761983,1.213680,81.120981,52.493230,171.864387,161.833679,169.787161,161.350520,88.379531,159.705579,-0.000597,-1.825358,32.000000,-235.832941,161.384506,-0.152959,27.110322,0.698876,442194.902113,0.961286,39.974091,21.090152,3.110572,0.037192,0.021299,202.331747,32.000000,219.644724,200.326105,200.343854,183.015947,32.000000,177.181140,68.176480,63.093693,103.803947,91.119278,54.733834,26.098024,71.457674,22.160607,84.431258,59.585373,39.403600
51.466339,82.112667,160.976098,173.878560,95.129193,94.958930,29.088199,14.169149,160.732675,1.213785,81.007404,52.490554,171.841626,161.918608,169.775900,161.318512,88.374956,159.738333,-0.000597,-1.825324,32.000000,-235.841177,161.353609,-0.152694,27.062039,0.703392,442320.572294,0.967587,40.298437,21.094692,3.128211,0.044424,0.031409,202.620880,32.000000,219.716629,199.753958,201.847493,183.712722,32.000000,177.074153,68.163919,63.076871,103.765524,91.119278,54.700356,26.098024,71.479203,22.160607,84.494246,59.624909,39.403160
51.712860,82.114322,161.089205,173.872954,95.121219,94.951284,29.103187,14.177997,160.739888,1.213498,80.935155,52.461066,171.881004,161.874603,169.752375,161.314484,88.335311,159.773952,-0.000596,-1.826498,32.000000,-235.830854,161.375510,-0.152721,27.041085,0.696441,441977.693189,0.956057,39.730428,21.035672,3.095392,0.035321,0.012071,203.139631,32.000000,218.852087,199.796456,204.465687,183.604318,32.000000,176.960257,68.163043,63.034151,103.732542,91.119278,54.727220,26.098024,71.300052,22.160607,84.495342,59.621536,39.526784
51.702138,82.114322,161.019771,173.872954,95.082339,94.946240,29.047087,14.179995,160.728484,1.213405,80.966410,52.519917,171.898560,161.957348,169.796442,161.391126,88.272301,159.696289,-0.000597,-1.827617,32.000000,-235.828856,161.384523,-0.153021,27.050185,0.705198,442320.269435,0.968098,40.348628,21.054288,3.127794,0.051049,0.030882,203.480970,32.000000,218.665737,199.953424,205.631194,183.627549,32.000000,177.335932,68.139012,63.022524,103.743256,91.119278,54.707938,26.098024,71.360675,22.160607,84.501623,59.622942,39.480636
51.447784,82.120113,161.162577,173.881924,95.050611,94.942404,29.100167,14.171575,160.709441,1.213241,81.066359,52.550158,171.926547,161.888082,169.729067,161.427037,88.298594,159.702234,-0.000598,-1.829363,32.000000,-235.837440,161.487868,-0.153152,27.026398,0.702742,442230.111058,0.962525,40.101892,21.109201,3.115071,0.037490,0.017043,203.442949,32.000000,218.622382,200.534259,204.921958,182.838801,32.000000,177.908302,68.113338,63.079118,103.765905,91.119278,54.734984,26.098024,71.503344,22.160607,84.520862,59.615173,39.535441
52.086477,82.137488,161.059061,173.895380,95.028303,94.943611,29.107283,14.174287,160.806946,1.213311,81.115356,52.555955,171.864447,161.864041,169.695142,161.337665,88.316656,159.696620,-0.000599,-1.829963,32.000000,-235.833417,161.369515,-0.153275,27.016537,0.702340,442324.729094,0.964550,40.112676,21.138919,3.114374,0.038934,0.026806,202.799597,32.000000,219.238519,200.654110,202.052849,182.801973,32.000000,177.541379,68.089217,63.066985,103.763700,91.119278,54.723951,26.098024,71.154890,22.160607,84.576355,59.599093,39.530746
51.691050,82.135282,161.116974,173.899024,94.954524,94.942344,29.061079,14.173430,160.817531,1.213147,81.037505,52.692521,171.824991,161.962692,169.754006,161.343165,88.312016,159.775262,-0.000598,-1.828802,32.000000,-235.836568,161.416628,-0.153017,27.003529,0.707008,442399.171714,0.967927,40.374807,21.115175,3.132547,0.033105,0.014376,202.431808,32.000000,219.492346,200.354060,200.476847,182.960438,32.000000,177.892947,68.053408,63.080330,103.787081,91.119278,54.758856,26.098024,71.336399,22.160607,84.577692,59.571054,39.516072
51.507689,82.135282,161.105426,173.899024,94.889970,94.938536,29.109907,14.171718,160.822683,1.212714,80.942649,52.653773,171.824580,161.912694,169.757694,161.325644,88.322489,159.759021,-0.000598,-1.829957,32.000000,-235.835330,161.553437,-0.153044,27.013679,0.698123,442062.115756,0.954879,39.750329,21.094706,3.092147,0.044981,0.028000,202.480178,32.000000,219.580379,199.879867,201.261479,183.615046,32.000000,176.769315,68.012605,63.071082,103.773824,91.119278,54.739375,26.098024,71.476045,22.160607,84.572117,59.558338,39.416879
51.602608,82.114598,161.164799,173.897622,94.817671,94.939763,29.081706,14.169863,160.868715,1.212831,80.748391,52.613583,171.899482,162.016382,169.770527,161.461017,88.317403,159.803363,-0.000598,-1.831105,32.000000,-235.837513,161.524334,-0.153047,27.019920,0.704099,442267.995550,0.964319,40.144791,21.133057,3.116922,0.035887,0.021819,203.041311,32.000000,218.999982,199.562321,203.881249,184.005908,32.000000,177.316266,67.988241,63.087157,103.784792,91.119278,54.785240,26.098024,71.296676,22.160607,84.508693,59.617228,39.396190
51.685220,82.030206,161.218305,173.888932,94.776436,94.946066,29.069419,14.177141,160.829086,1.212959,80.747235,52.604130,171.935258,161.880109,169.803410,161.347527,88.291477,159.881651,-0.000599,-1.831093,32.000000,-235.833022,161.513828,-0.152742,27.007070,0.706290,442326.457983,0.966379,40.329516,21.115623,3.127794,0.042625,0.030062,203.540287,32.000000,218.452265,199.996966,205.412397,183.557724,32.000000,176.982216,67.980842,63.064235,103.798027,91.119278,54.781915,26.098024,71.381919,22.160607,84.245948,59.560609,39.471391
51.409226,81.995181,161.167563,173.874355,94.804712,94.952385,29.082295,14.170291,160.888429,1.212633,80.810877,52.675087,171.883122,161.943240,169.753753,161.428197,88.304242,159.795793,-0.000601,-1.831075,32.000000,-235.837249,161.449546,-0.152595,27.034187,0.705015,442266.804337,0.965352,40.213143,21.139712,3.123191,0.028920,0.017968,203.660714,32.000000,218.516887,200.322758,205.368139,183.055604,32.000000,177.727478,67.981588,63.069587,103.827735,91.119278,54.800410,26.098024,71.424433,22.160607,84.246242,59.608387,39.508735
51.572138,81.995181,161.109916,173.874355,94.814010,94.958606,29.100922,14.171290,160.835493,1.212639,80.837126,52.561568,171.913907,161.909656,169.706702,161.370850,88.308109,159.839561,-0.000601,-1.831077,32.000000,-235.839201,161.495903,-0.152460,27.013180,0.704319,442196.666034,0.963952,40.045581,21.199181,3.119234,0.034514,0.025250,203.105671,32.000000,218.957636,200.836135,202.855726,182.722349,32.000000,177.982128,67.972765,63.097948,103.836724,91.119278,54.740961,26.098024,71.462042,22.160607,84.136799,59.573877,39.455324
51.727394,81.981668,161.040235,173.875757,94.800301,94.964972,29.060885,14.173288,160.907769,1.212661,80.851087,52.558693,171.878679,161.951457,169.737370,161.357202,88.350066,159.848251,-0.000599,-1.831091,32.000000,-235.833760,161.652576,-0.152610,27.022543,0.707206,442302.528740,0.969118,40.288820,21.149630,3.134993,0.039099,0.024549,202.517383,32.000000,219.611819,200.586740,200.667496,182.894348,32.000000,177.833567,67.958733,63.109354,103.873570,91.119278,54.758125,26.098024,71.107370,22.160607,84.094457,59.558229,39.450775
