OSU 80 Ton Compressor Load Stand
51.670179,81.968430,161.162886,173.877439,94.912485,94.973827,29.085505,14.171147,160.825708,1.212726,80.699293,52.610806,171.839165,162.014893,169.788717,161.429868,88.339871,159.808565,-0.000598,-1.831131,32.000000,-235.839343,161.504571,-0.152479,27.030804,0.705318,442239.866564,0.965244,40.124430,21.164517,3.123972,0.041075,0.035905,202.476492,32.000000,219.506486,199.829328,200.774412,183.499744,32.000000,177.234750,67.922852,63.108827,103.852374,91.119278,54.758695,26.098024,71.398686,22.160607,84.052889,59.587222,39.485478
51.763605,81.947195,161.222176,173.871832,94.891863,94.978799,29.062447,14.177569,160.964350,1.212685,80.573884,52.683502,171.870539,162.059323,169.793328,161.477198,88.352783,159.868693,-0.000597,-1.831123,32.000000,-235.827512,161.498267,-0.152385,27.056401,0.702691,442097.043948,0.963461,39.954622,21.126283,3.113249,0.030500,0.030546,202.878735,32.000000,219.072381,199.608057,203.019437,183.867714,32.000000,176.614567,67.945468,63.101451,103.846306,91.119278,54.790221,26.098024,71.535870,22.160607,84.052582,59.584665,39.486652
51.806990,81.947195,161.296245,173.871832,94.861190,94.982632,29.096374,14.170862,160.928224,1.212706,80.595793,52.549932,171.905865,161.958003,169.829487,161.464134,88.310485,159.967276,-0.000597,-1.831136,32.000000,-235.840120,161.619965,-0.152242,27.090600,0.703784,442169.379359,0.963860,39.998941,21.119473,3.119070,0.031708,0.025803,203.464002,32.000000,218.495876,199.777485,205.288103,183.920839,32.000000,177.117793,67.950044,63.100615,103.876176,91.119278,54.809948,26.098024,71.329613,22.160607,83.985743,59.628135,39.383130
51.498491,81.923202,161.095456,173.863423,94.903060,94.987001,29.081575,14.169863,160.888327,1.212579,80.627382,52.523592,171.896394,162.011488,169.780851,161.457757,88.290029,159.837317,-0.000597,-1.830550,32.000000,-235.839316,161.604772,-0.152310,27.089236,0.702066,442095.181759,0.962737,39.883748,21.132325,3.114586,0.035538,0.022599,203.633266,32.000000,218.313883,200.383829,205.755580,182.908979,32.000000,177.556071,67.949432,63.089540,103.899175,91.119278,54.785993,26.098024,71.420089,22.160607,83.910134,59.610078,39.394943
51.691541,81.893142,161.197439,173.846603,94.914388,94.991377,29.086902,14.178282,160.857522,1.212673,80.781654,52.542733,171.912305,162.028227,169.741630,161.411253,88.320148,159.959026,-0.000596,-1.829982,32.000000,-235.828930,161.552333,-0.152305,27.081814,0.700894,442168.284892,0.960780,39.840161,21.216846,3.113407,0.047114,0.024427,203.327379,32.000000,218.719628,200.682672,203.650617,182.837631,32.000000,177.918221,67.987194,63.136726,103.888067,91.119278,54.769385,26.098024,71.408428,22.160607,83.815400,59.535609,39.495676
51.542340,81.935612,161.138277,173.847164,95.044512,94.995218,29.064808,14.178996,160.908411,1.212535,80.884339,52.517781,171.876373,162.048027,169.774573,161.425168,88.315850,159.875344,-0.000595,-1.831136,32.000000,-235.828708,161.482888,-0.152383,27.097392,0.704384,442354.207491,0.967504,40.126716,21.181637,3.128159,0.025330,0.018413,202.652852,32.000000,219.283515,200.811008,201.345664,182.771898,32.000000,177.852182,67.963224,63.133116,103.868678,91.119278,54.785171,26.098024,71.099227,22.160607,83.814361,59.545041,39.459653
51.580476,81.935612,161.221383,173.847164,95.096655,94.996548,29.056318,14.176285,161.006867,1.212565,80.913307,52.581344,171.807852,161.929332,169.782677,161.495797,88.355327,159.848800,-0.000595,-1.829988,32.000000,-235.830928,161.490619,-0.152447,27.135499,0.702288,442184.396920,0.963384,39.902155,21.203649,3.118449,0.044376,0.027981,202.542673,32.000000,219.421023,199.987708,200.419899,183.495355,32.000000,177.286949,67.938990,63.152669,103.863574,91.119278,54.778305,26.098024,71.464889,22.160607,83.946385,59.580348,39.353123
51.680827,81.983047,161.150963,173.863142,95.096250,94.997775,29.068591,14.174715,160.810153,1.212578,80.796065,52.598293,171.835469,161.992687,169.767491,161.433273,88.363365,159.833191,-0.000594,-1.828227,32.000000,-235.834792,161.401759,-0.152195,27.171481,0.703815,442339.271887,0.967282,40.094899,21.172107,3.126328,0.033423,0.019676,202.708522,32.000000,219.096746,199.678148,202.632130,183.782169,32.000000,176.775385,67.892096,63.140648,103.839546,91.119278,54.780930,26.098024,71.305632,22.160607,84.094224,59.594176,39.514898
51.409939,82.016141,161.245487,173.877719,95.041659,95.001598,29.091800,14.171004,160.940625,1.212577,80.878755,52.684573,171.873281,161.930251,169.798686,161.400063,88.333423,159.901796,-0.000593,-1.827639,32.000000,-235.834241,161.471634,-0.152280,27.217140,0.702630,442253.974468,0.966803,40.056458,21.121258,3.125628,0.038624,0.031287,203.331602,32.000000,218.497292,199.618728,204.800774,183.921196,32.000000,176.839449,67.889468,63.117924,103.831669,91.119278,54.789942,26.098024,71.561190,22.160607,84.197532,59.605604,39.472345
52.183334,82.041514,161.107151,173.892576,95.100591,95.000445,29.081149,14.170862,160.871185,1.212381,80.927313,52.508348,171.896944,161.919668,169.771710,161.330981,88.304741,159.848927,-0.000594,-1.828793,32.000000,-235.839301,161.481770,-0.152487,27.296658,0.700151,442251.106288,0.964483,40.002841,21.106532,3.118196,0.032662,0.025780,203.482010,32.000000,218.163300,200.280846,205.899295,183.164640,32.000000,177.467174,67.841061,63.099781,103.809466,91.119278,54.776842,26.098024,71.509776,22.160607,84.197689,59.570788,39.364569
51.655076,82.041514,161.167240,173.892576,95.076921,94.994168,29.098569,14.173288,160.833732,1.212440,81.068171,52.468052,171.911015,161.948357,169.741828,161.346119,88.325581,159.780996,-0.000594,-1.828812,32.000000,-235.835400,161.448138,-0.152416,27.312262,0.703138,442506.153324,0.969338,40.309058,21.165865,3.136465,0.036454,0.021708,203.493684,32.000000,218.566356,200.660586,204.406990,182.736774,32.000000,177.850179,67.877602,63.155356,103.820769,91.119278,54.759799,26.098024,71.425212,22.160607,84.277340,59.556292,39.454517
51.543848,82.060543,161.137449,173.897342,94.981789,94.992878,29.101397,14.176570,160.880488,1.212542,81.053829,52.519416,171.880994,162.030104,169.692344,161.371403,88.357148,159.797664,-0.000593,-1.828802,32.000000,-235.829003,161.470836,-0.152258,27.359443,0.690081,442181.023646,0.954160,39.557545,21.171898,3.087330,0.042627,0.026562,202.769856,32.000000,219.079216,200.753651,201.963473,182.635907,32.000000,178.092386,67.844849,63.149191,103.785140,91.119278,54.738487,26.098024,71.454261,22.160607,84.337304,59.624378,39.508515
51.588768,82.077090,161.177710,173.909957,94.995350,94.996625,29.099943,14.173430,160.880945,1.212546,81.029707,52.641029,171.808735,161.981125,169.757840,161.401674,88.376514,159.836967,-0.000593,-1.829978,32.000000,-235.836404,161.475691,-0.152437,27.367678,0.697037,442387.569991,0.964111,40.087226,21.121950,3.120066,0.043863,0.025020,202.406437,32.000000,219.419528,200.322392,200.317683,183.142448,32.000000,177.211761,67.891310,63.144459,103.790205,91.119278,54.763863,26.098024,71.473052,22.160607,84.389630,59.571821,39.493915
51.581716,82.048684,161.138338,173.906312,95.001423,95.004083,29.085603,14.175000,160.902781,1.212464,80.897813,52.582821,171.850442,162.013200,169.793312,161.457353,88.406861,159.807358,-0.000593,-1.829381,32.000000,-235.832868,161.499940,-0.152831,27.369277,0.697259,442406.336258,0.966305,40.218308,21.097525,3.126221,0.041945,0.021808,202.601565,32.000000,219.392213,199.703640,201.977048,183.775673,32.000000,177.265904,67.900941,63.161675,103.769743,91.119278,54.717834,26.098024,71.104062,22.160607,84.390380,59.605653,39.477848
51.888536,82.048684,161.262417,173.906312,95.015141,95.009999,29.094583,14.174287,160.879676,1.212167,80.875227,52.497640,171.906222,161.990627,169.788467,161.443112,88.383503,159.827050,-0.000593,-1.827646,32.000000,-235.834729,161.491558,-0.152907,27.346592,0.696647,442386.071750,0.965517,40.189580,21.095000,3.124279,0.042042,0.029108,203.216111,32.000000,218.579533,199.898767,204.255744,183.787230,32.000000,176.600919,67.906767,63.170462,103.773526,91.119278,54.792214,26.098024,71.299987,22.160607,84.302130,59.538196,39.452169
52.118837,82.037377,161.227249,173.898183,95.048595,95.011298,29.075836,14.175143,160.922699,1.212047,80.903874,52.539268,171.936459,162.076799,169.812815,161.355308,88.338601,159.901201,-0.000592,-1.827081,32.000000,-235.828627,161.550662,-0.152883,27.330174,0.696556,442334.760265,0.966146,40.168281,21.051967,3.123943,0.049106,0.033137,203.495151,32.000000,218.362234,200.039894,205.714704,183.704656,32.000000,177.239226,67.896083,63.137128,103.785669,91.119278,54.737178,26.098024,71.488301,22.160607,84.267213,59.575067,39.521281
51.398309,82.044823,161.239118,173.893978,95.066736,95.015936,29.078647,14.170291,160.843647,1.212036,80.996402,52.580711,171.908455,162.018115,169.743362,161.396416,88.372905,159.864843,-0.000593,-1.826479,32.000000,-235.836921,161.570121,-0.152815,27.311895,0.693480,442245.099964,0.959714,39.859798,21.083763,3.107862,0.030279,0.022791,203.457396,32.000000,218.367863,200.737799,205.017574,182.687897,32.000000,177.842868,67.846866,63.152475,103.787456,91.119278,54.786452,26.098024,71.564848,22.160607,84.290858,59.610069,39.495456
51.819490,82.067162,161.131857,173.892016,95.024066,95.019735,29.123882,14.168150,160.938424,1.212057,81.048804,52.569637,171.903954,161.975356,169.704924,161.514228,88.351725,159.888985,-0.000592,-1.827063,32.000000,-235.840045,161.436800,-0.152830,27.292881,0.690635,442199.688945,0.955716,39.617857,21.160431,3.093454,0.039514,0.028194,202.826111,32.000000,219.034042,200.644736,202.520073,182.684952,32.000000,178.080266,67.843910,63.153268,103.788191,91.119278,54.756903,26.098024,71.474678,22.160607,84.291294,59.625735,39.590100
51.569168,82.067162,161.187485,173.892016,94.990977,95.023582,29.056286,14.169435,160.902772,1.212098,81.008240,52.574170,171.803158,161.989690,169.735101,161.481776,88.428172,159.826442,-0.000591,-1.825339,32.000000,-235.842367,161.412306,-0.152545,27.286849,0.700995,442542.838899,0.970228,40.349490,21.110552,3.137051,0.035402,0.027841,202.485695,32.000000,219.433859,200.572750,200.847227,182.808353,32.000000,177.742723,67.852624,63.164959,103.790293,91.119278,54.766945,26.098024,71.479219,22.160607,84.361720,59.609252,39.433460
51.824062,82.067989,161.158798,173.892857,94.910768,95.026176,29.132237,14.169149,160.833026,1.211973,80.963992,52.585580,171.823299,162.036712,169.759019,161.443353,88.401865,159.801670,-0.000590,-1.825373,32.000000,-235.841669,161.461620,-0.152512,27.204289,0.695389,442407.176255,0.960276,39.947574,21.142075,3.109484,0.042267,0.029546,202.525539,32.000000,219.564843,199.931098,200.978914,183.571782,32.000000,176.964901,67.843122,63.150384,103.736093,91.119278,54.727947,26.098024,71.523014,22.160607,84.364963,59.546565,39.466989
51.676005,82.079021,161.235456,173.887530,94.863620,95.026207,29.052453,14.181137,160.820170,1.212082,80.948942,52.599029,171.893093,162.080509,169.767476,161.394224,88.373441,159.787376,-0.000590,-1.826563,32.000000,-235.828370,161.502976,-0.152484,27.122700,0.699196,442416.720084,0.967618,40.199403,21.038833,3.125656,0.033746,0.020892,203.035528,32.000000,218.847724,199.711925,203.721187,183.797318,32.000000,176.886139,67.822191,63.165731,103.752458,91.119278,54.778575,26.098024,71.435615,22.160607,84.400116,59.610954,39.508222
51.835561,82.097774,161.187667,173.888091,94.954568,95.026302,29.072028,14.169863,160.872474,1.212102,80.969794,52.501014,171.901979,161.880661,169.793160,161.316944,88.389385,159.838623,-0.000587,-1.826599,32.000000,-235.840300,161.575729,-0.152545,27.056401,0.697738,442344.315357,0.959976,39.943810,21.054525,3.109729,0.034059,0.018690,203.575719,32.000000,218.605504,199.873712,205.295867,183.694130,32.000000,177.113548,67.814661,63.135150,103.768930,91.119278,54.785345,26.098024,71.509970,22.160607,84.400885,59.587094,39.419374
51.806487,82.097774,161.254513,173.888091,94.980801,95.028908,29.087867,14.173145,160.893407,1.212369,81.035127,52.634246,171.893836,162.035324,169.776796,161.477989,88.377864,159.913405,-0.000587,-1.826578,32.000000,-235.839148,161.482095,-0.152525,27.045438,0.702184,442486.282295,0.965630,40.103667,21.076824,3.120122,0.037860,0.030103,203.530075,32.000000,218.490868,200.415491,205.548072,183.032057,32.000000,177.871350,67.799310,63.149416,103.788339,91.119278,54.791370,26.098024,71.358300,22.160607,84.460411,59.620434,39.378802
51.474928,82.106600,161.107094,173.887250,94.926008,95.031395,29.099301,14.174001,160.885111,1.212197,81.074858,52.543650,171.922860,162.077125,169.692191,161.442175,88.402508,159.825948,-0.000587,-1.826595,32.000000,-235.834850,161.543157,-0.152333,27.004395,0.701562,442398.325590,0.961804,39.962050,21.082840,3.109596,0.041955,0.028453,203.150643,32.000000,218.977746,200.721873,203.143169,182.820793,32.000000,177.959361,67.788515,63.139816,103.762670,91.119278,54.800256,26.098024,71.399553,22.160607,84.488984,59.560590,39.492961
51.523722,82.094741,161.259383,173.880522,94.882450,95.033943,29.078519,14.174572,160.890748,1.212355,81.115015,52.567936,171.872094,162.037078,169.703180,161.434108,88.401592,159.849862,-0.000586,-1.826638,32.000000,-235.831165,161.540628,-0.152190,27.010951,0.702526,442447.410807,0.961891,39.991244,21.126395,3.112632,0.032539,0.021917,202.630493,32.000000,219.542280,200.579047,201.014990,182.848986,32.000000,178.198431,67.760007,63.143780,103.767357,91.119278,54.790260,26.098024,71.530285,22.160607,84.452942,59.616284,39.506681
52.105298,82.093638,161.214463,173.883886,94.907375,95.032682,29.070161,14.175143,160.955387,1.212287,81.036865,52.637706,171.860861,162.036017,169.772442,161.457822,88.371072,159.882591,-0.000585,-1.826635,32.000000,-235.830594,161.558820,-0.151756,27.047038,0.707631,442597.384965,0.968278,40.333892,21.064284,3.129817,0.043848,0.027833,202.543314,32.000000,219.561193,200.014710,200.700034,183.437055,32.000000,176.906697,67.731629,63.162101,103.749332,91.119278,54.765285,26.098024,71.390819,22.160607,84.453864,59.603873,39.398978
51.543702,82.093638,161.234383,173.883886,94.980336,95.033976,29.075979,14.170719,160.908469,1.212085,80.872558,52.660571,171.885502,162.076290,169.792298,161.406297,88.384900,159.872781,-0.000585,-1.826643,32.000000,-235.839116,161.584254,-0.151666,27.038069,0.707375,442570.522371,0.967973,40.272803,21.075448,3.129809,0.033352,0.016330,202.997664,32.000000,219.273334,199.625098,202.903440,183.873971,32.000000,177.162033,67.678065,63.129162,103.748155,91.119278,54.786388,26.098024,71.505750,22.160607,84.451329,59.578578,39.520548
51.887059,82.090604,161.155975,173.892296,95.043995,95.037794,29.083935,14.176285,160.935445,1.212422,80.873073,52.570461,171.925543,162.043195,169.831320,161.396543,88.372014,159.871653,-0.000585,-1.826027,32.000000,-235.831419,161.553761,-0.151642,27.050447,0.698264,442317.135110,0.956518,39.687656,21.119988,3.094013,0.042136,0.023040,203.577244,32.000000,218.547967,199.886247,205.012951,183.622626,32.000000,177.043820,67.654216,63.105183,103.755845,91.119278,54.780107,26.098024,71.496741,22.160607,84.442745,59.620100,39.444832
51.722629,82.040962,161.291922,173.895099,95.121827,95.039041,29.093737,14.170719,160.971393,1.212364,80.933236,52.500408,171.928852,162.091624,169.793633,161.462851,88.340300,159.825767,-0.000585,-1.824316,32.000000,-235.840263,161.583765,-0.151648,27.081945,0.706284,442589.614922,0.967648,40.251551,21.101957,3.128110,0.038585,0.027942,203.759590,32.000000,218.509223,200.272588,205.772487,183.183481,32.000000,177.767608,67.642939,63.113508,103.770176,91.119278,54.806381,26.098024,71.412438,22.160607,84.288414,59.610855,39.485992
51.643060,82.064404,161.132158,173.890614,95.154127,95.035283,29.089150,14.169435,160.926470,1.212247,81.052431,52.601622,171.975331,162.111220,169.736970,161.393278,88.350067,159.836563,-0.000586,-1.824314,32.000000,-235.839089,161.544464,-0.151809,27.114282,0.700958,442448.306661,0.960474,39.903200,21.114361,3.105899,0.042204,0.029902,203.409988,32.000000,218.776415,200.756659,204.010028,182.764499,32.000000,178.283265,67.634201,63.126059,103.774188,91.119278,54.777949,26.098024,71.378960,22.160607,84.288813,59.598218,39.406315
51.757876,82.064404,161.247527,173.890614,95.058385,95.031483,29.109518,14.176855,160.926046,1.212336,80.940108,52.545692,171.878965,162.119619,169.693293,161.415367,88.369088,159.948621,-0.000585,-1.825476,32.000000,-235.829373,161.647006,-0.151999,27.132745,0.702850,442534.781654,0.963358,40.018708,21.126416,3.118401,0.053386,0.019853,202.774700,32.000000,219.343705,200.808095,201.321038,182.773354,32.000000,177.987880,67.651611,63.134359,103.763747,91.119278,54.784044,26.098024,71.403253,22.160607,84.362658,59.539455,39.425023
51.863754,82.047581,161.132274,173.893417,95.038320,95.030314,29.123335,14.174715,160.980291,1.212075,80.892836,52.675938,171.869631,162.125472,169.786453,161.467661,88.399863,159.908282,-0.000584,-1.825477,32.000000,-235.835448,161.625776,-0.152311,27.166104,0.702496,442569.925897,0.965137,40.122212,21.121274,3.120113,0.034616,0.016328,202.596058,32.000000,219.570027,200.159201,200.584082,183.419693,32.000000,177.547159,67.691098,63.142684,103.794396,91.119278,54.765113,26.098024,71.298365,22.160607,84.310630,59.611298,39.433020
51.578075,82.022208,161.337733,173.885288,95.047448,95.029154,29.081545,14.172146,161.041790,1.212111,80.782656,52.636333,171.883546,162.097455,169.808976,161.440809,88.386121,159.958766,-0.000585,-1.825476,32.000000,-235.833591,161.587149,-0.152319,27.187977,0.700860,442459.750445,0.962103,40.006715,21.150254,3.115420,0.044903,0.024569,202.798897,32.000000,219.415944,199.867311,202.258636,183.726619,32.000000,176.717245,67.695433,63.133237,103.768915,91.119278,54.824222,26.098024,71.486411,22.160607,84.231763,59.613796,39.482837
51.729222,82.012280,161.134389,173.883045,95.010824,95.028299,29.080630,14.174001,160.959639,1.211893,80.765014,52.626006,171.897247,162.079898,169.788416,161.539147,88.370543,159.884062,-0.000584,-1.826080,32.000000,-235.836981,161.565347,-0.152061,27.235970,0.698072,442322.478253,0.959466,39.883559,21.102203,3.106838,0.031813,0.027244,203.359929,32.000000,218.688248,199.740396,204.751954,183.737209,32.000000,177.184649,67.716588,63.104724,103.769967,91.119278,54.782528,26.098024,71.495709,22.160607,84.231979,59.561613,39.454370
52.143098,82.012280,161.296462,173.883045,95.012563,95.027364,29.093674,14.180423,160.944813,1.211847,80.768996,52.695616,171.904977,162.056631,169.752550,161.487875,88.311981,159.872200,-0.000586,-1.827818,32.000000,-235.829084,161.615169,-0.151990,27.283649,0.702154,442459.536312,0.966547,40.145473,21.137564,3.128029,0.038816,0.022879,203.605837,32.000000,218.488344,200.269122,205.721094,183.077661,32.000000,177.475548,67.714004,63.081625,103.767487,91.119278,54.803066,26.098024,71.183676,22.160607,84.201089,59.620208,39.465229
51.580611,81.997939,161.160831,173.869029,94.998755,95.030427,29.074511,14.172289,160.951389,1.211863,80.839100,52.514160,171.953767,162.037078,169.728025,161.430195,88.394138,159.916956,-0.000586,-1.829557,32.000000,-235.834104,161.649945,-0.151977,27.308118,0.698045,442391.916016,0.963483,39.983396,21.121147,3.114959,0.039395,0.017922,203.608841,32.000000,218.737268,200.677057,204.517238,182.805421,32.000000,178.015285,67.737391,63.100540,103.762825,91.119278,54.758122,26.098024,71.408418,22.160607,84.156323,59.628086,39.532506
52.159829,81.984426,161.297253,173.861180,94.951280,95.034263,29.071801,14.178140,160.988619,1.212026,80.837965,52.571179,171.886522,162.086973,169.679992,161.447780,88.351587,159.858001,-0.000585,-1.830421,32.000000,-235.832842,161.644701,-0.152231,27.327342,0.691828,442278.648769,0.954750,39.568511,21.174628,3.093343,0.033848,0.022875,202.774665,32.000000,219.203549,200.815913,202.067260,182.631841,32.000000,178.083125,67.703340,63.108556,103.736565,91.119278,54.804960,26.098024,71.165416,22.160607,84.114051,59.614297,39.451436
51.643025,81.974773,161.287562,173.856414,94.991162,95.034361,29.077225,14.173859,160.942008,1.212127,80.863187,52.616766,171.830664,162.054961,169.757455,161.466805,88.380012,159.920648,-0.000585,-1.831593,32.000000,-235.834829,161.627857,-0.152455,27.364635,0.698320,442419.104096,0.966686,40.118648,21.111642,3.124446,0.041852,0.024848,202.441007,32.000000,219.485464,200.326776,200.294537,183.060791,32.000000,177.635043,67.725720,63.098008,103.724590,91.119278,54.786634,26.098024,71.369114,22.160607,84.113900,59.588884,39.462441
51.538391,81.974773,161.360125,173.856414,94.917917,95.036871,29.104412,14.173145,161.011409,1.212248,80.775487,52.544093,171.846518,162.137768,169.758437,161.494613,88.392366,159.830152,-0.000587,-1.830435,32.000000,-235.832920,161.561390,-0.152429,27.356532,0.690498,442195.847803,0.955140,39.523938,21.128940,3.092365,0.027879,0.015355,202.494668,32.000000,219.503670,199.805082,201.798681,183.660520,32.000000,177.151524,67.733889,63.111243,103.686438,91.119278,54.833412,26.098024,71.504061,22.160607,84.083506,59.591028,39.387019
51.615497,81.971464,161.239639,173.855013,94.906518,95.038217,29.108642,14.168721,160.886205,1.212336,80.716753,52.529436,171.868498,162.068093,169.775252,161.546090,88.383691,159.878292,-0.000586,-1.829262,32.000000,-235.840294,161.559740,-0.152644,27.373133,0.696502,442402.194052,0.965314,40.032615,21.127349,3.123124,0.040341,0.029932,203.128841,32.000000,218.753535,199.640424,204.129817,183.897977,32.000000,176.739445,67.731852,63.126348,103.668729,91.119278,54.763031,26.098024,71.235885,22.160607,84.072903,59.602447,39.374473
51.716994,81.969258,161.375891,173.862301,94.920012,95.042065,29.124800,14.171575,160.900827,1.212203,80.714010,52.650219,171.868165,162.091828,169.746960,161.394930,88.337503,159.855191,-0.000586,-1.829264,32.000000,-235.834981,161.508099,-0.152637,27.396841,0.698428,442444.495445,0.966562,40.138041,21.076228,3.130872,0.033452,0.013688,203.559551,32.000000,218.427835,200.048227,205.806626,183.454898,32.000000,177.221093,67.718166,63.038952,103.620129,91.119278,54.839861,26.098024,71.404588,22.160607,84.065727,59.593035,39.463321
51.824054,81.961811,161.267484,173.855573,94.954749,95.042056,29.089602,14.177141,160.907863,1.212280,80.816001,52.608028,171.880300,162.145679,169.741232,161.517025,88.346311,159.793501,-0.000586,-1.829272,32.000000,-235.832038,161.580234,-0.152857,27.396920,0.696495,442422.876068,0.964862,40.057026,21.105527,3.123861,0.035693,0.026312,203.526571,32.000000,218.611298,200.548350,205.081364,182.801222,32.000000,177.735928,67.667668,63.060137,103.597648,91.119278,54.783869,26.098024,71.471978,22.160607,84.065428,59.575381,39.413505
51.849216,81.961811,161.273493,173.855573,94.865250,95.044590,29.086760,14.176142,160.948541,1.212354,80.857045,52.652024,171.906251,162.124452,169.662491,161.443338,88.373069,159.937133,-0.000585,-1.829272,32.000000,-235.830415,161.612193,-0.152560,27.353306,0.695060,442468.523704,0.962308,39.952670,21.141819,3.120365,0.028239,0.021104,202.916666,32.000000,219.124493,200.673288,202.757873,182.705512,32.000000,178.078731,67.625138,63.064650,103.576846,91.119278,54.799848,26.098024,71.336285,22.160607,84.041799,59.572421,39.453563
51.853130,81.956296,161.169501,173.849687,94.914976,95.047620,29.052603,14.171861,160.881336,1.212565,80.888883,52.466138,171.806729,162.096354,169.708484,161.435960,88.391450,160.016921,-0.000584,-1.829272,32.000000,-235.833876,161.520948,-0.152606,27.368701,0.693178,442386.532584,0.961296,39.837639,21.106578,3.111827,0.039227,0.027014,202.504336,32.000000,219.485920,200.669135,200.619161,183.019677,32.000000,177.631449,67.624460,63.086979,103.574956,91.119278,54.783278,26.098024,71.374067,22.160607,84.024165,59.584508,39.469557
51.633368,81.974497,161.222937,173.854452,95.014567,95.051471,29.106866,14.176855,160.912317,1.212773,80.867600,52.568758,171.835070,162.098413,169.781257,161.430035,88.391321,159.876795,-0.000585,-1.830478,32.000000,-235.828882,161.650922,-0.152665,27.336338,0.693986,442339.489239,0.960909,39.812380,21.141353,3.110433,0.039860,0.019111,202.419621,32.000000,219.729552,199.717095,201.205326,183.551726,32.000000,177.317381,67.625380,63.071588,103.533307,91.119278,54.783100,26.098024,71.449029,22.160607,84.080649,59.567218,39.484524
51.811824,82.016968,161.170698,173.861741,95.014317,95.051525,29.079718,14.174287,160.876407,1.213049,80.837414,52.551895,171.862353,162.045927,169.755672,161.498525,88.374183,159.910629,-0.000585,-1.831060,32.000000,-235.832598,161.549969,-0.152369,27.311213,0.693154,442312.628349,0.961978,39.802935,21.157135,3.108192,0.037057,0.033148,202.881879,32.000000,218.996272,199.659675,203.559690,183.632860,32.000000,176.720236,67.600981,63.062536,103.492900,91.119278,54.787600,26.098024,71.471845,22.160607,84.080401,59.568054,39.391861
51.618799,82.016968,161.247916,173.861741,95.038605,95.051525,29.091410,14.169007,160.837949,1.213363,80.867154,52.573579,171.860436,162.102635,169.765679,161.448589,88.362450,159.806098,-0.000585,-1.830472,32.000000,-235.842795,161.481383,-0.152084,27.302296,0.697230,442465.365911,0.964700,40.042063,21.097257,3.122456,0.025547,0.019590,203.417030,32.000000,218.644096,199.714349,205.161079,183.767783,32.000000,177.054431,67.628381,63.045318,103.521689,91.119278,54.794916,26.098024,71.459123,22.160607,84.213219,59.583790,39.413651
51.740461,82.043444,161.122744,173.865104,95.004419,95.050207,29.075606,14.175143,160.891973,1.213671,80.921234,52.521238,171.844721,162.035365,169.752908,161.497100,88.340094,159.815173,-0.000585,-1.832181,32.000000,-235.833381,161.432372,-0.152000,27.289603,0.695314,442456.743816,0.962093,39.905078,21.128887,3.110693,0.043974,0.032305,203.425680,32.000000,218.562856,200.394822,205.532185,182.820402,32.000000,177.612057,67.596647,63.039770,103.522866,91.119278,54.737593,26.098024,71.421381,22.160607,84.296249,59.538324,39.450188
51.670169,82.047029,161.173712,173.863703,94.966014,95.054075,29.057643,14.173859,160.808316,1.213709,81.034139,52.510695,171.889285,162.049740,169.652564,161.435024,88.367538,159.794790,-0.000585,-1.831615,32.000000,-235.832862,161.459151,-0.151896,27.268360,0.698469,442576.962740,0.965608,40.099206,21.095838,3.123822,0.033092,0.021310,203.122417,32.000000,219.051712,200.575781,203.248515,182.662713,32.000000,177.934058,67.606568,63.040540,103.502337,91.119278,54.764280,26.098024,71.437417,22.160607,84.307882,59.594992,39.356792
51.961361,82.063301,161.198868,173.871552,94.878177,95.054931,29.091828,14.175286,160.827394,1.213907,81.060405,52.463553,171.843175,162.006308,169.673442,161.333612,88.413254,159.918810,-0.000584,-1.833345,32.000000,-235.829796,161.529757,-0.151878,27.236311,0.696694,442580.572492,0.963718,40.003260,21.122082,3.114057,0.043093,0.025161,202.593520,32.000000,219.609385,200.583540,200.919201,182.755638,32.000000,178.126118,67.665656,63.064388,103.545291,91.119278,54.722686,26.098024,71.560654,22.160607,84.308339,59.591274,39.435882
51.759613,82.063301,161.179849,173.871552,94.866134,95.055780,29.058330,14.172003,160.804827,1.214237,81.043730,52.430545,171.830903,161.947073,169.749494,161.458920,88.453046,159.805341,-0.000583,-1.833927,32.000000,-235.837176,161.479648,-0.152170,27.232666,0.698426,442589.737451,0.965784,40.077549,21.085904,3.119280,0.041425,0.021951,202.386363,32.000000,219.781248,199.867191,200.477637,183.488885,32.000000,177.016586,67.717250,63.074011,103.532116,91.119278,54.766818,26.098024,71.388204,22.160607,84.359777,59.607875,39.448061
51.473439,82.083985,161.085319,173.888371,94.811090,95.053210,29.098852,14.168578,160.769858,1.214279,80.929009,52.486084,171.878405,161.985245,169.739704,161.276381,88.446934,159.826892,-0.000584,-1.835662,32.000000,-235.838798,161.514729,-0.152205,27.205181,0.695408,442381.926245,0.958833,39.801400,21.093320,3.102283,0.040487,0.025565,202.798090,32.000000,219.432455,199.409294,202.828148,183.802876,32.000000,177.242211,67.723382,63.078505,103.488175,91.119278,54.715863,26.098024,71.450385,22.160607,84.425131,59.579876,39.416513
51.538819,82.097223,161.172443,173.893137,94.869511,95.050666,29.087004,14.173573,160.865070,1.214203,80.937572,52.509922,171.924123,161.946685,169.760188,161.363680,88.390109,159.821112,-0.000584,-1.837382,32.000000,-235.831180,161.475018,-0.152231,27.199831,0.698182,442417.628724,0.964007,40.003866,21.004917,3.114008,0.038347,0.029148,203.407318,32.000000,218.699852,199.653975,204.820345,183.799199,32.000000,176.623337,67.727521,63.055890,103.493786,91.119278,54.762252,26.098024,71.523680,22.160607,84.467338,59.555967,39.375867
51.549778,82.085364,161.113266,173.892016,94.949091,95.054418,29.101205,14.173288,160.801862,1.214588,80.984734,52.491768,171.920973,161.991586,169.772687,161.348401,88.400645,159.850210,-0.000585,-1.838521,32.000000,-235.839006,161.395274,-0.152525,27.153385,0.702465,442591.244790,0.968492,40.312780,21.020263,3.129484,0.029477,0.021563,203.583929,32.000000,218.681788,199.951985,205.694656,183.401699,32.000000,177.558659,67.731485,63.040630,103.541277,91.119278,54.712150,26.098024,71.183898,22.160607,84.468284,59.584744,39.423116
51.678527,82.085364,161.082213,173.892016,94.999971,95.058080,29.084631,14.171004,160.890613,1.214577,81.015112,52.457322,171.925179,161.965812,169.697499,161.387351,88.333923,159.882860,-0.000585,-1.838522,32.000000,-235.836044,161.501981,-0.152726,27.119999,0.702046,442664.083004,0.967559,40.260059,21.074612,3.127205,0.037852,0.019632,203.410076,32.000000,218.738142,200.553369,204.063684,182.544206,32.000000,177.956658,67.704987,63.021933,103.519993,91.119278,54.728043,26.098024,71.441535,22.160607,84.432074,59.606243,39.362808
51.553242,82.066886,161.130885,173.892296,95.051732,95.063675,29.079397,14.177997,160.705567,1.214446,80.979683,52.433614,171.862356,161.988955,169.696400,161.377068,88.391948,159.846431,-0.000587,-1.837942,32.000000,-235.830526,161.536384,-0.152763,27.119396,0.702873,442642.739973,0.966875,40.237152,21.076545,3.125392,0.032793,0.019642,202.775169,32.000000,219.466298,200.568791,201.402518,182.860278,32.000000,178.060407,67.737046,63.031579,103.516756,91.119278,54.737724,26.098024,71.506921,22.160607,84.375071,59.599614,39.368677
52.231815,82.054200,161.105090,173.884727,95.166684,95.067487,29.068772,14.177284,160.766306,1.214813,80.998671,52.585917,171.832489,162.002433,169.705975,161.365598,88.388977,159.790705,-0.000587,-1.837365,32.000000,-235.829437,161.415096,-0.152809,27.125061,0.701873,442713.617340,0.964849,40.107473,21.157253,3.117005,0.041008,0.029585,202.546240,32.000000,219.585957,200.056932,200.241699,183.378755,32.000000,177.660988,67.759797,63.020568,103.532200,91.119278,54.733447,26.098024,71.140620,22.160607,84.336057,59.584301,39.476380
51.546309,82.071023,161.160164,173.887250,95.088704,95.070046,29.072877,14.174572,160.845640,1.214809,80.891395,52.511571,171.861652,161.906576,169.746767,161.324912,88.397206,159.773955,-0.000586,-1.835584,32.000000,-235.837230,161.457091,-0.153110,27.090757,0.703807,442676.881629,0.967580,40.215182,21.083621,3.125524,0.031686,0.014259,202.723463,32.000000,219.535156,199.487354,201.952560,183.974724,32.000000,177.150561,67.791176,63.014050,103.528713,91.119278,54.710760,26.098024,71.584382,22.160607,84.336584,59.584105,39.416072
51.953374,82.071023,161.090850,173.887250,95.029142,95.072670,29.073503,14.173002,160.785396,1.214912,80.908973,52.549636,171.882692,161.941221,169.735055,161.361154,88.369679,159.787893,-0.000586,-1.833861,32.000000,-235.836505,161.463679,-0.153092,27.087111,0.694296,442331.233718,0.954306,39.521826,21.062714,3.084424,0.045636,0.023301,203.455971,32.000000,218.755591,199.523623,204.405507,183.915543,32.000000,177.098030,67.790586,63.011783,103.528398,91.119278,54.726512,26.098024,71.299022,22.160607,84.389820,59.562203,39.509102
51.675541,82.086191,161.144488,173.888652,94.998740,95.073877,29.094005,14.170576,160.774144,1.215297,80.948148,52.410600,171.888368,162.004208,169.761249,161.358565,88.304831,159.733067,-0.000587,-1.834429,32.000000,-235.836144,161.447384,-0.153200,27.065370,0.704813,442705.040990,0.968013,40.226308,21.047306,3.126512,0.043186,0.016936,203.710714,32.000000,218.634421,199.921951,205.451332,183.465384,32.000000,177.065852,67.794440,63.000178,103.547686,91.119278,54.705999,26.098024,71.422392,22.160607,84.437986,59.573690,39.366109
51.380518,82.094189,161.085484,173.893698,95.010843,95.070019,29.100173,14.172432,160.868668,1.215238,81.059444,52.562872,171.915043,161.901336,169.727226,161.311689,88.311994,159.723006,-0.000587,-1.836204,32.000000,-235.832814,161.451524,-0.153616,27.047772,0.699070,442555.406333,0.959794,39.817127,21.080807,3.100681,0.043538,0.016485,203.619573,32.000000,218.653912,200.364918,204.676064,183.041029,32.000000,178.084110,67.780185,63.004670,103.573093,91.119278,54.721412,26.098024,71.622854,22.160607,84.463831,59.590989,39.484671
52.219061,82.121492,161.217315,173.899024,94.963122,95.063644,29.080449,14.174429,160.711315,1.215370,81.092260,52.482514,171.904906,162.030573,169.667107,161.391102,88.357350,159.825233,-0.000587,-1.837949,32.000000,-235.830488,161.488764,-0.153897,27.040954,0.703691,442840.303012,0.964761,40.111304,21.122156,3.118390,0.037861,0.033589,202.987963,32.000000,219.241084,200.585376,201.999030,182.856523,32.000000,178.002280,67.802543,63.023389,103.588539,91.119278,54.733966,26.098024,71.489618,22.160607,84.464747,59.574378,39.483570
51.641972,82.121492,161.104530,173.899024,94.899397,95.059817,29.084161,14.170576,160.809120,1.215793,81.105810,52.518296,171.824271,161.937979,169.714886,161.308367,88.397274,159.645080,-0.000585,-1.838520,32.000000,-235.837128,161.443468,-0.153893,27.052965,0.707980,442972.925854,0.970542,40.416837,21.110681,3.135147,0.043106,0.021005,202.599899,32.000000,219.582735,200.144593,200.419901,183.381682,32.000000,177.763054,67.801777,63.043957,103.598647,91.119278,54.727910,26.098024,71.472789,22.160607,84.551207,59.603105,39.411304
51.650501,82.126181,161.118601,173.906312,94.867948,95.059815,29.092423,14.171861,160.806972,1.215775,80.996086,52.539073,171.886998,161.916263,169.749810,161.305903,88.388426,159.789853,-0.000583,-1.837952,32.000000,-235.837810,161.371984,-0.153638,27.055535,0.697154,442460.760313,0.954294,39.601848,21.109137,3.087327,0.042224,0.036593,202.719624,32.000000,219.443579,199.768225,201.267970,183.976894,32.000000,177.162736,67.837838,63.027925,103.573181,91.119278,54.719815,26.098024,71.542192,22.160607,84.567063,59.575735,39.454150
52.171399,82.119838,161.021119,173.913040,94.890041,95.059802,29.053614,14.172860,160.817614,1.216201,80.928994,52.604072,171.872634,161.954128,169.763741,161.343572,88.347435,159.690459,-0.000582,-1.837453,32.000000,-235.832549,161.491599,-0.153365,27.052729,0.704282,442667.993320,0.965708,40.180395,20.991989,3.119643,0.028096,0.015972,203.288794,32.000000,218.938217,199.537192,203.644597,184.057631,32.000000,177.103001,67.855048,63.031427,103.587574,91.119278,54.693422,26.098024,71.184462,22.160607,84.548458,59.592877,39.407268
51.663283,82.119010,161.184562,173.917525,94.855626,95.062266,29.101217,14.175856,160.816525,1.216378,80.909746,52.646379,171.895826,161.904435,169.809731,161.415998,88.314412,159.717942,-0.000583,-1.839212,32.000000,-235.831028,161.468328,-0.153358,27.041190,0.704156,442687.100868,0.965272,40.176497,21.062901,3.119401,0.037618,0.028517,203.657840,32.000000,218.519977,199.840400,205.369101,183.787206,32.000000,177.142812,67.863938,63.004804,103.595831,91.119278,54.722038,26.098024,71.430569,22.160607,84.549623,59.574821,39.467136
51.814190,82.119010,161.109558,173.917525,94.838841,95.064764,29.109501,14.173145,160.801229,1.216679,80.919019,52.528824,171.937081,161.975783,169.708313,161.394707,88.309862,159.892020,-0.000584,-1.839752,32.000000,-235.837018,161.475895,-0.153342,27.034004,0.696713,442481.223461,0.956080,39.647791,21.061286,3.086387,0.035073,0.025934,203.835440,32.000000,218.610112,200.381987,204.963291,183.226538,32.000000,177.817172,67.869740,63.013987,103.605331,91.119278,54.726234,26.098024,71.376108,22.160607,84.548197,59.589209,39.416366
52.136532,82.085915,161.203250,173.906873,94.809267,95.064127,29.087593,14.175856,160.832215,1.216901,80.938374,52.585627,171.911914,161.963487,169.700976,161.457068,88.319033,159.857839,-0.000584,-1.839764,32.000000,-235.832339,161.501612,-0.153614,27.018714,0.704621,442815.463200,0.964729,40.156460,21.106092,3.119906,0.040513,0.031724,203.200300,32.000000,219.012938,200.682677,202.509507,183.123233,32.000000,178.115308,67.823279,63.009936,103.590793,91.119278,54.739496,26.098024,71.483629,22.160607,84.445772,59.590242,39.355031
51.460386,82.062198,161.132591,173.900986,94.867526,95.062377,29.088597,14.176998,160.858526,1.216974,80.975025,52.553144,171.882772,161.992197,169.751165,161.360423,88.351563,159.872530,-0.000583,-1.839764,32.000000,-235.834312,161.438469,-0.153657,27.037098,0.702459,442759.592633,0.961434,40.004744,21.185237,3.109371,0.032691,0.024765,202.709221,32.000000,219.529293,200.518761,200.482544,183.212787,32.000000,178.012656,67.801908,63.051621,103.596823,91.119278,54.732256,26.098024,71.569813,22.160607,84.372451,59.597037,39.465375
51.738577,82.040410,161.249488,173.894539,94.896253,95.058542,29.076320,14.174144,160.833281,1.216966,80.821410,52.574331,171.877743,161.926050,169.778183,161.346486,88.322879,159.821520,-0.000582,-1.838436,32.000000,-235.834052,161.473957,-0.153572,27.033820,0.698740,442531.383330,0.955621,39.648709,21.161423,3.091944,0.034458,0.025424,202.738631,32.000000,219.396111,199.788426,200.918563,183.890756,32.000000,177.382064,67.792538,63.020440,103.589383,91.119278,54.750268,26.098024,71.493272,22.160607,84.373056,59.591943,39.482837
51.743218,82.040410,161.126707,173.894539,94.920668,95.054669,29.092693,14.173573,160.821923,1.217068,80.702230,52.532176,171.873379,162.063321,169.795802,161.431642,88.352142,159.909752,-0.000582,-1.837136,32.000000,-235.836589,161.513360,-0.153425,27.029572,0.707220,442786.478616,0.969142,40.304169,21.135188,3.131197,0.022758,0.020430,203.079088,32.000000,219.002831,199.689180,203.416437,184.072822,32.000000,176.809604,67.781415,63.046073,103.582221,91.119278,54.728962,26.098024,71.422071,22.160607,84.305399,59.594126,39.488486
51.634907,82.014762,161.272024,173.887530,94.940941,95.050884,29.080632,14.178853,160.846325,1.216965,80.663339,52.555162,171.920761,162.032061,169.797823,161.470659,88.306829,159.995673,-0.000581,-1.835973,32.000000,-235.830162,161.546214,-0.153425,27.051837,0.703856,442648.025127,0.963810,40.002120,21.142017,3.116620,0.044915,0.034145,203.663014,32.000000,218.566512,199.661923,205.181043,184.017964,32.000000,177.359848,67.773270,63.013196,103.590372,91.119278,54.749567,26.098024,71.434450,22.160607,84.225517,59.589032,39.386799
51.817288,81.963742,161.133392,173.881363,94.893201,95.052054,29.042814,14.176570,160.989992,1.216786,80.646271,52.656351,171.918040,162.076432,169.805906,161.422416,88.325531,159.902791,-0.000582,-1.835987,32.000000,-235.829167,161.549642,-0.153152,27.070405,0.703396,442575.673136,0.963134,39.997454,21.150554,3.113968,0.034240,0.021567,203.819401,32.000000,218.364899,200.369371,205.728934,183.181709,32.000000,177.556841,67.786867,63.047373,103.596382,91.119278,54.733080,26.098024,71.380962,22.160607,84.066140,59.577250,39.449821
51.668181,81.926787,161.207018,173.872954,94.840634,95.059562,29.044573,14.176427,160.941308,1.217130,80.704905,52.575802,171.929980,162.066664,169.744066,161.450142,88.323137,159.864613,-0.000582,-1.835956,32.000000,-235.831441,161.519151,-0.153224,27.046461,0.704796,442665.955775,0.965627,40.080778,21.232661,3.123314,0.036155,0.020107,203.423240,32.000000,218.908156,200.585975,203.217137,183.141987,32.000000,178.394401,67.759038,63.052021,103.574067,91.119278,54.749112,26.098024,71.473192,22.160607,84.065787,59.588727,39.480122
51.634878,81.926787,161.216792,173.872954,94.758254,95.067216,29.070911,14.172432,160.877167,1.217468,80.770175,52.597309,171.898039,162.007042,169.745968,161.500744,88.343614,159.890327,-0.000583,-1.835938,32.000000,-235.836092,161.586130,-0.152947,27.059994,0.701186,442477.906798,0.963087,39.846365,21.174182,3.109645,0.033716,0.024964,202.832987,32.000000,219.261586,200.886479,201.132284,182.851571,32.000000,178.339655,67.749095,63.057502,103.547487,91.119278,54.763933,26.098024,71.487251,22.160607,83.949650,59.609616,39.358626
51.745737,81.920168,161.271328,173.865385,94.747128,95.069772,29.094105,14.174715,161.011018,1.217286,80.770539,52.585460,171.814253,162.081265,169.768964,161.467172,88.366717,159.911383,-0.000584,-1.835345,32.000000,-235.833481,161.630345,-0.152997,27.102821,0.704136,442548.770232,0.966033,39.959307,21.160223,3.120044,0.033121,0.024697,202.590410,32.000000,219.588762,199.990942,200.318088,183.737719,32.000000,177.339092,67.758534,63.037707,103.522292,91.119278,54.765105,26.098024,71.164816,22.160607,83.928222,59.547274,39.480709
51.505766,81.936991,161.192493,173.866786,94.709885,95.068041,29.111242,14.171861,160.938212,1.217117,80.577721,52.583256,171.838093,162.108099,169.772731,161.397986,88.356206,159.883227,-0.000585,-1.834773,32.000000,-235.836335,161.614275,-0.152980,27.088554,0.704336,442564.868407,0.965911,39.992834,21.150760,3.122246,0.037147,0.031146,202.908886,32.000000,219.167623,199.611429,202.897040,184.166750,32.000000,177.072212,67.745681,63.039425,103.442881,91.119278,54.756542,26.098024,71.548772,22.160607,83.980044,59.591520,39.379169
51.683041,81.925684,161.224962,173.877999,94.689970,95.071789,29.082614,14.173716,160.906890,1.217135,80.673129,52.549374,171.899528,162.092011,169.757153,161.406523,88.351523,159.901243,-0.000584,-1.834156,32.000000,-235.836775,161.643704,-0.153102,27.153385,0.701922,442469.882500,0.962908,39.874681,21.136676,3.116611,0.026228,0.022361,203.531568,32.000000,218.522216,199.807887,204.813732,184.105007,32.000000,176.742429,67.749513,63.031145,103.477807,91.119278,54.757551,26.098024,71.342490,22.160607,83.979431,59.569146,39.466916
52.016625,81.925684,161.069044,173.877999,94.762300,95.073035,29.084760,14.173573,160.914102,1.216914,80.776410,52.471099,171.925010,162.008184,169.790900,161.408173,88.310447,159.859147,-0.000585,-1.832406,32.000000,-235.837245,161.504223,-0.153221,27.218215,0.705303,442626.090620,0.967227,40.133165,21.135128,3.129601,0.031392,0.023571,203.703791,32.000000,218.389443,200.113557,205.909469,183.373344,32.000000,177.714727,67.761382,63.036806,103.468164,91.119278,54.707052,26.098024,71.266768,22.160607,83.943392,59.590714,39.446740
51.516564,81.964569,161.235634,173.878840,94.741663,95.073024,29.099103,14.174429,160.910382,1.216976,80.926862,52.483326,171.925890,161.999090,169.694483,161.399251,88.298605,159.825233,-0.000585,-1.834164,32.000000,-235.835405,161.539833,-0.153217,27.239878,0.701312,442546.051281,0.964590,39.943251,21.147527,3.119494,0.040587,0.029411,203.670508,32.000000,218.569913,200.719603,204.113520,182.757381,32.000000,177.863484,67.740732,63.040306,103.473291,91.119278,54.738463,26.098024,71.516024,22.160607,84.064375,59.622726,39.438596
51.858532,82.016968,161.198706,173.880803,94.760530,95.070514,29.091348,14.175000,160.817139,1.216933,80.941379,52.501440,171.878960,162.064422,169.721248,161.443011,88.315536,159.795441,-0.000587,-1.833598,32.000000,-235.832540,161.441529,-0.153196,27.281787,0.694503,442451.567461,0.957822,39.608428,21.170571,3.096492,0.042462,0.022262,202.923287,32.000000,219.187951,200.723298,201.700910,182.998543,32.000000,178.248466,67.755208,63.039801,103.490735,91.119278,54.754330,26.098024,71.361475,22.160607,84.227863,59.591638,39.472859
51.784100,82.025242,161.248091,173.888652,94.765552,95.069198,29.089945,14.166723,160.803796,1.217109,80.883232,52.630098,171.826096,162.054677,169.743557,161.371498,88.367536,159.878906,-0.000587,-1.834144,32.000000,-235.841308,161.476163,-0.153188,27.326529,0.701486,442780.877997,0.967526,40.149851,21.167881,3.129782,0.041461,0.025440,202.586439,32.000000,219.433224,200.417455,200.457296,183.296049,32.000000,177.615566,67.729346,63.052705,103.493951,91.119278,54.758228,26.098024,71.384905,22.160607,84.228028,59.584921,39.412844
51.720953,82.025242,161.157725,173.888652,94.757669,95.072942,29.092336,14.174715,160.924069,1.217006,80.789450,52.597480,171.838936,162.041625,169.784387,161.437184,88.356763,159.872369,-0.000588,-1.834748,32.000000,-235.839382,161.554476,-0.153161,27.332587,0.695682,442625.388599,0.960961,39.858188,21.138185,3.108432,0.036634,0.025539,202.713127,32.000000,219.450322,199.732681,202.218320,183.993046,32.000000,177.104239,67.723741,63.052926,103.467786,91.119278,54.740084,26.098024,71.431874,22.160607,84.254115,59.604197,39.374253
51.531512,82.000973,161.218052,173.883326,94.801263,95.073033,29.061723,14.174429,160.897470,1.217215,80.768252,52.551388,171.893444,161.958960,169.787586,161.357691,88.331136,159.851352,-0.000588,-1.834185,32.000000,-235.833930,161.521559,-0.153036,27.358525,0.695742,442575.282303,0.962512,39.941201,21.121946,3.113853,0.036240,0.029862,203.350521,32.000000,218.634304,199.832687,204.438972,184.149651,32.000000,176.816258,67.690281,63.015095,103.442987,91.119278,54.761475,26.098024,71.333815,22.160607,84.178402,59.587871,39.457452
51.648018,82.019451,161.143985,173.877999,94.843248,95.073063,29.085052,14.168721,160.806611,1.216890,80.896742,52.478755,171.958477,162.013772,169.822960,161.381482,88.355440,159.759779,-0.000588,-1.832461,32.000000,-235.841278,161.425297,-0.152919,27.369041,0.696133,442644.677050,0.963746,40.004673,21.129918,3.115908,0.032687,0.018884,203.619568,32.000000,218.540555,200.120755,205.913746,183.606151,32.000000,177.218571,67.733093,63.032205,103.499625,91.119278,54.739967,26.098024,71.468103,22.160607,84.236184,59.596005,39.503746
52.041509,82.032688,161.148282,173.886129,94.854742,95.073036,29.068019,14.174001,160.863701,1.217145,80.953348,52.528543,171.928671,161.981207,169.752073,161.348299,88.316520,159.854025,-0.000588,-1.829542,32.000000,-235.833867,161.558657,-0.153000,27.358027,0.698235,442760.139304,0.968552,40.171178,21.146541,3.128533,0.038181,0.031133,203.643462,32.000000,218.511247,200.710707,204.843760,182.832633,32.000000,177.953875,67.717216,63.034649,103.477729,91.119278,54.752478,26.098024,71.446005,22.160607,84.236373,59.567091,39.574326
51.432075,82.032688,161.079130,173.886129,94.807419,95.070522,29.088696,14.172717,160.855715,1.217064,80.985567,52.462446,171.900236,162.033754,169.712008,161.347504,88.339753,159.854863,-0.000588,-1.827792,32.000000,-235.835479,161.574341,-0.153018,27.351522,0.696131,442677.397935,0.965451,40.072267,21.082997,3.120042,0.033005,0.022504,202.984229,32.000000,219.176105,200.742037,202.188401,182.890981,32.000000,177.826486,67.697465,63.033615,103.510154,91.119278,54.711787,26.098024,71.590529,22.160607,84.278037,59.602388,39.394136
52.138250,82.032413,161.186797,173.896221,94.728752,95.070539,29.087215,14.171575,160.851305,1.216777,81.003891,52.579884,171.850328,161.951049,169.742872,161.433719,88.409619,159.824665,-0.000589,-1.828380,32.000000,-235.835637,161.445446,-0.153157,27.304814,0.691112,442560.265504,0.958126,39.690522,21.162304,3.096534,0.036928,0.033441,202.558110,32.000000,219.549006,200.545686,200.799170,183.250077,32.000000,177.982463,67.736903,63.063651,103.532534,91.119278,54.728221,26.098024,71.480121,22.160607,84.277492,59.590537,39.469997
51.720706,82.043444,161.188633,173.900145,94.706379,95.068763,29.090418,14.173288,160.903520,1.217018,80.875013,52.558205,171.842598,161.994033,169.737731,161.437224,88.396690,159.850210,-0.000588,-1.830130,32.000000,-235.834580,161.556475,-0.153016,27.267075,0.699277,442823.832895,0.969731,40.303246,21.139429,3.131881,0.025645,0.010322,202.678182,32.000000,219.568504,200.064902,201.482834,183.552022,32.000000,177.100093,67.710779,63.063739,103.506646,91.119278,54.753112,26.098024,71.423939,22.160607,84.312299,59.592395,39.469631
