OSU 80 Ton Compressor Load Stand
51.577809,82.035722,161.209380,173.903229,94.622079,95.068769,29.084107,14.171290,160.824052,1.217072,80.773609,52.601528,171.876791,161.996113,169.770146,161.324075,88.370594,159.776550,-0.000587,-1.831311,32.000000,-235.834611,161.534082,-0.153051,27.186928,0.691285,442330.005044,0.955539,39.593489,21.056625,3.091527,0.033972,0.038761,203.171024,32.000000,219.065202,199.646062,203.858872,183.924289,32.000000,177.036515,67.734891,63.069576,103.528898,91.119278,54.735118,26.098024,71.424367,22.160607,84.312721,59.577250,39.453050
51.718242,82.035722,161.059852,173.903229,94.722680,95.068763,29.086929,14.172003,160.823622,1.217211,80.846818,52.702303,171.936912,162.116398,169.825943,161.450608,88.366515,159.812034,-0.000588,-1.831319,32.000000,-235.837995,161.437880,-0.152799,27.157502,0.697930,442575.487633,0.963814,40.023123,21.080500,3.116520,0.031739,0.019203,203.584272,32.000000,218.629092,200.007122,205.582594,183.750832,32.000000,176.979265,67.774283,63.043922,103.564813,91.119278,54.701159,26.098024,71.435709,22.160607,84.288950,59.590379,39.491714
51.547414,82.031861,161.245808,173.902388,94.886194,95.068777,29.134573,14.172432,160.893511,1.217225,80.791297,52.536882,171.928576,162.046193,169.782919,161.381933,88.337083,159.844620,-0.000588,-1.831300,32.000000,-235.837075,161.566551,-0.152795,27.090127,0.702013,442686.793808,0.966902,40.159255,21.075031,3.125557,0.042697,0.027590,203.657777,32.000000,218.668207,200.480498,205.319996,182.954948,32.000000,177.825301,67.789918,63.052951,103.553843,91.119278,54.730844,26.098024,71.074510,22.160607,84.277213,59.587881,39.417173
51.691167,81.975876,161.136936,173.893978,94.928842,95.071317,29.067531,14.172860,160.898515,1.217035,80.888333,52.595138,171.932080,161.998335,169.695470,161.369160,88.362476,159.917037,-0.000585,-1.830119,32.000000,-235.836483,161.556537,-0.152883,27.047877,0.700259,442621.168768,0.963962,40.017880,21.094316,3.114179,0.041170,0.018721,203.148986,32.000000,219.087297,200.763673,202.973494,182.571727,32.000000,177.738742,67.793007,63.050200,103.558446,91.119278,54.729811,26.098024,71.439023,22.160607,84.102480,59.613383,39.500005
52.170548,81.981944,161.236738,173.886689,94.977082,95.075146,29.064217,14.170862,160.953884,1.216741,80.907217,52.613445,171.878357,162.042339,169.742638,161.503249,88.371988,159.892512,-0.000586,-1.829523,32.000000,-235.834220,161.527944,-0.152633,27.056427,0.705074,442759.331836,0.965836,40.186032,21.137710,3.128107,0.041716,0.033312,202.558590,32.000000,219.708962,200.637716,200.755040,183.022709,32.000000,177.878967,67.791977,63.061715,103.574984,91.119278,54.789213,26.098024,71.468318,22.160607,84.102246,59.572018,39.467796
51.612522,81.981944,161.139853,173.886689,94.978790,95.081529,29.126593,14.175286,160.847170,1.216756,80.789075,52.649869,171.865499,161.982491,169.784548,161.487464,88.379128,159.980679,-0.000586,-1.828922,32.000000,-235.829796,161.579521,-0.152287,27.060964,0.703684,442581.948365,0.965039,39.985268,21.143339,3.117301,0.036951,0.031562,202.582660,32.000000,219.674477,200.156763,200.803258,183.430829,32.000000,177.290130,67.817946,63.069423,103.544875,91.119278,54.730534,26.098024,71.476670,22.160607,84.121021,59.581518,39.408882
51.700709,81.980013,161.151781,173.875476,94.993035,95.086628,29.077778,14.170862,160.918745,1.216506,80.686609,52.563251,171.883329,162.023580,169.819941,161.463808,88.375941,159.841908,-0.000585,-1.828917,32.000000,-235.838481,161.495638,-0.152569,27.102742,0.697332,442341.214857,0.955582,39.510746,21.123322,3.090570,0.043324,0.023029,202.885612,32.000000,219.351787,199.814727,203.007597,183.806755,32.000000,176.838632,67.814596,63.060615,103.521379,91.119278,54.743001,26.098024,71.495125,22.160607,84.114803,59.581538,39.428031
51.870569,81.960984,161.111960,173.868188,95.050763,95.094301,29.111187,14.176285,160.896057,1.216547,80.704086,52.585893,171.900062,161.990178,169.801676,161.405506,88.341000,159.944295,-0.000586,-1.828925,32.000000,-235.832731,161.480177,-0.152578,27.134449,0.704520,442648.588253,0.964791,40.070503,21.153941,3.122108,0.043920,0.029852,203.453578,32.000000,218.829537,199.741995,205.229706,183.857250,32.000000,177.215516,67.836229,63.048063,103.548910,91.119278,54.720420,26.098024,71.337135,22.160607,84.055111,59.578214,39.471171
52.275345,81.944713,161.234835,173.855293,95.056188,95.097152,29.095104,14.178425,160.866000,1.216147,80.686871,52.671851,171.898517,162.092805,169.777388,161.440406,88.304325,159.920644,-0.000586,-1.828861,32.000000,-235.829443,161.522618,-0.152541,27.242842,0.702311,442628.106416,0.964671,39.979805,21.097690,3.117013,0.043974,0.019391,203.655731,32.000000,218.627764,200.548782,205.407097,183.095363,32.000000,177.341656,67.843237,63.047999,103.521637,91.119278,54.760308,26.098024,71.421297,22.160607,84.054732,59.592553,39.401179
51.598217,81.944713,161.201988,173.855293,95.026226,95.094929,29.068826,14.170291,160.870124,1.215837,80.771840,52.646336,171.925271,162.093480,169.733007,161.446614,88.352179,159.930303,-0.000586,-1.827649,32.000000,-235.837741,161.621189,-0.152465,27.268569,0.699024,442616.124778,0.960174,39.790124,21.176490,3.106038,0.033336,0.035302,203.363822,32.000000,218.989854,200.719330,203.615668,182.766306,32.000000,178.219646,67.854447,63.050487,103.514786,91.119278,54.755519,26.098024,71.471374,22.160607,84.003373,59.570090,39.473886
51.714144,81.941955,161.177816,173.847724,94.966681,95.092427,29.068768,14.176855,160.887638,1.215598,80.800445,52.559336,171.858239,162.109995,169.713895,161.422864,88.354336,159.887079,-0.000587,-1.828201,32.000000,-235.830521,161.591206,-0.152491,27.368071,0.691227,442465.577817,0.952624,39.368905,21.203034,3.084338,0.036391,0.022831,202.662530,32.000000,219.343990,200.930398,201.417230,182.653639,32.000000,177.834710,67.898847,63.068367,103.520499,91.119278,54.810095,26.098024,71.441290,22.160607,83.994203,59.580230,39.477187
51.774205,81.935888,161.126149,173.839595,94.928255,95.094863,29.089953,14.170434,160.996930,1.215373,80.762699,52.678641,171.850724,161.992484,169.759672,161.445941,88.366202,159.920814,-0.000586,-1.827615,32.000000,-235.838582,161.528658,-0.152181,27.382574,0.699623,442720.829413,0.967048,40.047683,21.159318,3.124177,0.034122,0.021487,202.465226,32.000000,219.650316,200.168776,200.272747,183.555960,32.000000,177.293149,67.924551,63.075811,103.520587,91.119278,54.728187,26.098024,71.377765,22.160607,83.974669,59.590960,39.489000
51.553164,81.937267,161.224551,173.833428,94.865712,95.098637,29.065858,14.177854,160.917239,1.215151,80.666829,52.567320,171.859689,162.053736,169.781705,161.460370,88.360261,159.958108,-0.000586,-1.825848,32.000000,-235.830505,161.545379,-0.152429,27.354093,0.695391,442640.605030,0.964667,39.928233,21.138647,3.116707,0.041949,0.016232,202.645031,32.000000,219.329555,199.936339,202.579151,183.659494,32.000000,176.837370,67.955376,63.074600,103.495582,91.119278,54.795054,26.098024,71.105048,22.160607,83.974045,59.596054,39.461193
51.699870,81.937267,161.158991,173.833428,94.789868,95.102449,29.077908,14.171433,160.891695,1.215001,80.649286,52.537020,171.878360,162.116806,169.790731,161.499093,88.358184,159.888512,-0.000587,-1.825255,32.000000,-235.834796,161.521825,-0.152406,27.324719,0.694012,442591.995078,0.962762,39.861788,21.141231,3.112093,0.037051,0.022491,203.306667,32.000000,218.740516,199.829419,204.548314,183.742962,32.000000,176.942105,67.970022,63.063811,103.528675,91.119278,54.741882,26.098024,71.408296,22.160607,83.977742,59.594146,39.500885
51.746109,81.934233,161.158818,173.833708,94.739659,95.105008,29.077129,14.177284,160.861753,1.214762,80.781564,52.476921,171.915368,162.030001,169.804719,161.473001,88.281073,159.970597,-0.000587,-1.825244,32.000000,-235.832715,161.578418,-0.152223,27.249215,0.698157,442738.017402,0.968084,40.085640,21.163143,3.127345,0.039925,0.026019,203.523448,32.000000,218.497933,200.288285,205.894441,183.170725,32.000000,177.627549,67.980223,63.041019,103.550679,91.119278,54.777792,26.098024,71.252931,22.160607,83.967637,59.579217,39.590833
51.682613,81.961811,161.167666,173.835671,94.675770,95.102444,29.099562,14.178140,160.902161,1.214694,80.852887,52.581088,171.939284,162.093661,169.737363,161.488362,88.318157,159.902239,-0.000589,-1.825230,32.000000,-235.835793,161.634585,-0.152338,27.169304,0.696676,442682.051519,0.964743,39.937903,21.135412,3.117203,0.034968,0.027981,203.607719,32.000000,218.612291,200.820945,204.343778,182.654997,32.000000,177.670381,67.987010,63.048683,103.558392,91.119278,54.739857,26.098024,71.419995,22.160607,84.053224,59.588816,39.490467
51.723489,81.974773,161.175014,173.838474,94.723926,95.098609,29.077695,14.179710,160.907817,1.214882,80.876139,52.499977,171.864367,162.010079,169.709973,161.414310,88.371825,159.950169,-0.000589,-1.825222,32.000000,-235.833076,161.497307,-0.152363,27.083440,0.697987,442806.205269,0.963853,39.888372,21.247680,3.114414,0.043244,0.029264,202.827737,32.000000,219.267642,200.869824,201.861777,182.726048,32.000000,178.130783,67.992637,63.089068,103.565243,91.119278,54.787278,26.098024,71.527021,22.160607,84.052853,59.577840,39.373666
52.257451,81.974773,161.170621,173.838474,94.800579,95.094922,29.069475,14.177284,160.951807,1.214597,80.821991,52.575359,171.825145,162.035548,169.723219,161.440731,88.347417,159.949865,-0.000589,-1.825220,32.000000,-235.830748,161.433697,-0.152373,27.074366,0.700981,442793.823069,0.964432,39.979809,21.181320,3.118412,0.034760,0.025730,202.477426,32.000000,219.507401,200.449417,200.360677,183.101120,32.000000,177.263083,67.993688,63.046196,103.587558,91.119278,54.741450,26.098024,71.101399,22.160607,84.093092,59.580722,39.456131
51.664452,81.975049,161.200124,173.832587,94.887119,95.089835,29.072212,14.178140,160.869964,1.214551,80.803767,52.606915,171.847672,162.041135,169.759222,161.504823,88.334506,159.837269,-0.000589,-1.825813,32.000000,-235.831367,161.471916,-0.152342,27.051497,0.702664,442674.408661,0.964322,39.951653,21.148179,3.116089,0.036446,0.012047,202.583424,32.000000,219.448124,199.822860,201.814981,183.847737,32.000000,176.949101,68.014725,63.064847,103.568875,91.119278,54.764942,26.098024,71.456186,22.160607,84.093710,59.582049,39.466989
51.604654,81.981392,161.192352,173.834830,94.899976,95.084788,29.120363,14.175286,160.901432,1.214709,80.776128,52.602762,171.865874,162.082651,169.782314,161.414123,88.370266,159.921096,-0.000589,-1.826399,32.000000,-235.831599,161.590289,-0.152350,27.062957,0.695563,442424.446706,0.953866,39.416816,21.172457,3.084165,0.033591,0.022470,203.120147,32.000000,218.791711,199.845595,204.175343,183.826678,32.000000,176.724678,68.023853,63.072356,103.614012,91.119278,54.752372,26.098024,71.460150,22.160607,84.113300,59.596615,39.364495
51.545186,81.983874,161.184024,173.837352,94.949823,95.084765,29.067863,14.172860,160.884623,1.214720,80.778035,52.496213,171.884760,161.961469,169.750176,161.414957,88.317349,159.901040,-0.000589,-1.828124,32.000000,-235.833041,161.635342,-0.152389,27.122884,0.704339,442730.221254,0.965611,40.011324,21.137138,3.120136,0.027905,0.026582,203.560407,32.000000,218.506268,199.940976,205.794733,183.469615,32.000000,177.390560,68.029588,63.044654,103.622272,91.119278,54.782005,26.098024,71.146544,22.160607,84.113119,59.588540,39.344172
51.597590,81.983874,161.285744,173.837352,94.946397,95.082283,29.096785,14.176713,160.885371,1.214856,80.833083,52.564717,171.886836,162.055042,169.701184,161.407727,88.324784,159.916320,-0.000590,-1.829877,32.000000,-235.831811,161.582905,-0.152370,27.180135,0.704811,442682.882542,0.965189,40.077877,21.137288,3.123601,0.039380,0.024127,203.667786,32.000000,218.463264,200.685506,204.841742,182.761739,32.000000,177.668145,68.031909,63.034437,103.606427,91.119278,54.786166,26.098024,71.464217,22.160607,84.120714,59.568969,39.488853
51.649879,81.971188,161.169378,173.840156,94.974872,95.079762,29.059690,14.171861,160.835410,1.214745,80.998768,52.455905,171.893706,162.028983,169.665571,161.380058,88.369583,159.878493,-0.000590,-1.831617,32.000000,-235.836335,161.511485,-0.152341,27.275283,0.704038,442811.756808,0.968148,40.140292,21.181614,3.127043,0.035445,0.026439,203.006438,32.000000,219.188310,200.724024,202.295531,182.746047,32.000000,177.990771,68.046248,63.068107,103.616934,91.119278,54.783309,26.098024,71.301036,22.160607,84.080851,59.580899,39.453343
52.064431,81.998491,161.238091,173.841838,94.915403,95.079772,29.082924,14.170862,160.919235,1.214693,80.996651,52.595089,171.877951,161.963549,169.731047,161.471305,88.414167,159.827706,-0.000591,-1.832187,32.000000,-235.830286,161.471165,-0.152422,27.358551,0.702210,442759.920992,0.966095,40.087474,21.180723,3.125839,0.039373,0.030169,202.576619,32.000000,219.477916,200.796423,200.654117,182.983069,32.000000,177.911618,68.093506,63.090545,103.634418,91.119278,54.771679,26.098024,71.196793,22.160607,84.165936,59.583200,39.411597
51.824312,82.017796,161.167262,173.847724,94.953946,95.081077,29.082231,14.169007,160.846285,1.214595,80.888047,52.549051,171.834816,161.976702,169.745961,161.400673,88.409700,159.798100,-0.000590,-1.832022,32.000000,-235.839353,161.538326,-0.152373,27.399149,0.698555,442623.979023,0.966211,40.022131,21.119723,3.120421,0.031513,0.018243,202.462378,32.000000,219.754725,199.940578,201.027483,183.758685,32.000000,177.038244,68.071050,63.078414,103.582519,91.119278,54.730536,26.098024,71.481348,22.160607,84.165922,59.580338,39.426270
51.808328,82.017796,161.206004,173.847724,95.018729,95.082370,29.069200,14.174429,160.909891,1.214385,80.804202,52.519712,171.859436,162.069723,169.753494,161.469821,88.379202,159.958928,-0.000590,-1.830868,32.000000,-235.833275,161.482237,-0.152106,27.355011,0.691125,442361.022747,0.957165,39.633385,21.053380,3.096895,0.035046,0.028959,203.066311,32.000000,218.996161,199.812867,203.610142,183.834287,32.000000,176.934823,68.059491,63.061347,103.548940,91.119278,54.759316,26.098024,71.335854,22.160607,84.226392,59.600706,39.368897
51.506827,82.028000,161.139087,173.854732,95.031686,95.078559,29.102044,14.176855,160.875054,1.214618,80.855460,52.479417,171.888050,162.010814,169.795225,161.405262,88.368644,159.832720,-0.000590,-1.830666,32.000000,-235.830685,161.545522,-0.152090,27.273002,0.693123,442523.250597,0.962060,39.893365,21.045160,3.109877,0.029489,0.015953,203.448910,32.000000,218.597417,199.956445,205.286243,183.791338,32.000000,176.903810,68.087334,63.045426,103.586070,91.119278,54.728723,26.098024,71.380041,22.160607,84.258502,59.589484,39.437716
52.184899,82.047581,161.206289,173.860619,95.042265,95.077271,29.082303,14.166723,160.822918,1.214557,81.035120,52.592575,171.898443,161.984369,169.753829,161.378506,88.362833,159.863561,-0.000590,-1.830630,32.000000,-235.844915,161.498516,-0.152087,27.203135,0.694610,442594.970561,0.962826,39.909417,21.144553,3.111585,0.036354,0.025226,203.575580,32.000000,218.460040,200.507315,205.468217,182.917423,32.000000,177.760226,68.074837,63.052518,103.571573,91.119278,54.759353,26.098024,71.125285,22.160607,84.319997,59.587881,39.411744
51.579789,82.087294,161.213181,173.871272,95.078370,95.080937,29.074460,14.169435,160.858644,1.214469,81.115624,52.640769,171.920461,162.035692,169.692768,161.405665,88.367279,159.815505,-0.000590,-1.832365,32.000000,-235.840400,161.545606,-0.152071,27.116694,0.700548,442763.912612,0.967832,40.223103,21.101050,3.128500,0.025632,0.021019,203.220824,32.000000,218.886480,200.992656,203.054243,182.704064,32.000000,177.630538,68.039573,63.072689,103.544803,91.119278,54.702565,26.098024,71.459745,22.160607,84.320460,59.592956,39.363615
51.778049,82.087294,161.192163,173.871272,95.020129,95.082268,29.073457,14.172146,160.836186,1.214378,81.096165,52.577531,171.838456,162.019155,169.703383,161.435756,88.386019,159.893797,-0.000589,-1.835271,32.000000,-235.835066,161.524333,-0.152010,27.083755,0.693385,442440.714098,0.954876,39.562048,21.120075,3.089137,0.037881,0.024297,202.565659,32.000000,219.550282,200.733481,201.000678,183.048271,32.000000,178.258492,68.022301,63.056151,103.512523,91.119278,54.753941,26.098024,71.352226,22.160607,84.445349,59.568517,39.405801
52.142111,82.106048,161.218215,173.879962,95.044450,95.086079,29.081114,14.174715,160.876672,1.214635,81.057360,52.682435,171.834562,162.017482,169.727812,161.405404,88.393159,159.879062,-0.000589,-1.835245,32.000000,-235.834956,161.567039,-0.152001,27.052965,0.703995,442812.392824,0.967428,40.208831,21.095039,3.125511,0.036949,0.021750,202.579245,32.000000,219.474657,200.260725,200.743142,183.421254,32.000000,177.299000,68.065775,63.054699,103.524335,91.119278,54.725582,26.098024,71.307265,22.160607,84.504895,59.567071,39.458479
51.569021,82.092534,161.166781,173.881924,95.135032,95.089879,29.077046,14.170862,160.838170,1.215070,80.872013,52.605973,171.859967,162.047722,169.777138,161.462993,88.414403,159.890064,-0.000589,-1.834066,32.000000,-235.833728,161.474754,-0.151964,27.051444,0.702055,442682.630360,0.963458,40.009332,21.109842,3.113137,0.038820,0.026058,202.796964,32.000000,219.388885,199.750994,202.798398,184.007581,32.000000,176.998587,68.055510,63.069475,103.493319,91.119278,54.739919,26.098024,71.460863,22.160607,84.463674,59.580436,39.501619
52.147240,82.060543,161.212731,173.878280,95.092705,95.094960,29.105071,14.173288,160.841087,1.215268,80.858826,52.638774,171.912652,162.074454,169.794540,161.377411,88.333020,159.911426,-0.000588,-1.831890,32.000000,-235.834088,161.482075,-0.151941,27.152939,0.698033,442521.630207,0.955991,39.663265,21.096389,3.091900,0.036510,0.023809,203.614797,32.000000,218.576650,200.372617,205.607429,183.280306,32.000000,177.360751,68.044564,63.057627,103.544658,91.119278,54.758971,26.098024,71.136040,22.160607,84.364849,59.581243,39.460240
51.897208,82.060543,161.234828,173.878280,95.131328,95.094919,29.113590,14.175714,160.930625,1.215279,80.858826,52.616510,171.912652,162.011303,169.794540,161.495226,88.333020,159.888876,-0.000589,-1.830722,32.000000,-235.832810,161.593165,-0.151928,27.218504,0.705741,442782.134396,0.967664,40.224924,21.079859,3.125264,0.046516,0.028707,203.614797,32.000000,218.576650,200.372617,205.607429,183.280306,32.000000,177.360751,68.044564,63.057627,103.544658,91.119278,54.764754,26.098024,71.270453,22.160607,84.365242,59.582580,39.467356
51.588180,82.035170,161.359822,173.869590,94.979919,95.100035,29.110769,14.176285,160.960124,1.214853,80.844717,52.699274,171.860966,162.161135,169.712902,161.462223,88.372133,159.897282,-0.000590,-1.829540,32.000000,-235.833058,161.615925,-0.151870,27.315619,0.695358,442613.309090,0.955085,39.612634,21.170391,3.091491,0.033674,0.010701,202.728616,32.000000,219.308958,200.920863,201.438096,182.784568,32.000000,177.858254,67.958885,63.052190,103.546382,91.119278,54.811425,26.098024,71.441067,22.160607,84.286532,59.547834,39.468750
51.650025,82.005937,161.285858,173.861180,94.927174,95.102615,29.059671,14.170434,160.969636,1.214630,80.844717,52.705931,171.860966,162.109772,169.712902,161.438933,88.372133,159.899103,-0.000590,-1.829374,32.000000,-235.837598,161.607300,-0.151872,27.338409,0.697169,442742.137749,0.959799,39.862958,21.160733,3.106811,0.044490,0.028141,202.728616,32.000000,219.308958,200.920863,201.438096,182.784568,32.000000,177.858254,67.958885,63.052190,103.546382,91.119278,54.787917,26.098024,71.405335,22.160607,84.195359,59.589514,39.424143
51.654651,81.981116,161.403728,173.853892,94.854107,95.102576,29.084922,14.173716,160.947095,1.214639,80.779133,52.618735,171.797531,162.089890,169.767858,161.535928,88.353774,159.922954,-0.000593,-1.829974,32.000000,-235.834316,161.529982,-0.152108,27.387242,0.699412,442866.862124,0.966720,40.153574,21.147880,3.128063,0.031702,0.023768,202.452715,32.000000,219.611618,200.290259,200.196796,183.437268,32.000000,177.718337,67.963219,63.062825,103.530726,91.119278,54.794773,26.098024,71.454671,22.160607,84.195416,59.605485,39.419961
51.972453,81.981116,161.303672,173.855293,94.805737,95.106358,29.078103,14.173002,160.965177,1.214962,80.690182,52.639139,171.889873,162.106794,169.797798,161.559498,88.381537,159.936932,-0.000595,-1.830575,32.000000,-235.833882,161.616722,-0.152054,27.341216,0.697627,442768.529884,0.966522,40.056732,21.126001,3.122668,0.041004,0.027161,203.321662,32.000000,218.804718,199.761697,204.615842,184.072854,32.000000,177.046897,67.977909,63.094336,103.554830,91.119278,54.772484,26.098024,71.270948,22.160607,84.117647,59.586347,39.380343
51.799652,81.981116,161.299464,173.855293,94.820276,95.107575,29.084979,14.174572,160.969035,1.215073,80.690290,52.561601,171.894766,162.150940,169.788911,161.548682,88.308956,160.031712,-0.000595,-1.829426,32.000000,-235.831820,161.668055,-0.152338,27.274077,0.696724,442768.683927,0.965531,40.027255,21.154575,3.124670,0.039888,0.016031,203.547164,32.000000,218.519449,200.256535,205.790758,183.507495,32.000000,177.341711,67.970488,63.033736,103.565715,91.119278,54.795585,26.098024,71.319769,22.160607,84.117463,59.569195,39.492961
51.681473,81.965672,161.345202,173.850808,94.816095,95.110104,29.091197,14.170148,160.926040,1.215191,80.765538,52.704833,171.891771,162.162992,169.716943,161.587610,88.299594,160.059284,-0.000597,-1.828254,32.000000,-235.838703,161.686963,-0.152095,27.187557,0.693223,442571.104501,0.959390,39.708102,21.132799,3.103638,0.039056,0.027790,203.591570,32.000000,218.613559,200.688259,204.511079,183.019976,32.000000,177.948331,67.985439,63.065512,103.536150,91.119278,54.779946,26.098024,71.453649,22.160607,84.068942,59.580692,39.466402
52.208808,81.952711,161.343975,173.847164,94.823600,95.107570,29.086973,14.173716,161.029795,1.215379,80.760422,52.593233,171.878365,162.105224,169.699029,161.631597,88.377735,160.002126,-0.000596,-1.828223,32.000000,-235.830710,161.637504,-0.152121,27.132246,0.697268,442799.167723,0.962648,39.881451,21.245961,3.113910,0.040361,0.015217,202.754205,32.000000,219.197488,200.739508,202.104506,182.879209,32.000000,177.914137,68.007046,63.105654,103.529532,91.119278,54.812092,26.098024,71.094999,22.160607,84.028082,59.588393,39.369924
51.856708,81.952711,161.258322,173.847164,94.856784,95.107568,29.095989,14.177569,161.115530,1.215670,80.760422,52.565573,171.878365,162.290474,169.699029,161.525113,88.377735,160.049891,-0.000596,-1.827071,32.000000,-235.833249,161.750836,-0.152130,27.083545,0.701270,442870.389614,0.964819,39.984816,21.267123,3.121916,0.046598,0.025073,202.754205,32.000000,219.197488,200.739508,202.104506,182.879209,32.000000,177.914137,68.007046,63.105654,103.529532,91.119278,54.778813,26.098024,71.284829,22.160607,84.027775,59.589209,39.445566
51.507889,81.911343,161.803461,173.838193,94.964716,95.112092,29.101755,14.167722,161.047499,1.216219,80.609170,52.591462,171.794656,162.137565,169.756775,161.485278,88.376219,160.054572,-0.000597,-1.827047,32.000000,-235.839162,161.735605,-0.152447,27.039852,0.695456,442427.111536,0.954332,39.443303,21.164515,3.090359,0.039751,0.023547,202.409428,32.000000,219.543593,199.875778,201.512166,183.710571,32.000000,177.155626,68.009915,63.072978,103.474938,91.119278,54.990785,26.098024,71.469881,22.160607,83.897553,59.578705,39.456351
51.555727,81.902518,161.294965,173.834549,95.003052,95.117192,29.094624,14.176713,161.014977,1.216210,80.609170,52.711723,171.794656,162.266127,169.756775,161.584233,88.376219,159.999246,-0.000597,-1.827045,32.000000,-235.830336,161.693201,-0.152479,27.066393,0.701182,442609.907939,0.961069,39.795761,21.184963,3.109691,0.043792,0.028070,202.409428,32.000000,219.543593,199.875778,201.512166,183.710571,32.000000,177.155626,68.009915,63.072978,103.474938,91.119278,54.800662,26.098024,71.453224,22.160607,83.869386,59.592622,39.374693
51.777368,81.895624,161.319528,173.837633,95.053482,95.119570,29.096356,14.173859,160.959496,1.216263,80.748540,52.651366,171.864881,162.156425,169.803313,161.603381,88.333796,160.015001,-0.000597,-1.827209,32.000000,-235.832698,161.563409,-0.152775,27.178588,0.709201,442764.868254,0.967887,40.105375,21.188483,3.141334,0.037893,0.029651,203.571785,32.000000,218.420283,199.939459,205.569710,183.761595,32.000000,177.380501,68.045202,63.092576,103.457581,91.119278,54.813698,26.098024,71.326339,22.160607,83.846565,59.590192,39.416879
51.805762,81.940025,161.354162,173.845201,95.051862,95.114712,29.085963,14.177141,160.957875,1.216355,80.812518,52.573591,171.868600,162.179446,169.755970,161.459005,88.368823,159.951192,-0.000597,-1.827218,32.000000,-235.825646,161.605523,-0.152632,27.302952,0.705893,442751.353222,0.967181,40.048308,21.164799,3.128556,0.037659,0.018538,203.585603,32.000000,218.562398,200.703278,204.944947,183.070937,32.000000,177.873809,68.045202,63.103453,103.456885,91.119278,54.787025,26.098024,71.307200,22.160607,83.845550,59.573414,39.589146
51.465658,81.940025,161.315728,173.845201,95.050097,95.114717,29.092340,14.175714,161.035552,1.216676,80.844955,52.639414,171.886293,162.211786,169.685355,161.465075,88.360188,159.924789,-0.000597,-1.827227,32.000000,-235.830351,161.656633,-0.152732,27.365527,0.700016,442662.628853,0.962754,39.815764,21.186473,3.115533,0.038538,0.024794,203.016507,32.000000,218.999282,200.734705,202.637725,182.788193,32.000000,178.232386,68.013002,63.096584,103.416051,91.119278,54.812960,26.098024,71.500954,22.160607,83.983647,59.576660,39.432800
51.982344,81.959881,161.323875,173.849967,95.056210,95.115968,29.092278,14.173288,160.964809,1.216885,80.854123,52.604175,171.839106,162.135790,169.698443,161.573800,88.388020,159.969376,-0.000597,-1.827345,32.000000,-235.834252,161.654860,-0.152736,27.416878,0.696643,442668.978271,0.962468,39.834223,21.151618,3.114599,0.034675,0.025132,202.525143,32.000000,219.441536,200.747855,200.618580,182.977499,32.000000,177.624567,68.028851,63.106669,103.423054,91.119278,54.782844,26.098024,71.441845,22.160607,84.045211,59.589101,39.435515
51.626636,81.945540,161.279450,173.844361,95.071150,95.122355,29.062354,14.169435,160.992663,1.217098,80.748817,52.514880,171.799921,162.218557,169.733721,161.525780,88.392142,160.030166,-0.000596,-1.827464,32.000000,-235.839253,161.634202,-0.152704,27.393799,0.699531,442861.263677,0.969156,40.176673,21.148946,3.134434,0.040972,0.024996,202.433006,32.000000,219.583897,199.854093,200.996834,183.612427,32.000000,177.157535,68.026202,63.072626,103.402750,91.119278,54.802129,26.098024,71.413058,22.160607,83.999983,59.576561,39.439697
52.107045,81.938370,161.376378,173.842959,95.084348,95.126318,29.093052,14.172432,160.971144,1.216956,80.664383,52.570669,171.851748,162.190234,169.735348,161.501233,88.418729,159.987782,-0.000595,-1.827465,32.000000,-235.838387,161.652209,-0.152961,27.343864,0.691282,442573.438352,0.958772,39.676958,21.140209,3.103436,0.038958,0.023676,202.892614,32.000000,219.026481,199.828844,203.421266,183.636823,32.000000,176.812332,68.037999,63.105831,103.411726,91.119278,54.807705,26.098024,71.437642,22.160607,83.999453,59.590910,39.484524
51.767545,81.938370,161.264254,173.842959,95.045003,95.125043,29.099438,14.171575,160.986304,1.217007,80.815005,52.619194,171.850300,162.184320,169.730169,161.546011,88.368464,160.043244,-0.000595,-1.828626,32.000000,-235.836620,161.635363,-0.152976,27.303660,0.696540,442763.669923,0.966967,40.019885,21.162113,3.123958,0.045711,0.026189,203.412987,32.000000,218.613111,199.819114,205.122153,183.720000,32.000000,177.083327,68.055927,63.089559,103.388650,91.119278,54.799912,26.098024,71.327634,22.160607,83.976458,59.578548,39.466696
51.624034,81.947195,161.326945,173.840156,95.007335,95.124965,29.095098,14.174144,161.045422,1.217033,80.811433,52.619651,171.850868,162.122454,169.759443,161.466765,88.380735,159.982639,-0.000595,-1.829221,32.000000,-235.835363,161.548847,-0.153143,27.211921,0.691687,442474.786695,0.956311,39.530640,21.117382,3.097017,0.033328,0.016201,203.530101,32.000000,218.492904,200.388221,205.753462,182.985947,32.000000,177.857930,68.092745,63.074718,103.409502,91.119278,54.812675,26.098024,71.297836,22.160607,84.003480,59.583062,39.534487
51.825940,81.984150,161.264461,173.845201,95.095439,95.124950,29.069325,14.171290,161.027205,1.216826,80.938222,52.560918,171.849009,162.157772,169.687866,161.555830,88.398067,159.878902,-0.000594,-1.828643,32.000000,-235.836578,161.622351,-0.153290,27.180555,0.696866,442736.949783,0.962894,39.870963,21.191389,3.115161,0.036715,0.016234,203.263030,32.000000,218.938781,200.772804,203.227952,182.826189,32.000000,177.911902,68.078189,63.087269,103.399392,91.119278,54.800616,26.098024,71.296390,22.160607,84.118511,59.574949,39.496043
51.496834,81.981944,161.288868,173.849126,95.136951,95.128719,29.106026,14.170862,160.930512,1.216970,80.898787,52.633912,171.811745,162.114115,169.658336,161.497382,88.411488,159.931200,-0.000594,-1.826905,32.000000,-235.837826,161.580155,-0.153208,27.079690,0.701439,442799.039508,0.965962,40.024160,21.153172,3.125036,0.038177,0.023625,202.543868,32.000000,219.495007,200.692857,201.251820,182.917181,32.000000,178.344924,68.086421,63.065427,103.372659,91.119278,54.813153,26.098024,71.301303,22.160607,84.118357,59.587675,39.457085
51.608212,81.981944,161.185607,173.849126,95.146117,95.135001,29.096603,14.171861,160.949653,1.216625,80.918482,52.557590,171.808201,162.159321,169.731955,161.421944,88.419778,159.971051,-0.000594,-1.825131,32.000000,-235.832073,161.545259,-0.153260,27.052913,0.699309,442706.785767,0.962819,39.858084,21.091413,3.111655,0.029177,0.023721,202.386026,32.000000,219.616144,200.038728,200.467276,183.444150,32.000000,176.845357,68.133611,63.099094,103.397184,91.119278,54.772635,26.098024,71.422848,22.160607,84.111290,59.577270,39.434634
51.721429,82.000146,161.211314,173.863142,95.103107,95.137539,29.090872,14.173716,160.890383,1.216984,80.843806,52.546451,171.827304,162.107018,169.745141,161.439119,88.425229,159.948256,-0.000594,-1.823383,32.000000,-235.833496,161.565388,-0.153162,27.068176,0.706559,442869.867512,0.968305,40.187128,21.100393,3.132015,0.043412,0.036157,202.719854,32.000000,219.518159,199.660357,202.626676,184.066011,32.000000,176.853831,68.173686,63.108035,103.380582,91.119278,54.829149,26.098024,71.229260,22.160607,84.168083,59.588196,39.398758
51.604832,82.015038,161.203373,173.858937,95.141425,95.134999,29.100728,14.175856,160.987807,1.217087,80.905101,52.650764,171.858091,162.017156,169.754382,161.489175,88.395052,159.825681,-0.000594,-1.822774,32.000000,-235.834306,161.606523,-0.153225,27.098153,0.705370,442826.654566,0.966416,40.074844,21.109169,3.123255,0.036018,0.024388,203.313094,32.000000,218.629306,199.816010,204.781410,183.621957,32.000000,176.844013,68.184826,63.064854,103.390039,91.119278,54.777891,26.098024,71.426419,22.160607,84.214648,59.579935,39.474913
51.713091,82.037652,161.223745,173.860900,95.090224,95.134993,29.050019,14.171147,160.966918,1.216874,80.918507,52.683091,171.887840,162.147678,169.768548,161.469146,88.404373,159.972133,-0.000595,-1.823521,32.000000,-235.834590,161.605077,-0.153235,27.182024,0.703558,442791.756921,0.964381,39.979097,21.093956,3.116915,0.037380,0.032217,203.543541,32.000000,218.605180,200.071586,205.638807,183.409088,32.000000,177.539454,68.179004,63.076569,103.397208,91.119278,54.820963,26.098024,71.232055,22.160607,84.214794,59.582413,39.477848
51.712279,82.037652,161.171574,173.860900,95.051428,95.137540,29.093263,14.175286,160.933138,1.217174,81.077431,52.524629,171.885081,162.102552,169.677802,161.409560,88.394520,159.992269,-0.000595,-1.824112,32.000000,-235.832254,161.566305,-0.153170,27.244782,0.704368,442911.758576,0.966426,40.111344,21.071627,3.123804,0.036316,0.018251,203.426052,32.000000,218.688514,200.685102,204.146994,182.657147,32.000000,178.042357,68.198790,63.116138,103.401096,91.119278,54.766708,26.098024,71.364134,22.160607,84.285794,59.583259,39.346814
51.602004,82.053372,161.273987,173.871272,95.061936,95.137546,29.073941,14.171718,160.936435,1.217058,81.013836,52.555336,171.864141,162.100942,169.653825,161.434025,88.447971,159.858598,-0.000595,-1.824304,32.000000,-235.838281,161.578400,-0.153438,27.318189,0.700823,442868.979741,0.965968,40.024990,21.125036,3.117658,0.039721,0.021088,202.753833,32.000000,219.285606,200.852598,201.491815,182.793568,32.000000,178.031110,68.197413,63.086304,103.398555,91.119278,54.801824,26.098024,71.425790,22.160607,84.335362,59.587340,39.480489
51.809379,82.075987,161.190571,173.873234,95.035494,95.135002,29.087364,14.174858,160.922414,1.216957,81.097830,52.547917,171.815837,162.057917,169.682198,161.491273,88.440062,159.838721,-0.000596,-1.824305,32.000000,-235.837108,161.530961,-0.153460,27.331643,0.699041,442899.030406,0.964574,40.025806,21.143511,3.116698,0.037942,0.020869,202.439881,32.000000,219.547593,200.295779,200.396840,183.218813,32.000000,177.673300,68.199120,63.098062,103.421524,91.119278,54.773888,26.098024,71.318713,22.160607,84.406588,59.578479,39.434047
51.743733,82.088673,161.214564,173.871272,95.027695,95.132746,29.105328,14.171433,160.883686,1.216934,80.987100,52.585426,171.830809,162.110118,169.733369,161.390387,88.460665,159.961644,-0.000598,-1.823737,32.000000,-235.838566,161.563267,-0.153419,27.357082,0.699095,442877.586886,0.967489,40.152526,21.032812,3.125343,0.042745,0.031675,202.636091,32.000000,219.559293,199.835945,201.922092,183.723105,32.000000,176.678167,68.229999,63.094406,103.402654,91.119278,54.826528,26.098024,71.364597,22.160607,84.407327,59.597441,39.466843
52.125800,82.088673,161.227418,173.871272,95.038043,95.132709,29.124430,14.178140,160.944491,1.217175,80.921678,52.644601,171.858525,162.106548,169.726112,161.409969,88.406726,159.893587,-0.000599,-1.821992,32.000000,-235.832187,161.627243,-0.153387,27.378089,0.695623,442800.090708,0.962873,39.966552,21.032204,3.111224,0.029848,0.024954,203.099114,32.000000,218.829208,199.656489,204.362035,183.941854,32.000000,176.852472,68.187806,63.090863,103.374366,91.119278,54.788776,26.098024,71.136658,22.160607,84.447814,59.565419,39.474473
51.503277,82.096120,161.194765,173.876878,94.985537,95.132761,29.055536,14.172289,160.862969,1.216939,80.966655,52.574750,171.880463,162.078023,169.752951,161.463606,88.370414,159.845457,-0.000599,-1.823778,32.000000,-235.836562,161.585008,-0.153269,27.321677,0.695963,442803.933789,0.963610,40.045201,21.064253,3.115635,0.034357,0.020387,203.429172,32.000000,218.448757,200.134342,205.698007,183.303208,32.000000,177.230228,68.191547,63.092117,103.402148,91.119278,54.821688,26.098024,71.380975,22.160607,84.471983,59.588442,39.362294
51.895507,82.090880,161.133392,173.872673,94.890228,95.130246,29.085754,14.176570,160.824756,1.216759,81.037365,52.536959,171.854336,162.073658,169.713711,161.489563,88.380911,159.923033,-0.000599,-1.825535,32.000000,-235.834248,161.606258,-0.152980,27.322438,0.690307,442701.620317,0.955321,39.662193,21.089044,3.093044,0.033111,0.026813,203.555901,32.000000,218.584657,200.511142,204.605236,182.865733,32.000000,177.727148,68.197677,63.087824,103.377730,91.119278,54.756486,26.098024,71.262100,22.160607,84.456534,59.589022,39.437276
51.958100,82.084812,161.209918,173.874355,94.902446,95.130266,29.064051,14.174287,160.885887,1.216493,80.975798,52.643672,171.880524,162.124554,169.676961,161.531447,88.430705,159.870798,-0.000601,-1.826513,32.000000,-235.832762,161.518642,-0.152929,27.251365,0.700084,443099.783519,0.970166,40.294805,21.104737,3.129796,0.035933,0.028416,202.813642,32.000000,219.123873,200.829445,202.225795,182.715916,32.000000,178.031500,68.211990,63.125654,103.391957,91.119278,54.823943,26.098024,71.331000,22.160607,84.457418,59.584616,39.365522
51.540242,82.084812,161.207071,173.874355,94.927834,95.132890,29.082233,14.174144,160.962233,1.216489,80.985905,52.634108,171.818481,162.220004,169.699016,161.468231,88.399377,159.931054,-0.000602,-1.826503,32.000000,-235.835363,161.580010,-0.152856,27.193196,0.694460,442859.627652,0.961179,39.895001,21.127473,3.104958,0.033859,0.020017,202.429687,32.000000,219.615794,200.539355,200.352826,182.936366,32.000000,177.910177,68.190849,63.101455,103.374726,91.119278,54.785901,26.098024,71.450759,22.160607,84.439292,59.620021,39.442485
52.259555,82.029379,161.214388,173.863983,95.018603,95.130356,29.066953,14.173716,160.905419,1.216773,80.799448,52.677863,171.829460,162.135239,169.731272,161.459491,88.399227,159.895040,-0.000603,-1.828223,32.000000,-235.834316,161.563756,-0.152925,27.118347,0.695706,442728.748012,0.960626,39.826179,21.055305,3.102691,0.044100,0.022881,202.593685,32.000000,219.579841,200.003245,201.289886,183.615593,32.000000,177.105581,68.156552,63.121337,103.351017,91.119278,54.827322,26.098024,71.449999,22.160607,84.266618,59.593359,39.483057
51.641014,81.993251,161.257945,173.854732,95.101766,95.130357,29.065238,14.171290,160.976376,1.217087,80.752279,52.639700,171.828248,162.074251,169.744223,161.544259,88.415494,159.884778,-0.000604,-1.830124,32.000000,-235.841659,161.521846,-0.152921,27.105050,0.702913,443015.868940,0.968497,40.246214,21.112440,3.127790,0.038973,0.014560,203.029949,32.000000,219.079955,199.592564,203.792575,183.829196,32.000000,176.930440,68.153949,63.121229,103.359028,91.119278,54.803891,26.098024,71.392306,22.160607,84.153946,59.585737,39.397584
51.830541,81.981116,161.215146,173.849687,95.181737,95.132902,29.090168,14.173859,160.993491,1.217002,80.706387,52.612218,171.893930,162.069479,169.773162,161.465012,88.357915,159.921464,-0.000603,-1.831247,32.000000,-235.833681,161.536325,-0.152676,27.073343,0.694926,442561.501350,0.954389,39.469322,21.097167,3.084879,0.040399,0.023427,203.500050,32.000000,218.506363,199.893964,205.498843,183.639287,32.000000,177.180488,68.112625,63.101411,103.363902,91.119278,54.837157,26.098024,71.319864,22.160607,84.153880,59.591097,39.462294
51.810583,81.981116,161.251593,173.849687,95.266038,95.132899,29.099855,14.175143,160.955877,1.217117,80.754659,52.664508,171.871190,162.096211,169.738063,161.514701,88.373202,159.997676,-0.000603,-1.831221,32.000000,-235.835184,161.566162,-0.152638,27.052126,0.703830,442808.092405,0.966772,40.053118,21.076504,3.122672,0.037466,0.030050,203.546155,32.000000,218.639687,200.454417,205.005125,182.977762,32.000000,177.572305,68.080954,63.126030,103.382528,91.119278,54.804082,26.098024,71.293184,22.160607,84.115795,59.571054,39.450262
51.567932,81.951332,161.329753,173.843800,95.220796,95.135529,29.079797,14.174001,161.053288,1.216939,80.794760,52.700727,171.893363,162.133567,169.690206,161.537028,88.353129,160.066238,-0.000605,-1.832434,32.000000,-235.835670,161.659489,-0.152253,27.061934,0.701876,442810.788828,0.962110,39.850432,21.149795,3.110428,0.035839,0.026534,203.078521,32.000000,219.024667,200.598271,202.859017,182.706191,32.000000,178.035413,68.040042,63.110396,103.382755,91.119278,54.844261,26.098024,71.282352,22.160607,84.022390,59.585541,39.507341
51.855824,81.935612,161.312577,173.837913,95.236722,95.138107,29.106046,14.170719,160.950636,1.216879,80.788337,52.734643,171.849368,162.162747,169.699410,161.502780,88.422246,160.080749,-0.000604,-1.832505,32.000000,-235.844197,161.643154,-0.152059,27.062511,0.702840,442794.500378,0.962192,39.870473,21.167144,3.112329,0.038449,0.029452,202.627914,32.000000,219.480935,200.850182,200.710418,182.833075,32.000000,177.526765,68.071105,63.140386,103.414785,91.119278,54.830153,26.098024,71.266488,22.160607,83.972767,59.587291,39.404334
52.126672,81.915480,161.334739,173.834549,95.254036,95.138118,29.099124,14.172717,160.999377,1.216847,80.620087,52.732255,171.797246,162.151369,169.742223,161.603054,88.394016,160.065280,-0.000606,-1.832501,32.000000,-235.835315,161.646294,-0.152124,27.051654,0.706198,442933.834751,0.967727,40.084819,21.216566,3.128490,0.035908,0.020669,202.506982,32.000000,219.796465,199.898258,200.611539,183.547275,32.000000,177.315493,68.039846,63.135718,103.393412,91.119278,54.844695,26.098024,71.226571,22.160607,83.972141,59.583249,39.588853
51.712034,81.915480,161.379676,173.834549,95.223757,95.138079,29.095633,14.176713,161.079698,1.216757,80.522577,52.679722,171.846353,162.172982,169.760882,161.639483,88.423000,160.010510,-0.000608,-1.833666,32.000000,-235.832958,161.721590,-0.152228,27.107096,0.702144,442651.312763,0.961023,39.779548,21.153659,3.110790,0.044253,0.026543,202.980256,32.000000,219.173894,199.727991,203.095647,183.573821,32.000000,176.796679,68.043611,63.122353,103.383581,91.119278,54.855864,26.098024,71.331530,22.160607,83.908438,59.581735,39.388780
51.720471,81.864736,161.273691,173.831185,95.265503,95.141923,29.082086,14.169577,161.034155,1.216710,80.608095,52.629866,171.852148,162.156549,169.782347,161.620450,88.363370,159.901349,-0.000608,-1.833688,32.000000,-235.838618,161.647886,-0.152142,27.171848,0.698774,442536.936407,0.955785,39.488128,21.175269,3.095052,0.028959,0.022019,203.465169,32.000000,218.765752,199.600654,205.003567,183.815339,32.000000,177.178153,68.060073,63.087454,103.409597,91.119278,54.872340,26.098024,70.986438,22.160607,83.748795,59.579296,39.478948
51.863538,81.853705,161.351266,173.835110,95.263371,95.143154,29.040086,14.170434,160.991373,1.217052,80.650071,52.629910,171.847333,162.212378,169.725330,161.529223,88.349628,160.048632,-0.000608,-1.833699,32.000000,-235.841040,161.693448,-0.151962,27.208092,0.703182,442699.075135,0.964220,39.903880,21.122840,3.120737,0.040022,0.022501,203.624150,32.000000,218.547476,200.392958,205.545833,182.885130,32.000000,177.660829,68.044291,63.078271,103.427230,91.119278,54.850518,26.098024,71.226474,22.160607,83.712989,59.570503,39.421355
51.847542,81.880731,161.293663,173.843239,95.200252,95.140688,29.091239,14.170862,160.953394,1.216863,80.771876,52.708633,171.881231,162.197146,169.690719,161.596147,88.355870,160.045469,-0.000609,-1.834198,32.000000,-235.837334,161.741845,-0.151965,27.296999,0.700921,442755.648964,0.964418,39.844653,21.135725,3.118179,0.041391,0.023619,203.384084,32.000000,218.857369,200.568046,203.567718,182.760136,32.000000,177.937254,68.063488,63.106787,103.443749,91.119278,54.876036,26.098024,71.232939,22.160607,83.711566,59.589996,39.390467
51.569041,81.880731,161.308296,173.843239,95.184719,95.145645,29.057365,14.182421,161.034741,1.216675,80.811187,52.656029,171.835982,162.191740,169.654674,161.554249,88.396326,159.944392,-0.000610,-1.834708,32.000000,-235.829053,161.659261,-0.151997,27.304840,0.698324,442700.561476,0.962910,39.689901,21.212532,3.111073,0.031648,0.022511,202.702077,32.000000,219.306518,200.667461,201.299907,182.853088,32.000000,178.037285,68.049480,63.109011,103.463965,91.119278,54.831381,26.098024,71.393269,22.160607,83.794820,59.576394,39.460313
51.890462,81.901691,161.221385,173.840156,95.288607,95.144391,29.083952,14.179852,161.011579,1.216630,80.865872,52.655410,171.788497,162.054755,169.694682,161.508002,88.372541,159.949495,-0.000612,-1.835894,32.000000,-235.829163,161.617208,-0.151755,27.344022,0.696075,442719.274605,0.961576,39.732981,21.204935,3.110922,0.036981,0.028166,202.503770,32.000000,219.459210,200.161331,200.430477,183.274692,32.000000,176.872526,68.097021,63.089061,103.468926,91.119278,54.836612,26.098024,71.441501,22.160607,83.859259,59.581253,39.475793
51.558190,81.960432,161.280273,173.845482,95.382205,95.140605,29.106943,14.172717,160.896248,1.216363,80.768880,52.580701,171.840112,162.169313,169.791903,161.505430,88.429220,159.937626,-0.000613,-1.835875,32.000000,-235.835479,161.660000,-0.151764,27.355011,0.699761,442812.970997,0.968389,40.013101,21.121205,3.128007,0.047531,0.022596,202.753045,32.000000,219.417215,199.735965,202.508684,183.752940,32.000000,176.964731,68.085290,63.129137,103.457979,91.119278,54.827421,26.098024,71.400113,22.160607,84.041966,59.597972,39.384891
52.010047,81.987184,161.266551,173.849687,95.385204,95.140572,29.097319,14.171290,160.954149,1.216411,80.784513,52.583497,171.838174,162.087790,169.719131,161.506611,88.410308,159.913509,-0.000613,-1.836228,32.000000,-235.839201,161.550561,-0.151806,27.404630,0.694084,442708.692318,0.961041,39.710872,21.147176,3.106956,0.040702,0.029734,203.334614,32.000000,218.706532,199.815160,204.670516,183.519940,32.000000,176.715428,68.111403,63.107294,103.450562,91.119278,54.834637,26.098024,71.401601,22.160607,84.041581,59.564042,39.472932
51.686327,81.987184,161.335237,173.849687,95.349486,95.140485,29.054704,14.175428,160.919389,1.216431,80.876132,52.621747,171.898671,162.073985,169.769713,161.483858,88.367351,159.992738,-0.000615,-1.836795,32.000000,-235.832439,161.572158,-0.151778,27.388554,0.698628,442834.429231,0.967096,40.103740,21.085413,3.128121,0.042623,0.034973,203.560816,32.000000,218.533651,200.123159,205.808363,183.238868,32.000000,177.416019,68.110441,63.093357,103.443459,91.119278,54.847914,26.098024,71.332087,22.160607,84.125010,59.590665,39.642337
51.607390,82.002076,161.181491,173.855573,95.337874,95.137909,29.080138,14.171433,160.869467,1.216271,80.914560,52.606056,171.876574,162.079940,169.724075,161.480677,88.359826,159.875780,-0.000616,-1.836233,32.000000,-235.835288,161.597531,-0.151710,27.366865,0.691226,442666.333832,0.958363,39.676514,21.093997,3.100681,0.034282,0.023829,203.449374,32.000000,218.670967,200.722678,204.319093,182.657062,32.000000,177.832602,68.099868,63.085649,103.388542,91.119278,54.831418,26.098024,71.338417,22.160607,84.171497,59.577378,39.459946
51.826008,82.024966,161.240758,173.860900,95.346703,95.135106,29.118145,14.174144,160.893099,1.216478,81.005546,52.681377,171.875106,162.039260,169.706574,161.495612,88.409240,159.971048,-0.000616,-1.834505,32.000000,-235.830773,161.635484,-0.151703,27.374890,0.696283,442912.953747,0.966292,40.001444,21.170880,3.121430,0.035419,0.023864,202.674535,32.000000,219.329191,200.672040,201.846139,182.694671,32.000000,177.981690,68.119852,63.124579,103.386422,91.119278,54.815049,26.098024,71.257671,22.160607,84.243086,59.582098,39.469411
52.075384,82.044823,161.217251,173.858657,95.302019,95.135117,29.095982,14.166866,160.850191,1.216375,81.010445,52.604413,171.802672,162.066891,169.716720,161.506913,88.422252,159.879212,-0.000618,-1.834504,32.000000,-235.837887,161.549238,-0.151440,27.311187,0.697328,442972.151182,0.967057,40.095805,21.128316,3.123225,0.030926,0.036654,202.374489,32.000000,219.436640,200.390141,200.334721,183.073279,32.000000,177.377911,68.140735,63.128016,103.383245,91.119278,54.832787,26.098024,71.455085,22.160607,84.243329,59.598355,39.349528
51.589256,82.044823,161.238910,173.858657,95.314248,95.132926,29.096795,14.175000,160.972895,1.216245,80.830613,52.729827,171.806233,162.099494,169.736320,161.514559,88.395007,159.898773,-0.000618,-1.834472,32.000000,-235.833359,161.590330,-0.151442,27.294035,0.694396,442786.130628,0.961402,39.898834,21.119704,3.111194,0.033803,0.016461,202.493765,32.000000,219.624124,199.703673,201.821902,183.699576,32.000000,176.872529,68.117687,63.105248,103.330494,91.119278,54.813061,26.098024,71.391038,22.160607,84.305785,59.576709,39.384818
52.299785,82.059991,161.247918,173.861180,95.310043,95.131705,29.082270,14.172574,160.936311,1.216373,80.768563,52.671036,171.875342,162.215172,169.764966,161.537068,88.389922,159.951196,-0.000619,-1.835059,32.000000,-235.834802,161.655288,-0.151405,27.264819,0.692582,442655.898740,0.957182,39.668759,21.067361,3.095844,0.034973,0.022902,203.128243,32.000000,218.848914,199.663481,204.223535,183.779790,32.000000,176.824076,68.158791,63.115222,103.338672,91.119278,54.853334,26.098024,71.327701,22.160607,84.353696,59.574614,39.451729
51.694939,82.034895,161.330817,173.851369,95.311494,95.130421,29.075430,14.178140,160.969007,1.216499,80.729696,52.701779,171.882134,162.076207,169.757609,161.433438,88.358033,159.924440,-0.000617,-1.835773,32.000000,-235.829728,161.629038,-0.151321,27.235892,0.699701,442948.476731,0.966922,40.156822,21.102985,3.125436,0.039168,0.026522,203.456448,32.000000,218.541983,199.950464,205.776775,183.409719,32.000000,177.188600,68.160564,63.090231,103.335265,91.119278,54.850758,26.098024,71.317311,22.160607,84.275812,59.580377,39.427078
