OSU 80 Ton Compressor Load Stand
51.825587,81.985529,161.261501,173.844080,95.269370,95.134974,29.096107,14.173002,160.969263,1.216381,80.764282,52.695505,171.874677,162.123923,169.706143,161.499359,88.377934,159.969580,-0.000617,-1.835194,32.000000,-235.838635,161.703033,-0.151096,27.184174,0.690846,442602.004410,0.953175,39.459809,21.130521,3.083147,0.043070,0.019950,203.544585,32.000000,218.650201,200.447715,204.938929,182.863847,32.000000,177.929027,68.163453,63.105688,103.344453,91.119278,54.875447,26.098024,71.279125,22.160607,84.276151,59.584292,39.425977
51.837319,81.985529,161.325717,173.844080,95.242026,95.139799,29.090033,14.169720,160.927246,1.216202,80.842155,52.759959,171.892879,162.079206,169.696803,161.560291,88.404091,159.875699,-0.000617,-1.833434,32.000000,-235.835689,161.651292,-0.151141,27.180161,0.700067,442936.425217,0.965438,40.040490,21.150952,3.120824,0.035988,0.018881,202.934517,32.000000,219.220100,200.723021,202.227270,182.698643,32.000000,177.637297,68.171332,63.143737,103.344619,91.119278,54.851920,26.098024,71.233357,22.160607,84.121823,59.581607,39.439477
51.619987,81.953538,161.265701,173.837913,95.230133,95.142303,29.144927,14.173145,160.915471,1.216047,80.833140,52.679403,171.808465,162.044623,169.740048,161.534217,88.431232,159.976742,-0.000617,-1.832858,32.000000,-235.836854,161.580969,-0.151264,27.124693,0.699286,442792.929339,0.962045,39.859818,21.150383,3.111619,0.036632,0.030639,202.462750,32.000000,219.613572,200.408158,200.476613,182.925604,32.000000,177.827251,68.192540,63.121982,103.347750,91.119278,54.867684,26.098024,71.386109,22.160607,84.021554,59.576837,39.475060
52.091618,81.943885,161.207986,173.828943,95.188776,95.142290,29.061717,14.175428,160.953874,1.215878,80.761243,52.636692,171.826747,162.190457,169.754648,161.564206,88.428500,160.009552,-0.000618,-1.832244,32.000000,-235.836373,161.607237,-0.151383,27.121835,0.699508,442760.741660,0.962058,39.848039,21.084017,3.112154,0.030523,0.023981,202.549976,32.000000,219.579437,199.814403,201.224690,183.490847,32.000000,176.768335,68.192192,63.120795,103.331487,91.119278,54.808327,26.098024,71.096471,22.160607,83.990923,59.573247,39.430893
51.699932,81.964293,161.251240,173.824458,95.128620,95.147375,29.073784,14.168150,160.956403,1.215888,80.758993,52.676358,171.841093,162.113198,169.748153,161.531829,88.417728,159.900738,-0.000618,-1.830495,32.000000,-235.836603,161.662123,-0.151375,27.077277,0.703649,442798.823904,0.964583,40.034578,21.100152,3.124094,0.031914,0.024681,203.051451,32.000000,219.176750,199.463032,203.549399,183.876511,32.000000,176.837406,68.198669,63.114762,103.297729,91.119278,54.858668,26.098024,71.231666,22.160607,83.990377,59.595798,39.461413
51.472888,81.964293,161.283713,173.824458,95.127276,95.152208,29.043287,14.177141,160.890702,1.215879,80.787644,52.650262,171.919732,162.081407,169.780017,161.574231,88.385415,159.990206,-0.000618,-1.828740,32.000000,-235.832038,161.664913,-0.151410,27.035525,0.697027,442546.824491,0.957823,39.551584,21.116931,3.094701,0.040628,0.029566,203.514037,32.000000,218.506993,199.827927,205.198369,183.651339,32.000000,176.992769,68.188055,63.126256,103.331045,91.119278,54.840049,26.098024,71.434285,22.160607,84.053772,59.584134,39.471758
51.774346,81.999870,161.233779,173.833708,95.147586,95.156058,29.089263,14.172574,160.920784,1.215503,80.833356,52.606548,171.892548,162.088585,169.728533,161.431295,88.351859,159.909080,-0.000617,-1.828723,32.000000,-235.834146,161.700483,-0.151425,27.044652,0.703788,442817.312411,0.965398,39.964867,21.081107,3.118984,0.036233,0.026597,203.713172,32.000000,218.650690,200.233773,205.224736,182.987282,32.000000,177.649195,68.168051,63.114498,103.373520,91.119278,54.844585,26.098024,71.379331,22.160607,84.164773,59.587104,39.416439
51.852305,81.996009,161.364801,173.834269,95.222250,95.159898,29.098051,14.180280,161.060875,1.215160,80.932529,52.582416,171.899945,162.129080,169.687485,161.460677,88.409031,159.907971,-0.000618,-1.827549,32.000000,-235.829063,161.607194,-0.151433,27.072582,0.708171,443017.696624,0.971085,40.193645,21.151732,3.133372,0.043387,0.015667,203.105140,32.000000,218.894515,200.671700,203.084794,182.643522,32.000000,178.317043,68.163433,63.145830,103.383820,91.119278,54.868313,26.098024,71.234887,22.160607,84.152700,59.592287,39.382910
51.645013,81.989941,161.244666,173.828943,95.252722,95.163707,29.094216,14.171290,160.924403,1.215121,80.953871,52.679985,171.847670,162.134934,169.720822,161.443701,88.440894,159.952850,-0.000618,-1.825769,32.000000,-235.837234,161.587109,-0.151463,27.115016,0.703667,442981.993807,0.963552,39.925628,21.150549,3.114163,0.032467,0.022539,202.731268,32.000000,219.485481,200.713228,200.744006,182.870163,32.000000,177.822950,68.167351,63.153119,103.429929,91.119278,54.848878,26.098024,71.371775,22.160607,84.152661,59.585737,39.438376
51.946244,81.989941,161.290100,173.828943,95.166910,95.162455,29.071579,14.174429,160.901066,1.215309,80.872927,52.585337,171.801656,162.064503,169.723530,161.503883,88.370649,160.006594,-0.000618,-1.823991,32.000000,-235.838192,161.639359,-0.151672,27.119291,0.702403,442851.261454,0.961719,39.843476,21.092901,3.112008,0.038849,0.030360,202.582342,32.000000,219.651929,199.857360,200.743401,183.430714,32.000000,177.305925,68.110073,63.126037,103.366041,91.119278,54.845389,26.098024,71.180135,22.160607,84.133613,59.574231,39.460753
51.566422,82.004558,161.257097,173.833989,95.204391,95.158576,29.074313,14.168721,160.954032,1.214929,80.775655,52.554288,171.819878,162.149983,169.782803,161.505020,88.413243,159.978358,-0.000618,-1.824003,32.000000,-235.841605,161.646378,-0.151778,27.168176,0.703699,442912.711966,0.966059,40.045782,21.080259,3.122173,0.032859,0.028575,202.961816,32.000000,219.275965,199.620525,202.976217,183.603797,32.000000,176.554362,68.115895,63.154903,103.363603,91.119278,54.869501,26.098024,71.300091,22.160607,84.179263,59.583770,39.378435
51.686036,81.997112,161.317471,173.836231,95.185324,95.157262,29.090477,14.171433,160.894310,1.214463,80.807474,52.665508,171.851899,162.100004,169.747056,161.502842,88.374347,159.899286,-0.000617,-1.822869,32.000000,-235.836599,161.620047,-0.151801,27.198939,0.699629,442877.230918,0.960718,39.743189,21.173514,3.104942,0.039569,0.023020,203.457956,32.000000,218.698381,199.594485,204.971456,183.824526,32.000000,176.948688,68.096393,63.121898,103.337731,91.119278,54.858627,26.098024,71.326266,22.160607,84.156026,59.570375,39.478802
52.205136,81.996285,161.152087,173.835951,95.172904,95.154677,29.054744,14.171290,160.896128,1.214420,80.856054,52.644249,171.880630,162.108181,169.738207,161.466518,88.373704,159.886737,-0.000616,-1.822274,32.000000,-235.835103,161.627572,-0.151934,27.241426,0.703440,442997.824271,0.968300,40.139568,21.118832,3.127173,0.039913,0.026107,203.576580,32.000000,218.466371,200.382271,205.507072,183.025170,32.000000,177.379492,68.111058,63.124518,103.340293,91.119278,54.844797,26.098024,71.343694,22.160607,84.155998,59.569805,39.410717
51.558751,81.996285,161.269875,173.835951,95.175205,95.154636,29.080170,14.178425,160.917646,1.214371,80.918188,52.624094,171.866480,162.183177,169.676675,161.485877,88.366290,159.996224,-0.000616,-1.820551,32.000000,-235.830098,161.673866,-0.152194,27.282941,0.701211,442989.148667,0.965303,40.011666,21.123864,3.121104,0.030434,0.024025,203.305208,32.000000,218.731400,200.550864,203.824330,182.688924,32.000000,177.952991,68.061962,63.104415,103.303451,91.119278,54.837136,26.098024,71.395718,22.160607,84.153378,59.583642,39.454884
51.985080,81.997939,161.241762,173.832026,95.091832,95.152125,29.096287,14.174287,160.917757,1.214333,80.937478,52.625316,171.845675,162.187521,169.681541,161.501622,88.437117,159.931360,-0.000616,-1.818801,32.000000,-235.835384,161.523700,-0.152295,27.315042,0.692406,442707.661314,0.956038,39.490543,21.119133,3.086901,0.036454,0.030055,202.764050,32.000000,219.181927,200.856215,201.450921,182.644473,32.000000,178.033325,68.067807,63.137487,103.314802,91.119278,54.847690,26.098024,71.365256,22.160607,84.158521,59.580840,39.402940
51.697685,81.992975,161.292868,173.833428,95.151889,95.152125,29.088544,14.174001,161.014553,1.214549,81.007333,52.643061,171.796998,162.136667,169.696866,161.474934,88.402092,159.933197,-0.000615,-1.817032,32.000000,-235.834358,161.596020,-0.152577,27.338488,0.700592,443058.656545,0.968202,40.139026,21.173435,3.127886,0.032389,0.023281,202.543094,32.000000,219.631048,200.176348,200.170551,183.320113,32.000000,177.455166,68.079080,63.140878,103.321488,91.119278,54.849460,26.098024,71.314829,22.160607,84.142980,59.585196,39.415852
51.529636,82.017520,161.178136,173.837072,95.188688,95.148311,29.085874,14.170291,160.922260,1.214364,80.908644,52.570153,171.794865,162.130020,169.727534,161.484262,88.427418,159.924590,-0.000617,-1.816917,32.000000,-235.841019,161.546299,-0.152562,27.331512,0.693841,442697.830528,0.959039,39.712275,21.074833,3.101693,0.036732,0.022200,202.712043,32.000000,219.379878,199.781334,202.418366,183.638625,32.000000,176.988488,68.073783,63.123000,103.310455,91.119278,54.866527,26.098024,71.437094,22.160607,84.142911,59.577702,39.449821
52.197781,82.017520,161.244982,173.837072,95.178089,95.141959,29.094721,14.173573,160.920639,1.214212,80.960300,52.639060,171.827963,162.127593,169.752884,161.458697,88.428227,159.948440,-0.000617,-1.816911,32.000000,-235.833475,161.597061,-0.152582,27.352939,0.697337,442904.826709,0.965069,39.995809,21.110644,3.119924,0.032099,0.025714,203.328881,32.000000,218.778523,199.624515,204.470953,183.874851,32.000000,176.700983,68.104558,63.109612,103.330419,91.119278,54.833477,26.098024,71.043619,22.160607,84.219745,59.584124,39.474546
51.745934,82.064680,161.197035,173.851929,95.239214,95.139291,29.136523,14.177141,160.954443,1.213964,81.054599,52.548414,171.852781,162.076024,169.746450,161.429506,88.362384,159.913646,-0.000616,-1.816917,32.000000,-235.831055,161.484623,-0.152299,27.380607,0.699386,442959.315522,0.968591,40.189617,21.081631,3.127873,0.028046,0.024703,203.633328,32.000000,218.462156,199.996873,205.832676,183.300847,32.000000,177.357358,68.124412,63.112014,103.351524,91.119278,54.835875,26.098024,71.283492,22.160607,84.367519,59.596565,39.468750
51.804547,82.105221,161.185730,173.863983,95.235365,95.136583,29.092531,14.171861,160.939847,1.213718,81.124207,52.559702,171.912904,162.088687,169.698240,161.337847,88.394934,159.841601,-0.000615,-1.816905,32.000000,-235.835515,161.547053,-0.152239,27.387688,0.689979,442580.801456,0.954792,39.519123,21.091038,3.089116,0.040680,0.024962,203.469406,32.000000,218.600416,200.534035,204.595209,182.781886,32.000000,177.681732,68.126359,63.137819,103.356779,91.119278,54.811944,26.098024,71.253305,22.160607,84.494904,59.583151,39.474033
51.506592,82.123975,161.098001,173.882485,95.159926,95.131524,29.078380,14.173145,160.931325,1.213600,81.036318,52.556763,171.870631,162.037608,169.664805,161.343858,88.412351,159.776936,-0.000615,-1.816890,32.000000,-235.832920,161.547032,-0.152340,27.365816,0.695277,442979.876187,0.962544,40.018995,21.141979,3.115163,0.031797,0.011485,202.814654,32.000000,219.195416,200.645063,202.062620,182.760383,32.000000,178.043626,68.116095,63.127493,103.351145,91.119278,54.801183,26.098024,71.292711,22.160607,84.495928,59.582148,39.464715
51.595961,82.123975,161.155257,173.882485,95.180111,95.126440,29.086476,14.176427,160.838015,1.213502,81.051773,52.603416,171.837966,162.042358,169.701400,161.411190,88.426157,159.819559,-0.000615,-1.816770,32.000000,-235.835702,161.446056,-0.152303,27.343471,0.694307,442927.526580,0.962883,40.000640,21.078566,3.111421,0.032553,0.023795,202.518607,32.000000,219.490288,200.484170,200.363920,183.066511,32.000000,177.352977,68.102021,63.123376,103.348749,91.119278,54.797751,26.098024,71.379860,22.160607,84.555709,59.590497,39.523409
51.869225,82.104118,161.050887,173.891735,95.226390,95.122618,29.076581,14.173859,160.858491,1.213257,80.933007,52.646980,171.848183,162.027555,169.705306,161.400473,88.420472,159.863024,-0.000613,-1.817339,32.000000,-235.834337,161.529309,-0.152054,27.279873,0.698583,443050.273580,0.969390,40.319315,21.033439,3.127716,0.034573,0.026673,202.581871,32.000000,219.518184,199.713661,201.699103,183.760097,32.000000,177.396383,68.125508,63.116463,103.309614,91.119278,54.815690,26.098024,71.105917,22.160607,84.494765,59.596831,39.339330
51.796868,82.084537,161.189083,173.878840,95.245718,95.118800,29.106639,14.177426,160.909456,1.213491,80.791251,52.691482,171.873724,161.956574,169.763343,161.426857,88.393888,159.814355,-0.000611,-1.817896,32.000000,-235.829458,161.548540,-0.151975,27.278798,0.698118,442955.404148,0.967248,40.229218,21.037900,3.123408,0.039641,0.030893,203.209815,32.000000,218.815759,199.769301,204.048079,183.616482,32.000000,176.796302,68.153238,63.127207,103.313420,91.119278,54.807859,26.098024,71.258212,22.160607,84.434556,59.584036,39.457011
51.595691,82.042892,161.092685,173.867067,95.174143,95.122559,29.071050,14.174715,160.848397,1.213307,80.819343,52.718171,171.899188,161.987304,169.817202,161.450549,88.365485,159.899467,-0.000610,-1.819632,32.000000,-235.834792,161.524128,-0.152054,27.236652,0.695545,442781.718935,0.961965,39.934605,21.062205,3.104941,0.030879,0.022868,203.637892,32.000000,218.642330,199.782139,205.520990,183.750515,32.000000,177.222460,68.179220,63.122806,103.353375,91.119278,54.814734,26.098024,71.388282,22.160607,84.435378,59.578853,39.440797
52.264019,82.042892,161.179100,173.867067,95.187188,95.123807,29.105348,14.170148,160.873086,1.213424,80.834503,52.582193,171.883197,162.008348,169.723259,161.382909,88.391175,159.928201,-0.000611,-1.821375,32.000000,-235.835753,161.530820,-0.152090,27.202690,0.697028,442824.473388,0.962343,39.987669,21.067938,3.111947,0.035505,0.038200,203.598621,32.000000,218.533099,200.458035,205.262648,182.798878,32.000000,177.741709,68.160921,63.103141,103.364263,91.119278,54.807881,26.098024,70.992991,22.160607,84.305725,59.590133,39.423703
51.733744,82.016417,161.064036,173.850247,95.230702,95.121234,29.093451,14.171147,160.880786,1.213191,80.801508,52.694949,171.893571,161.979495,169.668419,161.363536,88.389507,159.855416,-0.000611,-1.820418,32.000000,-235.835573,161.520398,-0.151747,27.163534,0.700438,442947.754228,0.967537,40.148408,21.132804,3.122212,0.038470,0.022828,203.071145,32.000000,219.029413,200.676606,202.513931,182.669126,32.000000,177.676439,68.109312,63.121507,103.348647,91.119278,54.807024,26.098024,71.307109,22.160607,84.223277,59.588963,39.627444
51.943769,81.983874,161.301639,173.841557,95.250283,95.123771,29.100963,14.177854,160.959242,1.213226,80.685857,52.652113,171.818494,162.085546,169.721024,161.528821,88.390621,159.966597,-0.000610,-1.821767,32.000000,-235.828538,161.596774,-0.151656,27.113206,0.692558,442560.528445,0.953008,39.478383,21.119421,3.083940,0.041904,0.025348,202.576263,32.000000,219.508025,200.517779,200.711523,182.859596,32.000000,177.800498,68.113099,63.114857,103.401255,91.119278,54.848558,26.098024,71.168197,22.160607,84.121688,59.590861,39.422162
51.528132,81.912722,161.182648,173.836511,95.261883,95.131596,29.065841,14.173573,160.912140,1.212744,80.642511,52.699162,171.820078,162.104266,169.749080,161.474343,88.412333,159.958888,-0.000610,-1.823479,32.000000,-235.834295,161.527229,-0.151571,27.059259,0.700261,442792.477258,0.963919,39.982986,21.089912,3.113327,0.034034,0.021089,202.585832,32.000000,219.585652,199.864938,200.929833,183.413391,32.000000,176.739256,68.113207,63.134210,103.378681,91.119278,54.837848,26.098024,71.193096,22.160607,84.121531,59.592091,39.488193
51.632008,81.912722,161.309018,173.836511,95.288728,95.139336,29.101329,14.173430,160.905460,1.212560,80.594711,52.640054,171.841865,162.052901,169.799624,161.451709,88.396712,159.873043,-0.000609,-1.824053,32.000000,-235.837388,161.518112,-0.151592,27.060597,0.699573,442654.732749,0.959393,39.739604,21.136417,3.105313,0.037927,0.030890,203.074304,32.000000,219.150599,199.627094,203.463650,183.759788,32.000000,177.183684,68.117194,63.139476,103.398859,91.119278,54.853727,26.098024,71.339888,22.160607,83.898447,59.586131,39.416439
51.997366,81.877974,161.230648,173.823897,95.307292,95.146763,29.063306,14.167722,160.969376,1.212328,80.631164,52.633696,171.855779,162.158608,169.760638,161.477781,88.341317,159.915491,-0.000609,-1.825242,32.000000,-235.840965,161.575383,-0.151590,27.084568,0.706146,442779.852859,0.968872,40.086337,21.111405,3.128051,0.033626,0.022279,203.654681,32.000000,218.505482,199.820955,205.124706,183.617413,32.000000,176.925687,68.067046,63.069784,103.382720,91.119278,54.837899,26.098024,71.205155,22.160607,83.788841,59.588629,39.385918
51.593753,81.902242,161.306775,173.820253,95.269605,95.151628,29.081945,14.171433,160.841356,1.212344,80.691662,52.602807,171.849712,162.112402,169.744863,161.412715,88.336721,159.919365,-0.000609,-1.826420,32.000000,-235.837910,161.595247,-0.151571,27.047169,0.705228,442789.013262,0.965658,39.981658,21.090259,3.124206,0.033532,0.021536,203.702599,32.000000,218.510044,200.215823,205.680671,183.174025,32.000000,177.748118,68.066914,63.085550,103.432906,91.119278,54.857676,26.098024,71.348226,22.160607,83.863533,59.589474,39.475867
51.823913,81.910516,161.262147,173.824738,95.207369,95.151678,29.084010,14.175000,160.920759,1.212053,80.733785,52.612223,171.869538,162.120700,169.694281,161.552533,88.361707,159.920810,-0.000610,-1.826934,32.000000,-235.832048,161.610235,-0.151597,27.130516,0.699278,442690.837484,0.959546,39.580003,21.163835,3.100746,0.032666,0.017174,203.274757,32.000000,218.767666,200.739443,203.307747,182.665640,32.000000,177.885227,68.043340,63.106601,103.437510,91.119278,54.825653,26.098024,71.175714,22.160607,83.862582,59.581980,39.454444
51.525432,81.910516,161.307018,173.824738,95.216349,95.152038,29.098696,14.175856,160.967051,1.211733,80.888207,52.604145,171.835875,162.036731,169.714217,161.506125,88.350980,159.860288,-0.000611,-1.828621,32.000000,-235.834962,161.577807,-0.151728,27.182732,0.706169,442961.857487,0.967179,40.009711,21.170091,3.126479,0.035188,0.026401,202.785691,32.000000,219.412262,200.617067,201.111275,182.968968,32.000000,177.946263,68.030644,63.103871,103.471284,91.119278,54.856091,26.098024,71.388481,22.160607,83.887552,59.588265,39.350042
52.229399,81.913549,161.191426,173.822215,95.312257,95.147661,29.051192,14.172146,160.954678,1.211868,80.873239,52.612617,171.752846,162.061894,169.730521,161.436408,88.370961,159.889716,-0.000611,-1.828656,32.000000,-235.834410,161.491538,-0.151735,27.262354,0.700679,442807.312872,0.962472,39.786486,21.145724,3.111732,0.035917,0.018841,202.578643,32.000000,219.314579,200.062419,200.568100,183.382120,32.000000,177.214866,68.026791,63.096230,103.465775,91.119278,54.842912,26.098024,71.328146,22.160607,83.896177,59.582069,39.355031
51.603667,81.971464,161.210430,173.827821,95.389119,95.142882,29.063835,14.174429,160.892077,1.211783,80.800377,52.508991,171.824660,162.069560,169.765603,161.490030,88.407463,159.927096,-0.000611,-1.828637,32.000000,-235.834914,161.572138,-0.151865,27.291937,0.703600,442983.003262,0.968036,40.086852,21.130526,3.130629,0.038406,0.028510,202.788256,32.000000,219.311262,199.623091,202.659637,183.868258,32.000000,176.629554,68.030994,63.122631,103.446966,91.119278,54.822947,26.098024,71.335357,22.160607,84.076412,59.590507,39.452243
51.695521,82.001249,161.150684,173.839315,95.521222,95.144175,29.100310,14.169149,160.881240,1.211775,80.883409,52.585092,171.855643,161.939488,169.771686,161.485728,88.349033,159.875782,-0.000610,-1.828084,32.000000,-235.837243,161.535042,-0.151478,27.364976,0.691494,442564.634451,0.955410,39.383585,21.123152,3.086220,0.038416,0.022182,203.431826,32.000000,218.532560,199.790859,204.902486,183.746125,32.000000,176.918637,68.059824,63.103937,103.474160,91.119278,54.779349,26.098024,71.382388,22.160607,84.076135,59.588865,39.457598
51.634779,82.001249,161.247988,173.839315,95.580196,95.145437,29.107715,14.174858,160.890870,1.211768,80.991438,52.616953,171.850203,162.002780,169.740882,161.423474,88.324092,159.792197,-0.000610,-1.829841,32.000000,-235.831699,161.564408,-0.151345,27.376673,0.699388,442873.915153,0.967654,40.068944,21.102659,3.124011,0.040334,0.027106,203.611191,32.000000,218.425460,200.224424,205.749072,183.109902,32.000000,177.465416,68.065800,63.068949,103.466807,91.119278,54.834270,26.098024,71.331798,22.160607,84.169176,59.583564,39.412477
51.716003,82.024139,161.251903,173.847724,95.569393,95.142964,29.078250,14.174715,160.836630,1.211805,81.020873,52.618597,171.911599,162.078328,169.696186,161.433599,88.373785,159.929340,-0.000610,-1.829841,32.000000,-235.836267,161.453317,-0.151541,27.370090,0.696100,442974.202377,0.964662,40.006259,21.139111,3.117305,0.040674,0.032418,203.580264,32.000000,218.651112,200.618496,204.155683,182.762458,32.000000,177.962883,68.077905,63.103718,103.470948,91.119278,54.801357,26.098024,71.035193,22.160607,84.240832,59.593054,39.416586
51.927113,82.040962,161.208754,173.848285,95.551429,95.140458,29.074392,14.177426,160.814989,1.212126,81.013851,52.620659,171.817616,161.941566,169.660867,161.521059,88.375708,159.917360,-0.000609,-1.829865,32.000000,-235.834539,161.544298,-0.151577,27.348533,0.697015,443055.461062,0.965660,40.067394,21.128239,3.122856,0.028893,0.008194,202.743364,32.000000,219.225498,200.850166,201.624710,182.773426,32.000000,178.012357,68.070113,63.085839,103.445687,91.119278,54.818724,26.098024,71.158759,22.160607,84.293666,59.587242,39.459946
51.726692,82.035170,161.274584,173.850808,95.478306,95.136432,29.095294,14.175143,160.833953,1.212335,80.991182,52.592710,171.816010,162.013995,169.734192,161.346996,88.418046,159.944786,-0.000608,-1.830442,32.000000,-235.828463,161.545930,-0.151841,27.253017,0.696113,442942.508882,0.965020,40.008548,21.137298,3.118027,0.038257,0.023158,202.547175,32.000000,219.441195,200.267267,200.261109,183.247988,32.000000,177.579824,68.102836,63.081522,103.452980,91.119278,54.799154,26.098024,71.210573,22.160607,84.294064,59.578528,39.532286
51.562272,82.035170,161.213497,173.850808,95.448696,95.132434,29.101310,14.171718,160.839680,1.212322,80.872324,52.574504,171.793699,162.031287,169.755815,161.472161,88.379793,159.851416,-0.000608,-1.832179,32.000000,-235.839264,161.519989,-0.151951,27.203004,0.693639,442837.769246,0.960906,39.813389,21.130246,3.104520,0.027437,0.016843,202.625909,32.000000,219.379064,199.832330,201.959719,183.775706,32.000000,176.744815,68.084539,63.091984,103.432534,91.119278,54.823013,26.098024,71.355875,22.160607,84.276317,59.576906,39.458699
52.233314,82.032688,161.255773,173.858377,95.512313,95.129829,29.094234,14.175143,160.865006,1.212188,80.804128,52.706742,171.864471,161.983980,169.749967,161.373073,88.396995,159.889448,-0.000606,-1.833945,32.000000,-235.836003,161.627020,-0.151793,27.108538,0.699017,442840.232909,0.964198,40.008830,21.099653,3.117821,0.038231,0.024674,203.142486,32.000000,218.878191,199.645050,204.292172,183.948267,32.000000,176.775267,68.091323,63.067849,103.436672,91.119278,54.802620,26.098024,71.282287,22.160607,84.268890,59.577987,39.496777
51.732620,82.037101,161.139746,173.867627,95.516102,95.129831,29.093575,14.176285,160.835912,1.212303,80.808348,52.619842,171.853081,162.128510,169.784028,161.449511,88.348418,159.864634,-0.000605,-1.835672,32.000000,-235.831255,161.530430,-0.152008,27.050290,0.702296,442974.950074,0.967293,40.174364,21.097911,3.126579,0.036757,0.027797,203.534585,32.000000,218.344246,200.120526,205.766452,183.318244,32.000000,177.180222,68.080664,63.038716,103.441213,91.119278,54.795734,26.098024,71.250029,22.160607,84.283005,59.582226,39.526197
51.993268,82.010901,161.237401,173.858096,95.447891,95.131084,29.102497,14.177426,160.888209,1.212427,80.832263,52.597755,171.875999,161.958858,169.717534,161.441037,88.348738,159.818925,-0.000604,-1.836823,32.000000,-235.829458,161.547235,-0.152146,27.055798,0.695700,442580.172775,0.954017,39.498818,21.097002,3.087221,0.038989,0.021775,203.669948,32.000000,218.589076,200.494263,204.653372,182.998746,32.000000,177.607452,68.053061,63.064083,103.456301,91.119278,54.806061,26.098024,71.188231,22.160607,84.283366,59.589189,39.471538
51.801216,82.010901,161.249988,173.858096,95.435362,95.134924,29.080317,14.172432,160.900212,1.212548,80.888787,52.649776,171.902245,162.024660,169.670031,161.468312,88.383232,159.859148,-0.000604,-1.835660,32.000000,-235.835272,161.483340,-0.152070,27.105601,0.703605,442933.197117,0.964073,40.004801,21.134951,3.114858,0.040832,0.032279,203.007021,32.000000,219.061151,200.812056,202.258330,182.707806,32.000000,178.062918,68.044153,63.079806,103.453086,91.119278,54.836682,26.098024,71.201122,22.160607,84.201640,59.583092,39.358552
51.567074,81.975325,161.268257,173.848005,95.421711,95.133665,29.097083,14.170291,160.863749,1.212529,80.897394,52.598742,171.804444,162.109792,169.706194,161.361702,88.413345,159.933568,-0.000603,-1.837405,32.000000,-235.840855,161.559189,-0.152094,27.217009,0.700228,442769.705560,0.958488,39.717034,21.115047,3.101121,0.039702,0.017568,202.595771,32.000000,219.371694,200.635215,200.499045,183.063225,32.000000,177.581264,68.027933,63.083990,103.453149,91.119278,54.807892,26.098024,71.396919,22.160607,84.090397,59.583888,39.487239
52.096362,81.974773,161.261172,173.848565,95.470490,95.132363,29.097316,14.173288,160.919210,1.212518,80.771243,52.635363,171.815778,162.074128,169.766391,161.425979,88.423051,159.854128,-0.000603,-1.837992,32.000000,-235.833760,161.582581,-0.151989,27.250998,0.701644,442825.871748,0.963117,39.909665,21.097786,3.112861,0.039422,0.026122,202.574045,32.000000,219.562599,199.833510,201.492394,183.723576,32.000000,177.419210,68.013574,63.076659,103.441930,91.119278,54.841715,26.098024,71.044023,22.160607,84.088433,59.579364,39.504040
51.657453,81.964569,161.311778,173.851088,95.433765,95.132100,29.093072,14.174715,161.002682,1.212505,80.680707,52.539328,171.854511,162.064789,169.753775,161.441096,88.401724,159.928197,-0.000602,-1.839161,32.000000,-235.837906,161.590697,-0.152167,27.339590,0.701978,442844.628924,0.967207,40.109678,21.099549,3.127349,0.030236,0.023404,203.090327,32.000000,218.813725,199.706345,203.785324,183.916319,32.000000,176.594268,68.029860,63.061245,103.446114,91.119278,54.814160,26.098024,71.050212,22.160607,84.088187,59.585423,39.434781
51.517790,81.964569,161.175346,173.851088,95.437244,95.132123,29.072786,14.175000,160.917817,1.212509,80.683296,52.539613,171.885689,162.164418,169.790994,161.480985,88.376289,159.845883,-0.000600,-1.839159,32.000000,-235.829425,161.536488,-0.152281,27.349083,0.693849,442543.999659,0.956529,39.577728,21.055816,3.095440,0.031276,0.032509,203.453543,32.000000,218.534440,199.735146,205.600431,183.954365,32.000000,177.117858,68.052669,63.058668,103.464626,91.119278,54.807987,26.098024,71.360007,22.160607,84.055972,59.568084,39.456204
51.729357,81.946368,161.297134,173.855293,95.450273,95.137187,29.085698,14.177284,160.874011,1.212497,80.776769,52.592902,171.904712,162.119395,169.720224,161.403409,88.372936,159.920155,-0.000599,-1.839752,32.000000,-235.829273,161.619698,-0.152511,27.341635,0.697735,442798.083365,0.965464,40.007887,21.108870,3.122720,0.039939,0.019879,203.595040,32.000000,218.357836,200.587473,205.277578,182.926747,32.000000,177.634223,68.077273,63.058734,103.464523,91.119278,54.828955,26.098024,71.244178,22.160607,83.998658,59.588776,39.452169
51.578762,81.965948,161.185645,173.855013,95.404055,95.142249,29.051266,14.176570,160.898957,1.212502,80.885175,52.624513,171.912169,162.047558,169.666559,161.490052,88.362166,159.994532,-0.000600,-1.841508,32.000000,-235.837690,161.611316,-0.152626,27.326136,0.698874,442915.429870,0.968979,40.148615,21.099046,3.128538,0.036933,0.025691,203.111133,32.000000,218.921615,200.650351,202.882803,182.792629,32.000000,177.908881,68.075631,63.078420,103.478689,91.119278,54.812570,26.098024,71.332501,22.160607,84.059358,59.582993,39.479242
51.763082,81.973670,161.305200,173.845201,95.350530,95.142572,29.093937,14.170719,160.911084,1.212239,80.869566,52.674541,171.862987,162.017564,169.691814,161.519567,88.372573,159.905266,-0.000599,-1.843249,32.000000,-235.836001,161.563043,-0.152843,27.281656,0.696649,442813.693574,0.964262,39.917347,21.134214,3.118097,0.041013,0.024052,202.620205,32.000000,219.398095,200.691023,201.011810,182.856426,32.000000,178.088335,68.067621,63.082495,103.490918,91.119278,54.831985,26.098024,71.236275,22.160607,84.059026,59.578499,39.418860
51.646153,81.973670,161.122711,173.845201,95.405495,95.140021,29.113086,14.169577,160.902588,1.212002,80.766940,52.633277,171.834901,162.024416,169.732625,161.456331,88.378557,159.836869,-0.000599,-1.845021,32.000000,-235.836160,161.629286,-0.152930,27.200172,0.698745,442960.490088,0.968560,40.088520,21.176833,3.125039,0.037039,0.027637,202.570222,32.000000,219.601632,199.963091,200.530749,183.514139,32.000000,176.990178,68.080294,63.085203,103.490413,91.119278,54.791699,26.098024,71.294792,22.160607,84.082889,59.588225,39.454737
52.038450,81.969258,161.284613,173.840997,95.463495,95.141295,29.092347,14.169435,160.908165,1.212166,80.695913,52.627612,171.869523,162.165378,169.783736,161.428482,88.373450,159.857458,-0.000599,-1.843333,32.000000,-235.840072,161.660307,-0.153160,27.105050,0.697841,442855.017320,0.963426,39.910749,21.128200,3.116221,0.039194,0.029211,202.909416,32.000000,219.120697,199.618786,203.308344,183.806890,32.000000,177.047155,68.114024,63.084410,103.470219,91.119278,54.853724,26.098024,71.320924,22.160607,84.068822,59.588373,39.377775
51.482071,81.948022,161.225219,173.829503,95.476401,95.142620,29.103809,14.175571,160.907601,1.212302,80.643723,52.575758,171.894086,162.071354,169.790466,161.364374,88.327861,159.959090,-0.000600,-1.841659,32.000000,-235.827543,161.681454,-0.153112,27.074103,0.700809,442892.434037,0.965131,40.028364,21.092916,3.119743,0.043038,0.023759,203.452728,32.000000,218.631574,199.723363,204.981403,183.907109,32.000000,176.807499,68.144404,63.058911,103.479297,91.119278,54.828753,26.098024,71.389312,22.160607,84.002128,59.575086,39.391568
51.672578,81.941679,161.253275,173.822215,95.471166,95.147692,29.090145,14.174858,160.892668,1.212399,80.663816,52.602496,171.931624,162.044214,169.796785,161.480027,88.341010,159.936175,-0.000600,-1.840515,32.000000,-235.834322,161.579092,-0.153197,27.075965,0.698526,442698.381799,0.957925,39.630153,21.106844,3.099335,0.028039,0.022757,203.601678,32.000000,218.517426,200.164636,205.846386,183.344642,32.000000,177.637787,68.154365,63.068096,103.506200,91.119278,54.854604,26.098024,70.915608,22.160607,84.001622,59.579177,39.489220
51.704562,81.941679,161.216068,173.822215,95.483433,95.152769,29.086559,14.169863,160.890779,1.212541,80.711957,52.732812,171.890251,162.116868,169.752325,161.543973,88.386620,159.860661,-0.000600,-1.840525,32.000000,-235.840628,161.599877,-0.153388,27.101772,0.706706,443051.271715,0.968742,40.168106,21.195962,3.131677,0.032126,0.022429,203.419386,32.000000,218.757078,200.666403,203.515200,182.846859,32.000000,177.774387,68.149680,63.083047,103.517107,91.119278,54.827924,26.098024,71.253104,22.160607,83.981243,59.581980,39.627297
51.794887,81.907206,161.231946,173.812684,95.447871,95.155357,29.080935,14.174429,160.953202,1.212295,80.777586,52.602555,171.864593,162.062383,169.716537,161.560274,88.405425,159.961866,-0.000600,-1.838781,32.000000,-235.833766,161.569527,-0.153470,27.201641,0.704162,442943.772716,0.965359,39.969775,21.173002,3.120674,0.037223,0.008648,202.826922,32.000000,219.326496,200.622947,201.313326,182.842442,32.000000,178.098321,68.156334,63.093088,103.514037,91.119278,54.873620,26.098024,71.191977,22.160607,83.872781,59.577329,39.460313
52.203470,81.906379,161.258704,173.803714,95.445861,95.155349,29.088628,14.175000,160.884149,1.212313,80.772171,52.590943,171.795463,162.132445,169.741927,161.475607,88.401644,159.932890,-0.000599,-1.838193,32.000000,-235.835818,161.627856,-0.153611,27.256715,0.702949,442867.352249,0.964882,39.937596,21.095046,3.118024,0.034389,0.026482,202.664519,32.000000,219.365739,200.230743,200.352819,183.369468,32.000000,177.173646,68.188814,63.100244,103.528685,91.119278,54.844495,26.098024,70.967208,22.160607,83.869292,59.580308,39.499638
51.707583,81.930924,161.191779,173.800911,95.444481,95.154112,29.067925,14.171147,160.919521,1.212056,80.676814,52.610156,171.823844,162.061710,169.782306,161.519180,88.419360,159.928547,-0.000599,-1.838992,32.000000,-235.833442,161.629224,-0.153917,27.369409,0.699146,442757.500515,0.963189,39.812328,21.119589,3.112893,0.051982,0.024386,202.787641,32.000000,219.483217,199.608489,202.303786,183.945374,32.000000,176.873783,68.165659,63.093683,103.510970,91.119278,54.850302,26.098024,71.232366,22.160607,83.868381,59.570828,39.463101
52.087871,81.930924,161.221493,173.800911,95.447206,95.150284,29.083630,14.170862,161.018932,1.212342,80.634223,52.608247,171.869116,162.050659,169.780345,161.531770,88.363862,159.847784,-0.000599,-1.837830,32.000000,-235.837170,161.562044,-0.154018,27.397602,0.692294,442550.209014,0.954755,39.402301,21.110960,3.089042,0.032921,0.027681,203.319304,32.000000,218.639681,199.697175,204.700988,183.783087,32.000000,176.763352,68.154738,63.051736,103.493931,91.119278,54.834228,26.098024,71.016654,22.160607,83.944371,59.594235,39.369117
51.581197,81.921547,161.258825,173.800911,95.404813,95.146490,29.090875,14.171433,161.007899,1.212571,80.671997,52.600858,171.892346,162.024640,169.796923,161.526148,88.363388,159.878228,-0.000599,-1.836668,32.000000,-235.838894,161.537815,-0.153971,27.397208,0.695930,442800.598862,0.965428,39.923800,21.091385,3.117372,0.037623,0.030609,203.624470,32.000000,218.569832,199.970800,205.517247,183.451335,32.000000,177.352565,68.185291,63.054025,103.513429,91.119278,54.864351,26.098024,71.275942,22.160607,83.914352,59.574142,39.510203
51.925319,81.920720,161.288697,173.813245,95.340805,95.142742,29.082501,14.172289,160.958253,1.212557,80.722431,52.580110,171.900840,162.095641,169.720442,161.426935,88.339817,159.887083,-0.000599,-1.835499,32.000000,-235.838857,161.651414,-0.154140,27.373526,0.690154,442684.125880,0.957226,39.542369,21.112287,3.095183,0.028173,0.010695,203.641790,32.000000,218.533528,200.597905,204.385303,182.810363,32.000000,177.951842,68.178156,63.063582,103.496242,91.119278,54.860254,26.098024,71.107730,22.160607,83.911002,59.592759,39.561487
51.496740,81.911619,161.231078,173.825579,95.328951,95.141477,29.088968,14.171718,160.971084,1.212910,80.804998,52.603905,171.824942,162.103879,169.696172,161.518610,88.390149,159.924058,-0.000599,-1.834890,32.000000,-235.835002,161.626532,-0.154138,27.264688,0.697125,442919.875452,0.967131,40.041666,21.125804,3.126310,0.036962,0.035970,202.811879,32.000000,219.212983,200.669437,201.710411,182.803933,32.000000,177.777116,68.182272,63.086550,103.480649,91.119278,54.887677,26.098024,71.159292,22.160607,83.910231,59.579237,39.440210
51.616620,81.911619,161.239441,173.825579,95.320982,95.140153,29.075357,14.175286,160.943435,1.213024,80.857992,52.578071,171.793723,162.104021,169.716696,161.553959,88.424771,159.899385,-0.000599,-1.834311,32.000000,-235.831927,161.653758,-0.154155,27.206807,0.693143,442764.600594,0.960416,39.694945,21.153167,3.106167,0.036501,0.019942,202.472905,32.000000,219.523186,200.169884,200.264798,183.094980,32.000000,177.703806,68.201838,63.076950,103.496327,91.119278,54.841140,26.098024,71.286307,22.160607,83.880946,59.584065,39.476674
51.549387,81.925408,161.144398,173.836511,95.357547,95.140071,29.081508,14.176142,160.976488,1.212810,80.745643,52.553912,171.794664,162.128041,169.751191,161.490113,88.416585,159.932889,-0.000598,-1.834325,32.000000,-235.831234,161.575156,-0.154355,27.130280,0.701517,442880.493783,0.968840,40.116899,21.118674,3.130899,0.033225,0.025295,202.651794,32.000000,219.370861,199.835944,201.575877,183.652488,32.000000,176.761835,68.217028,63.079263,103.457533,91.119278,54.858397,26.098024,70.930801,22.160607,83.923244,59.577260,39.457892
51.623132,81.946092,161.281289,173.839595,95.317543,95.142608,29.090012,14.170291,160.899869,1.213074,80.667891,52.589645,171.854593,162.082061,169.731490,161.522562,88.397461,159.875617,-0.000597,-1.835490,32.000000,-235.839872,161.608300,-0.154482,27.112603,0.701386,442748.904249,0.966839,39.996051,21.073484,3.123789,0.041733,0.020138,203.190233,32.000000,218.901481,199.515412,204.038161,183.974136,32.000000,177.306494,68.226656,63.071378,103.452304,91.119278,54.858846,26.098024,71.275157,22.160607,83.987188,59.595641,39.478215
51.651736,81.946092,161.252807,173.840436,95.317996,95.148439,29.079608,14.174144,160.921373,1.213191,80.744552,52.517478,171.897457,162.006145,169.781916,161.463342,88.392351,159.917832,-0.000598,-1.836657,32.000000,-235.834216,161.543300,-0.154672,27.058105,0.703939,442815.712864,0.968033,40.077590,21.096019,3.126020,0.038764,0.018361,203.692124,32.000000,218.384175,199.999146,205.575378,183.498874,32.000000,177.092142,68.267100,63.088226,103.480020,91.119278,54.870809,26.098024,71.227551,22.160607,83.986664,59.588884,39.476601
52.148584,81.946092,161.300023,173.840436,95.223150,95.149697,29.070907,14.173288,160.941601,1.213530,80.839901,52.591505,171.884678,162.007083,169.747484,161.538923,88.415241,159.927260,-0.000599,-1.836639,32.000000,-235.834580,161.602649,-0.154826,27.057345,0.703974,442848.833596,0.966326,40.023966,21.090613,3.124206,0.045471,0.023473,203.853317,32.000000,218.612539,200.355476,205.009396,183.171274,32.000000,177.732777,68.307695,63.090583,103.484161,91.119278,54.867762,26.098024,70.982091,22.160607,83.986140,59.580741,39.463761
51.721252,81.941128,161.166180,173.836231,95.180075,95.145904,29.056019,14.168293,160.946085,1.213631,80.862556,52.647749,171.874128,162.026394,169.688071,161.480145,88.424454,159.938100,-0.000599,-1.834905,32.000000,-235.839411,161.592760,-0.154894,27.131617,0.704930,442870.629000,0.966150,39.995164,21.113804,3.121924,0.035086,0.025968,203.142712,32.000000,218.913825,200.712324,202.568026,182.784951,32.000000,177.920027,68.329577,63.117622,103.507994,91.119278,54.862789,26.098024,71.316292,22.160607,83.970078,59.580564,39.612770
52.206831,81.943058,161.246205,173.843520,95.194018,95.147178,29.088690,14.178853,160.876561,1.213725,80.790291,52.708340,171.829994,162.147717,169.735162,161.505047,88.436377,159.808273,-0.000599,-1.834332,32.000000,-235.831637,161.599078,-0.154732,27.197182,0.698329,442577.016180,0.956465,39.496840,21.094951,3.093085,0.038009,0.032334,202.690378,32.000000,219.492954,200.559315,200.503904,183.079570,32.000000,177.459710,68.354655,63.113152,103.472204,91.119278,54.844088,26.098024,70.949661,22.160607,83.975542,59.586603,39.618273
51.798225,81.927614,161.249808,173.849406,95.257405,95.150983,29.088497,14.175571,160.967909,1.213925,80.731878,52.685728,171.813651,162.090930,169.723998,161.495083,88.429241,159.936726,-0.000600,-1.834311,32.000000,-235.832625,161.605911,-0.155011,27.291229,0.701702,442759.035879,0.965487,39.920258,21.090380,3.116053,0.032371,0.025351,202.671735,32.000000,219.506038,199.888303,200.995532,183.608161,32.000000,176.997436,68.386273,63.121960,103.486748,91.119278,54.855491,26.098024,71.156117,22.160607,83.974988,59.574614,39.461560
51.531487,81.927614,161.281116,173.849406,95.272814,95.154843,29.064008,14.176142,160.931380,1.213903,80.678239,52.741852,171.850408,162.127551,169.749662,161.463058,88.444738,159.889141,-0.000601,-1.834288,32.000000,-235.833037,161.584945,-0.154914,27.357397,0.693720,442491.630672,0.954690,39.435625,21.022843,3.088604,0.036975,0.015050,203.051639,32.000000,219.009347,199.673337,203.357296,183.809282,32.000000,176.635710,68.365836,63.111853,103.460462,91.119278,54.860884,26.098024,71.313148,22.160607,83.926047,59.586013,39.372052
52.175417,81.907758,161.266845,173.847164,95.341550,95.158920,29.088626,14.169863,160.967268,1.214018,80.697212,52.694639,171.843832,162.160260,169.756117,161.493775,88.364594,159.979990,-0.000601,-1.832561,32.000000,-235.841283,161.604772,-0.154766,27.387242,0.696881,442716.941548,0.962875,39.829382,21.085007,3.113037,0.034537,0.032538,203.550418,32.000000,218.494604,199.733790,205.340550,183.880549,32.000000,177.264493,68.340191,63.070567,103.480677,91.119278,54.831331,26.098024,71.305103,22.160607,83.863195,59.577928,39.464715
51.719171,81.920996,161.284890,173.850528,95.339178,95.162730,29.077594,14.179424,160.934172,1.214137,80.803421,52.553621,171.857317,162.146494,169.748760,161.499425,88.386544,159.997387,-0.000604,-1.831995,32.000000,-235.832378,161.629180,-0.154705,27.352283,0.698977,442845.292455,0.969137,40.097845,21.049128,3.129759,0.045382,0.031444,203.707905,32.000000,218.523350,200.461532,205.125111,182.963646,32.000000,177.612493,68.365662,63.100382,103.498266,91.119278,54.860835,26.098024,71.208507,22.160607,83.903686,59.578617,39.498757
51.736747,81.949401,161.338467,173.853611,95.382220,95.166627,29.073251,14.173002,160.988549,1.213967,80.872772,52.606001,171.880392,162.152959,169.714483,161.530814,88.388362,160.011533,-0.000605,-1.832023,32.000000,-235.835193,161.673175,-0.154584,27.264373,0.689433,442650.823606,0.955352,39.431697,21.168179,3.090859,0.045447,0.027806,203.392037,32.000000,218.889708,200.605978,203.238176,182.885927,32.000000,178.017769,68.356537,63.107516,103.510435,91.119278,54.844983,26.098024,71.226030,22.160607,83.902918,59.590320,39.395456
51.788653,81.949401,161.310889,173.853611,95.431780,95.170422,29.072011,14.168293,161.008028,1.213837,80.852692,52.710613,171.822519,162.082347,169.701200,161.525453,88.424353,159.967973,-0.000606,-1.832063,32.000000,-235.841870,161.628655,-0.154366,27.232771,0.696611,442882.525369,0.964936,39.902219,21.153678,3.118474,0.038717,0.020236,202.804736,32.000000,219.327091,200.873398,201.138391,182.715693,32.000000,177.996889,68.357107,63.116039,103.508693,91.119278,54.878385,26.098024,71.162136,22.160607,83.991147,59.586288,39.431406
51.548968,81.936991,161.326352,173.852770,95.437274,95.167888,29.079900,14.177854,160.968885,1.213597,80.738712,52.601432,171.803632,162.158627,169.739677,161.516924,88.414540,160.017691,-0.000607,-1.832080,32.000000,-235.826243,161.628916,-0.154244,27.133007,0.698905,442923.965141,0.964831,39.912952,21.157917,3.118450,0.038978,0.029528,202.606956,32.000000,219.636365,200.029226,200.309271,183.477177,32.000000,177.250533,68.362184,63.129514,103.534977,91.119278,54.844382,26.098024,71.101599,22.160607,83.951813,59.583190,39.390100
51.608526,81.899209,161.365737,173.833428,95.505037,95.167847,29.067944,14.173716,161.002337,1.213608,80.653120,52.676076,171.824986,162.074230,169.759219,161.487850,88.419265,160.016164,-0.000609,-1.830920,32.000000,-235.833496,161.623635,-0.154035,27.113600,0.698926,442848.948127,0.963862,39.860786,21.103274,3.114792,0.047999,0.017065,202.833458,32.000000,219.276711,199.647744,202.748924,183.962767,32.000000,176.703977,68.366102,63.122998,103.514071,91.119278,54.895319,26.098024,71.272576,22.160607,83.833069,59.584567,39.434268
52.028139,81.918789,161.335964,173.827541,95.526621,95.168148,29.078264,14.165582,160.966255,1.213606,80.668262,52.548388,171.876069,162.032655,169.767186,161.615150,88.392552,159.879233,-0.000609,-1.831511,32.000000,-235.842614,161.607669,-0.154195,27.065790,0.704805,442965.216196,0.968406,40.089594,21.134374,3.129575,0.040144,0.033813,203.511355,32.000000,218.747637,199.679370,204.777434,183.886377,32.000000,176.612253,68.405335,63.098051,103.541305,91.119278,54.841405,26.098024,71.018623,22.160607,83.832089,59.570385,39.455104
51.534982,81.918789,161.222391,173.827541,95.560351,95.168474,29.061148,14.175571,160.917244,1.213373,80.684602,52.574621,171.866694,162.162216,169.785746,161.513989,88.367846,160.016714,-0.000610,-1.832117,32.000000,-235.831313,161.618801,-0.153885,27.040036,0.704574,442878.257005,0.967502,39.991793,21.128995,3.126726,0.035760,0.020485,203.744002,32.000000,218.483502,200.194285,205.902918,183.152516,32.000000,177.451656,68.399842,63.097126,103.549753,91.119278,54.844403,26.098024,71.299208,22.160607,83.892456,59.589288,39.458185
52.013024,81.917686,161.301257,173.831185,95.544907,95.168475,29.074855,14.172432,160.882070,1.213489,80.843123,52.583177,171.909967,162.115522,169.727356,161.491943,88.398966,160.017655,-0.000612,-1.832124,32.000000,-235.837239,161.664772,-0.153576,27.134502,0.699986,442731.909884,0.958748,39.590006,21.097070,3.100937,0.031876,0.025820,203.620720,32.000000,218.782399,200.690680,204.022228,182.761845,32.000000,177.939341,68.390019,63.147901,103.624264,91.119278,54.854197,26.098024,71.282453,22.160607,83.888214,59.586504,39.383938
51.784343,81.926511,161.273579,173.822776,95.532830,95.168478,29.082360,14.179424,160.934499,1.213595,80.851043,52.542900,171.825966,162.051554,169.658053,161.500403,88.415399,159.908094,-0.000612,-1.833299,32.000000,-235.831886,161.624938,-0.153381,27.231092,0.706994,443036.762971,0.969279,40.085495,21.180650,3.128407,0.036380,0.026868,202.920007,32.000000,219.377775,200.608804,201.676245,182.871501,32.000000,178.051714,68.357219,63.152966,103.590517,91.119278,54.865007,26.098024,71.159652,22.160607,83.915006,59.586534,39.424290
51.716811,81.941955,161.281669,173.815768,95.537454,95.168475,29.085857,14.172146,160.886525,1.213378,80.870551,52.517591,171.798936,162.123066,169.730124,161.465093,88.462481,159.860985,-0.000612,-1.832697,32.000000,-235.839328,161.643276,-0.153136,27.309272,0.698285,442730.340358,0.959163,39.604035,21.149934,3.101171,0.033731,0.021920,202.574446,32.000000,219.547403,200.351370,200.317682,183.322743,32.000000,177.292057,68.383958,63.136783,103.624433,91.119278,54.856009,26.098024,71.127930,22.160607,83.914291,59.587390,39.371538
51.658882,81.941955,161.198464,173.815768,95.507133,95.168429,29.086849,14.174144,160.866295,1.213632,80.801969,52.543630,171.813831,162.073353,169.758848,161.465624,88.432197,159.989658,-0.000613,-1.832126,32.000000,-235.832740,161.556842,-0.153043,27.344677,0.698829,442828.824415,0.963532,39.842225,21.086586,3.114331,0.046096,0.025034,202.673645,32.000000,219.698264,199.729832,201.922888,183.881313,32.000000,177.169422,68.395205,63.156049,103.588270,91.119278,54.839856,26.098024,71.224956,22.160607,83.961963,59.585196,39.475353
51.800626,81.945264,161.299938,173.817450,95.462620,95.169723,29.080438,14.170006,160.877029,1.213862,80.867768,52.471917,171.847927,162.032837,169.778116,161.491799,88.439402,159.829298,-0.000614,-1.832122,32.000000,-235.838682,161.485808,-0.153054,27.371454,0.697811,442797.673081,0.964817,39.925551,21.019323,3.118554,0.033218,0.020274,203.306672,32.000000,218.764824,199.797238,204.324264,183.870278,32.000000,176.630107,68.397569,63.147551,103.631283,91.119278,54.858465,26.098024,71.071167,22.160607,83.971756,59.577555,39.471245
51.472479,81.981392,161.135210,173.825859,95.404128,95.171029,29.075213,14.173716,160.808500,1.213830,80.932147,52.502430,171.851548,162.073088,169.772799,161.377350,88.392814,159.897162,-0.000614,-1.833300,32.000000,-235.834808,161.551030,-0.152820,27.330174,0.697372,442883.724566,0.965958,39.983835,21.104716,3.120440,0.035973,0.027086,203.598273,32.000000,218.589381,199.945740,205.658159,183.632623,32.000000,177.175264,68.413673,63.140747,103.647358,91.119278,54.817236,26.098024,71.325714,22.160607,84.084182,59.585777,39.480782
51.814237,82.008971,161.075490,173.840716,95.394980,95.167202,29.061683,14.171290,160.784337,1.213569,81.059497,52.501791,171.855111,162.030696,169.725671,161.382584,88.417220,159.833847,-0.000616,-1.835038,32.000000,-235.838545,161.479098,-0.152831,27.267940,0.695166,442804.927969,0.963324,39.844622,21.028827,3.113861,0.035037,0.016989,203.701602,32.000000,218.539739,200.718284,204.610648,182.781808,32.000000,177.695338,68.403522,63.159816,103.654187,91.119278,54.857432,26.098024,71.315856,22.160607,84.084001,59.583328,39.480416
