OSU 80 Ton Compressor Load Stand
51.748884,82.008971,161.151085,173.840716,95.278190,95.160852,29.088990,14.174715,160.802962,1.213359,81.133877,52.551348,171.859339,162.004758,169.671752,161.441259,88.417177,159.756141,-0.000616,-1.836753,32.000000,-235.837087,161.477465,-0.152981,27.238829,0.700134,443112.363105,0.970259,40.211156,21.104489,3.130512,0.032068,0.025997,202.932431,32.000000,219.223145,200.734082,202.176479,182.718355,32.000000,178.029143,68.407001,63.141145,103.664523,91.119278,54.822816,26.098024,71.179832,22.160607,84.170226,59.594058,39.358406
51.678301,82.060267,161.221139,173.859218,95.231354,95.153307,29.085661,14.171861,160.924810,1.213535,81.087390,52.593327,171.822132,162.017075,169.705286,161.407276,88.434511,159.817767,-0.000617,-1.835609,32.000000,-235.839121,161.480648,-0.152736,27.160676,0.696851,442905.403609,0.963795,39.894657,21.052958,3.108711,0.034036,0.010512,202.624374,32.000000,219.548550,200.581438,200.520233,182.912148,32.000000,177.717569,68.472246,63.163713,103.698730,91.119278,54.805811,26.098024,71.193893,22.160607,84.330864,59.585157,39.435441
51.831428,82.092534,161.105814,173.865385,95.253015,95.145660,29.090902,14.171861,160.889181,1.213463,80.892693,52.527377,171.760987,162.044317,169.726006,161.392934,88.419211,159.805851,-0.000618,-1.836771,32.000000,-235.833057,161.514422,-0.152673,27.110112,0.698738,442908.512592,0.964145,39.960319,21.019701,3.114098,0.037347,0.020670,202.650516,32.000000,219.630039,199.975324,201.164272,183.539064,32.000000,176.899776,68.447130,63.140111,103.658539,91.119278,54.804661,26.098024,71.135172,22.160607,84.432338,59.584301,39.477554
51.576850,82.054751,161.263855,173.869590,95.286267,95.141886,29.150214,14.169577,160.825772,1.213182,80.836768,52.647084,171.824149,161.960144,169.754652,161.377775,88.433228,159.733701,-0.000619,-1.837946,32.000000,-235.843700,161.443938,-0.152658,27.058945,0.702018,442943.641653,0.965727,40.082604,21.028777,3.119707,0.033402,0.018204,203.138596,32.000000,218.940849,199.669269,203.891019,183.801845,32.000000,177.286317,68.457872,63.140045,103.643577,91.119278,54.792302,26.098024,71.097556,22.160607,84.433238,59.573690,39.443732
51.568225,82.054751,161.044455,173.869590,95.341071,95.138092,29.093903,14.173573,160.739387,1.213453,80.868243,52.561739,171.871612,162.021071,169.783220,161.454459,88.428101,159.847231,-0.000620,-1.836757,32.000000,-235.836426,161.436023,-0.152422,27.046094,0.700780,442895.644646,0.962458,39.960959,21.038971,3.108265,0.040465,0.024662,203.669386,32.000000,218.531673,199.917880,205.476847,183.645538,32.000000,176.858121,68.488897,63.131525,103.705201,91.119278,54.780634,26.098024,71.282690,22.160607,84.315760,59.594028,39.445566
51.871024,82.027448,161.182962,173.858657,95.338235,95.136776,29.084289,14.180280,160.785319,1.213460,80.905904,52.579492,171.866093,162.046864,169.752338,161.389130,88.391387,159.710286,-0.000620,-1.836175,32.000000,-235.827260,161.587452,-0.152225,27.105680,0.706128,442937.898549,0.965516,40.179251,20.994031,3.126671,0.033517,0.021202,203.700294,32.000000,218.502349,200.378982,205.492981,183.099109,32.000000,177.754559,68.425361,63.123224,103.697451,91.119278,54.818328,26.098024,71.086575,22.160607,84.230838,59.582433,39.435808
51.682800,82.013383,161.128026,173.848285,95.338855,95.135476,29.078303,14.175999,160.828108,1.213240,80.824290,52.609648,171.856972,162.000659,169.670125,161.414674,88.399253,159.775056,-0.000620,-1.837940,32.000000,-235.836458,161.511871,-0.152221,27.156873,0.705703,442934.981704,0.967521,40.187943,21.047811,3.122940,0.038243,0.032714,203.265169,32.000000,218.875617,200.841149,202.913857,182.466783,32.000000,177.938438,68.355298,63.138482,103.694405,91.119278,54.809037,26.098024,71.215863,22.160607,84.187129,59.585373,39.482103
52.226576,81.957675,161.189340,173.830344,95.375103,95.136735,29.119207,14.171290,160.837127,1.213474,80.846106,52.534928,171.792501,162.035427,169.743431,161.436856,88.412096,159.769857,-0.000622,-1.841410,32.000000,-235.838545,161.531472,-0.152176,27.254066,0.700471,442802.276364,0.961637,39.856131,21.025834,3.107380,0.038296,0.012701,202.725151,32.000000,219.485455,200.638967,200.874327,182.867559,32.000000,177.756352,68.362629,63.167195,103.709426,91.119278,54.863134,26.098024,71.274958,22.160607,84.187259,59.588157,39.486725
51.708879,81.957675,161.125864,173.830344,95.419023,95.135479,29.097740,14.170148,160.779110,1.213180,80.750696,52.543533,171.759540,162.050435,169.740959,161.345913,88.399296,159.874332,-0.000622,-1.843150,32.000000,-235.837883,161.472409,-0.152174,27.281368,0.701481,442863.096898,0.965590,40.031193,21.045731,3.117633,0.035857,0.024697,202.608929,32.000000,219.519684,200.023573,201.003608,183.283440,32.000000,177.115981,68.337006,63.138902,103.670896,91.119278,54.809564,26.098024,71.190717,22.160607,84.012848,59.583426,39.487752
51.972164,81.936715,161.194025,173.824738,95.443927,95.131691,29.104366,14.176713,160.868373,1.212910,80.652363,52.602240,171.810841,162.085709,169.744295,161.309777,88.429473,159.846616,-0.000621,-1.843171,32.000000,-235.835581,161.539668,-0.152196,27.339380,0.691738,442494.045960,0.953227,39.430529,21.030660,3.086347,0.034914,0.015031,202.973731,32.000000,219.241961,199.724748,203.036766,183.608415,32.000000,176.835197,68.312038,63.158124,103.654257,91.119278,54.848605,26.098024,71.288638,22.160607,83.946836,59.579935,39.413945
51.664496,81.920720,161.137506,173.816328,95.414512,95.127930,29.098447,14.173430,160.851689,1.213119,80.712174,52.545028,171.861182,162.052086,169.787675,161.361582,88.393334,159.787179,-0.000621,-1.843163,32.000000,-235.839846,161.548134,-0.151946,27.358367,0.697812,442781.891669,0.964286,39.949248,21.088227,3.116019,0.037847,0.036202,203.483876,32.000000,218.761083,199.715876,205.279811,183.800960,32.000000,177.159243,68.335059,63.126903,103.699764,91.119278,54.811014,26.098024,71.219772,22.160607,83.896209,59.589652,39.634267
51.730620,81.929269,161.219269,173.814927,95.377737,95.122831,29.097113,14.169007,160.795619,1.212959,80.827973,52.572117,171.869011,162.108019,169.799624,161.407355,88.378159,159.845603,-0.000622,-1.841392,32.000000,-235.840992,161.528047,-0.151724,27.336941,0.692957,442546.592697,0.958682,39.663989,21.046176,3.101545,0.029121,0.018060,203.708393,32.000000,218.550273,200.274454,205.703688,182.999905,32.000000,177.381472,68.341733,63.132364,103.715982,91.119278,54.814814,26.098024,71.370775,22.160607,83.895438,59.583918,39.379756
52.193708,81.929269,161.107659,173.814927,95.280498,95.117649,29.089061,14.171861,160.840967,1.212554,80.887840,52.548494,171.883983,162.060956,169.735231,161.463992,88.376603,159.905591,-0.000620,-1.839628,32.000000,-235.835188,161.556353,-0.151400,27.357476,0.696381,442733.679117,0.964998,39.956949,21.056846,3.118921,0.037861,0.033080,203.330278,32.000000,218.843753,200.595132,203.786138,182.718830,32.000000,177.880968,68.356395,63.142933,103.738802,91.119278,54.801459,26.098024,70.926942,22.160607,83.921452,59.582275,39.432947
51.701956,81.960708,161.183438,173.823617,95.242829,95.117694,29.091516,14.171290,160.799047,1.212415,80.874542,52.667315,171.830826,162.031838,169.707291,161.386007,88.384444,159.831562,-0.000619,-1.839648,32.000000,-235.835594,161.457398,-0.151272,27.305627,0.696318,442714.103567,0.963673,39.898980,21.097056,3.116515,0.039976,0.020879,202.657883,32.000000,219.450626,200.756009,201.238212,182.556940,32.000000,177.705393,68.347686,63.126221,103.701403,91.119278,54.838093,26.098024,71.201345,22.160607,84.019165,59.584203,39.456645
51.658105,81.976704,161.249268,173.825859,95.191743,95.121496,29.079847,14.169007,160.861648,1.212167,80.935688,52.494147,171.803954,162.041952,169.731426,161.477599,88.380512,159.851479,-0.000618,-1.839618,32.000000,-235.842795,161.467515,-0.151273,27.254198,0.689063,442453.450032,0.954610,39.434940,21.124309,3.086726,0.044696,0.013539,202.455552,32.000000,219.699849,200.039464,200.441935,183.065550,32.000000,177.265059,68.346330,63.138244,103.729073,91.119278,54.776294,26.098024,71.204462,22.160607,84.068719,59.585924,39.393622
51.471819,81.991596,161.170869,173.825579,95.197922,95.120173,29.093492,14.172860,160.765150,1.212014,80.818493,52.542021,171.812997,162.041075,169.743474,161.356448,88.375194,159.880798,-0.000618,-1.839619,32.000000,-235.837303,161.485562,-0.151405,27.206833,0.697389,442732.442855,0.964459,39.959246,21.084755,3.117550,0.043949,0.029298,202.609885,32.000000,219.533975,199.713782,202.335064,183.581837,32.000000,176.493375,68.320269,63.151346,103.699495,91.119278,54.824599,26.098024,71.330308,22.160607,84.115055,59.578863,39.497730
51.782146,82.014211,161.248875,173.830064,95.178583,95.116349,29.088595,14.169720,160.836375,1.211593,80.898441,52.590049,171.854647,161.942995,169.755776,161.378407,88.367288,159.880433,-0.000617,-1.840796,32.000000,-235.838639,161.518971,-0.151179,27.147117,0.699613,442800.308148,0.965811,40.019367,21.097221,3.121471,0.039135,0.022337,203.293450,32.000000,218.882432,199.576871,204.570756,183.661751,32.000000,177.097991,68.329416,63.148417,103.718868,91.119278,54.815471,26.098024,71.238561,22.160607,84.114973,59.572106,39.471832
51.473784,82.014211,161.158212,173.830064,95.166285,95.109981,29.095965,14.167580,160.819688,1.211213,80.920213,52.517411,171.859637,162.015077,169.773452,161.391912,88.335826,159.877803,-0.000617,-1.840819,32.000000,-235.841927,161.530046,-0.151251,27.091360,0.703103,442919.972697,0.969169,40.222026,21.115098,3.131245,0.036306,0.029646,203.490154,32.000000,218.552828,200.064390,205.869206,183.079827,32.000000,177.417422,68.300486,63.101318,103.737438,91.119278,54.820590,26.098024,71.336900,22.160607,84.185745,59.592268,39.427151
51.606845,82.047857,161.102578,173.842679,95.109795,95.106163,29.083465,14.171575,160.779719,1.211352,80.997689,52.556330,171.859188,161.986611,169.700308,161.368690,88.323431,159.800831,-0.000616,-1.840812,32.000000,-235.835309,161.442836,-0.151225,27.032588,0.700696,442782.821321,0.963048,39.932132,21.122849,3.113986,0.035776,0.022461,203.469376,32.000000,218.857075,200.479016,204.294969,182.823145,32.000000,177.939537,68.280027,63.113783,103.735633,91.119278,54.841496,26.098024,70.917191,22.160607,84.291191,59.588442,39.448794
51.546075,82.056958,161.031631,173.847164,95.110050,95.102353,29.086452,14.168864,160.748897,1.210946,81.031426,52.626391,171.844040,161.977864,169.683630,161.331428,88.390006,159.886433,-0.000615,-1.839629,32.000000,-235.840479,161.473572,-0.151233,27.032535,0.705988,442970.507810,0.968996,40.242657,21.153184,3.130879,0.026336,0.018705,202.855845,32.000000,219.240038,200.753061,201.937203,182.605487,32.000000,177.917994,68.285542,63.138994,103.778321,91.119278,54.771854,26.098024,71.293765,22.160607,84.320112,59.592799,39.440430
52.169312,82.053097,161.084858,173.854172,95.088861,95.100946,29.099520,14.170576,160.763684,1.210961,80.996019,52.673099,171.780761,161.972725,169.726816,161.407458,88.373336,159.743351,-0.000615,-1.837860,32.000000,-235.838603,161.482463,-0.151010,27.082994,0.696985,442635.012986,0.954017,39.529962,21.137566,3.087481,0.033488,0.023968,202.444463,32.000000,219.599309,200.296214,200.000223,183.026797,32.000000,177.177618,68.270092,63.123031,103.755149,91.119278,54.790439,26.098024,71.195153,22.160607,84.320666,59.587045,39.444466
51.543061,82.053097,160.972486,173.854172,95.084725,95.098360,29.086159,14.174144,160.851749,1.211068,80.887011,52.531122,171.833139,161.944972,169.748753,161.349420,88.380648,159.857106,-0.000614,-1.836682,32.000000,-235.832904,161.386178,-0.150993,27.094219,0.706049,442852.535937,0.967861,40.212479,21.102701,3.124033,0.028845,0.012260,202.514965,32.000000,219.664336,199.730098,201.626508,183.540278,32.000000,176.873236,68.272106,63.135517,103.754354,91.119278,54.787279,26.098024,70.941805,22.160607,84.308951,59.578322,39.471171
51.762492,82.048408,161.163811,173.848846,95.060253,95.095826,29.080664,14.170719,160.783276,1.211107,80.870650,52.614601,171.866509,161.909901,169.782951,161.283900,88.375280,159.817116,-0.000613,-1.836065,32.000000,-235.837640,161.414079,-0.151142,27.196684,0.696393,442545.287125,0.954871,39.583134,21.058060,3.087732,0.030438,0.015577,203.128583,32.000000,218.852218,199.705622,203.985005,183.625787,32.000000,176.509108,68.223347,63.133314,103.768636,91.119278,54.833142,26.098024,71.280662,22.160607,84.294965,59.589386,39.396703
51.516058,82.048684,161.163966,173.837072,94.956145,95.092056,29.082279,14.176285,160.823327,1.210802,80.907156,52.570299,171.916182,161.995235,169.805161,161.332981,88.374769,159.817621,-0.000612,-1.836064,32.000000,-235.831255,161.396476,-0.151115,27.284987,0.704222,442847.122651,0.967883,40.211656,21.099495,3.123068,0.033275,0.027721,203.461583,32.000000,218.639566,199.852171,205.634288,183.499756,32.000000,177.564041,68.214025,63.113058,103.795675,91.119278,54.817592,26.098024,71.313867,22.160607,84.296298,59.597077,39.348574
51.421479,82.077642,161.087623,173.839034,94.824371,95.091773,29.099994,14.171004,160.770977,1.210904,81.032520,52.639252,171.876862,161.967933,169.728838,161.363230,88.354958,159.784916,-0.000611,-1.834904,32.000000,-235.837355,161.447323,-0.150918,27.343130,0.699276,442724.139732,0.963579,39.986079,21.087729,3.113525,0.039147,0.027793,203.615167,32.000000,218.555816,200.601715,204.933236,182.605874,32.000000,177.719785,68.139698,63.131156,103.784983,91.119278,54.814925,26.098024,71.128668,22.160607,84.296772,59.580210,39.460460
51.896043,82.077642,161.117314,173.839034,94.754304,95.089171,29.052771,14.167009,160.796236,1.210988,81.160006,52.407519,171.899880,161.930986,169.713888,161.279212,88.354746,159.809977,-0.000611,-1.834885,32.000000,-235.841679,161.429132,-0.150936,27.337229,0.700348,442836.624484,0.968488,40.234476,21.088456,3.128422,0.035393,0.032320,202.872892,32.000000,219.171090,200.618527,202.529338,182.839054,32.000000,178.048331,68.158369,63.153286,103.807924,91.119278,54.798884,26.098024,71.109829,22.160607,84.387973,59.580200,39.450922
51.667402,82.105221,161.104627,173.839034,94.705591,95.080258,29.088994,14.175714,160.734173,1.210555,81.163925,52.457808,171.815368,161.905271,169.711180,161.318720,88.411854,159.676500,-0.000610,-1.837207,32.000000,-235.829531,161.390195,-0.151136,27.358236,0.699908,442955.293245,0.969893,40.358902,21.094252,3.132691,0.027549,0.018908,202.593719,32.000000,219.480461,200.733111,200.585002,182.812340,32.000000,177.778166,68.130397,63.162797,103.802191,91.119278,54.797012,26.098024,71.219834,22.160607,84.475047,59.580879,39.458626
51.508620,82.135282,161.204478,173.851929,94.702144,95.071386,29.064433,14.172289,160.738593,1.210418,81.060050,52.535765,171.823453,161.917180,169.736806,161.280255,88.397063,159.821460,-0.000611,-1.838358,32.000000,-235.834432,161.402270,-0.151118,27.318583,0.693685,442696.840007,0.961813,39.881225,21.105205,3.104617,0.038436,0.023618,202.495957,32.000000,219.662707,199.842598,201.148609,183.650046,32.000000,176.999240,68.137359,63.168545,103.803619,91.119278,54.830253,26.098024,71.328990,22.160607,84.570061,59.585019,39.359580
52.300308,82.116528,161.119960,173.855293,94.730240,95.067564,29.086044,14.174572,160.798243,1.210445,80.901465,52.616343,171.869781,162.052901,169.751562,161.295250,88.392640,159.763508,-0.000611,-1.837209,32.000000,-235.835590,161.424296,-0.151255,27.250316,0.696200,442703.848248,0.965202,40.138525,20.990882,3.118110,0.037611,0.020870,203.022981,32.000000,219.020315,199.705151,203.562388,183.646274,32.000000,176.646365,68.137600,63.169625,103.778914,91.119278,54.810693,26.098024,71.293577,22.160607,84.571377,59.575844,39.466696
51.570211,82.116528,161.143226,173.855293,94.789355,95.063828,29.098074,14.173002,160.818247,1.210274,80.886885,52.655058,171.881230,161.900928,169.777578,161.365065,88.365904,159.762591,-0.000610,-1.836033,32.000000,-235.837160,161.420931,-0.151237,27.215724,0.699752,442811.121919,0.969227,40.328576,21.067807,3.129660,0.034693,0.021124,203.463449,32.000000,218.610640,199.816602,205.243722,183.596443,32.000000,176.811673,68.094678,63.140253,103.767802,91.119278,54.805356,26.098024,71.290171,22.160607,84.513935,59.588344,39.399638
51.925225,82.096671,161.121607,173.860619,94.823724,95.060030,29.085168,14.173145,160.929527,1.210410,80.945737,52.597535,171.887923,162.011018,169.770122,161.369445,88.372678,159.811543,-0.000608,-1.834883,32.000000,-235.836526,161.457295,-0.151123,27.088475,0.690348,442365.857625,0.952529,39.515826,21.047396,3.080669,0.037595,0.022256,203.528713,32.000000,218.562182,200.375302,205.451457,182.972453,32.000000,177.790375,68.056000,63.133978,103.796812,91.119278,54.760296,26.098024,71.245788,22.160607,84.452919,59.578755,39.423262
51.873244,82.079848,161.123806,173.861460,94.856158,95.057321,29.093241,14.175714,160.769312,1.210534,80.977680,52.653383,171.916203,162.027779,169.705649,161.328173,88.365990,159.822763,-0.000608,-1.833721,32.000000,-235.832318,161.470795,-0.151018,27.068491,0.701225,442775.926423,0.966732,40.247719,21.073738,3.124735,0.036749,0.024065,203.210284,32.000000,218.869034,200.746114,203.226611,182.461824,32.000000,177.945290,68.004033,63.159101,103.776668,91.119278,54.793464,26.098024,71.123171,22.160607,84.401260,59.580633,39.472639
51.501589,82.049511,161.119293,173.857255,94.830621,95.058612,29.079018,14.168864,160.864120,1.210652,80.917566,52.497091,171.798733,162.014567,169.738122,161.475664,88.369731,159.836155,-0.000607,-1.831982,32.000000,-235.839987,161.525293,-0.151202,27.087374,0.699492,442537.475131,0.959906,39.870990,21.087943,3.102954,0.045651,0.035446,202.706958,32.000000,219.498631,200.616149,201.192162,182.770748,32.000000,178.106910,67.988687,63.189265,103.770765,91.119278,54.748958,26.098024,71.137357,22.160607,84.402036,59.581617,39.445566
51.591809,82.049511,161.146334,173.857255,94.924361,95.062438,29.089816,14.174144,160.934285,1.210732,80.788567,52.568158,171.818463,162.059324,169.774674,161.479803,88.371718,159.870819,-0.000607,-1.830232,32.000000,-235.835691,161.556189,-0.151084,27.167940,0.700684,442543.316040,0.960616,39.906304,21.099438,3.106106,0.043859,0.024116,202.507376,32.000000,219.548871,200.062322,200.578506,183.401520,32.000000,177.291733,67.969576,63.189287,103.758748,91.119278,54.799448,26.098024,71.284227,22.160607,84.307765,59.582177,39.478141
51.618016,81.979462,161.167593,173.847724,94.982756,95.062400,29.072689,14.172289,160.875554,1.210446,80.645225,52.603339,171.797442,162.050618,169.776343,161.416179,88.359410,159.917446,-0.000606,-1.831397,32.000000,-235.836071,161.579461,-0.151272,27.333846,0.705243,442698.318492,0.968552,40.249899,21.101436,3.128433,0.031480,0.019696,202.874875,32.000000,219.323932,199.556601,202.809483,183.802639,32.000000,177.056941,67.885750,63.175681,103.709128,91.119278,54.758437,26.098024,70.929822,22.160607,84.089000,59.594490,39.420181
51.538582,81.973670,161.235401,173.834830,95.016772,95.062402,29.096713,14.171861,160.929877,1.210660,80.672080,52.612169,171.822457,161.997173,169.809991,161.466926,88.344791,159.852538,-0.000605,-1.831407,32.000000,-235.836991,161.514585,-0.151110,27.386613,0.702043,442666.398513,0.966396,40.158936,21.114300,3.123487,0.039053,0.019941,203.441418,32.000000,218.693942,199.710305,204.910327,183.844217,32.000000,176.623121,67.868804,63.149436,103.697951,91.119278,54.832629,26.098024,71.307016,22.160607,84.070693,59.583269,39.404700
51.710000,81.967603,161.298045,173.824177,94.959360,95.063601,29.064113,14.171433,160.961646,1.210922,80.681373,52.658036,171.879606,162.076188,169.797571,161.430643,88.301274,159.884595,-0.000605,-1.830238,32.000000,-235.835943,161.496699,-0.151189,27.294219,0.697380,442588.421740,0.966268,40.062488,21.146579,3.122313,0.039425,0.031671,203.617985,32.000000,218.622971,200.161041,205.570273,183.316709,32.000000,177.345190,67.842048,63.167292,103.729023,91.119278,54.810207,26.098024,71.233070,22.160607,84.070437,59.583849,39.477628
51.876670,81.967603,161.223535,173.824177,94.859528,95.069937,29.096758,14.172289,160.939294,1.210912,80.765874,52.467541,171.916675,162.125330,169.735200,161.504024,88.341352,159.929526,-0.000604,-1.830262,32.000000,-235.836071,161.501960,-0.151081,27.204788,0.697367,442648.591043,0.967071,40.136746,21.133396,3.128441,0.043758,0.030739,203.426077,32.000000,218.546481,200.699784,204.179319,182.500137,32.000000,177.956033,67.808221,63.188914,103.722512,91.119278,54.829170,26.098024,71.122515,22.160607,84.051171,59.585137,39.463028
51.690373,81.938646,161.260072,173.821094,94.881548,95.070728,29.095039,14.175999,160.944802,1.210728,80.857967,52.466865,171.861739,162.031490,169.711439,161.471553,88.358964,159.918218,-0.000603,-1.829698,32.000000,-235.832852,161.530307,-0.151243,27.083046,0.697627,442635.936536,0.964673,39.958049,21.190644,3.119281,0.047480,0.014153,202.783038,32.000000,219.398502,200.654862,201.643027,182.849484,32.000000,178.026639,67.797514,63.186097,103.708690,91.119278,54.812150,26.098024,71.103786,22.160607,83.960224,59.580328,39.419007
51.389502,81.943610,161.133403,173.826700,94.876901,95.067580,29.087608,14.170434,160.960484,1.210538,80.895733,52.612854,171.817506,162.045989,169.730845,161.528734,88.351590,159.902532,-0.000601,-1.829124,32.000000,-235.837106,161.455563,-0.151455,27.044022,0.697404,442507.064571,0.960297,39.790621,21.169813,3.107823,0.036322,0.023634,202.494517,32.000000,219.504408,200.137018,200.469192,183.212469,32.000000,177.524878,67.826242,63.163111,103.707029,91.119278,54.794791,26.098024,71.394242,22.160607,83.975148,59.590428,39.353050
52.097146,81.985529,161.207205,173.835951,94.883926,95.062480,29.111099,14.168008,160.879281,1.210260,80.790223,52.639180,171.818445,162.015669,169.780993,161.434389,88.364031,159.944181,-0.000600,-1.826837,32.000000,-235.841827,161.549727,-0.151396,27.124248,0.703188,442539.681176,0.964049,39.948836,21.147357,3.119731,0.033951,0.020910,202.705861,32.000000,219.551276,199.832499,201.730545,183.770729,32.000000,176.833094,67.844348,63.189266,103.661776,91.119278,54.798630,26.098024,71.291587,22.160607,83.974599,59.589101,39.549601
51.639843,81.985529,161.201217,173.835951,94.879555,95.057393,29.099783,14.180708,160.975498,1.210293,80.753053,52.622479,171.843968,162.034731,169.750289,161.454260,88.333833,159.804414,-0.000600,-1.825121,32.000000,-235.826012,161.571564,-0.151296,27.231617,0.707847,442701.670731,0.970398,40.257176,21.148011,3.135532,0.032548,0.013290,203.253933,32.000000,218.757575,199.584001,204.467066,183.842574,32.000000,177.308796,67.839204,63.173635,103.660833,91.119278,54.817877,26.098024,71.258343,22.160607,84.105388,59.588117,39.355178
51.782511,81.987735,161.249698,173.845482,94.925815,95.062448,29.096881,14.173002,160.921539,1.210452,80.751123,52.514874,171.882427,162.012670,169.769831,161.468231,88.332719,159.912609,-0.000599,-1.824522,32.000000,-235.833390,161.599427,-0.151294,27.359023,0.696383,442339.811583,0.955383,39.587699,21.153408,3.094358,0.039525,0.025187,203.618864,32.000000,218.389655,200.105440,205.651944,183.414032,32.000000,176.931281,67.851860,63.154151,103.683689,91.119278,54.809679,26.098024,71.315858,22.160607,84.112152,59.565733,39.476967
51.818132,81.977255,161.117418,173.849406,94.939503,95.065130,29.094368,14.174858,160.880247,1.210595,80.861224,52.524851,171.881664,162.099188,169.745208,161.443194,88.294805,159.861248,-0.000600,-1.823949,32.000000,-235.832027,161.563103,-0.151453,27.359784,0.699802,442606.314359,0.964890,40.046575,21.123732,3.121644,0.043231,0.017100,203.569974,32.000000,218.589558,200.471935,204.731076,182.984891,32.000000,177.846883,67.830622,63.160822,103.663585,91.119278,54.789582,26.098024,71.159575,22.160607,84.079267,59.585521,39.485845
51.495637,81.975876,161.267761,173.857255,95.038396,95.066460,29.058361,14.179139,160.869002,1.210833,80.901388,52.520361,171.889864,162.017175,169.723233,161.394181,88.349114,159.885608,-0.000599,-1.825705,32.000000,-235.827910,161.554984,-0.151421,27.286665,0.694827,442561.775743,0.962159,39.905291,21.171200,3.113980,0.032698,0.022837,202.833907,32.000000,218.989622,200.803824,202.150661,182.617339,32.000000,177.855199,67.836884,63.179251,103.683438,91.119278,54.839055,26.098024,71.278499,22.160607,84.079045,59.586209,39.477334
51.717872,81.975876,161.202936,173.857255,95.046973,95.067824,29.082505,14.177141,160.985332,1.210808,80.963364,52.558972,171.827117,162.006532,169.746817,161.482311,88.386214,159.874958,-0.000600,-1.827473,32.000000,-235.832038,161.438285,-0.151409,27.226660,0.693816,442610.392818,0.961527,39.859031,21.187113,3.109286,0.051604,0.021686,202.461713,32.000000,219.541095,200.382626,200.285549,182.988359,32.000000,177.636592,67.913120,63.211572,103.714320,91.119278,54.819648,26.098024,71.229070,22.160607,84.074504,59.582561,39.477921
51.813319,81.978083,161.177192,173.866226,95.028562,95.065239,29.113155,14.178568,160.941324,1.210532,80.822236,52.521577,171.813456,162.018562,169.770401,161.434518,88.340352,159.931234,-0.000601,-1.827474,32.000000,-235.830939,161.562082,-0.151573,27.120523,0.700663,442685.093634,0.969269,40.182269,21.143239,3.131678,0.032868,0.023051,202.560432,32.000000,219.424546,199.823154,201.416555,183.554171,32.000000,177.121869,67.921549,63.206244,103.680414,91.119278,54.836299,26.098024,71.104402,22.160607,84.081175,59.588973,39.472198
51.428756,81.975601,161.103114,173.873514,95.001433,95.065243,29.108814,14.171004,160.881134,1.210259,80.787721,52.584511,171.857044,162.054227,169.791356,161.489050,88.358691,159.867842,-0.000601,-1.827516,32.000000,-235.836372,161.551092,-0.151528,27.061253,0.698931,442508.761926,0.963966,39.958407,21.101577,3.116968,0.033190,0.028617,203.109847,32.000000,218.989918,199.692719,203.618984,183.660140,32.000000,176.796931,67.933700,63.171194,103.677284,91.119278,54.784764,26.098024,71.382919,22.160607,84.073201,59.590222,39.457745
51.944262,82.012556,161.213644,173.876598,95.031958,95.062702,29.076275,14.171004,160.895516,1.210105,80.930251,52.536430,171.902859,162.142315,169.806716,161.470470,88.370618,159.740841,-0.000602,-1.827515,32.000000,-235.837355,161.530208,-0.151411,27.110400,0.700240,442533.144697,0.961006,39.864691,21.171543,3.110729,0.036597,0.027913,203.589727,32.000000,218.501172,199.852812,205.688642,183.642758,32.000000,177.370471,67.967062,63.189268,103.712561,91.119278,54.784070,26.098024,71.342810,22.160607,84.072964,59.587999,39.484598
51.484448,82.012556,161.134009,173.876598,95.041324,95.062656,29.090055,14.172146,160.871815,1.209927,81.013226,52.528150,171.834633,162.068256,169.753606,161.406257,88.348689,159.921058,-0.000603,-1.827497,32.000000,-235.838180,161.489744,-0.151328,27.168438,0.706778,442696.221016,0.968940,40.249509,21.126052,3.132549,0.040047,0.028316,203.643180,32.000000,218.585267,200.460695,205.131852,183.049282,32.000000,177.578717,67.958131,63.174848,103.716553,91.119278,54.795524,26.098024,71.360326,22.160607,84.188511,59.585501,39.360900
52.096481,82.053372,161.224022,173.877999,95.006985,95.063910,29.046676,14.173145,160.825581,1.210166,81.148849,52.568946,171.888278,162.000578,169.699275,161.495917,88.378527,159.871615,-0.000603,-1.827491,32.000000,-235.833575,161.455827,-0.151113,27.320313,0.698898,442438.606550,0.959648,39.767791,21.059702,3.103589,0.038630,0.017809,203.091003,32.000000,218.992116,200.680348,202.792028,182.807294,32.000000,178.046007,67.992763,63.197546,103.701175,91.119278,54.815402,26.098024,71.287116,22.160607,84.316383,59.584655,39.471905
51.624073,82.094189,161.193265,173.880803,94.983673,95.063856,29.099940,14.173002,160.846195,1.210082,81.207234,52.636377,171.836943,162.000925,169.719015,161.420804,88.379167,159.805197,-0.000602,-1.827494,32.000000,-235.835357,161.470368,-0.151094,27.365160,0.703394,442719.960018,0.968489,40.230240,21.158848,3.129761,0.035608,0.023816,202.484723,32.000000,219.498167,200.749299,200.775732,182.709161,32.000000,177.782127,68.007716,63.204637,103.691825,91.119278,54.816136,26.098024,71.282985,22.160607,84.444521,59.595847,39.386725
51.624624,82.130042,161.269258,173.885288,95.008385,95.063877,29.079440,14.166866,160.832050,1.210025,81.045570,52.686444,171.801420,161.944546,169.745288,161.423794,88.393976,159.771963,-0.000603,-1.828072,32.000000,-235.840838,161.484300,-0.151072,27.287557,0.691588,442403.507171,0.957688,39.656207,21.107832,3.094720,0.030289,0.013767,202.513815,32.000000,219.545562,199.939384,200.797841,183.510303,32.000000,177.200967,67.995020,63.174299,103.686423,91.119278,54.845792,26.098024,71.270350,22.160607,84.445437,59.579935,39.473959
51.583353,82.130042,161.085780,173.885288,95.027413,95.061386,29.091295,14.174572,160.850053,1.210021,80.956927,52.631774,171.805843,162.019297,169.757551,161.344633,88.383849,159.877776,-0.000603,-1.829825,32.000000,-235.833132,161.553028,-0.151051,27.255352,0.696816,442697.153608,0.965524,40.171115,21.078734,3.122444,0.035256,0.034543,202.864099,32.000000,219.166076,199.747584,203.027374,183.816952,32.000000,176.681196,67.996224,63.188896,103.668484,91.119278,54.774700,26.098024,71.318268,22.160607,84.558684,59.582285,39.424143
51.533175,82.118459,161.132676,173.874075,94.942613,95.065302,29.115001,14.172289,160.846462,1.209893,80.933825,52.590181,171.894249,162.006410,169.799204,161.399881,88.384338,159.824725,-0.000603,-1.831022,32.000000,-235.837710,161.539650,-0.151140,27.141583,0.699147,442714.022800,0.966278,40.206413,21.049683,3.123882,0.032199,0.016589,203.446976,32.000000,218.649074,199.746955,205.092176,183.870004,32.000000,177.174694,68.020653,63.171634,103.677747,91.119278,54.830485,26.098024,71.190970,22.160607,84.523695,59.589337,39.514458
51.732978,82.091983,161.129704,173.869309,94.930188,95.066577,29.090024,14.168578,160.800421,1.209755,80.960480,52.570390,171.865459,162.071539,169.752821,161.377917,88.346382,159.811057,-0.000603,-1.831042,32.000000,-235.841584,161.475244,-0.151074,27.057581,0.699807,442743.706673,0.966697,40.247988,21.105149,3.122825,0.038310,0.029625,203.605733,32.000000,218.463199,200.471772,205.482230,183.040297,32.000000,177.673256,68.030459,63.145939,103.678757,91.119278,54.795599,26.098024,71.233766,22.160607,84.442067,59.581026,39.470218
52.191712,82.074608,161.143465,173.861180,94.938035,95.066576,29.091464,14.170291,160.800499,1.209766,81.050709,52.570153,171.921532,162.019094,169.701298,161.291947,88.379616,159.768695,-0.000602,-1.831057,32.000000,-235.841675,161.499799,-0.151173,27.040272,0.703619,442772.380773,0.966942,40.286988,21.081931,3.126776,0.035121,0.018330,203.335126,32.000000,218.837208,200.640268,203.509360,182.955744,32.000000,178.023570,68.034948,63.167187,103.685480,91.119278,54.822400,26.098024,71.101532,22.160607,84.442962,59.592592,39.447767
51.527796,82.074608,161.249630,173.861180,95.042682,95.069072,29.082696,14.174287,160.837509,1.209434,80.978913,52.567489,171.851761,161.962406,169.693234,161.378736,88.390773,159.812521,-0.000603,-1.832217,32.000000,-235.833417,161.494332,-0.151424,27.120917,0.702999,442709.846733,0.963671,40.059321,21.114031,3.114642,0.039044,0.024686,202.617971,32.000000,219.244590,200.811639,201.528678,182.808245,32.000000,178.075433,68.023457,63.170689,103.687267,91.119278,54.836949,26.098024,71.335344,22.160607,84.389420,59.582325,39.464568
51.738995,82.056130,161.141704,173.860619,95.072528,95.072935,29.073142,14.170006,160.894027,1.209430,80.881546,52.643452,171.800971,161.956820,169.753040,161.401672,88.334584,159.869455,-0.000601,-1.832219,32.000000,-235.836387,161.530024,-0.151597,27.316957,0.697200,442389.459929,0.954396,39.582271,21.062643,3.087530,0.029313,0.024940,202.466362,32.000000,219.527003,200.095873,200.299109,183.413146,32.000000,177.231271,68.039437,63.167937,103.678337,91.119278,54.838563,26.098024,71.209593,22.160607,84.332313,59.581056,39.514018
51.727128,82.012004,161.135836,173.855293,95.106287,95.079369,29.120366,14.167580,160.787655,1.209443,80.730744,52.541126,171.838021,162.024376,169.766695,161.351167,88.380600,159.901800,-0.000600,-1.832221,32.000000,-235.842583,161.529719,-0.151406,27.357764,0.704633,442726.193796,0.968061,40.248561,21.070266,3.129372,0.044709,0.035099,202.661329,32.000000,219.420218,199.617964,202.425324,183.835476,32.000000,176.787214,68.039283,63.175312,103.639742,91.119278,54.798321,26.098024,71.221444,22.160607,84.194893,59.589071,39.500738
52.032515,81.979186,161.138303,173.846883,95.101426,95.088283,29.104654,14.173859,160.849012,1.209410,80.739781,52.571284,171.910829,162.064422,169.763635,161.484570,88.362007,159.868738,-0.000600,-1.829304,32.000000,-235.833518,161.471714,-0.151428,27.351182,0.696278,442713.801024,0.964089,40.017420,21.150849,3.114512,0.034515,0.021830,203.275385,32.000000,218.710814,199.841257,204.418995,183.852064,32.000000,176.588812,68.080371,63.172298,103.674557,91.119278,54.806780,26.098024,71.247671,22.160607,84.195010,59.589179,39.414605
51.791999,81.979186,161.137985,173.846883,95.080103,95.092124,29.100493,14.175999,160.861286,1.209414,80.768649,52.628491,171.883253,162.025291,169.815019,161.457374,88.353055,159.804766,-0.000599,-1.828715,32.000000,-235.831541,161.470918,-0.151421,27.306099,0.695339,442612.651148,0.962727,39.985227,21.118688,3.115113,0.027613,0.020464,203.625032,32.000000,218.476709,200.199699,205.729876,183.367374,32.000000,177.748670,68.080721,63.158845,103.683321,91.119278,54.793778,26.098024,71.184164,22.160607,84.092303,59.580495,39.424803
51.760948,81.968706,161.139864,173.846323,95.057040,95.095929,29.086238,14.177141,160.831211,1.209160,80.860932,52.687460,171.898400,162.033937,169.744838,161.400170,88.363955,159.806560,-0.000599,-1.828726,32.000000,-235.835644,161.520354,-0.151213,27.152152,0.691389,442487.600422,0.957128,39.646021,21.123118,3.096877,0.034390,0.025244,203.465328,32.000000,218.510352,200.716316,204.447376,182.706920,32.000000,177.937046,68.015730,63.158734,103.693636,91.119278,54.836010,26.098024,71.226350,22.160607,84.059300,59.580004,39.477041
52.210454,81.957399,161.277362,173.835671,94.957829,95.099709,29.104567,14.173002,160.865317,1.208897,80.848451,52.604702,171.798956,162.074006,169.683170,161.501315,88.371393,159.838335,-0.000598,-1.828725,32.000000,-235.833226,161.563206,-0.151181,27.111318,0.695821,442646.150924,0.962128,39.887209,21.104662,3.111252,0.034033,0.019389,202.867108,32.000000,219.231579,200.617361,201.769088,182.890872,32.000000,178.144379,67.978538,63.180312,103.669812,91.119278,54.846500,26.098024,70.943236,22.160607,84.023643,59.595444,39.355398
51.700628,81.960984,161.107685,173.831185,94.893831,95.100500,29.079526,14.174715,160.911811,1.208471,80.850355,52.586272,171.787839,162.076044,169.735029,161.300934,88.406185,159.838415,-0.000597,-1.829294,32.000000,-235.832825,161.547134,-0.151224,27.083728,0.700207,442647.221866,0.963240,39.907928,21.094531,3.113155,0.048405,0.028871,202.531555,32.000000,219.442493,200.320025,200.156646,183.084109,32.000000,177.682153,67.978166,63.194998,103.716789,91.119278,54.830883,26.098024,71.275900,22.160607,84.023228,59.584016,39.428985
52.127947,81.960984,161.264720,173.831185,94.862631,95.103779,29.101033,14.176713,160.840589,1.208274,80.772419,52.566341,171.806667,162.015565,169.777762,161.343188,88.406358,159.887100,-0.000596,-1.831056,32.000000,-235.832303,161.480931,-0.151032,27.107882,0.695666,442404.389022,0.953654,39.446347,21.100708,3.088986,0.036200,0.024741,202.600756,32.000000,219.550476,199.623651,201.506493,183.740848,32.000000,176.987724,67.992986,63.204882,103.672250,91.119278,54.841218,26.098024,70.982478,22.160607,84.034047,59.585609,39.459873
51.755839,81.964293,161.194115,173.820813,94.820642,95.107584,29.120254,14.171147,160.842378,1.207969,80.763770,52.558339,171.832915,162.076718,169.751138,161.476480,88.386763,159.855905,-0.000595,-1.832805,32.000000,-235.836393,161.529861,-0.151007,27.282259,0.702699,442614.501049,0.964710,39.960857,21.065950,3.116165,0.037728,0.034578,203.216121,32.000000,218.826261,199.574112,204.093014,184.032207,32.000000,176.864958,67.994060,63.164130,103.641409,91.119278,54.821612,26.098024,71.226442,22.160607,84.044025,59.575893,39.461120
51.729058,81.990769,161.269811,173.827821,94.832896,95.108899,29.086681,14.178853,160.868226,1.207966,80.795781,52.527872,171.840783,162.063707,169.794067,161.523138,88.356178,159.869978,-0.000594,-1.832232,32.000000,-235.829178,161.559267,-0.150998,27.322149,0.696867,442408.320297,0.955458,39.532358,21.086634,3.093633,0.024659,0.017470,203.559547,32.000000,218.431025,199.962334,205.645828,183.615260,32.000000,176.904273,68.024488,63.169635,103.679205,91.119278,54.842676,26.098024,71.201000,22.160607,84.126456,59.587891,39.351289
51.475857,82.002903,161.165547,173.832867,94.886103,95.111493,29.084836,14.171718,160.841151,1.207823,80.958734,52.517813,171.856439,162.029493,169.752726,161.416423,88.381185,159.864148,-0.000593,-1.830475,32.000000,-235.834183,161.552295,-0.150982,27.348900,0.697221,442658.352268,0.962326,39.908651,21.092866,3.114511,0.037917,0.030738,203.586846,32.000000,218.609267,200.522746,204.984081,183.005976,32.000000,177.966806,68.008725,63.163820,103.677842,91.119278,54.788327,26.098024,71.146673,22.160607,84.126366,59.582472,39.366696
51.580975,82.002903,161.192859,173.832867,94.860538,95.109034,29.085437,14.168293,160.848840,1.207379,81.014179,52.498144,171.875074,161.974031,169.659939,161.404849,88.381315,159.861213,-0.000592,-1.829923,32.000000,-235.841706,161.498617,-0.150951,27.307830,0.696917,442766.549108,0.964053,39.962049,21.129479,3.117586,0.021373,0.023322,202.930871,32.000000,218.978471,200.675897,202.464777,182.566424,32.000000,177.905015,67.992134,63.186038,103.660404,91.119278,54.814135,26.098024,71.290169,22.160607,84.164295,59.590714,39.349308
51.542863,82.036825,161.199143,173.844361,94.938796,95.105280,29.046068,14.173716,160.903294,1.207171,81.046310,52.616461,171.784747,161.968198,169.677128,161.392181,88.396339,159.897978,-0.000592,-1.830506,32.000000,-235.834152,161.474345,-0.151151,27.170064,0.699330,442880.518269,0.969313,40.229258,21.101975,3.130896,0.035998,0.037217,202.579184,32.000000,219.533571,200.503554,200.456108,183.089150,32.000000,177.870662,67.962231,63.162237,103.677969,91.119278,54.764489,26.098024,71.183111,22.160607,84.270494,59.581735,39.450115
52.159690,82.064404,161.156363,173.857255,94.974227,95.102615,29.085311,14.176427,160.794541,1.207056,80.925484,52.568492,171.780186,162.007612,169.706854,161.389025,88.395096,159.928767,-0.000592,-1.832241,32.000000,-235.830785,161.459598,-0.150952,27.085249,0.699027,442813.561730,0.967126,40.123245,21.100587,3.125045,0.033967,0.022107,202.526020,32.000000,219.588217,199.945457,200.948007,183.633072,32.000000,177.093930,67.955881,63.186390,103.651198,91.119278,54.797233,26.098024,70.973205,22.160607,84.357081,59.579345,39.435295
51.811846,82.064680,161.196251,173.859778,94.925861,95.103840,29.095419,14.174144,160.906010,1.207081,80.811564,52.544117,171.858497,161.986080,169.785730,161.375008,88.357313,159.908201,-0.000593,-1.833403,32.000000,-235.835363,161.498921,-0.150942,27.037177,0.703159,442831.306937,0.969255,40.195584,21.101313,3.127477,0.032569,0.019366,203.065984,32.000000,219.160215,199.594106,203.433665,183.830025,32.000000,176.904994,67.961115,63.202948,103.646789,91.119278,54.780350,26.098024,71.341670,22.160607,84.357707,59.585639,39.390614
51.936664,82.064680,161.178472,173.859778,94.955108,95.103874,29.090827,14.172717,160.819596,1.207126,80.831670,52.595807,171.871787,162.010753,169.793834,161.404058,88.346521,159.819603,-0.000594,-1.833385,32.000000,-235.837773,161.431088,-0.150883,27.079847,0.696773,442535.127993,0.955572,39.604055,21.115743,3.089673,0.027929,0.015109,203.568295,32.000000,218.563626,199.813382,205.251697,183.975278,32.000000,176.759518,67.961422,63.166863,103.648555,91.119278,54.808256,26.098024,71.087828,22.160607,84.359198,59.579364,39.450482
52.031595,82.042892,161.177284,173.851929,94.930505,95.102589,29.067993,14.168578,160.832782,1.207043,80.961325,52.616522,171.882121,162.015913,169.749394,161.317941,88.352505,159.814322,-0.000593,-1.833388,32.000000,-235.843551,161.461050,-0.150911,27.227526,0.702933,442790.099388,0.962215,39.952768,21.144716,3.111185,0.046715,0.030289,203.567838,32.000000,218.589630,200.292351,205.343999,183.166760,32.000000,177.460796,67.932218,63.179324,103.691962,91.119278,54.791035,26.098024,71.281243,22.160607,84.291636,59.580181,39.498317
51.732028,82.060267,161.170513,173.850808,94.873090,95.096280,29.085000,14.178282,160.853436,1.207227,81.020305,52.490428,171.909010,162.014688,169.688371,161.436515,88.397988,159.915278,-0.000594,-1.833401,32.000000,-235.832208,161.449053,-0.150923,27.307410,0.700051,442743.172818,0.959858,39.827531,21.117553,3.103366,0.031815,0.022835,203.190702,32.000000,218.789744,200.757528,203.315313,182.686972,32.000000,178.059740,67.951066,63.186985,103.703541,91.119278,54.803730,26.098024,71.195542,22.160607,84.346377,59.593467,39.453490
51.655436,82.068541,161.218845,173.856134,94.917191,95.092407,29.088075,14.175714,160.808537,1.206813,81.026449,52.499555,171.846873,161.937081,169.653662,161.326380,88.400874,159.960375,-0.000594,-1.832811,32.000000,-235.831990,161.517785,-0.150837,27.366812,0.694913,442649.991088,0.958646,39.710649,21.109307,3.097681,0.040897,0.030140,202.696365,32.000000,219.492443,200.737686,200.792362,182.702140,32.000000,178.016554,67.949776,63.197819,103.688814,91.119278,54.795380,26.098024,71.282960,22.160607,84.346963,59.587016,39.380783
51.547030,82.068541,161.116886,173.856134,94.893599,95.093564,29.079772,14.174572,160.818836,1.206368,81.031265,52.529764,171.837692,161.965628,169.692924,161.337299,88.417863,159.802033,-0.000593,-1.831062,32.000000,-235.830837,161.443875,-0.150774,27.351522,0.696902,442717.158405,0.964083,40.028561,21.107072,3.115488,0.032330,0.030249,202.576657,32.000000,219.495913,199.973666,200.799873,183.407891,32.000000,177.272240,68.006889,63.179544,103.702322,91.119278,54.783409,26.098024,71.307900,22.160607,84.373472,59.585885,39.398464
51.470053,82.074608,161.534610,173.858377,94.870236,95.091006,29.096115,14.168864,160.738437,1.206667,80.912049,52.604624,171.853645,162.066931,169.733149,161.423021,88.404830,159.770369,-0.000593,-1.829302,32.000000,-235.837529,161.299808,-0.150896,27.254853,0.696603,442745.143944,0.965512,40.113889,21.123501,3.121043,0.039665,0.025535,202.933730,32.000000,219.306498,199.806708,202.630584,183.769196,32.000000,176.837103,68.029723,63.215477,103.710267,91.119278,54.798263,26.098024,71.226290,22.160607,84.393129,59.592346,39.361781
51.625234,82.078193,161.131100,173.859218,94.930709,95.088463,29.050242,14.175999,160.770741,1.206645,80.868264,52.643273,171.854957,162.020398,169.755713,161.394953,88.365995,159.798889,-0.000592,-1.828736,32.000000,-235.834163,161.474507,-0.150820,27.215068,0.698090,442773.543767,0.968002,40.223099,21.038682,3.125629,0.025532,0.015786,203.485564,32.000000,218.832008,199.624177,204.836143,183.924886,32.000000,177.022312,68.019129,63.160479,103.699634,91.119278,54.789873,26.098024,71.278409,22.160607,84.405064,59.579286,39.486065
51.985543,82.066610,161.267699,173.861460,94.971265,95.084675,29.091946,14.175143,160.802736,1.206807,80.957689,52.616914,171.839279,162.033081,169.746707,161.404365,88.342784,159.871818,-0.000592,-1.829304,32.000000,-235.835020,161.476914,-0.150892,27.145910,0.703222,442832.502512,0.969015,40.306822,21.038145,3.138419,0.039926,0.023844,203.562081,32.000000,218.490546,200.229700,205.831103,183.237428,32.000000,177.295433,68.046097,63.154138,103.731904,91.119278,54.772273,26.098024,71.170709,22.160607,84.405825,59.576620,39.469851
51.809175,82.066610,161.220604,173.861460,95.025117,95.085953,29.069814,14.180423,160.856721,1.207189,80.903784,52.612447,171.872395,162.121392,169.684096,161.472555,88.382773,159.877587,-0.000592,-1.829901,32.000000,-235.831543,161.541910,-0.150905,27.093222,0.700547,442814.558988,0.967365,40.153951,21.089204,3.121169,0.027663,0.018839,203.454976,32.000000,218.724765,200.543761,204.016920,182.732138,32.000000,177.874737,68.046951,63.176750,103.721716,91.119278,54.819526,26.098024,71.172393,22.160607,84.370294,59.581902,39.470658
52.081565,82.042617,161.179671,173.866506,95.005625,95.087284,29.096574,14.170719,160.860745,1.207239,80.915775,52.602581,171.859224,162.063566,169.670146,161.469044,88.415452,159.872128,-0.000592,-1.829338,32.000000,-235.841410,161.406900,-0.151117,27.051470,0.697883,442638.333784,0.958653,39.780481,21.143661,3.102164,0.040015,0.031117,202.759946,32.000000,219.261162,200.864686,201.553830,182.700945,32.000000,177.910336,68.079633,63.189961,103.752243,91.119278,54.795292,26.098024,71.283414,22.160607,84.295845,59.589061,39.452536
51.562905,82.003731,161.197933,173.863703,94.953159,95.091116,29.114260,14.173859,160.847051,1.206928,80.850174,52.533761,171.791954,162.025271,169.729835,161.373092,88.430368,159.901712,-0.000592,-1.828752,32.000000,-235.835157,161.556557,-0.151357,27.057869,0.701488,442664.137734,0.962939,39.957380,21.106143,3.111816,0.034355,0.024057,202.504641,32.000000,219.677917,200.108454,200.074035,183.200017,32.000000,177.423201,68.095480,63.196280,103.752137,91.119278,54.814353,26.098024,71.299007,22.160607,84.174678,59.581882,39.481883
51.650953,81.984426,161.168895,173.859218,95.045966,95.095575,29.045266,14.170148,160.917378,1.207235,80.768681,52.526477,171.801975,162.046520,169.719377,161.392036,88.402627,159.874332,-0.000591,-1.828777,32.000000,-235.840506,161.506835,-0.151342,27.132089,0.698650,442439.700028,0.956553,39.660370,21.071126,3.094755,0.039526,0.026322,202.686721,32.000000,219.411067,199.767039,201.938320,183.580714,32.000000,177.049021,68.098785,63.189565,103.699320,91.119278,54.771770,26.098024,71.178618,22.160607,84.174715,59.579935,39.562660
51.837619,81.984426,161.278648,173.859218,95.146735,95.100059,29.054374,14.177854,160.859218,1.207195,80.741188,52.690935,171.835268,162.089787,169.750141,161.474386,88.359756,159.880569,-0.000591,-1.829954,32.000000,-235.831817,161.470978,-0.151526,27.197654,0.705629,442652.485586,0.966356,40.142285,21.068882,3.126238,0.029356,0.015892,203.301562,32.000000,218.817846,199.721771,204.249824,183.837465,32.000000,176.892123,68.100251,63.161756,103.685917,91.119278,54.841328,26.098024,71.152799,22.160607,84.114266,59.585609,39.466329
51.600400,81.989114,161.242269,173.853611,95.149785,95.103876,29.087024,14.167294,160.896545,1.207204,80.694229,52.588110,171.876155,162.137953,169.787029,161.451440,88.364054,159.887639,-0.000591,-1.829387,32.000000,-235.841229,161.490439,-0.151534,27.264662,0.702373,442653.309617,0.966861,40.034287,21.084896,3.120347,0.038739,0.032653,203.612061,32.000000,218.456908,200.107483,205.784475,183.467976,32.000000,177.715553,68.149303,63.180143,103.712097,91.119278,54.797958,26.098024,70.880139,22.160607,84.128789,59.578951,39.486432
51.680818,81.963742,161.276933,173.850808,95.227674,95.105128,29.081682,14.172574,160.910161,1.207131,80.746052,52.569999,171.885373,162.128878,169.743334,161.464543,88.387351,159.928179,-0.000591,-1.827635,32.000000,-235.836605,161.557720,-0.151734,27.287033,0.698582,442654.920592,0.962828,39.846635,21.130438,3.111228,0.033840,0.016043,203.650839,32.000000,218.494231,200.750273,204.596699,182.849663,32.000000,177.530489,68.156285,63.167086,103.687496,91.119278,54.843356,26.098024,71.223793,22.160607,84.049354,59.584272,39.365009
51.423234,81.940576,161.214300,173.846883,95.211071,95.106418,29.090976,14.174858,160.861288,1.207107,80.878740,52.468485,171.859323,162.123005,169.676583,161.490947,88.379700,159.860922,-0.000590,-1.827626,32.000000,-235.832191,161.486092,-0.151546,27.350106,0.700001,442793.772708,0.966594,40.089884,21.129168,3.124826,0.040025,0.029171,202.795351,32.000000,219.171818,200.708350,202.206471,182.979670,32.000000,178.171836,68.137549,63.186307,103.677579,91.119278,54.804600,26.098024,71.175983,22.160607,84.049001,59.593261,39.366329
52.262116,81.940576,161.244629,173.846883,95.217382,95.107690,29.063615,14.174572,160.905785,1.207080,80.886210,52.590678,171.803522,162.007552,169.697813,161.392060,88.383909,159.837456,-0.000590,-1.827635,32.000000,-235.835754,161.448933,-0.151574,27.372320,0.698419,442685.301457,0.965093,39.983546,21.123236,3.120634,0.057789,0.030937,202.489668,32.000000,219.419786,200.612403,200.242597,182.953923,32.000000,177.469917,68.158736,63.189631,103.678124,91.119278,54.830463,26.098024,70.904572,22.160607,83.976067,59.580928,39.454297
51.665493,81.962363,161.244025,173.846042,95.155659,95.107736,29.088159,14.176427,160.818403,1.207153,80.837930,52.541690,171.771561,162.016095,169.700444,161.406953,88.379165,159.857757,-0.000589,-1.827050,32.000000,-235.831113,161.450461,-0.151594,27.358892,0.700058,442809.944549,0.969985,40.220063,21.102077,3.135048,0.032086,0.023321,202.490145,32.000000,219.526514,199.756567,201.377206,183.771640,32.000000,176.945057,68.161255,63.178779,103.668271,91.119278,54.767556,26.098024,71.228186,22.160607,84.043679,59.585511,39.444979
51.695510,81.984426,161.134525,173.846042,95.123763,95.107655,29.067152,14.171433,160.761272,1.207227,80.760464,52.510380,171.839673,161.981901,169.721751,161.359258,88.374935,159.825828,-0.000590,-1.825310,32.000000,-235.837419,161.556904,-0.151589,27.344861,0.688239,442371.321697,0.954014,39.377965,21.087816,3.085306,0.039678,0.024363,203.101900,32.000000,218.852328,199.845625,203.739215,183.724838,32.000000,176.847242,68.132209,63.151652,103.644552,91.119278,54.792680,26.098024,71.210530,22.160607,84.112295,59.583387,39.407929
51.389510,82.002076,161.157147,173.851929,95.157809,95.106343,29.102299,14.179424,160.889553,1.207179,80.848057,52.703876,171.851319,162.034100,169.753557,161.453302,88.375467,159.841165,-0.000590,-1.823585,32.000000,-235.834345,161.530469,-0.151796,27.308302,0.696691,442717.380309,0.965212,39.997588,21.101257,3.120923,0.036551,0.013088,203.494351,32.000000,218.545944,199.912094,205.401858,183.675343,32.000000,177.213064,68.136084,63.142581,103.673019,91.119278,54.770779,26.098024,71.215372,22.160607,84.112143,59.588747,39.429792
52.077849,82.002076,161.230273,173.851929,95.275489,95.102459,29.082423,14.173002,160.834917,1.207217,80.796223,52.613961,171.855586,162.010060,169.694832,161.392934,88.321289,159.887470,-0.000591,-1.824143,32.000000,-235.835193,161.499900,-0.151792,27.246330,0.696255,442735.522197,0.965352,39.989447,21.091807,3.116993,0.039182,0.021657,203.688514,32.000000,218.466427,200.550020,205.412657,182.905246,32.000000,177.968030,68.098021,63.133995,103.674449,91.119278,54.825636,26.098024,71.008067,22.160607,84.167292,59.578460,39.471978
51.514868,82.013659,161.133179,173.856134,95.252759,95.101157,29.092476,14.174144,160.887052,1.207503,80.898589,52.446492,171.842159,161.992116,169.649682,161.416730,88.349162,159.849761,-0.000590,-1.825916,32.000000,-235.836674,161.604158,-0.151794,27.181211,0.701479,442910.144355,0.970441,40.315635,21.097847,3.135993,0.031810,0.022258,203.015006,32.000000,218.998666,200.777891,202.913239,182.804489,32.000000,177.946680,68.075936,63.147338,103.682687,91.119278,54.790281,26.098024,71.023199,22.160607,84.203566,59.588924,39.467576
51.536561,81.976152,161.314476,173.839315,95.230874,95.098565,29.073096,14.172003,160.860886,1.207564,80.976558,52.543439,171.780956,162.066319,169.678547,161.433821,88.376646,159.886635,-0.000590,-1.826495,32.000000,-235.831275,161.448159,-0.151782,27.164845,0.702927,442882.717255,0.968183,40.200651,21.127835,3.127897,0.040039,0.017757,202.478502,32.000000,219.501341,200.660188,200.858614,182.873302,32.000000,178.077187,68.062803,63.158810,103.705314,91.119278,54.789420,26.098024,71.312537,22.160607,84.203654,59.578646,39.652682
51.698235,82.011453,161.208904,173.837633,95.304410,95.092215,28.967579,14.172289,160.852019,1.207604,80.880993,52.479236,171.739597,161.997112,169.703819,161.463768,88.368143,159.883655,-0.000591,-1.826508,32.000000,-235.837218,161.480586,-0.151785,27.080660,0.702927,442882.717255,0.968183,40.200651,21.127835,3.127897,0.043132,0.028291,202.474186,32.000000,219.580564,200.010141,200.680621,183.454121,32.000000,176.882411,68.014054,63.140733,103.677795,91.119278,54.854195,26.098024,71.170078,22.160607,84.086274,59.570336,39.486138
51.607117,82.011453,161.288739,173.837633,95.349268,95.088381,29.089752,14.176142,160.776441,1.207863,80.838168,52.501282,171.798494,162.017115,169.733408,161.383199,88.392396,159.899588,-0.000593,-1.825943,32.000000,-235.836316,161.452134,-0.151821,27.044127,0.703665,442763.737996,0.968271,40.141265,21.116146,3.130098,0.039915,0.022463,202.818939,32.000000,219.328352,199.544786,203.117885,183.871189,32.000000,176.722101,67.963048,63.110348,103.660121,91.119278,54.844475,26.098024,71.276595,22.160607,84.196643,59.585718,39.362221
51.843301,82.016968,161.104427,173.842679,95.409564,95.087039,29.098707,14.170719,160.881665,1.207929,80.891764,52.535494,171.843806,162.045459,169.749008,161.288138,88.352094,159.832134,-0.000594,-1.824779,32.000000,-235.838788,161.430885,-0.151982,27.028339,0.703233,442708.669196,0.968521,40.013734,21.123372,3.118267,0.034240,0.024693,203.334123,32.000000,218.582478,199.841244,205.045709,183.740252,32.000000,176.610644,67.883534,63.127436,103.702335,91.119278,54.822966,26.098024,71.323242,22.160607,84.214017,59.573493,39.476307
51.477421,82.044823,161.208921,173.846883,95.403171,95.080967,29.088582,14.176855,160.841059,1.208068,80.950360,52.584839,171.871578,162.042950,169.711983,161.372830,88.305415,159.922013,-0.000595,-1.823612,32.000000,-235.833799,161.458884,-0.151965,27.025139,0.705718,442695.244017,0.966262,40.105457,21.105945,3.125320,0.027306,0.012637,203.660312,32.000000,218.522700,200.286645,205.630740,183.080374,32.000000,177.703920,67.877995,63.110987,103.706748,91.119278,54.814784,26.098024,71.357160,22.160607,84.301273,59.572323,39.485845
52.026697,82.064128,161.149107,173.852210,95.412255,95.077177,29.077946,14.172860,160.762535,1.208201,81.077085,52.518142,171.854864,161.975661,169.668757,161.277729,88.359253,159.840967,-0.000596,-1.823628,32.000000,-235.834680,161.502041,-0.151967,27.097707,0.702167,442644.642367,0.961191,39.873473,21.117350,3.107526,0.038905,0.026777,203.330376,32.000000,218.802814,200.741477,203.676041,182.810538,32.000000,177.839598,67.896320,63.114774,103.714163,91.119278,54.785517,26.098024,71.310637,22.160607,84.301709,59.582964,39.400445
51.546565,82.064128,161.159494,173.852210,95.375770,95.075872,29.074847,14.173288,160.739919,1.208564,81.099006,52.476824,171.837307,161.928619,169.682099,161.381322,88.372613,159.848088,-0.000597,-1.825376,32.000000,-235.839989,161.436064,-0.151780,27.147117,0.707702,442926.660869,0.968944,40.269599,21.202531,3.131643,0.036969,0.027249,202.720368,32.000000,219.456763,200.658323,201.345785,182.898643,32.000000,178.048291,67.888744,63.117614,103.700551,91.119278,54.797493,26.098024,71.318950,22.160607,84.362630,59.580613,39.474106
51.689492,82.086191,160.753457,173.855013,95.374670,95.074009,29.056617,14.181707,160.783478,1.208564,81.081796,52.557853,171.779100,161.961508,169.678178,161.398543,88.384260,159.814228,-0.000598,-1.826567,32.000000,-235.826980,161.373999,-0.151896,27.236836,0.698051,442548.939074,0.958210,39.736788,21.113977,3.097431,0.033861,0.018530,202.592290,32.000000,219.469381,200.114434,200.446976,183.351424,32.000000,177.353091,67.929709,63.106520,103.708408,91.119278,54.749158,26.098024,71.404568,22.160607,84.432309,59.583338,39.413211
51.618737,82.114598,161.191601,173.853331,95.355843,95.077281,29.121153,14.169863,160.764278,1.208666,80.992146,52.591979,171.798085,161.964018,169.720323,161.305372,88.375560,159.796017,-0.000599,-1.826563,32.000000,-235.841119,161.453687,-0.151895,27.277801,0.703374,442768.567147,0.967985,40.219154,21.103665,3.126484,0.037722,0.013173,202.758413,32.000000,219.485842,199.617323,202.212071,183.865715,32.000000,176.654762,67.897700,63.101520,103.691872,91.119278,54.807513,26.098024,71.291511,22.160607,84.521963,59.587596,39.390174
51.722997,82.114598,161.131769,173.853331,95.307919,95.075982,29.097017,14.177284,160.847697,1.208957,80.883073,52.591440,171.891992,162.042236,169.723129,161.403735,88.394584,159.762301,-0.000599,-1.825964,32.000000,-235.831568,161.528981,-0.151798,27.313704,0.699245,442793.857411,0.965113,40.196898,21.078407,3.122734,0.046006,0.035768,203.357112,32.000000,218.684277,199.576155,204.729894,183.941254,32.000000,176.827066,67.925374,63.108016,103.733725,91.119278,54.781450,26.098024,71.240877,22.160607,84.522706,59.572529,39.475500
51.514705,82.055579,161.051689,173.855293,95.261488,95.076772,28.972505,14.181422,160.707521,1.209198,80.874509,52.703112,171.906416,162.035771,169.768531,161.409829,88.386847,159.826676,-0.000599,-1.824217,32.000000,-235.826118,161.452193,-0.152015,27.382836,0.699245,442793.857411,0.965113,40.196898,21.078407,3.122734,0.044647,0.024184,203.587187,32.000000,218.395334,200.216636,205.729787,183.439021,32.000000,177.183660,67.946500,63.098305,103.752065,91.119278,54.775385,26.098024,71.143927,22.160607,84.532453,59.581823,39.462221
51.778488,82.055579,161.183849,173.855293,95.271400,95.078061,29.083865,14.175143,160.847518,1.209545,80.895000,52.603594,171.872498,161.963426,169.695384,161.331350,88.338675,159.816479,-0.000599,-1.822801,32.000000,-235.832397,161.496493,-0.152029,27.381866,0.696668,442698.719978,0.963789,40.091973,21.044933,3.115283,0.034145,0.028328,203.545785,32.000000,218.677993,200.585691,204.372047,182.895858,32.000000,178.194862,67.928526,63.094452,103.745827,91.119278,54.799549,26.098024,71.216389,22.160607,84.340041,59.585206,39.457892
51.712115,82.033516,161.098912,173.847164,95.228336,95.074165,29.096498,14.175286,160.798956,1.209474,80.896029,52.529990,171.873146,162.093091,169.682612,161.412330,88.376656,159.882408,-0.000597,-1.821634,32.000000,-235.832254,161.550152,-0.152198,27.352257,0.697330,442752.842855,0.972045,40.242735,21.080259,3.126325,0.036119,0.018764,202.778545,32.000000,219.117461,200.729512,201.991445,182.734692,32.000000,177.882480,67.962526,63.117771,103.768791,91.119278,54.819541,26.098024,71.226945,22.160607,84.271527,59.584134,39.408442
51.470982,82.005661,161.170090,173.841838,95.196183,95.074114,29.091178,14.169007,160.853966,1.209519,80.872731,52.640991,171.796286,161.971971,169.714046,161.473362,88.362738,159.782755,-0.000596,-1.823357,32.000000,-235.843451,161.462620,-0.152508,27.343733,0.694287,442708.254421,0.962987,39.977175,21.124060,3.112950,0.036334,0.026907,202.624463,32.000000,219.578096,200.197478,200.292027,183.241862,32.000000,177.719402,67.959330,63.104935,103.756707,91.119278,54.796300,26.098024,71.387148,22.160607,84.184763,59.591530,39.409689
51.851349,81.990493,161.183432,173.847444,95.171836,95.075311,29.086835,14.176570,160.823776,1.209243,80.761288,52.666910,171.813902,161.964200,169.720522,161.411333,88.352205,159.857574,-0.000593,-1.825094,32.000000,-235.835723,161.533489,-0.152481,27.252467,0.695542,442629.698444,0.963818,40.021835,21.114327,3.115303,0.034352,0.029321,202.677984,32.000000,219.505716,199.798103,201.499739,183.518812,32.000000,177.014867,67.939102,63.080406,103.727193,91.119278,54.799817,26.098024,71.228529,22.160607,84.184818,59.587793,39.382030
51.739832,81.990493,161.220342,173.847444,95.187817,95.074060,29.092903,14.171433,160.846096,1.209224,80.695333,52.657874,171.856453,162.036385,169.718070,161.479699,88.348913,159.804117,-0.000592,-1.826833,32.000000,-235.835780,161.469451,-0.152456,27.192593,0.699276,442744.506791,0.968827,40.236935,21.085547,3.131281,0.037537,0.020266,203.169437,32.000000,218.959196,199.469357,203.962686,183.887707,32.000000,176.641732,67.957580,63.089368,103.730744,91.119278,54.813472,26.098024,71.239874,22.160607,84.137349,59.590192,39.456424
