OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, July 18, 2019
8:20:54 PM
42-90
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
51.745554,82.583185,186.190692,187.350816,94.200913,93.212387,29.032713,14.175286,186.215601,1.273506,80.990023,52.625828,185.028528,187.454386,182.541182,186.740000,97.115069,185.156317,-0.000597,-1.719568,32.000000,-235.837172,186.733056,-0.137404,30.671608,0.687923,419591.574638,0.947741,40.551269,22.665291,3.596243,0.051418,0.018817,222.225328,32.000000,239.682069,215.366300,218.951096,198.281234,32.000000,193.071518,67.907401,64.241341,112.318352,90.329327,50.140085,21.436312,65.184092,18.726454,99.571635,59.617179,43.081359
51.647310,82.541813,186.078282,187.338735,94.145972,93.216233,29.041472,14.174144,186.066221,1.273250,81.088962,52.620463,184.982561,187.441336,182.572058,186.645960,97.091455,185.151258,-0.000598,-1.721322,32.000000,-235.831757,186.619824,-0.137166,30.694478,0.686385,419466.309684,0.947145,40.496620,22.633005,3.593206,0.054071,0.022523,221.763003,32.000000,240.038703,215.072223,217.154524,198.585456,32.000000,192.277974,67.928133,64.256315,112.343367,90.329327,50.136966,21.436312,65.210328,18.726454,99.447820,59.623100,42.978131
51.642861,82.574083,186.074243,187.342387,94.155275,93.217511,29.004819,14.178711,186.089910,1.273119,81.112571,52.571912,184.955635,187.386198,182.603246,186.584358,97.116002,185.143908,-0.000599,-1.722102,32.000000,-235.831288,186.633528,-0.136895,30.714750,0.687151,419504.187338,0.947620,40.537882,22.613997,3.598197,0.057785,0.039230,221.922632,32.000000,240.232675,214.424886,217.637338,199.236144,32.000000,191.673939,67.944226,64.252007,112.342597,90.329327,50.098049,21.436312,65.247772,18.726454,99.553987,59.626237,43.039246
51.627467,82.653517,185.911974,187.357278,94.165734,93.221378,28.953042,14.174429,186.008160,1.272925,81.089823,52.522149,185.018809,187.338199,182.595515,186.545525,97.146985,185.070412,-0.000599,-1.720902,32.000000,-235.836553,186.497904,-0.136747,30.753696,0.687465,419565.775267,0.949232,40.595342,22.635671,3.602865,0.063153,0.024908,222.303286,32.000000,239.575653,214.074844,220.262179,199.440516,32.000000,191.662148,67.934662,64.250756,112.324039,90.329327,50.061615,21.436312,65.241406,18.726454,99.559571,59.630407,43.055900
51.654227,82.653517,186.081323,187.357278,94.183655,93.222606,29.024103,14.176570,186.016347,1.272862,81.203943,52.551254,185.035798,187.346375,182.625071,186.565267,97.062001,185.123484,-0.000599,-1.720899,32.000000,-235.834412,186.509997,-0.136649,30.762980,0.687116,419569.574075,0.950608,40.632091,22.608303,3.603097,0.038920,0.026607,222.782410,32.000000,239.072997,214.308223,222.103253,199.417754,32.000000,191.722463,67.964302,64.224125,112.327846,90.329327,50.100428,21.436312,65.249850,18.726454,99.814031,59.616864,42.890090
51.623329,82.709784,185.960850,187.374136,94.246520,93.222648,28.996583,14.177569,186.009011,1.272569,81.301979,52.621126,185.024374,187.300883,182.578263,186.513298,97.127580,185.199574,-0.000600,-1.720903,32.000000,-235.834069,186.493212,-0.136859,30.781994,0.686132,419635.452630,0.952838,40.727025,22.549112,3.601028,0.059206,0.030388,222.993770,32.000000,239.086626,215.042135,221.769802,198.487442,32.000000,192.801038,67.962178,64.254580,112.351611,90.329327,50.049683,21.436312,65.266030,18.726454,99.996495,59.620002,43.057148
51.672078,82.740676,186.070488,187.386779,94.312263,93.222650,28.975288,14.175571,185.950300,1.272371,81.415302,52.580306,185.036513,187.356306,182.518253,186.497773,97.134710,185.107957,-0.000600,-1.720910,32.000000,-235.834100,186.563004,-0.136832,30.785167,0.686105,419777.879487,0.949984,40.700083,22.654467,3.602441,0.065970,0.017106,222.310914,32.000000,239.518377,215.404422,219.275926,198.274212,32.000000,192.874113,67.926844,64.270478,112.364159,90.329327,50.096330,21.436312,65.248688,18.726454,100.000000,59.620592,43.070647
51.712009,82.740124,185.861021,187.398018,94.366658,93.225214,28.978643,14.168721,185.975321,1.272435,81.419687,52.564360,184.994221,187.337548,182.575648,186.501680,97.148294,185.085109,-0.000601,-1.720322,32.000000,-235.840458,186.587317,-0.136758,30.782833,0.685801,419748.525859,0.951633,40.787459,22.618084,3.602264,0.058506,0.021217,221.834945,32.000000,240.047773,215.329956,217.142711,198.371349,32.000000,192.589140,67.932604,64.282112,112.371587,90.329327,50.047740,21.436312,65.244319,18.726454,100.000000,59.631420,43.025600
51.661219,82.740124,185.999310,187.398018,94.426845,93.230344,29.013396,14.173859,186.070185,1.272372,81.281226,52.589964,184.977541,187.335181,182.581387,186.582439,97.154901,185.042744,-0.000602,-1.719728,32.000000,-235.834665,186.508917,-0.137120,30.763950,0.685520,419745.678645,0.951430,40.769273,22.575798,3.600987,0.065613,0.034396,221.803817,32.000000,240.189958,214.467451,217.445020,199.225621,32.000000,191.643629,67.897073,64.249768,112.372550,90.329327,50.073169,21.436312,65.252543,18.726454,100.000000,59.622785,42.964925
51.735308,82.711163,185.871601,187.408975,94.509823,93.230423,29.018108,14.171433,185.954497,1.272092,81.141090,52.665021,185.023797,187.318400,182.635502,186.517430,97.161484,185.166013,-0.000603,-1.720894,32.000000,-235.834140,186.488544,-0.137181,30.748661,0.684493,419710.250501,0.950548,40.728549,22.553445,3.594156,0.049777,0.026136,222.150857,32.000000,239.768179,214.201414,219.759350,199.176824,32.000000,191.945312,67.895803,64.283169,112.382581,90.329327,50.022687,21.436312,65.229262,18.726454,99.914156,59.627191,43.024793
51.750172,82.707577,186.036676,187.412628,94.549521,93.230423,28.962142,14.172003,185.976152,1.271980,81.112770,52.651135,185.028032,187.436422,182.643798,186.571457,97.115796,185.025544,-0.000603,-1.720899,32.000000,-235.839470,186.528436,-0.137303,30.719156,0.685973,419748.676312,0.950474,40.779651,22.530576,3.600366,0.053893,0.027651,222.677906,32.000000,239.096165,214.274274,221.727221,199.352902,32.000000,191.672490,67.839032,64.234091,112.372049,90.329327,50.082471,21.436312,65.209493,18.726454,99.909862,59.621310,43.036165
51.754876,82.671170,185.916562,187.415437,94.611378,93.230419,29.012654,14.182706,185.972472,1.271950,81.139294,52.662650,185.076723,187.300964,182.613816,186.600740,97.089752,185.063998,-0.000604,-1.719157,32.000000,-235.825489,186.533755,-0.137512,30.644910,0.684991,419663.875792,0.948778,40.676159,22.571303,3.592742,0.068659,0.031270,222.890747,32.000000,239.063175,214.941683,221.940813,198.503434,32.000000,192.420242,67.831370,64.247704,112.407721,90.329327,50.065025,21.436312,65.202535,18.726454,99.916745,59.623404,43.060596
51.725114,82.671170,185.982961,187.415437,94.597074,93.230436,28.971524,14.169435,185.953970,1.271733,81.234362,52.675693,185.109524,187.334836,182.577475,186.552428,97.129470,185.122062,-0.000603,-1.718595,32.000000,-235.838761,186.552299,-0.137723,30.580866,0.685940,419730.551030,0.950307,40.657632,22.563077,3.594900,0.055726,0.036911,222.463333,32.000000,239.413810,215.297715,219.713150,198.053360,32.000000,192.889608,67.822350,64.286273,112.442032,90.329327,50.063715,21.436312,65.219575,18.726454,99.809558,59.622175,43.074829
51.697435,82.648828,186.017915,187.414875,94.644544,93.231740,29.011471,14.174144,185.972899,1.271783,81.233977,52.657174,185.015584,187.360099,182.612167,186.544588,97.160851,185.087757,-0.000603,-1.719179,32.000000,-235.836183,186.559456,-0.137609,30.526710,0.687129,419730.679168,0.948476,40.616496,22.603883,3.592252,0.055163,0.016750,221.777438,32.000000,240.095103,215.310002,217.296596,198.326055,32.000000,192.462620,67.823268,64.266723,112.434146,90.329327,50.055025,21.436312,65.242281,18.726454,99.746162,59.627997,42.990824
51.720047,82.641106,186.055078,187.398299,94.631741,93.232970,28.966003,14.179710,186.014911,1.271631,81.200356,52.738435,184.974894,187.389318,182.613350,186.555531,97.196357,185.080753,-0.000604,-1.719776,32.000000,-235.831273,186.655574,-0.137696,30.513203,0.689124,419677.137219,0.950415,40.646415,22.586451,3.595603,0.056680,0.024283,221.686185,32.000000,240.321829,214.385777,216.877787,199.076841,32.000000,192.174606,67.821276,64.258874,112.418854,90.329327,50.084629,21.436312,65.234404,18.726454,99.728327,59.621949,42.994419
51.820406,82.656000,185.964461,187.385936,94.656605,93.235503,29.020003,14.172574,186.011044,1.271442,80.936647,52.753716,185.039708,187.425737,182.634516,186.670141,97.161214,185.106592,-0.000605,-1.718032,32.000000,-235.834802,186.589212,-0.137514,30.449395,0.690760,419614.545186,0.949619,40.651915,22.541905,3.598204,0.054321,0.021434,222.040444,32.000000,239.911633,214.046698,219.103082,199.482695,32.000000,191.813048,67.814402,64.276202,112.394177,90.329327,50.084232,21.436312,65.212323,18.726454,99.734564,59.618290,43.044235
51.825360,82.656000,186.111895,187.385936,94.695699,93.235519,29.012800,14.180708,186.173627,1.271264,80.844286,52.731637,185.056429,187.447411,182.610038,186.696040,97.115762,185.163209,-0.000606,-1.717435,32.000000,-235.834535,186.623615,-0.137443,30.453801,0.690896,419535.549626,0.950654,40.621447,22.503709,3.597349,0.055687,0.027304,222.659403,32.000000,239.253160,214.085367,221.249694,199.272441,32.000000,191.948488,67.812126,64.223364,112.379132,90.329327,50.108328,21.436312,65.169397,18.726454,99.787465,59.619815,42.931763
51.761501,82.584564,186.013875,187.373012,94.713425,93.243129,28.963301,14.178711,186.105437,1.271012,80.923804,52.694878,185.076976,187.450796,182.643161,186.641563,97.131232,185.077958,-0.000606,-1.717354,32.000000,-235.827354,186.609217,-0.137059,30.471976,0.690892,419573.905599,0.946952,40.535492,22.548770,3.588634,0.054232,0.032264,222.904303,32.000000,239.030959,214.871615,222.039646,198.653657,32.000000,192.336350,67.834985,64.257183,112.415695,90.329327,50.109855,21.436312,65.167284,18.726454,99.570261,59.620710,43.021564
51.755741,82.552845,186.014148,187.362897,94.719079,93.250779,28.979135,14.173573,186.031165,1.270533,81.146125,52.679994,185.089676,187.453978,182.561990,186.650279,97.141133,185.188069,-0.000606,-1.717537,32.000000,-235.839868,186.677338,-0.137150,30.484591,0.691160,419652.367700,0.947089,40.530517,22.615949,3.591136,0.042451,0.021057,222.660507,32.000000,239.424845,215.307188,220.045903,198.066972,32.000000,192.733697,67.814427,64.266618,112.400919,90.329327,50.073150,21.436312,65.203389,18.726454,99.476776,59.618930,43.026553
51.744516,82.588149,185.909563,187.347163,94.777705,93.255365,29.011083,14.173002,186.096460,1.270421,81.094097,52.726368,185.033370,187.450308,182.587652,186.643841,97.191413,185.111591,-0.000605,-1.718710,32.000000,-235.832899,186.557009,-0.138376,30.588131,0.691172,419605.474564,0.949890,40.523230,22.567763,3.593672,0.049071,0.028939,221.946651,32.000000,239.983746,215.257794,217.623424,198.420386,32.000000,192.462240,67.814294,64.278183,112.367338,90.329327,50.110006,21.436312,65.238019,18.726454,99.482154,59.627437,43.042694
51.782226,82.588149,186.109895,187.347163,94.797676,93.255416,29.001895,14.175143,186.105628,1.270237,81.055288,52.737117,184.949345,187.378716,182.610565,186.712803,97.110834,185.125648,-0.000606,-1.718730,32.000000,-235.830430,186.607281,-0.139359,30.666521,0.690958,419588.407788,0.949490,40.497302,22.600115,3.594078,0.046275,0.025283,221.858701,32.000000,240.198352,214.446694,216.721868,199.000059,32.000000,191.992232,67.840178,64.266158,112.378635,90.329327,50.110609,21.436312,65.187255,18.726454,99.598142,59.625027,43.053039
51.759309,82.595596,185.970962,187.337330,94.898018,93.256773,29.018236,14.179567,186.118878,1.270301,80.899103,52.628160,184.969565,187.471228,182.624946,186.703862,97.145012,185.208754,-0.000606,-1.717593,32.000000,-235.830104,186.683005,-0.139344,30.783358,0.688549,419568.193238,0.948796,40.543888,22.520490,3.592836,0.063638,0.013450,222.033585,32.000000,239.978371,214.123493,218.668868,199.421646,32.000000,191.916566,67.881384,64.291665,112.375081,90.329327,50.120071,21.436312,65.176470,18.726454,99.627172,59.625008,42.947977
51.692160,82.578496,186.032910,187.329463,94.917013,93.259965,29.002839,14.175000,186.097314,1.270378,80.916789,52.588832,185.015975,187.458179,182.624344,186.574943,97.109422,185.160929,-0.000607,-1.717622,32.000000,-235.832376,186.682355,-0.139288,30.800352,0.686910,419690.801527,0.948347,40.505991,22.606463,3.594088,0.059889,0.025075,222.602647,32.000000,239.291889,214.150689,221.073822,199.421646,32.000000,191.672351,67.893599,64.259648,112.380410,90.329327,50.084211,21.436312,65.233268,18.726454,99.579499,59.622106,42.970134
51.716489,82.588977,185.981481,187.326653,94.954451,93.265061,29.020652,14.178282,186.116122,1.270240,81.051225,52.534286,185.020056,187.441233,182.608182,186.610658,97.087117,185.188860,-0.000609,-1.717639,32.000000,-235.833191,186.649252,-0.139005,30.818920,0.684204,419659.342652,0.948299,40.536467,22.604172,3.592995,0.060821,0.024061,222.841181,32.000000,239.027593,214.640714,222.251597,198.845330,32.000000,192.302561,67.916524,64.284762,112.398013,90.329327,50.099083,21.436312,65.234530,18.726454,99.585126,59.620346,42.975857
51.739178,82.588977,186.067663,187.326653,95.052303,93.272704,29.023945,14.179139,186.096876,1.269901,81.163343,52.555122,185.061439,187.408812,182.546932,186.586578,97.125188,185.202613,-0.000610,-1.717662,32.000000,-235.829549,186.590882,-0.138988,30.764265,0.684811,419751.466470,0.950132,40.586889,22.621413,3.598861,0.040171,0.018333,222.777848,32.000000,239.307640,215.121082,220.460754,198.190533,32.000000,192.726196,67.909320,64.315126,112.405798,90.329327,50.093762,21.436312,65.215989,18.726454,99.623591,59.623267,42.956121
51.658150,82.611869,185.916307,187.332272,95.106316,93.276550,28.956181,14.176427,186.044479,1.269701,81.238250,52.513588,185.038692,187.433016,182.539589,186.556161,97.142159,185.081225,-0.000610,-1.718806,32.000000,-235.829474,186.475265,-0.138701,30.679293,0.684011,419813.539523,0.949141,40.572897,22.654436,3.596174,0.053598,0.032903,221.927630,32.000000,239.951726,215.101398,217.905076,198.419498,32.000000,192.660523,67.943038,64.336039,112.395207,90.329327,50.084140,21.436312,65.251422,18.726454,99.700970,59.624850,43.039173
51.646865,82.649380,185.962668,187.349692,95.049694,93.280428,28.993383,14.174715,186.062053,1.269354,81.283487,52.535754,184.949367,187.426247,182.552769,186.629255,97.165982,185.047354,-0.000609,-1.718836,32.000000,-235.832989,186.507653,-0.138693,30.636806,0.685255,419768.698640,0.948660,40.550082,22.621640,3.596262,0.048837,0.025244,221.702342,32.000000,240.287666,214.432072,216.694778,199.013887,32.000000,192.079506,67.982881,64.294174,112.379098,90.329327,50.057258,21.436312,65.268551,18.726454,99.824204,59.627319,42.962944
51.601121,82.697096,185.854700,187.365707,94.983850,93.282960,29.030167,14.174572,186.010264,1.269449,81.273711,52.478921,184.975368,187.368683,182.608302,186.507857,97.171191,185.036764,-0.000609,-1.720621,32.000000,-235.840180,186.446325,-0.138386,30.539088,0.687766,419825.373089,0.952589,40.654487,22.558089,3.598973,0.046922,0.034908,221.913843,32.000000,240.062724,214.025051,218.369384,199.371585,32.000000,191.837691,68.021892,64.346726,112.347450,90.329327,50.079986,21.436312,65.285327,18.726454,99.830521,59.626974,43.064558
51.615445,82.697096,185.927761,187.365707,94.950030,93.283011,29.013729,14.176570,185.912074,1.269496,81.333609,52.439010,184.994311,187.278352,182.587155,186.513929,97.137951,185.065207,-0.000609,-1.721203,32.000000,-235.829659,186.476713,-0.138167,30.476985,0.689092,419852.266473,0.951718,40.703358,22.521264,3.600657,0.048953,0.009634,222.538330,32.000000,239.364747,214.066225,220.668940,199.312508,32.000000,191.842821,68.042096,64.293076,112.339273,90.329327,50.043374,21.436312,65.296175,18.726454,99.986338,59.635993,42.945703
51.640871,82.773498,185.834668,187.379193,94.891961,93.279177,29.009133,14.180851,185.927796,1.269415,81.437750,52.620835,185.055237,187.317868,182.625415,186.509083,97.123943,184.970401,-0.000609,-1.721803,32.000000,-235.827017,186.485236,-0.138161,30.427890,0.691645,419936.939444,0.951561,40.797140,22.511991,3.601757,0.064551,0.032193,222.803388,32.000000,239.217047,214.432769,221.858398,199.117221,32.000000,191.872540,68.077403,64.313084,112.366223,90.329327,50.011205,21.436312,65.294636,18.726454,100.000000,59.630948,43.063017
51.675017,82.811838,185.887711,187.392960,94.863038,93.277921,29.006286,14.170576,185.937134,1.269447,81.524274,52.642560,185.083170,187.256861,182.545154,186.478925,97.161675,184.939068,-0.000610,-1.723553,32.000000,-235.839422,186.503188,-0.138187,30.412626,0.693090,419988.394214,0.951815,40.782711,22.556149,3.602173,0.048445,0.009570,222.846312,32.000000,239.318485,215.011655,220.795948,198.175274,32.000000,192.983289,68.059129,64.342769,112.351930,90.329327,50.029412,21.436312,65.266597,18.726454,100.000000,59.625047,43.046656
51.775025,82.801081,185.818193,187.408132,94.853141,93.277919,29.018060,14.172860,185.876003,1.269318,81.467196,52.641920,185.022768,187.239895,182.506311,186.506633,97.183218,185.059538,-0.000609,-1.723549,32.000000,-235.837303,186.504166,-0.138540,30.458233,0.693738,420073.652662,0.951594,40.833510,22.533758,3.598597,0.058663,0.035791,222.112141,32.000000,239.880646,215.023455,218.115502,198.447804,32.000000,192.809702,68.078480,64.340067,112.343067,90.329327,50.057247,21.436312,65.226192,18.726454,100.000000,59.632610,43.050691
51.737456,82.801081,185.990320,187.408132,94.873602,93.277915,29.002587,14.172860,185.977008,1.269166,81.329504,52.703971,184.961202,187.239895,182.562795,186.448450,97.193392,184.961757,-0.000608,-1.724734,32.000000,-235.836156,186.497476,-0.138600,30.537174,0.693877,420029.140296,0.951082,40.837480,22.483993,3.597245,0.049330,0.021498,221.862024,32.000000,240.307254,214.575507,216.534078,198.886933,32.000000,192.529746,68.104835,64.351083,112.375611,90.329327,50.062935,21.436312,65.235773,18.726454,99.974194,59.624722,43.032129
51.727897,82.719713,185.814887,187.404761,94.872778,93.275407,28.995588,14.178282,186.029174,1.268906,81.193594,52.629637,184.975738,187.318399,182.603885,186.614081,97.176003,185.097609,-0.000607,-1.724775,32.000000,-235.828602,186.523947,-0.138359,30.679450,0.691389,419925.954275,0.948680,40.726157,22.508705,3.588954,0.058468,0.019820,222.004114,32.000000,240.056061,214.185358,218.113708,199.290724,32.000000,191.940979,68.129611,64.347146,112.350996,90.329327,50.044043,21.436312,65.215753,18.726454,99.727318,59.622214,43.032276
51.743215,82.677513,185.931366,187.390994,94.869702,93.275405,29.023004,14.184847,186.020375,1.268911,81.121919,52.676648,184.995921,187.325453,182.608287,186.507701,97.150974,185.035122,-0.000607,-1.723644,32.000000,-235.821546,186.529532,-0.138385,30.722041,0.690565,419926.753283,0.949934,40.763917,22.460990,3.594887,0.059147,0.005239,222.467769,32.000000,239.337243,214.079283,220.439934,199.401873,32.000000,191.666312,68.134582,64.321226,112.330334,90.329327,50.034059,21.436312,65.239543,18.726454,99.602376,59.618094,43.032643
51.692485,82.686891,185.897114,187.379755,94.914490,93.275297,29.015676,14.178996,186.007987,1.268848,81.156697,52.591528,185.057504,187.301332,182.624741,186.498916,97.132287,185.066164,-0.000607,-1.721916,32.000000,-235.831003,186.540486,-0.138398,30.800037,0.686803,419853.946418,0.950140,40.692162,22.530535,3.592160,0.064363,0.029023,222.958508,32.000000,239.061501,214.440308,221.955821,199.118698,32.000000,191.887533,68.164807,64.324018,112.377592,90.329327,50.037536,21.436312,65.250910,18.726454,99.608966,59.630338,43.043868
51.691410,82.686891,185.999464,187.379755,94.981209,93.272732,29.001790,14.175856,186.026257,1.268511,81.276635,52.669932,185.058453,187.267687,182.606543,186.529676,97.142723,185.045558,-0.000607,-1.722534,32.000000,-235.832175,186.447446,-0.138670,30.785141,0.685930,419837.975038,0.948841,40.634561,22.531577,3.593348,0.054300,0.020206,222.989745,32.000000,239.264081,214.964352,221.081872,198.542036,32.000000,192.637807,68.177109,64.333034,112.402088,90.329327,50.062676,21.436312,65.264471,18.726454,99.644938,59.621575,43.047463
51.709316,82.695166,185.945602,187.378631,94.956090,93.271417,28.989215,14.181993,185.950185,1.268258,81.313444,52.606383,185.061101,187.309059,182.583421,186.480400,97.169069,184.914735,-0.000604,-1.724276,32.000000,-235.825547,186.486051,-0.138666,30.720599,0.684723,419909.744359,0.950111,40.694956,22.562179,3.596212,0.051221,0.029096,222.209803,32.000000,239.802015,214.940302,218.622662,198.530333,32.000000,192.591388,68.183850,64.360276,112.406647,90.329327,49.990320,21.436312,65.268414,18.726454,99.677518,59.624712,43.074242
51.722371,82.697372,185.955216,187.376103,94.958394,93.275176,28.995024,14.181279,185.919726,1.267961,81.384550,52.534846,184.958964,187.248641,182.547293,186.433075,97.152543,184.977522,-0.000604,-1.724846,32.000000,-235.824949,186.489580,-0.138651,30.648923,0.685346,419880.013497,0.950561,40.696038,22.543834,3.598266,0.061619,0.020473,221.856832,32.000000,240.272241,214.722150,216.712608,198.712090,32.000000,192.855456,68.166759,64.351879,112.411349,90.329327,50.040499,21.436312,65.256633,18.726454,99.691179,59.618910,42.951939
51.711606,82.724678,185.826659,187.383969,94.941144,93.279016,29.026576,14.176285,185.952648,1.268100,81.303539,52.728513,184.986819,187.291932,182.582957,186.488545,97.166110,185.022316,-0.000604,-1.724851,32.000000,-235.830600,186.357974,-0.138453,30.519969,0.686421,419826.240536,0.950622,40.686300,22.467253,3.595979,0.062143,0.020546,221.860651,32.000000,240.257225,214.096468,217.776156,199.236191,32.000000,192.171120,68.238215,64.375206,112.407690,90.329327,49.996320,21.436312,65.258089,18.726454,99.697962,59.619707,43.079892
51.744574,82.724678,185.930038,187.383969,94.917240,93.282844,29.009784,14.176142,185.930768,1.267924,81.163831,52.670055,185.009940,187.312017,182.633391,186.423700,97.161854,184.980547,-0.000604,-1.724876,32.000000,-235.831070,186.491132,-0.138667,30.449080,0.687922,419868.954214,0.950215,40.675377,22.507892,3.595257,0.062985,0.021033,222.411299,32.000000,239.645354,214.081286,220.149335,199.306376,32.000000,191.620162,68.267718,64.370592,112.405086,90.329327,50.030318,21.436312,65.243506,18.726454,99.790299,59.625735,43.028681
51.755253,82.712542,185.894203,187.394084,94.879840,93.282814,28.988770,14.179281,185.947637,1.267522,81.095108,52.744342,185.016763,187.262140,182.606721,186.514848,97.070190,185.110035,-0.000603,-1.724429,32.000000,-235.828423,186.468656,-0.138261,30.404129,0.690664,419901.760321,0.949498,40.713508,22.511525,3.593519,0.064367,0.020010,222.929227,32.000000,239.270541,214.221562,221.654581,199.289339,32.000000,191.522679,68.225130,64.322374,112.387299,90.329327,50.083617,21.436312,65.260340,18.726454,99.759364,59.619638,42.930149
51.684408,82.667032,185.987494,187.387622,94.857866,93.282770,29.009943,14.176427,186.012282,1.267575,81.186672,52.624858,185.051382,187.312465,182.601295,186.569199,97.095585,185.026050,-0.000603,-1.722684,32.000000,-235.831113,186.488318,-0.138176,30.410764,0.692203,419907.913674,0.949431,40.680360,22.499742,3.593228,0.058541,0.031616,222.915433,32.000000,239.323353,214.808499,221.424079,198.477156,32.000000,192.598113,68.228982,64.363424,112.375896,90.329327,50.052043,21.436312,65.276940,18.726454,99.624003,59.623218,43.026994
51.700950,82.654345,185.817591,187.383127,94.767941,93.281490,29.022314,14.178282,185.897770,1.267464,81.237738,52.653515,185.051151,187.324598,182.562027,186.541881,97.105067,185.091079,-0.000602,-1.721521,32.000000,-235.830569,186.472878,-0.138140,30.480788,0.692967,420051.477907,0.949878,40.657488,22.641115,3.591794,0.052198,0.020546,222.459177,32.000000,239.755758,215.032170,218.918099,198.200089,32.000000,192.846308,68.215414,64.373187,112.376918,90.329327,50.006354,21.436312,65.268565,18.726454,99.630491,59.622313,43.011660
51.739404,82.654345,186.036561,187.383127,94.640119,93.280188,28.995133,14.178282,185.977527,1.267116,81.264748,52.648317,184.982609,187.317257,182.546695,186.509774,97.114485,184.913473,-0.000601,-1.722423,32.000000,-235.830897,186.471083,-0.138125,30.564947,0.693872,419987.951350,0.950490,40.683224,22.583483,3.598522,0.051541,0.025315,221.945818,32.000000,240.223387,214.925801,216.911268,198.805477,32.000000,192.599941,68.217232,64.355797,112.373132,90.329327,50.066217,21.436312,65.252920,18.726454,99.597228,59.630161,42.987669
51.760803,82.654896,185.975219,187.374698,94.578171,93.276413,28.970511,14.176570,185.990688,1.267197,81.167906,52.768433,184.978744,187.333815,182.614632,186.508714,97.146183,185.015582,-0.000600,-1.722417,32.000000,-235.838182,186.506571,-0.138071,30.699828,0.691544,419942.440957,0.949713,40.653894,22.598963,3.594085,0.053673,0.009282,221.906661,32.000000,240.311161,214.262528,217.527523,199.076668,32.000000,192.313457,68.260259,64.410300,112.385721,90.329327,50.035369,21.436312,65.242139,18.726454,99.605320,59.622077,43.086274
51.756285,82.653242,185.899169,187.378069,94.543528,93.275107,29.022909,14.177854,185.944248,1.267163,80.985966,52.676153,184.992837,187.280125,182.612559,186.530859,97.122317,185.002501,-0.000600,-1.723574,32.000000,-235.829522,186.471471,-0.138166,30.746694,0.689809,419896.407762,0.949825,40.615223,22.521353,3.595646,0.056367,0.028451,222.212544,32.000000,239.684685,214.132923,219.856778,199.251736,32.000000,191.734907,68.214258,64.369936,112.331806,90.329327,50.013752,21.436312,65.243158,18.726454,99.606516,59.625686,43.068446
51.707105,82.622626,185.842837,187.371045,94.515140,93.272487,29.023966,14.174144,186.036639,1.267155,80.956706,52.682027,185.004976,187.351453,182.655296,186.562515,97.066053,185.141300,-0.000599,-1.724169,32.000000,-235.832249,186.590293,-0.138290,30.812678,0.686306,419813.594166,0.950168,40.594264,22.528867,3.592974,0.064965,0.026382,222.825416,32.000000,239.330494,214.182248,221.509914,199.434404,32.000000,191.554857,68.216359,64.333615,112.329854,90.329327,50.089943,21.436312,65.253923,18.726454,99.612870,59.624447,43.064264
51.708876,82.622626,185.957458,187.371045,94.474762,93.272453,29.005392,14.171718,186.018687,1.267044,81.080346,52.680251,185.012246,187.401554,182.621710,186.550963,97.098617,185.116183,-0.000599,-1.725912,32.000000,-235.838281,186.572040,-0.138217,30.798044,0.685081,419850.360309,0.948526,40.597151,22.547711,3.591818,0.058569,0.027190,222.853471,32.000000,239.217130,214.705069,221.743658,198.579764,32.000000,192.493712,68.194235,64.337289,112.336967,90.329327,50.039738,21.436312,65.263332,18.726454,99.523303,59.629532,43.017896
51.660876,82.620420,185.979869,187.363178,94.436110,93.269845,28.992740,14.172860,185.947262,1.266761,81.232028,52.527564,185.066021,187.414604,182.557788,186.595456,97.133193,185.150463,-0.000598,-1.725363,32.000000,-235.835828,186.415244,-0.138312,30.698385,0.683971,419929.750758,0.949372,40.615983,22.657251,3.594145,0.051817,0.008710,222.454899,32.000000,239.588595,214.915853,219.563916,198.251882,32.000000,192.892883,68.157401,64.397201,112.349620,90.329327,50.082488,21.436312,65.273715,18.726454,99.522453,59.630466,43.001168
51.617757,82.658206,185.938107,187.356435,94.395038,93.262204,29.016600,14.173145,185.976313,1.266635,81.339179,52.659586,184.991370,187.247685,182.577945,186.553204,97.143860,185.014769,-0.000597,-1.723856,32.000000,-235.837018,186.490583,-0.138728,30.665524,0.684611,419870.349419,0.949945,40.614203,22.615048,3.596239,0.061965,0.033525,221.891455,32.000000,240.074510,215.046575,217.377310,198.445504,32.000000,192.786966,68.100318,64.405445,112.339945,90.329327,50.031503,21.436312,65.321179,18.726454,99.646633,59.617907,43.013641
51.703962,82.713094,185.841694,187.358964,94.354426,93.254615,28.960396,14.177426,185.999879,1.266644,81.337877,52.664192,184.943064,187.343969,182.615315,186.500280,97.137748,185.078306,-0.000596,-1.725495,32.000000,-235.834539,186.532554,-0.138821,30.544229,0.687456,419821.523490,0.951285,40.660292,22.593626,3.600014,0.059042,0.031499,221.685551,32.000000,240.342084,214.292347,216.976621,199.087671,32.000000,192.057411,68.098021,64.423606,112.344610,90.329327,50.031641,21.436312,65.295188,18.726454,99.653036,59.625627,43.047830
51.702142,82.713094,185.875708,187.358964,94.328092,93.250076,28.995552,14.173573,186.004688,1.266536,81.151565,52.562714,184.973451,187.345989,182.638418,186.489745,97.144100,185.153462,-0.000595,-1.725934,32.000000,-235.835442,186.483669,-0.138471,30.467858,0.688613,419835.525889,0.951372,40.741493,22.530876,3.602212,0.047001,0.021805,222.018561,32.000000,239.821589,213.999052,219.468909,199.133497,32.000000,191.716988,68.082939,64.385901,112.302617,90.329327,50.005508,21.436312,65.280778,18.726454,99.831407,59.621919,42.966099
51.655868,82.731574,186.003556,187.359245,94.305473,93.250089,29.008696,14.176998,186.001739,1.266417,81.200748,52.635825,185.003782,187.311242,182.608804,186.407280,97.111110,185.023193,-0.000595,-1.725908,32.000000,-235.830214,186.436678,-0.138476,30.395133,0.690050,419832.889877,0.951545,40.709614,22.561380,3.594341,0.051786,0.028211,222.687975,32.000000,239.407282,214.053849,221.337868,199.307946,32.000000,191.656427,68.091083,64.373612,112.317622,90.329327,50.081236,21.436312,65.300990,18.726454,99.896183,59.631439,43.028461
51.679377,82.752536,185.928800,187.365145,94.264281,93.247453,29.007544,14.177854,186.001288,1.266280,81.338694,52.606468,185.021588,187.354674,182.598302,186.540964,97.098753,185.034007,-0.000596,-1.725892,32.000000,-235.829686,186.497903,-0.138502,30.406280,0.691872,419803.386429,0.950381,40.711444,22.583872,3.595126,0.054704,0.031595,222.801380,32.000000,239.442238,214.555038,221.854058,198.703673,32.000000,192.339223,68.091700,64.405561,112.347381,90.329327,50.024699,21.436312,65.300175,18.726454,99.968840,59.620847,42.998454
51.743058,82.768809,185.900138,187.373293,94.277406,93.244951,28.974689,14.176855,185.949950,1.265891,81.437701,52.682302,185.046503,187.300007,182.531586,186.543714,97.118668,185.090468,-0.000595,-1.725889,32.000000,-235.834127,186.464598,-0.138361,30.479949,0.694499,419907.106396,0.950916,40.776486,22.566861,3.600821,0.065740,0.019537,222.515962,32.000000,239.551989,214.903869,220.073662,198.120679,32.000000,193.125702,68.076662,64.384191,112.335730,90.329327,50.032580,21.436312,65.291837,18.726454,99.976160,59.634449,42.914301
51.770584,82.768809,185.870610,187.373293,94.285442,93.245009,29.012356,14.176713,185.968603,1.265734,81.435712,52.697428,185.022651,187.280941,182.563277,186.524339,97.169770,185.000217,-0.000596,-1.727058,32.000000,-235.833122,186.464292,-0.138485,30.557420,0.693754,419930.119620,0.950506,40.773790,22.583369,3.597737,0.054105,0.023492,221.957729,32.000000,240.100925,215.141842,217.707858,198.408293,32.000000,192.667132,68.075436,64.439351,112.355937,90.329327,50.003413,21.436312,65.248016,18.726454,100.000000,59.623532,43.075123
51.738501,82.755846,185.854098,187.379193,94.178073,93.241152,29.004101,14.172003,186.035970,1.265740,81.210831,52.698404,184.937075,187.348334,182.596053,186.590852,97.154852,185.009220,-0.000595,-1.728783,32.000000,-235.837012,186.506410,-0.138884,30.705047,0.691224,419870.129140,0.950326,40.726014,22.585128,3.592755,0.061252,0.032431,221.825102,32.000000,240.317276,214.449097,216.796386,198.810992,32.000000,192.270937,68.054225,64.414706,112.340079,90.329327,50.021679,21.436312,65.241840,18.726454,99.964411,59.618163,43.045482
51.750479,82.702613,185.969500,187.373293,94.074230,93.237297,29.023353,14.176998,186.020535,1.265859,81.139266,52.629327,185.031234,187.396720,182.634857,186.483717,97.148825,185.048332,-0.000593,-1.729373,32.000000,-235.830706,186.590536,-0.139071,30.742419,0.689056,419763.782052,0.948546,40.698348,22.499380,3.590275,0.064906,0.027002,221.990039,32.000000,240.029910,214.081336,218.786558,199.384375,32.000000,191.425960,68.043566,64.419874,112.310428,90.329327,50.034941,21.436312,65.262487,18.726454,99.805324,59.621015,43.043868
51.757348,82.687994,185.967886,187.374698,94.029039,93.234670,28.983509,14.175999,186.045032,1.266026,81.148342,52.638724,185.012756,187.391643,182.620380,186.538620,97.149758,184.992484,-0.000594,-1.729371,32.000000,-235.833180,186.566532,-0.139082,30.800221,0.686026,419774.087732,0.949385,40.717633,22.517755,3.592182,0.045950,0.030054,222.634380,32.000000,239.432217,214.018842,220.847057,199.383423,32.000000,191.690812,68.043437,64.418073,112.268641,90.329327,50.049117,21.436312,65.272711,18.726454,99.812159,59.625853,42.979965
51.704331,82.687994,185.998812,187.374698,94.034571,93.234619,29.012902,14.179139,186.005678,1.265765,81.166447,52.627569,185.027274,187.400981,182.652613,186.453751,97.126649,184.985666,-0.000595,-1.729346,32.000000,-235.831843,186.394113,-0.139089,30.795789,0.685262,419697.029069,0.948356,40.652358,22.538797,3.593580,0.053208,0.020364,222.958144,32.000000,239.312389,214.485761,222.009867,198.905111,32.000000,192.519210,68.032011,64.389472,112.294154,90.329327,50.046963,21.436312,65.286345,18.726454,99.773192,59.619392,43.077324
51.735333,82.693787,185.875511,187.378631,94.009046,93.242239,28.986265,14.172146,185.964363,1.265707,81.314351,52.649816,185.034756,187.357775,182.571733,186.539819,97.130567,184.939006,-0.000595,-1.728172,32.000000,-235.836541,186.545384,-0.139089,30.684485,0.683849,419661.072633,0.949462,40.630836,22.516423,3.593072,0.063921,0.028056,222.625948,32.000000,239.508860,214.920274,220.515706,198.287941,32.000000,193.086278,68.023016,64.413019,112.277841,90.329327,50.019418,21.436312,65.299584,18.726454,99.798013,59.619028,43.039539
51.735700,82.705095,186.029832,187.371045,94.052788,93.247324,29.006696,14.175856,185.978370,1.265549,81.281487,52.691374,185.013997,187.401777,182.564911,186.522179,97.143098,184.989240,-0.000594,-1.728186,32.000000,-235.831192,186.538979,-0.139301,30.628099,0.684672,419730.277301,0.949554,40.684143,22.536913,3.597355,0.052942,0.038455,222.041134,32.000000,239.999526,215.115526,218.038293,198.375778,32.000000,192.900693,68.004497,64.404028,112.272767,90.329327,50.058332,21.436312,65.269807,18.726454,99.840120,59.620965,42.901389
51.806888,82.712266,185.883263,187.370202,94.064075,93.249826,29.014338,14.174858,186.034247,1.265413,81.259210,52.725461,184.945065,187.282838,182.621005,186.554754,97.153235,185.217104,-0.000593,-1.728185,32.000000,-235.836452,186.462927,-0.139387,30.504050,0.686492,419747.533576,0.949900,40.658758,22.515078,3.592816,0.058451,0.023547,221.771770,32.000000,240.171028,214.637697,216.545100,198.655094,32.000000,192.272482,68.010453,64.421705,112.265734,90.329327,50.033808,21.436312,65.260599,18.726454,99.846978,59.623090,43.039393
51.827686,82.712266,185.976348,187.370202,94.098546,93.249827,29.029321,14.180280,185.953539,1.265281,81.026171,52.706843,184.990107,187.435401,182.655118,186.594891,97.194220,185.051287,-0.000593,-1.728202,32.000000,-235.833161,186.570976,-0.139242,30.446877,0.688258,419762.520122,0.949302,40.669697,22.521837,3.595773,0.062377,0.033414,221.947711,32.000000,240.098821,214.134234,218.363358,199.159150,32.000000,191.711784,68.034840,64.445779,112.248709,90.329327,50.035174,21.436312,65.218468,18.726454,99.876305,59.625637,42.950251
51.789717,82.673928,186.043980,187.363459,94.043286,93.253620,28.996203,14.174144,185.988425,1.265265,80.948484,52.672930,185.005280,187.480649,182.603677,186.484612,97.136730,185.172642,-0.000594,-1.728150,32.000000,-235.833724,186.645930,-0.138982,30.406280,0.689785,419729.392435,0.947680,40.605335,22.599154,3.588003,0.053933,0.014726,222.584856,32.000000,239.457666,213.982212,220.776130,199.315136,32.000000,191.442401,68.010846,64.392443,112.225378,90.329327,50.073283,21.436312,65.229907,18.726454,99.763239,59.621349,42.978058
51.734550,82.623729,186.128713,187.344635,94.102361,93.257439,29.017029,14.177854,186.081372,1.265238,81.023371,52.693209,185.021790,187.383221,182.633489,186.578938,97.126725,185.127217,-0.000595,-1.728128,32.000000,-235.834439,186.496271,-0.139193,30.470140,0.691099,419643.146856,0.946779,40.584449,22.494537,3.588359,0.060808,0.032715,222.930510,32.000000,239.161171,214.485544,222.055146,198.860642,32.000000,192.351167,68.025800,64.387829,112.262200,90.329327,50.092689,21.436312,65.266472,18.726454,99.612843,59.631843,42.963531
51.772487,82.635314,185.949053,187.335082,94.157826,93.256121,29.004484,14.172289,186.014354,1.265135,81.147692,52.732801,185.051905,187.413054,182.589666,186.612161,97.115746,185.211760,-0.000597,-1.726917,32.000000,-235.834923,186.612259,-0.139407,30.618868,0.692649,419737.970645,0.948564,40.584242,22.598600,3.592296,0.048371,0.021462,222.833085,32.000000,239.263132,215.030965,220.782073,198.366525,32.000000,193.010638,68.005004,64.404120,112.252192,90.329327,50.018457,21.436312,65.259425,18.726454,99.618910,59.611652,43.079158
51.788206,82.635314,186.177628,187.335082,94.196662,93.252444,28.980896,14.173288,186.080892,1.264951,81.165754,52.756704,184.964536,187.464622,182.545146,186.528737,97.128778,185.210964,-0.000597,-1.726935,32.000000,-235.833924,186.588131,-0.139182,30.704234,0.692061,419740.677002,0.948902,40.589487,22.591173,3.597764,0.062619,0.031229,222.044824,32.000000,239.787717,215.114141,218.407758,198.254620,32.000000,192.930278,68.010458,64.410850,112.240889,90.329327,50.113158,21.436312,65.232008,18.726454,99.661272,59.620306,43.020904
51.787355,82.647449,186.124353,187.336487,94.196188,93.254933,29.014281,14.180994,186.165740,1.264682,81.179303,52.727862,184.925275,187.508216,182.608528,186.595605,97.167502,185.125786,-0.000598,-1.726317,32.000000,-235.826382,186.580174,-0.139086,30.809898,0.687719,419749.134128,0.948572,40.562940,22.634593,3.591658,0.058468,0.029831,221.847663,32.000000,240.102695,214.835059,216.606455,198.591903,32.000000,192.421644,68.037953,64.429691,112.268695,90.329327,50.056253,21.436312,65.219848,18.726454,99.705436,59.630249,43.041300
51.745872,82.622074,186.054349,187.332272,94.212245,93.262527,29.003941,14.177997,186.055529,1.264257,80.996276,52.677920,184.921121,187.472105,182.600311,186.651117,97.168691,185.183841,-0.000599,-1.724556,32.000000,-235.830199,186.683557,-0.138994,30.805702,0.686256,419701.333804,0.948994,40.547147,22.621254,3.594981,0.059436,0.018994,221.906656,32.000000,240.110103,214.347926,217.947996,199.014902,32.000000,191.649802,68.030337,64.434991,112.217667,90.329327,50.068550,21.436312,65.251839,18.726454,99.632396,59.621260,43.054947
51.685853,82.622902,186.014356,187.338735,94.268348,93.262579,28.998607,14.176855,186.044581,1.264277,80.988483,52.602220,184.987135,187.383038,182.641090,186.652583,97.135660,185.215021,-0.000600,-1.723401,32.000000,-235.832815,186.588599,-0.138661,30.723221,0.683798,419657.374998,0.947972,40.560138,22.549847,3.594012,0.057035,0.025911,222.457789,32.000000,239.387079,214.140568,220.355317,199.309154,32.000000,191.624420,68.039376,64.407312,112.204159,90.329327,50.081766,21.436312,65.272334,18.726454,99.638447,59.630495,42.972262
51.723248,82.622902,186.100549,187.338735,94.235317,93.262556,28.973159,14.179567,186.051541,1.264030,81.168518,52.646678,185.010120,187.423758,182.656771,186.587822,97.146789,185.140683,-0.000598,-1.722234,32.000000,-235.826990,186.574668,-0.138755,30.679922,0.684200,419682.428933,0.949153,40.576451,22.570935,3.595540,0.051248,0.012911,222.840620,32.000000,239.117675,214.470470,221.895505,199.107207,32.000000,192.012109,68.077466,64.426770,112.232109,90.329327,50.086496,21.436312,65.267669,18.726454,99.647090,59.625902,43.037485
51.745970,82.658758,185.924885,187.348568,94.209356,93.258718,29.020747,14.177997,186.008132,1.263875,81.248032,52.734449,184.983696,187.439806,182.601184,186.701803,97.141780,185.203103,-0.000598,-1.720427,32.000000,-235.831346,186.591209,-0.138355,30.584302,0.686654,419774.337181,0.950526,40.637639,22.615929,3.598941,0.060869,0.031407,222.825184,32.000000,239.114469,215.172803,221.194979,198.366417,32.000000,192.958020,68.070833,64.432222,112.239837,90.329327,50.060698,21.436312,65.270104,18.726454,99.765374,59.628479,43.072922
51.762099,82.695993,186.036309,187.366831,94.212383,93.254898,29.019245,14.175571,186.055064,1.263831,81.212634,52.721302,184.988840,187.494637,182.508013,186.642498,97.167891,185.120690,-0.000598,-1.720857,32.000000,-235.834919,186.669057,-0.138500,30.519707,0.687418,419733.290908,0.950615,40.600025,22.576278,3.598006,0.053302,0.012320,222.059853,32.000000,239.640280,215.252866,218.717545,198.325393,32.000000,192.803375,68.062934,64.416352,112.222812,90.329327,50.065072,21.436312,65.242802,18.726454,99.888202,59.621733,42.958909
51.780419,82.673376,186.068712,187.362335,94.263589,93.257440,28.994226,14.174287,186.084506,1.263663,81.161527,52.626129,184.952827,187.479650,182.579071,186.572763,97.203800,185.093613,-0.000599,-1.722626,32.000000,-235.833417,186.575751,-0.138472,30.452542,0.688808,419757.360384,0.948647,40.613035,22.605237,3.593031,0.058696,0.013516,221.782000,32.000000,240.146447,215.094656,216.749980,198.584636,32.000000,192.563180,68.114066,64.439304,112.247455,90.329327,50.070837,21.436312,65.217473,18.726454,99.894973,59.622883,43.079451
51.744505,82.673376,186.001073,187.362335,94.303145,93.265084,29.020077,14.177712,186.067501,1.263117,81.048855,52.721818,184.961274,187.541638,182.608901,186.688480,97.159958,185.111077,-0.000598,-1.724385,32.000000,-235.832779,186.577871,-0.138304,30.440190,0.690438,419729.121631,0.948423,40.634060,22.547504,3.594064,0.056053,0.029226,221.773449,32.000000,240.147296,214.325470,217.679478,199.211894,32.000000,191.800296,68.084538,64.435544,112.214217,90.329327,50.052051,21.436312,65.250101,18.726454,99.830881,59.631616,43.051865
51.696954,82.638623,186.049655,187.351659,94.390105,93.267603,29.007299,14.174287,186.038089,1.263002,81.061830,52.586819,184.991121,187.512602,182.635144,186.577000,97.155094,185.134913,-0.000598,-1.723923,32.000000,-235.834401,186.633836,-0.138585,30.507145,0.691811,419639.561969,0.948851,40.593032,22.501204,3.593418,0.059668,0.016858,222.391468,32.000000,239.584169,214.090344,220.019145,199.442442,32.000000,191.538124,68.112512,64.446515,112.207456,90.329327,50.037359,21.436312,65.271308,18.726454,99.728660,59.627279,43.014081
51.719445,82.653517,185.981880,187.356435,94.558264,93.270072,28.960678,14.172289,186.026939,1.262873,81.184325,52.697552,184.990022,187.468844,182.650245,186.541755,97.113769,185.212250,-0.000599,-1.723456,32.000000,-235.835579,186.646359,-0.138523,30.598071,0.692390,419771.054421,0.948797,40.629128,22.551747,3.594605,0.059546,0.035313,222.873605,32.000000,239.229542,214.356445,221.870365,199.204125,32.000000,192.047977,68.107109,64.416026,112.216240,90.329327,50.042962,21.436312,65.269281,18.726454,99.781440,59.627378,42.969694
51.832522,82.709784,186.119821,187.377226,94.602263,93.272630,29.021760,14.169577,186.113138,1.262592,81.257626,52.795877,185.003013,187.425514,182.602877,186.557460,97.139205,185.183583,-0.000599,-1.722846,32.000000,-235.842716,186.657353,-0.138651,30.737410,0.691551,419774.544478,0.950107,40.642192,22.565758,3.598851,0.052385,0.033793,222.888616,32.000000,239.201442,215.144639,221.215688,198.338194,32.000000,192.824994,68.132215,64.427458,112.265380,90.329327,50.098168,21.436312,65.229393,18.726454,99.787797,59.619146,42.971601
51.847641,82.709784,186.100810,187.377226,94.639017,93.277738,28.984202,14.180566,186.091275,1.262310,81.193271,52.784287,185.027756,187.568308,182.547773,186.629891,97.147943,185.196041,-0.000598,-1.721089,32.000000,-235.831892,186.731810,-0.138565,30.796707,0.689062,419865.987059,0.951247,40.634465,22.636756,3.595976,0.060471,0.028951,222.190774,32.000000,239.634736,215.337651,218.956034,198.248883,32.000000,192.763683,68.138607,64.423019,112.273183,90.329327,50.088958,21.436312,65.193085,18.726454,99.970443,59.616717,43.104176
51.845683,82.665377,186.120385,187.383408,94.594240,93.285389,28.997520,14.175428,186.170635,1.262314,81.141588,52.732855,184.944557,187.496778,182.564518,186.711132,97.182479,185.229428,-0.000599,-1.719910,32.000000,-235.831784,186.791610,-0.138746,30.802975,0.685092,419839.333372,0.947155,40.577111,22.600322,3.590792,0.064188,0.020755,221.824647,32.000000,240.178309,215.139709,216.918492,198.482688,32.000000,192.355235,68.136724,64.447859,112.280658,90.329327,50.131323,21.436312,65.205714,18.726454,99.838361,59.630279,43.051792
51.799222,82.615455,186.149410,187.368517,94.647707,93.293034,29.017811,14.173716,186.140648,1.262350,81.002883,52.773701,184.908776,187.443029,182.610398,186.654496,97.158738,185.198169,-0.000599,-1.721031,32.000000,-235.831038,186.656760,-0.138468,30.775621,0.683572,419839.438414,0.948135,40.561935,22.596365,3.589379,0.056028,0.025682,221.788013,32.000000,240.245324,214.369839,217.358364,199.115444,32.000000,191.876591,68.127817,64.413016,112.247817,90.329327,50.110728,21.436312,65.211103,18.726454,99.688745,59.630318,43.056854
51.736639,82.610214,186.097434,187.358683,94.642999,93.303218,29.008961,14.175714,186.151471,1.262639,80.988266,52.700652,185.017878,187.551059,182.649821,186.733746,97.213841,185.212247,-0.000598,-1.722684,32.000000,-235.832482,186.646521,-0.138231,30.609007,0.683489,419759.972611,0.947714,40.519492,22.574636,3.589892,0.068626,0.044358,222.253643,32.000000,239.728897,214.075752,219.838702,199.573023,32.000000,191.380823,68.143642,64.456479,112.279080,90.329327,50.132500,21.436312,65.215505,18.726454,99.694731,59.626512,42.998821
51.752287,82.610214,186.060692,187.358683,94.661839,93.310788,29.016098,14.175856,186.180215,1.262657,81.095465,52.698846,185.019581,187.459850,182.676568,186.673097,97.158593,185.240957,-0.000599,-1.721972,32.000000,-235.830700,186.698548,-0.138200,30.563269,0.684715,419800.321885,0.947935,40.516222,22.586385,3.593672,0.060121,0.020645,222.780721,32.000000,239.289222,214.222393,221.743931,199.306134,32.000000,192.096640,68.157213,64.418316,112.271794,90.329327,50.082677,21.436312,65.231134,18.726454,99.684299,59.623267,43.071087
51.771512,82.657655,186.097778,187.364302,94.607851,93.313336,29.018743,14.176427,186.161174,1.262734,81.149297,52.702990,185.010516,187.500714,182.589778,186.710664,97.175226,185.245772,-0.000597,-1.720761,32.000000,-235.830785,186.675134,-0.138243,30.466940,0.689116,419776.344351,0.949560,40.573873,22.536685,3.597014,0.067898,0.030509,222.930381,32.000000,239.152893,214.972452,221.620525,198.521955,32.000000,192.610687,68.102036,64.418031,112.255334,90.329327,50.113498,21.436312,65.218151,18.726454,99.838716,59.620838,42.968300
51.767265,82.672549,186.097548,187.371326,94.576462,93.310771,29.011458,14.177426,186.170998,1.262813,81.228527,52.642913,185.009801,187.531238,182.538607,186.763001,97.172347,185.284153,-0.000598,-1.719529,32.000000,-235.830933,186.704197,-0.138381,30.444753,0.689905,419899.829922,0.949092,40.558141,22.602945,3.595217,0.051056,0.027993,222.417375,32.000000,239.526695,215.248474,219.347443,198.196457,32.000000,192.614335,68.075857,64.436850,112.227986,90.329327,50.095042,21.436312,65.225385,18.726454,99.891681,59.624221,42.996399
51.839761,82.674204,186.070062,187.362616,94.593386,93.313281,29.026181,14.170719,186.131604,1.262819,81.271995,52.708328,184.942937,187.518169,182.538219,186.769333,97.196430,185.199254,-0.000597,-1.719556,32.000000,-235.836165,186.752474,-0.138149,30.531325,0.692067,419929.746346,0.948758,40.586262,22.588159,3.594598,0.054231,0.016310,221.935803,32.000000,240.120014,215.275024,217.155680,198.467627,32.000000,192.298494,68.080410,64.479432,112.194335,90.329327,50.152103,21.436312,65.213918,18.726454,99.898224,59.616599,43.070794
