OSU 80 Ton Compressor Load Stand
51.881004,82.674204,186.152488,187.362616,94.576434,93.320491,29.010756,14.180851,186.212831,1.262810,81.056149,52.794481,184.932577,187.554728,182.605169,186.733179,97.187671,185.298025,-0.000597,-1.720727,32.000000,-235.826361,186.795075,-0.137855,30.611997,0.692629,419943.960021,0.949089,40.605422,22.605758,3.594889,0.056505,0.026022,221.743208,32.000000,240.270056,214.442338,216.920304,199.080866,32.000000,191.998737,68.117338,64.460550,112.180578,90.329327,50.117791,21.436312,65.156467,18.726454,99.909951,59.628223,43.044015
51.805308,82.619316,186.204348,187.354468,94.568852,93.326800,29.002517,14.173573,186.196727,1.262801,80.931005,52.640847,184.968301,187.583175,182.630308,186.730953,97.215941,185.297930,-0.000596,-1.720162,32.000000,-235.834295,186.780944,-0.137681,30.732322,0.689715,419874.588670,0.947198,40.534264,22.549109,3.589331,0.064163,0.027498,222.170566,32.000000,239.755941,214.012488,219.501517,199.468705,32.000000,191.452113,68.124102,64.466091,112.126920,90.329327,50.172923,21.436312,65.155308,18.726454,99.744719,59.624958,43.043355
51.758483,82.585943,186.121830,187.324968,94.546669,93.330623,29.025954,14.173430,186.162099,1.262826,80.989469,52.697395,184.995151,187.593309,182.624823,186.776118,97.199753,185.271669,-0.000595,-1.718417,32.000000,-235.835421,186.741317,-0.137552,30.780342,0.687691,419901.565966,0.946958,40.492874,22.595755,3.588066,0.055857,0.026788,222.775884,32.000000,239.249286,214.200570,221.350320,199.513143,32.000000,191.865975,68.142444,64.443998,112.121278,90.329327,50.113086,21.436312,65.212448,18.726454,99.646397,59.626679,43.069033
51.764066,82.605526,186.051800,187.316820,94.607631,93.334494,29.028486,14.175571,186.095923,1.262762,81.143162,52.627575,184.998014,187.554505,182.587922,186.742730,97.159512,185.334208,-0.000595,-1.716691,32.000000,-235.831477,186.781147,-0.137497,30.822330,0.686015,419853.752177,0.948666,40.513971,22.567449,3.594310,0.055951,0.027013,222.898387,32.000000,239.116516,214.757232,222.048235,198.594582,32.000000,192.417042,68.131130,64.451848,112.116494,90.329327,50.148885,21.436312,65.232687,18.726454,99.652097,59.624152,43.058028
51.732049,82.605526,186.083876,187.316820,94.637823,93.338368,29.021077,14.178140,186.185277,1.262467,81.258603,52.703241,185.020167,187.541087,182.543109,186.655334,97.179571,185.228059,-0.000595,-1.715314,32.000000,-235.831859,186.647968,-0.137670,30.815458,0.685241,419883.824713,0.948792,40.527644,22.573564,3.595968,0.044415,0.004866,222.504765,32.000000,239.378747,215.210453,219.805350,198.216291,32.000000,192.776154,68.154966,64.472447,112.123175,90.329327,50.098300,21.436312,65.231232,18.726454,99.719152,59.628233,43.023399
51.745145,82.646346,186.098310,187.318505,94.685429,93.338346,29.010527,14.176713,186.089056,1.262466,81.312447,52.674524,184.983401,187.489091,182.563326,186.757888,97.270595,185.361142,-0.000593,-1.715321,32.000000,-235.833942,186.690267,-0.137817,30.772238,0.684099,419994.451856,0.948683,40.541614,22.637788,3.594227,0.053585,0.016318,222.026258,32.000000,240.057202,215.191581,217.475283,198.367332,32.000000,192.458516,68.202743,64.497463,112.132439,90.329327,50.144896,21.436312,65.211351,18.726454,99.852804,59.624142,43.037925
51.781317,82.675307,186.093717,187.339016,94.711120,93.335835,29.031637,14.177284,186.123459,1.262186,81.273734,52.681593,184.908822,187.550997,182.606393,186.653500,97.222270,185.219857,-0.000593,-1.716486,32.000000,-235.830256,186.769807,-0.137957,30.739796,0.684765,419992.284430,0.949601,40.573798,22.577019,3.597071,0.057847,0.041497,221.794423,32.000000,240.202495,214.523548,216.683247,198.958292,32.000000,192.111149,68.221849,64.474469,112.101112,90.329327,50.105182,21.436312,65.201638,18.726454,99.949641,59.618792,43.073802
51.797256,82.676134,186.267497,187.355030,94.690513,93.333269,29.002086,14.178568,186.164949,1.262168,81.142781,52.767507,184.997474,187.556523,182.665082,186.805051,97.259638,185.260809,-0.000593,-1.715511,32.000000,-235.829464,186.742375,-0.138172,30.614593,0.685680,419875.139647,0.949780,40.601453,22.537032,3.596440,0.047532,0.027113,222.011594,32.000000,240.026722,214.043007,218.774046,199.329955,32.000000,191.580743,68.242378,64.517644,112.114146,90.329327,50.090354,21.436312,65.202583,18.726454,99.956210,59.621772,43.052525
51.793468,82.676134,186.145302,187.355030,94.700911,93.335773,29.002247,14.179567,186.176898,1.261886,81.084479,52.542393,185.034125,187.555727,182.641807,186.800997,97.193966,185.281233,-0.000594,-1.714956,32.000000,-235.830268,186.800153,-0.138423,30.566311,0.685984,419963.339061,0.948411,40.594061,22.531174,3.593839,0.058055,0.030450,222.662786,32.000000,239.260982,214.189615,220.899788,199.551344,32.000000,191.607284,68.261004,64.493751,112.118749,90.329327,50.127732,21.436312,65.190137,18.726454,99.965371,59.623277,43.009899
51.763245,82.658482,186.339742,187.362335,94.736116,93.339562,29.015379,14.179995,186.195141,1.261889,81.179293,52.725563,185.047057,187.519941,182.640780,186.745687,97.171111,185.233342,-0.000594,-1.714974,32.000000,-235.829676,186.633507,-0.138191,30.480263,0.689087,419878.479133,0.949037,40.578876,22.509514,3.596088,0.063366,0.035197,222.855714,32.000000,239.191830,214.739688,222.067408,198.719358,32.000000,192.179852,68.276476,64.499270,112.133441,90.329327,50.155863,21.436312,65.205399,18.726454,99.916699,59.621565,43.068520
51.835281,82.661792,186.078344,187.355592,94.777175,93.340841,28.968391,14.178140,186.202275,1.261906,81.273716,52.768703,185.062114,187.560336,182.567864,186.749210,97.186473,185.307231,-0.000593,-1.713837,32.000000,-235.831531,186.717473,-0.138168,30.465734,0.689880,420008.477393,0.949132,40.582681,22.583019,3.593992,0.055988,0.030143,222.663625,32.000000,239.375654,215.260207,220.252229,198.188770,32.000000,192.625577,68.208700,64.492169,112.131943,90.329327,50.107035,21.436312,65.163531,18.726454,99.933453,59.620179,42.998454
51.836828,82.637796,186.200363,187.353345,94.687523,93.342065,29.024522,14.179424,186.100430,1.261914,81.175854,52.701277,185.025931,187.601260,182.539314,186.749027,97.203893,185.342632,-0.000592,-1.712097,32.000000,-235.826149,186.695263,-0.137852,30.517793,0.692770,420059.943116,0.949301,40.595397,22.587506,3.599847,0.062746,0.041332,222.020597,32.000000,240.059642,215.186207,217.873405,198.336839,32.000000,192.716040,68.172721,64.489027,112.113485,90.329327,50.127077,21.436312,65.159509,18.726454,99.939890,59.626414,43.066245
51.811350,82.637796,186.180144,187.353345,94.567837,93.343690,28.977894,14.178140,186.246076,1.261873,81.148500,52.696094,184.927056,187.567187,182.583061,186.758826,97.240770,185.288784,-0.000591,-1.711518,32.000000,-235.833170,186.741458,-0.137565,30.580316,0.691463,420004.703717,0.949429,40.526348,22.600482,3.589801,0.059319,0.023756,221.875480,32.000000,240.287291,214.546164,216.440504,198.905421,32.000000,192.378334,68.169722,64.502304,112.112985,90.329327,50.148387,21.436312,65.168125,18.726454,99.871146,59.631410,43.051132
51.734762,82.610490,186.245840,187.351378,94.543970,93.347479,29.003755,14.174001,186.224286,1.261588,80.977002,52.594168,184.987040,187.543311,182.610798,186.768540,97.209944,185.243183,-0.000591,-1.712109,32.000000,-235.835014,186.841904,-0.137561,30.720992,0.690590,419950.020307,0.947519,40.500799,22.596639,3.592048,0.056049,0.031168,221.958415,32.000000,240.092903,214.140352,218.467498,199.315098,32.000000,191.958582,68.179834,64.528749,112.079098,90.329327,50.177284,21.436312,65.180030,18.726454,99.791887,59.624791,43.077104
51.743319,82.592011,186.150187,187.340139,94.519997,93.351338,28.968013,14.174001,186.111678,1.261583,80.997469,52.672300,184.996591,187.605625,182.606381,186.775548,97.199218,185.272240,-0.000589,-1.713869,32.000000,-235.836653,186.775661,-0.137525,30.789495,0.689443,419904.677340,0.949567,40.526382,22.539112,3.593424,0.055513,0.033104,222.656769,32.000000,239.277858,214.164986,220.682456,199.485069,32.000000,191.526654,68.189817,64.483227,112.094649,90.329327,50.145068,21.436312,65.198211,18.726454,99.740047,59.624889,43.094932
51.774713,82.617661,186.161290,187.342949,94.452808,93.347573,29.015403,14.178711,186.151199,1.261991,81.114686,52.720543,185.020135,187.589291,182.645455,186.761841,97.161513,185.331961,-0.000589,-1.715626,32.000000,-235.828993,186.740071,-0.137817,30.831037,0.687385,419984.202374,0.950219,40.576036,22.552447,3.600013,0.062414,0.011526,222.947035,32.000000,239.093360,214.755771,222.135279,198.664206,32.000000,192.122182,68.189445,64.478676,112.109762,90.329327,50.139085,21.436312,65.190779,18.726454,99.745806,59.626198,43.003223
51.802046,82.617661,186.123152,187.342949,94.480758,93.346288,28.999291,14.179424,186.254715,1.262061,81.219926,52.769338,185.052223,187.580054,182.589617,186.685955,97.196810,185.304924,-0.000589,-1.716231,32.000000,-235.831886,186.724468,-0.137935,30.786662,0.685473,419993.928907,0.951217,40.548954,22.574319,3.597570,0.063147,0.022040,222.895110,32.000000,239.226267,215.304391,220.554615,198.268102,32.000000,192.578009,68.174213,64.508903,112.140529,90.329327,50.132309,21.436312,65.171072,18.726454,99.831930,59.624516,43.051939
51.747536,82.648001,186.260172,187.356997,94.554750,93.346284,28.981456,14.176285,186.168386,1.261755,81.240348,52.793488,185.017372,187.594532,182.556880,186.728449,97.182829,185.337044,-0.000590,-1.716805,32.000000,-235.833386,186.680213,-0.137774,30.613334,0.684213,420058.959771,0.949060,40.543052,22.634925,3.595603,0.061894,0.032329,222.097937,32.000000,239.950588,215.224655,218.225241,198.257200,32.000000,192.606446,68.189643,64.531501,112.158809,90.329327,50.147425,21.436312,65.184999,18.726454,99.932898,59.621929,43.047757
51.775193,82.645795,186.173499,187.363740,94.582349,93.348825,29.038823,14.183420,186.150678,1.261553,81.314647,52.697963,184.954512,187.493188,182.599911,186.728739,97.240612,185.277740,-0.000590,-1.718594,32.000000,-235.826087,186.701216,-0.137876,30.528126,0.684751,419975.379951,0.949031,40.515592,22.589262,3.592969,0.069539,0.015183,221.824506,32.000000,240.307658,214.813054,216.567700,198.832583,32.000000,192.425464,68.219519,64.531438,112.178873,90.329327,50.154442,21.436312,65.184035,18.726454,99.932302,59.625106,43.029782
51.809667,82.652966,186.213354,187.362897,94.519139,93.352665,29.019429,14.175571,186.156885,1.261317,81.180465,52.723089,184.954203,187.623181,182.622065,186.766525,97.228150,185.289807,-0.000590,-1.719768,32.000000,-235.834100,186.730568,-0.137917,30.445147,0.689744,420067.154501,0.950769,40.600705,22.615559,3.599402,0.061068,0.042495,221.936123,32.000000,240.178556,214.261171,218.017374,199.346514,32.000000,192.063566,68.198378,64.521063,112.163054,90.329327,50.129910,21.436312,65.168894,18.726454,99.938584,59.617936,43.047316
51.829803,82.652966,186.221648,187.362897,94.447480,93.353992,28.946987,14.172432,186.169436,1.261083,81.069145,52.803442,184.993928,187.618410,182.601869,186.671302,97.237905,185.302338,-0.000589,-1.719757,32.000000,-235.833633,186.806723,-0.137953,30.480709,0.691098,419957.693997,0.948362,40.570701,22.535035,3.595805,0.062177,0.017700,222.563777,32.000000,239.463372,214.189874,220.395818,199.511732,32.000000,191.711964,68.220483,64.527811,112.155250,90.329327,50.182095,21.436312,65.138642,18.726454,99.967334,59.622224,42.963458
51.826667,82.654896,186.233159,187.363178,94.505252,93.353971,29.028709,14.177426,186.214309,1.260947,80.980866,52.695055,185.009027,187.665165,182.605593,186.773106,97.202507,185.213470,-0.000589,-1.719774,32.000000,-235.826508,186.904882,-0.137942,30.682518,0.692710,419987.210680,0.948367,40.543242,22.552125,3.594182,0.054544,0.038610,223.004555,32.000000,239.164922,214.643547,221.870210,198.960638,32.000000,192.041614,68.229262,64.490269,112.169862,90.329327,50.170546,21.436312,65.137088,18.726454,99.979728,59.619952,43.052452
51.803795,82.607732,186.247136,187.347725,94.453319,93.356506,28.978967,14.177141,186.237722,1.261082,81.061872,52.690384,184.996268,187.655419,182.549712,186.817477,97.182474,185.397973,-0.000589,-1.719803,32.000000,-235.831874,186.768033,-0.135580,30.767465,0.691695,419964.873171,0.950353,40.523023,22.547176,3.592945,0.064190,0.019778,222.910148,32.000000,239.230315,215.180179,220.924147,198.257779,32.000000,192.756576,68.213153,64.499148,112.173488,90.329327,50.189645,21.436312,65.154787,18.726454,99.838634,59.625932,43.053699
51.763974,82.601388,186.207318,187.322158,94.469833,93.360348,29.008452,14.181707,186.220061,1.260839,81.179807,52.735073,185.002125,187.651176,182.509181,186.732405,97.236343,185.324021,-0.000588,-1.719814,32.000000,-235.824030,186.815347,-0.135188,30.813255,0.687219,420030.530285,0.947744,40.528102,22.548487,3.593385,0.058924,0.034771,222.144891,32.000000,239.742142,215.277477,218.466535,198.320981,32.000000,192.590672,68.202319,64.522097,112.177442,90.329327,50.134244,21.436312,65.142977,18.726454,99.844545,59.620808,43.019730
51.793877,82.601388,186.244167,187.322158,94.450342,93.361684,29.004646,14.180566,186.264519,1.260577,81.213385,52.746114,184.897817,187.583642,182.525019,186.844045,97.256272,185.366138,-0.000586,-1.719860,32.000000,-235.824516,186.749594,-0.134836,30.775831,0.685575,420035.170467,0.949743,40.503906,22.639272,3.595241,0.063771,0.040025,221.941440,32.000000,240.167856,214.856917,216.667913,198.803800,32.000000,192.477142,68.211054,64.496205,112.206143,90.329327,50.193263,21.436312,65.153861,18.726454,99.830581,59.623778,43.018556
51.772555,82.632831,186.338389,187.317944,94.453026,93.360489,28.999567,14.179995,186.260516,1.260440,81.075531,52.656202,184.934433,187.650280,182.625074,186.763940,97.262306,185.325899,-0.000587,-1.721043,32.000000,-235.829184,186.805966,-0.134874,30.618448,0.684942,419969.650333,0.949593,40.537570,22.557051,3.597238,0.053608,0.028999,221.905187,32.000000,240.137695,214.425494,217.563735,199.270117,32.000000,192.013306,68.222152,64.514870,112.194283,90.329327,50.149219,21.436312,65.156009,18.726454,99.934843,59.629532,42.977030
51.774018,82.619040,186.247577,187.314291,94.525465,93.356752,29.013852,14.175000,186.255521,1.260218,81.073286,52.556182,184.949917,187.612007,182.591621,186.767421,97.234359,185.297725,-0.000587,-1.721043,32.000000,-235.833523,186.832624,-0.134536,30.518448,0.685524,419924.626282,0.949137,40.507525,22.553270,3.595872,0.063959,0.023845,222.368076,32.000000,239.522541,214.197000,220.055124,199.446088,32.000000,191.691124,68.230950,64.523289,112.200800,90.329327,50.200321,21.436312,65.159610,18.726454,99.897880,59.621162,43.060376
51.775195,82.650483,186.241122,187.324125,94.481126,93.355514,28.954303,14.178996,186.244154,1.259883,81.191864,52.737234,185.000563,187.668040,182.639824,186.828785,97.223740,185.393298,-0.000586,-1.719839,32.000000,-235.828216,186.876430,-0.134651,30.464711,0.689633,419957.594167,0.949787,40.560389,22.531808,3.599173,0.066741,0.022994,222.872020,32.000000,239.172582,214.576966,221.656504,199.228937,32.000000,191.777664,68.257934,64.526168,112.199054,90.329327,50.177221,21.436312,65.150826,18.726454,99.903902,59.627427,42.964191
51.786401,82.650483,186.244912,187.324125,94.396452,93.354284,29.019204,14.175286,186.273131,1.259282,81.196808,52.690153,185.012705,187.656500,182.580556,186.776833,97.218578,185.310906,-0.000585,-1.719787,32.000000,-235.831599,186.790814,-0.134735,30.501428,0.691556,419972.863110,0.949221,40.545128,22.548952,3.597317,0.058358,0.037665,222.961931,32.000000,239.241329,215.113119,221.255822,198.296405,32.000000,192.658985,68.236336,64.525776,112.209794,90.329327,50.203087,21.436312,65.150017,18.726454,100.000000,59.629728,43.052379
51.816393,82.670066,186.263727,187.339577,94.337854,93.354269,29.000821,14.174429,186.363963,1.258964,81.304283,52.774414,185.021692,187.622039,182.478714,186.743870,97.274986,185.354941,-0.000585,-1.720398,32.000000,-235.834750,186.765647,-0.134737,30.670900,0.692786,420025.006901,0.951210,40.575388,22.596215,3.597111,0.070665,0.030572,222.271447,32.000000,239.634886,215.191232,218.804012,198.354277,32.000000,192.617941,68.253580,64.525554,112.214270,90.329327,50.178485,21.436312,65.137429,18.726454,100.000000,59.620464,42.982973
51.824990,82.655172,186.253636,187.340982,94.355510,93.356895,29.004538,14.176142,186.285101,1.258752,81.228396,52.734055,184.970738,187.681336,182.548787,186.828864,97.269905,185.349634,-0.000587,-1.720985,32.000000,-235.832873,186.848450,-0.134684,30.761878,0.691821,420021.471722,0.948847,40.564131,22.569787,3.596406,0.057282,0.024874,221.895200,32.000000,240.132559,215.062953,216.876126,198.582942,32.000000,192.709572,68.247453,64.540700,112.236953,90.329327,50.212701,21.436312,65.119638,18.726454,99.955605,59.627722,43.004397
51.797518,82.632555,186.264087,187.349973,94.369365,93.360728,29.019073,14.176142,186.329392,1.258700,81.118432,52.771254,184.933278,187.634192,182.584512,186.902205,97.239187,185.168274,-0.000586,-1.720557,32.000000,-235.831890,186.799013,-0.134941,30.851624,0.687721,419929.082353,0.948897,40.553588,22.530264,3.594687,0.061259,0.031859,221.818625,32.000000,240.147744,214.427534,217.295653,199.167395,32.000000,191.961005,68.253693,64.549474,112.206735,90.329327,50.182012,21.436312,65.144241,18.726454,99.961978,59.619412,43.076517
51.785782,82.632555,186.287972,187.349973,94.400557,93.364553,29.018190,14.173716,186.318141,1.258580,80.980818,52.798554,184.977157,187.635681,182.604203,186.861642,97.283260,185.308357,-0.000586,-1.721127,32.000000,-235.835955,186.750576,-0.134889,30.810869,0.685550,419927.534337,0.948598,40.530062,22.533310,3.593896,0.045561,0.012636,222.234343,32.000000,239.467204,214.238873,219.782743,199.188315,32.000000,191.762320,68.237256,64.536723,112.177329,90.329327,50.228572,21.436312,65.138861,18.726454,99.897490,59.630525,43.072775
51.829280,82.607456,186.221674,187.354187,94.371437,93.363482,28.991499,14.175286,186.351581,1.258562,81.019436,52.728001,185.018138,187.653890,182.623936,186.783352,97.248668,185.409014,-0.000587,-1.721113,32.000000,-235.832582,186.785593,-0.134690,30.696104,0.683908,419983.759951,0.948655,40.535034,22.494467,3.596004,0.048416,0.039693,222.775769,32.000000,239.201928,214.412322,221.473302,199.373875,32.000000,191.532233,68.246646,64.507313,112.206176,90.329327,50.198879,21.436312,65.112453,18.726454,99.825086,59.629374,43.064484
51.809381,82.586495,186.376556,187.362054,94.392554,93.359853,29.054140,14.177712,186.392415,1.258549,81.073489,52.752356,184.994945,187.688615,182.591473,186.919257,97.232148,185.448332,-0.000586,-1.722265,32.000000,-235.830648,186.816409,-0.134979,30.600772,0.685048,419931.499892,0.948956,40.546824,22.504127,3.597280,0.057299,0.016701,222.926685,32.000000,239.002481,214.977726,221.697942,198.402126,32.000000,192.575212,68.225792,64.533144,112.230655,90.329327,50.266210,21.436312,65.119337,18.726454,99.765455,59.616550,42.957515
51.820747,82.586770,186.254475,187.354187,94.406231,93.359867,29.007329,14.180423,186.329588,1.258501,81.175927,52.722580,185.014894,187.673382,182.486629,186.831190,97.242557,185.349018,-0.000587,-1.724019,32.000000,-235.827937,186.871005,-0.135117,30.462587,0.686839,419935.061401,0.948896,40.478037,22.577312,3.592982,0.059986,0.021700,222.513177,32.000000,239.539236,215.122556,219.330272,198.278403,32.000000,192.588363,68.185589,64.552906,112.184741,90.329327,50.198904,21.436312,65.129773,18.726454,99.771160,59.621162,43.038366
51.859459,82.586770,186.370944,187.354187,94.482744,93.359814,28.998873,14.177141,186.338400,1.258146,81.172846,52.785735,184.981414,187.729152,182.562806,186.914286,97.284535,185.328269,-0.000587,-1.725775,32.000000,-235.830399,186.836070,-0.134839,30.481811,0.689609,419934.184040,0.947160,40.477057,22.608902,3.597352,0.048227,0.029509,221.892141,32.000000,240.125230,215.090149,217.124948,198.451624,32.000000,192.836153,68.168474,64.534046,112.215359,90.329327,50.271425,21.436312,65.081980,18.726454,99.777730,59.625499,43.014815
51.793233,82.591735,186.302227,187.346040,94.493788,93.359819,29.005934,14.171004,186.349588,1.257677,81.148599,52.718684,184.908849,187.668368,182.574749,186.910594,97.262173,185.331437,-0.000586,-1.725587,32.000000,-235.838830,186.884265,-0.134796,30.602241,0.692235,419908.320219,0.948463,40.465919,22.560423,3.594207,0.052235,0.016161,221.772831,32.000000,240.192783,214.396642,217.102804,199.012423,32.000000,192.252100,68.143702,64.543831,112.230138,90.329327,50.258843,21.436312,65.097183,18.726454,99.798976,59.628558,43.025673
51.793850,82.587046,186.314794,187.345478,94.506007,93.362397,29.026352,14.181850,186.271033,1.257187,81.075462,52.764941,184.990712,187.756536,182.600486,186.877436,97.308867,185.384073,-0.000586,-1.724246,32.000000,-235.828476,186.877327,-0.134554,30.686898,0.691669,419812.715269,0.947971,40.427057,22.510489,3.593770,0.063554,0.026253,222.123359,32.000000,239.691781,214.291531,219.442317,199.299690,32.000000,191.713829,68.116208,64.548378,112.211220,90.329327,50.254386,21.436312,65.115180,18.726454,99.790072,59.618900,43.095886
51.791572,82.624281,186.245322,187.350816,94.465658,93.367488,28.981987,14.171147,186.344174,1.257026,81.146414,52.687152,185.008341,187.662312,182.633261,186.826966,97.242728,185.348231,-0.000585,-1.723672,32.000000,-235.834262,186.822081,-0.134551,30.828047,0.689559,419894.114371,0.949066,40.498518,22.534065,3.597038,0.057459,0.024983,222.716529,32.000000,239.219678,214.243685,221.427309,199.260270,32.000000,191.398096,68.072541,64.527078,112.227618,90.329327,50.227044,21.436312,65.098495,18.726454,99.795782,59.625175,43.058982
51.852242,82.624281,186.389847,187.350816,94.474706,93.375111,28.992840,14.183134,186.382311,1.256862,81.174412,52.877820,184.992782,187.636454,182.608086,186.798372,97.242668,185.385520,-0.000584,-1.722352,32.000000,-235.822766,186.821832,-0.134279,30.861433,0.687697,419817.836482,0.948402,40.493210,22.507552,3.597238,0.060218,0.017696,222.955867,32.000000,239.047637,214.897575,222.007158,198.548662,32.000000,192.208856,68.023728,64.511055,112.249704,90.329327,50.284619,21.436312,65.081259,18.726454,99.918153,59.624447,43.016942
51.880928,82.635038,186.288909,187.355592,94.521959,93.381507,29.005198,14.178711,186.385895,1.256540,81.191664,52.844483,185.021838,187.773135,182.502800,186.971106,97.219523,185.319391,-0.000583,-1.723496,32.000000,-235.828010,186.847266,-0.134246,30.785770,0.684479,420003.962514,0.950037,40.532732,22.559949,3.596055,0.062937,0.029331,222.553217,32.000000,239.490055,215.058769,220.007151,198.331965,32.000000,192.618492,67.971784,64.497319,112.232868,90.329327,50.220849,21.436312,65.053668,18.726454,99.957893,59.630200,42.989063
51.872750,82.585667,186.463570,187.356435,94.562736,93.385363,29.003728,14.180138,186.453351,1.256473,81.137580,52.708000,184.961121,187.793158,182.540985,186.929832,97.295097,185.438515,-0.000581,-1.723477,32.000000,-235.827566,186.876267,-0.134421,30.714986,0.683483,420005.498853,0.948554,40.471813,22.574305,3.594634,0.064164,0.037902,221.933116,32.000000,240.012371,215.047837,217.801349,198.531324,32.000000,192.934128,67.962501,64.520158,112.234450,90.329327,50.319690,21.436312,65.055637,18.726454,99.809707,59.625981,43.059569
51.781144,82.567739,186.253990,187.355311,94.537104,93.387897,28.992163,14.175143,186.365167,1.256198,81.169537,52.801930,184.903748,187.691592,182.563374,186.897131,97.300558,185.268157,-0.000582,-1.724038,32.000000,-235.834692,186.881714,-0.132698,30.560043,0.684588,420072.137729,0.947670,40.453784,22.572097,3.590701,0.050089,0.025899,221.856189,32.000000,240.178568,214.460820,216.632777,198.759401,32.000000,192.417893,67.971566,64.536361,112.248521,90.329327,50.249810,21.436312,65.077626,18.726454,99.815404,59.627820,42.992731
51.744817,82.567739,186.305878,187.355311,94.536903,93.385388,29.026108,14.174287,186.341429,1.255699,81.103146,52.707510,184.951554,187.692204,182.615727,186.850641,97.288396,185.391364,-0.000583,-1.725670,32.000000,-235.832598,186.808089,-0.133016,30.507538,0.686714,419901.637733,0.947806,40.412618,22.542190,3.594634,0.056768,0.009641,222.041997,32.000000,239.893047,214.261731,218.825453,199.294510,32.000000,191.758992,67.984943,64.541439,112.244861,90.329327,50.268996,21.436312,65.117627,18.726454,99.764931,59.630830,43.076883
51.800603,82.609939,186.302286,187.357278,94.554010,93.378871,29.004104,14.179424,186.295738,1.255230,81.198923,52.755206,184.957759,187.707945,182.574442,186.833613,97.278154,185.481877,-0.000582,-1.727418,32.000000,-235.829755,186.910469,-0.132919,30.463610,0.690683,419928.631397,0.949988,40.486668,22.471413,3.596946,0.057134,0.032180,222.686381,32.000000,239.331517,214.183293,220.888522,199.242222,32.000000,191.644281,67.967429,64.524271,112.204337,90.329327,50.270269,21.436312,65.102804,18.726454,99.902532,59.621546,42.974169
51.803918,82.651862,186.356502,187.376103,94.588549,93.377409,29.020369,14.180280,186.379947,1.255048,81.209755,52.841017,185.030635,187.710269,182.647513,186.896238,97.264341,185.558150,-0.000582,-1.729191,32.000000,-235.830374,186.749798,-0.133083,30.493481,0.692452,419960.470726,0.949574,40.523176,22.530818,3.600474,0.063158,0.028979,223.025443,32.000000,239.203460,214.728670,222.015586,198.730674,32.000000,192.070443,67.980084,64.530713,112.237807,90.329327,50.294007,21.436312,65.080974,18.726454,100.000000,59.622382,43.027287
51.865906,82.639727,186.262550,187.368236,94.580042,93.377373,29.004156,14.172146,186.349422,1.254496,81.247744,52.726811,185.043219,187.621714,182.558492,186.834321,97.272954,185.325560,-0.000582,-1.728598,32.000000,-235.838672,186.845923,-0.133125,30.604837,0.692786,419971.793088,0.949215,40.509318,22.575751,3.596527,0.062028,0.006967,222.807529,32.000000,239.478909,215.067415,220.419434,198.195941,32.000000,192.922005,67.983937,64.565488,112.221366,90.329327,50.228598,21.436312,65.038910,18.726454,100.000000,59.620179,43.031469
51.826987,82.606905,186.302297,187.352502,94.675402,93.382406,28.983283,14.173288,186.344189,1.254228,81.132111,52.743384,184.933192,187.740143,182.546863,186.846382,97.305770,185.566012,-0.000581,-1.726252,32.000000,-235.837367,186.803501,-0.133226,30.741947,0.692291,420039.906516,0.948699,40.547913,22.618787,3.597344,0.066860,0.024060,221.923360,32.000000,240.222593,214.670709,216.768726,198.789057,32.000000,192.359793,67.975379,64.541024,112.178119,90.329327,50.305860,21.436312,65.056628,18.726454,99.970392,59.623375,43.004617
51.798143,82.606905,186.375381,187.352502,94.583289,93.390030,29.031324,14.178996,186.331756,1.253880,81.075240,52.734798,184.922560,187.717141,182.580027,186.903755,97.304226,185.487325,-0.000580,-1.725657,32.000000,-235.826577,186.910694,-0.133238,30.813046,0.688714,419972.734194,0.947971,40.473544,22.521031,3.591233,0.054636,0.026345,221.978511,32.000000,240.113881,214.314579,218.482086,199.346611,32.000000,191.749757,67.989959,64.546475,112.152872,90.329327,50.308905,21.436312,65.072120,18.726454,99.873781,59.617435,43.008212
51.783226,82.589253,186.196189,187.345759,94.576061,93.396391,29.023137,14.174144,186.286535,1.253700,81.070408,52.695834,184.986432,187.714736,182.567837,186.924328,97.283371,185.511367,-0.000579,-1.726171,32.000000,-235.831921,186.883652,-0.133243,30.858941,0.686212,419922.109240,0.949402,40.479788,22.580371,3.594697,0.051238,0.032389,222.588682,32.000000,239.460515,214.219875,220.763013,199.272039,32.000000,191.643636,67.986590,64.515945,112.135122,90.329327,50.297863,21.436312,65.073524,18.726454,99.824436,59.624024,42.988329
51.784754,82.612145,186.232191,187.339577,94.602721,93.400189,29.015231,14.178425,186.331022,1.253527,81.117453,52.696379,185.004525,187.682803,182.578247,186.889820,97.237014,185.462268,-0.000577,-1.724989,32.000000,-235.830098,186.863786,-0.133005,30.806961,0.685243,419973.318301,0.948481,40.508755,22.551767,3.598109,0.061720,0.024420,222.943769,32.000000,239.325018,214.636733,221.975052,199.160075,32.000000,192.015683,68.015399,64.533598,112.139741,90.329327,50.261872,21.436312,65.073820,18.726454,99.901744,59.626434,43.097867
51.763758,82.612145,186.387458,187.339577,94.660603,93.400173,28.974470,14.177426,186.302729,1.253525,81.117453,52.737776,185.004525,187.688329,182.578247,186.888821,97.237014,185.362019,-0.000576,-1.724986,32.000000,-235.830442,186.884161,-0.133188,30.758469,0.683900,420026.095377,0.949069,40.506088,22.581835,3.595685,0.061014,0.028128,222.943769,32.000000,239.325018,214.636733,221.975052,199.160075,32.000000,192.015683,68.015399,64.533598,112.139741,90.329327,50.321357,21.436312,65.085229,18.726454,99.905713,59.628774,43.016796
51.809314,82.634762,186.290187,187.330587,94.670171,93.400765,29.022947,14.177284,186.259602,1.253535,81.228105,52.819827,184.963835,187.624894,182.522346,186.934801,97.311423,185.476471,-0.000577,-1.722634,32.000000,-235.830748,186.863460,-0.133160,30.621254,0.685213,420151.396669,0.949388,40.527447,22.609376,3.596275,0.067825,0.023647,222.136636,32.000000,239.972545,215.274957,218.310000,198.442160,32.000000,192.804394,68.028381,64.556656,112.146111,90.329327,50.289170,21.436312,65.057435,18.726454,99.984513,59.620661,43.053186
51.804234,82.630901,186.283238,187.330587,94.579125,93.400768,29.007199,14.177712,186.329328,1.253452,81.228105,52.730427,184.963835,187.724340,182.522346,186.878350,97.311423,185.446047,-0.000576,-1.721459,32.000000,-235.832943,186.878899,-0.133300,30.553985,0.686997,420161.325818,0.951142,40.548545,22.570950,3.600733,0.050602,0.029666,222.136636,32.000000,239.972545,215.274957,218.310000,198.442160,32.000000,192.804394,68.028381,64.556656,112.146111,90.329327,50.290031,21.436312,65.055884,18.726454,99.976557,59.625843,43.098894
51.799953,82.624833,186.256638,187.324406,94.573283,93.403277,29.020270,14.178282,186.352943,1.252701,81.036954,52.698348,184.949669,187.648730,182.588795,186.811284,97.313416,185.391279,-0.000578,-1.721437,32.000000,-235.832208,186.816653,-0.135390,30.474546,0.689285,420036.691468,0.948706,40.525393,22.540410,3.595689,0.061614,0.040999,221.906661,32.000000,240.321781,214.308447,218.221404,199.368677,32.000000,191.782562,67.988215,64.540966,112.098636,90.329327,50.282545,21.436312,65.056319,18.726454,99.965767,59.620434,43.065512
51.805526,82.624833,186.285719,187.324406,94.500222,93.405821,29.021918,14.173430,186.303963,1.252495,81.036954,52.791446,184.949669,187.667858,182.588795,186.954906,97.313416,185.455315,-0.000577,-1.721450,32.000000,-235.833782,186.887507,-0.135630,30.451493,0.690835,420034.082092,0.949313,40.526633,22.528750,3.595908,0.063963,0.025185,221.906661,32.000000,240.321781,214.308447,218.221404,199.368677,32.000000,191.782562,67.988215,64.540966,112.098636,90.329327,50.297569,21.436312,65.047735,18.726454,99.969819,59.626217,43.061843
51.857163,82.606077,186.263584,187.330868,94.472473,93.410865,29.011623,14.174287,186.295340,1.252390,80.962033,52.914943,185.009266,187.688616,182.630137,186.908987,97.276755,185.399853,-0.000579,-1.721411,32.000000,-235.832106,186.807273,-0.136054,30.528991,0.692617,420036.272071,0.948982,40.524865,22.505765,3.595691,0.059692,0.050906,223.022205,32.000000,239.398687,214.469068,222.016740,199.239588,32.000000,191.976736,67.924685,64.525623,112.124658,90.329327,50.291493,21.436312,65.015995,18.726454,99.919161,59.623827,43.074609
51.830711,82.589528,186.343709,187.326091,94.502016,93.415904,29.013409,14.177569,186.265935,1.252265,81.061382,52.753838,184.982997,187.800214,182.551504,186.936879,97.231035,185.486061,-0.000579,-1.721397,32.000000,-235.835544,186.831114,-0.136045,30.677299,0.693175,420045.372019,0.948843,40.519267,22.530310,3.595866,0.057585,0.034624,222.847921,32.000000,239.502394,215.038826,220.940032,198.451065,32.000000,192.984378,67.877878,64.526658,112.123181,90.329327,50.330429,21.436312,65.006432,18.726454,99.873261,59.628155,42.991704
51.801290,82.560292,186.286523,187.325529,94.572849,93.423439,29.010663,14.176570,186.353519,1.251872,81.126071,52.711580,185.016767,187.715857,182.537122,186.862866,97.283721,185.443273,-0.000579,-1.722552,32.000000,-235.832609,186.800746,-0.136002,30.763242,0.690727,420081.777039,0.948163,40.448670,22.545713,3.591858,0.056165,0.038249,222.140576,32.000000,239.765339,215.124904,218.640226,198.413962,32.000000,192.892390,67.861216,64.557541,112.139421,90.329327,50.306269,21.436312,65.038178,18.726454,99.787585,59.625293,42.989136
51.796677,82.562499,186.280123,187.327215,94.682042,93.427248,29.004372,14.173859,186.310112,1.251289,81.206458,52.707244,184.920505,187.644306,182.552187,186.854287,97.304495,185.384406,-0.000581,-1.722058,32.000000,-235.834993,186.785145,-0.135870,30.825896,0.687951,420180.481102,0.948642,40.458673,22.624474,3.595237,0.053525,0.027185,221.823412,32.000000,240.228671,215.106765,216.693520,198.623044,32.000000,192.602529,67.867834,64.547479,112.148786,90.329327,50.333227,21.436312,65.023068,18.726454,99.793035,59.623296,43.070941
51.778286,82.562499,186.167560,187.327215,94.814505,93.428536,29.009862,14.178711,186.229649,1.250684,81.141546,52.753030,184.931407,187.755354,182.553175,186.857998,97.335596,185.344857,-0.000581,-1.720359,32.000000,-235.829321,186.846776,-0.135967,30.850549,0.686220,420100.716859,0.949326,40.458982,22.555390,3.596175,0.063986,0.027042,221.835275,32.000000,240.193980,214.416826,217.753447,199.126082,32.000000,191.785821,67.859797,64.554864,112.141420,90.329327,50.266152,21.436312,65.047236,18.726454,99.805399,59.621241,42.977324
51.760020,82.600837,186.440785,187.328058,94.889637,93.424794,29.032013,14.179852,186.350917,1.250393,81.154261,52.614963,185.008188,187.764325,182.584129,186.828500,97.330478,185.433985,-0.000581,-1.718583,32.000000,-235.827852,186.837313,-0.135823,30.805204,0.684898,420085.433034,0.949667,40.465822,22.512051,3.596372,0.059870,0.039512,222.328320,32.000000,239.555975,214.264073,220.204448,199.340028,32.000000,191.556931,67.885611,64.574515,112.138361,90.329327,50.328759,21.436312,65.070378,18.726454,99.930863,59.623670,43.012467
51.768004,82.640002,186.290560,187.335925,94.960028,93.423516,29.010602,14.176427,186.316439,1.249832,81.204581,52.619660,184.999568,187.711310,182.610471,186.760373,97.254804,185.350572,-0.000580,-1.718004,32.000000,-235.831277,186.809088,-0.135749,30.758574,0.684253,420045.456427,0.949866,40.484299,22.465787,3.595476,0.063926,0.019445,222.902306,32.000000,239.137702,214.292000,221.832641,199.216772,32.000000,191.759211,67.886663,64.537984,112.108598,90.329327,50.320473,21.436312,65.048654,18.726454,100.000000,59.627053,43.046583
51.780290,82.659861,186.303233,187.343230,94.983617,93.424783,28.999491,14.174715,186.191332,1.249192,81.237111,52.632242,185.015477,187.659681,182.534724,186.848950,97.282943,185.285686,-0.000580,-1.719176,32.000000,-235.835284,186.815044,-0.135562,30.648530,0.686314,420095.894288,0.949555,40.540991,22.505073,3.602023,0.059106,0.020854,222.906568,32.000000,239.189152,214.925781,221.352585,198.561677,32.000000,192.791047,67.895115,64.545217,112.151311,90.329327,50.319653,21.436312,65.028995,18.726454,100.000000,59.625578,43.083633
51.721358,82.659861,186.308047,187.343230,94.969722,93.426045,29.035486,14.174858,186.354258,1.248586,81.296263,52.720751,184.981419,187.689676,182.518985,186.903528,97.286753,185.383773,-0.000580,-1.720350,32.000000,-235.835633,186.844718,-0.135563,30.595789,0.686886,420266.384501,0.950174,40.572134,22.548771,3.598566,0.059729,0.041130,222.189456,32.000000,239.592626,215.097324,219.038625,198.330089,32.000000,193.064090,67.848218,64.547416,112.147545,90.329327,50.331249,21.436312,65.073539,18.726454,100.000000,59.626217,43.082826
51.767605,82.667308,186.379028,187.349973,94.972087,93.426008,28.982249,14.175143,186.236215,1.247946,81.356289,52.801118,184.975138,187.743140,182.513793,186.887352,97.303088,185.403974,-0.000580,-1.721513,32.000000,-235.833053,186.817430,-0.133262,30.501690,0.689279,420238.590521,0.950352,40.579649,22.495751,3.597957,0.066563,0.007076,221.819324,32.000000,240.043273,215.137316,217.130630,198.541213,32.000000,192.650112,67.881873,64.577862,112.166780,90.329327,50.342820,21.436312,65.047402,18.726454,100.000000,59.622706,43.055460
51.826536,82.663447,186.227168,187.355311,94.981757,93.426010,29.001470,14.175000,186.259770,1.247246,81.169402,52.740386,184.973090,187.639739,182.519841,186.806535,97.312483,185.405790,-0.000580,-1.720344,32.000000,-235.833523,186.922524,-0.132977,30.475910,0.691209,420270.759285,0.950360,40.638885,22.529550,3.602149,0.064186,0.038328,221.906903,32.000000,240.111990,214.506551,217.366980,198.961007,32.000000,191.924826,67.907424,64.582215,112.211219,90.329327,50.308188,21.436312,65.011362,18.726454,99.990090,59.621241,43.056928
51.858628,82.637244,186.336130,187.353626,95.011673,93.426008,29.039327,14.176998,186.403305,1.246545,80.970955,52.799562,185.016022,187.708618,182.586461,186.919196,97.309691,185.367957,-0.000579,-1.720331,32.000000,-235.831034,186.863011,-0.132893,30.477536,0.692999,420225.785883,0.951200,40.599842,22.520958,3.600302,0.065433,0.033891,222.215420,32.000000,239.589239,214.110196,219.918552,199.371558,32.000000,191.395887,67.918611,64.587182,112.178812,90.329327,50.358412,21.436312,64.978106,18.726454,99.996544,59.630476,43.082459
51.887743,82.637244,186.352085,187.353626,94.997784,93.428610,28.997989,14.170576,186.391000,1.245893,80.876905,52.848369,185.012561,187.819648,182.605454,186.917174,97.296742,185.446910,-0.000581,-1.720314,32.000000,-235.840078,186.851205,-0.133161,30.492747,0.692414,420172.469589,0.949389,40.536784,22.512260,3.593278,0.064354,0.012380,222.853410,32.000000,239.104236,214.145828,221.644394,199.465661,32.000000,191.541063,67.911779,64.545660,112.187824,90.329327,50.363683,21.436312,64.962566,18.726454,99.920902,59.623562,43.037779
51.857421,82.563326,186.343046,187.344635,95.055118,93.432388,29.005268,14.171004,186.308075,1.245160,80.996605,52.672227,184.993059,187.742428,182.573379,186.875065,97.256655,185.368656,-0.000581,-1.721499,32.000000,-235.839978,186.958992,-0.133177,30.565786,0.692253,420127.932782,0.947455,40.478366,22.500550,3.593156,0.054813,0.040196,222.924186,32.000000,239.149332,214.745664,221.904515,198.659033,32.000000,192.424578,67.907162,64.551047,112.157087,90.329327,50.340386,21.436312,64.969306,18.726454,99.695748,59.626827,43.213860
51.827641,82.519197,186.233109,187.344635,95.084893,93.436203,29.029012,14.175286,186.294868,1.245937,81.059175,52.741971,185.005296,187.779660,182.491000,186.848706,97.256993,185.326251,-0.000581,-1.721470,32.000000,-235.831271,186.864073,-0.133143,30.626893,0.691616,420148.079718,0.948254,40.449154,22.543762,3.591447,0.068247,0.020542,222.453813,32.000000,239.362221,215.126016,219.679579,198.294978,32.000000,192.982501,67.903134,64.558698,112.138436,90.329327,50.322851,21.436312,64.988580,18.726454,99.563251,59.630082,43.074829
51.745050,82.534090,186.318537,187.340982,95.115253,93.438734,29.021394,14.175143,186.282141,1.248549,81.161809,52.804367,184.969345,187.723565,182.524188,186.886049,97.285684,185.421277,-0.000582,-1.721463,32.000000,-235.835184,186.792793,-0.132886,30.726290,0.690209,420161.315784,0.948486,40.405660,22.553854,3.593373,0.043301,0.032416,221.910219,32.000000,239.999551,215.138077,217.469698,198.502801,32.000000,192.741709,67.916076,64.575032,112.171803,90.329327,50.334013,21.436312,64.996426,18.726454,99.568301,59.626915,43.099407
51.843975,82.534090,186.243796,187.340982,95.109550,93.438750,29.007979,14.176998,186.387779,1.251242,81.105689,52.796313,184.957263,187.714817,182.604511,186.888393,97.343968,185.397177,-0.000583,-1.721444,32.000000,-235.833001,186.837395,-0.132940,30.775542,0.688822,420139.513094,0.948238,40.391425,22.537256,3.593316,0.061434,0.016956,221.945764,32.000000,240.135693,214.590150,216.823629,199.087103,32.000000,191.993700,67.990576,64.598881,112.187622,90.329327,50.329844,21.436312,64.977932,18.726454,99.620015,59.623965,43.213640
51.816904,82.587598,186.394119,187.345197,95.079751,93.434960,28.994979,14.181137,186.255447,1.254407,80.948333,52.698603,184.925966,187.693182,182.580864,186.814139,97.316678,185.345977,-0.000583,-1.721418,32.000000,-235.827059,186.889013,-0.132985,30.835574,0.687887,420164.672912,0.950188,40.489293,22.544996,3.600703,0.061260,0.016488,222.085840,32.000000,239.717159,214.057675,219.329558,199.457200,32.000000,191.490550,68.000470,64.585429,112.137835,90.329327,50.379400,21.436312,64.959445,18.726454,99.792682,59.630908,42.928461
51.755799,82.579323,186.199193,187.347163,95.015069,93.433724,29.040331,14.171861,186.259736,1.257328,81.110145,52.736759,184.970391,187.743610,182.595577,186.876899,97.296118,185.343231,-0.000583,-1.721422,32.000000,-235.836663,186.728000,-0.133014,30.849421,0.685368,420007.176388,0.948661,40.389920,22.477474,3.592390,0.063609,0.025767,222.739908,32.000000,239.098771,214.226484,221.318108,199.486109,32.000000,191.554721,68.013760,64.563275,112.142521,90.329327,50.321775,21.436312,65.015929,18.726454,99.772526,59.619136,43.007405
51.763794,82.628418,186.322505,187.351378,94.992068,93.431179,29.014544,14.180708,186.308463,1.260411,81.220071,52.794176,185.000991,187.625382,182.590170,186.791871,97.276147,185.427822,-0.000583,-1.720838,32.000000,-235.826012,186.859543,-0.134705,30.798805,0.684867,420117.564122,0.949709,40.470606,22.485135,3.597168,0.053931,0.017361,222.914771,32.000000,239.067880,214.770536,222.032667,198.675555,32.000000,192.409088,68.048413,64.559231,112.154512,90.329327,50.299452,21.436312,65.006924,18.726454,99.778162,59.623355,42.963017
51.784374,82.628418,186.126814,187.351378,94.966447,93.433754,28.991863,14.176570,186.234210,1.263434,81.318214,52.719702,185.035069,187.614719,182.506493,186.816091,97.305239,185.374548,-0.000582,-1.719227,32.000000,-235.829495,186.790630,-0.134299,30.796549,0.684707,420171.229494,0.949408,40.523721,22.504642,3.597649,0.053692,0.019524,222.522390,32.000000,239.316686,215.229704,220.181276,198.294986,32.000000,192.717013,68.078685,64.597147,112.165337,90.329327,50.297150,21.436312,65.000173,18.726454,99.937616,59.630456,42.973069
51.785631,82.691856,186.264838,187.350816,94.991756,93.433742,28.973060,14.181565,186.230869,1.266326,81.315432,52.745326,184.967858,187.660169,182.528222,186.850259,97.325803,185.259888,-0.000583,-1.718635,32.000000,-235.829254,186.744393,-0.134393,30.706437,0.686163,420252.116094,0.950180,40.564780,22.557042,3.599475,0.056968,0.016597,221.940364,32.000000,239.827665,215.258962,217.871446,198.267348,32.000000,192.698353,68.109876,64.615940,112.184382,90.329327,50.342365,21.436312,65.004222,18.726454,100.000000,59.617651,42.959422
51.774678,82.714749,186.208541,187.351097,95.006186,93.431259,28.995984,14.171004,186.141368,1.269283,81.262601,52.688634,184.917637,187.690553,182.595345,186.826823,97.367230,185.389878,-0.000583,-1.716879,32.000000,-235.837027,186.828302,-0.134408,30.642707,0.685417,420200.211184,0.950540,40.544102,22.507529,3.594266,0.061189,0.018508,221.910529,32.000000,240.108229,214.606087,216.575320,199.068447,32.000000,191.762846,68.132859,64.608951,112.171752,90.329327,50.336059,21.436312,64.996086,18.726454,100.000000,59.624476,43.020170
51.878319,82.717231,186.426510,187.358964,94.970108,93.427473,28.951056,14.174429,186.274726,1.272203,81.083910,52.723409,184.931113,187.673914,182.621745,186.871319,97.339324,185.296174,-0.000582,-1.715717,32.000000,-235.830980,186.909717,-0.134460,30.549133,0.687930,420238.410585,0.951278,40.606276,22.442996,3.596844,0.054863,0.047967,222.155619,32.000000,239.919635,214.065255,218.957288,199.320590,32.000000,191.680842,68.133146,64.614667,112.143506,90.329327,50.364948,21.436312,64.985551,18.726454,100.000000,59.623473,43.038659
51.832537,82.717231,186.257997,187.358964,94.875541,93.426240,28.969119,14.173002,186.301083,1.274824,81.023293,52.868013,185.005749,187.672487,182.576896,186.862232,97.310768,185.510388,-0.000583,-1.715723,32.000000,-235.832243,186.801094,-0.134299,30.520756,0.689349,420189.860860,0.950771,40.640174,22.451413,3.596518,0.062572,0.012904,222.788729,32.000000,239.279684,214.160051,221.095578,199.506170,32.000000,191.552290,68.163591,64.600139,112.120551,90.329327,50.357739,21.436312,64.960535,18.726454,100.000000,59.621900,43.017089
51.847031,82.663447,186.415488,187.367393,94.938203,93.426227,28.974193,14.173859,186.321389,1.277459,81.037913,52.738919,184.975982,187.799766,182.610759,186.990863,97.283412,185.462762,-0.000583,-1.716901,32.000000,-235.833026,186.856609,-0.134140,30.470507,0.690814,420167.521174,0.950151,40.538595,22.443393,3.593534,0.069578,0.034682,222.967359,32.000000,239.130281,214.648245,222.027722,198.842085,32.000000,192.463114,68.164819,64.590097,112.158100,90.329327,50.379383,21.436312,64.932138,18.726454,99.836313,59.620129,42.974903
51.822689,82.622626,186.362300,187.362897,94.971812,93.426265,29.019169,14.172432,186.234974,1.280326,81.149540,52.799219,185.024404,187.684313,182.554355,186.872255,97.292046,185.448439,-0.000584,-1.716374,32.000000,-235.836584,186.935945,-0.134435,30.476015,0.691507,420240.406022,0.950456,40.584543,22.554061,3.593457,0.053432,0.025766,222.798825,32.000000,239.245796,215.183821,220.402912,198.363811,32.000000,192.732572,68.163090,64.597130,112.156708,90.329327,50.406361,21.436312,64.951797,18.726454,99.715136,59.621919,42.993025
51.798609,82.637244,186.322906,187.354468,94.969044,93.428867,28.967788,14.178282,186.366835,1.283166,81.233373,52.693312,184.981088,187.635028,182.533017,186.828397,97.292914,185.433232,-0.000585,-1.716948,32.000000,-235.826635,186.831664,-0.134687,30.465157,0.692835,420215.406298,0.949877,40.516208,22.563167,3.595490,0.061132,0.021337,222.059143,32.000000,239.781432,215.268607,217.947411,198.108740,32.000000,192.623570,68.178917,64.626388,112.153607,90.329327,50.358531,21.436312,64.950493,18.726454,99.721193,59.627378,43.087302
51.769317,82.637244,186.236490,187.354468,94.952397,93.431421,29.028140,14.179281,186.363095,1.285796,81.213024,52.719002,184.941285,187.742059,182.557187,186.849442,97.331084,185.427538,-0.000586,-1.717539,32.000000,-235.831865,186.821079,-0.132188,30.464790,0.692785,420162.939495,0.948795,40.499826,22.549044,3.596153,0.050202,0.020479,221.931882,32.000000,240.167959,214.645292,216.508402,198.801005,32.000000,191.790812,68.216603,64.647113,112.174550,90.329327,50.361641,21.436312,64.980468,18.726454,99.773050,59.627230,43.065952
51.779561,82.678341,186.311692,187.346882,94.904155,93.431170,29.013602,14.175428,186.337178,1.288496,81.130773,52.642864,184.939162,187.754029,182.595567,186.967008,97.312889,185.443600,-0.000584,-1.718723,32.000000,-235.832931,186.829136,-0.131993,30.516796,0.693251,420204.101112,0.951017,40.538627,22.542348,3.597064,0.059817,0.036294,222.150015,32.000000,240.150715,214.210890,218.409074,199.311881,32.000000,191.678279,68.149744,64.645952,112.143203,90.329327,50.424141,21.436312,64.971690,18.726454,99.907875,59.621811,42.990603
51.796241,82.704543,186.343693,187.340420,94.892968,93.430872,28.967374,14.176570,186.333089,1.291282,81.200120,52.753164,185.033668,187.658273,182.619253,186.893995,97.328377,185.420745,-0.000583,-1.718732,32.000000,-235.835887,186.891952,-0.131872,30.560462,0.693382,420163.623203,0.949648,40.568057,22.501995,3.597430,0.053709,0.028221,222.731118,32.000000,239.356490,214.040970,220.892536,199.647621,32.000000,191.476792,68.121598,64.643161,112.144204,90.329327,50.407695,21.436312,64.962416,18.726454,99.996399,59.629266,43.053773
51.851586,82.738193,186.285039,187.331149,94.897459,93.429639,29.017148,14.178282,186.438258,1.294216,81.155756,52.785415,185.008249,187.775153,182.631327,186.885766,97.281710,185.365977,-0.000581,-1.718708,32.000000,-235.830733,186.895133,-0.132065,30.642104,0.692373,420239.181870,0.950012,40.598859,22.526348,3.598171,0.050040,0.026549,223.034040,32.000000,239.095492,214.569092,222.134242,198.892398,32.000000,192.494749,68.063286,64.625951,112.160776,90.329327,50.442291,21.436312,64.938805,18.726454,100.000000,59.631921,42.972115
