OSU 80 Ton Compressor Load Stand
51.869722,82.738193,186.266129,187.331149,94.891057,93.425812,29.000111,14.177569,186.449311,1.296740,81.085467,52.917088,185.019887,187.713104,182.537305,186.856857,97.279764,185.469574,-0.000581,-1.719850,32.000000,-235.832266,186.923298,-0.132080,30.700116,0.691319,420233.188651,0.951253,40.608306,22.502099,3.597630,0.062773,0.037233,222.940341,32.000000,239.203429,215.218170,220.568784,198.282915,32.000000,192.927350,68.055671,64.614546,112.121291,90.329327,50.385122,21.436312,64.913156,18.726454,100.000000,59.624811,43.157954
51.851651,82.719438,186.357857,187.330025,94.873994,93.427069,28.965194,14.175856,186.409682,1.299241,81.180138,52.850238,185.023754,187.690185,182.546339,186.995306,97.322292,185.526791,-0.000581,-1.719871,32.000000,-235.834306,186.874922,-0.131738,30.776198,0.688681,420320.599497,0.948587,40.586382,22.527771,3.592658,0.052261,0.016897,222.111773,32.000000,239.736154,215.239548,218.349203,198.182314,32.000000,192.880598,68.030937,64.655274,112.142963,90.329327,50.440941,21.436312,64.893865,18.726454,99.946084,59.625853,42.975343
51.820791,82.670066,186.324920,187.314010,94.798500,93.430889,29.015084,14.173288,186.353996,1.301677,81.187073,52.677597,184.902339,187.720731,182.570433,186.905544,97.319098,185.457947,-0.000580,-1.719859,32.000000,-235.840481,186.936312,-0.131467,30.790806,0.687074,420298.293912,0.948746,40.568183,22.569426,3.591038,0.058527,0.009383,221.921283,32.000000,240.049652,214.814854,216.676619,198.596076,32.000000,191.972257,68.031113,64.648770,112.112136,90.329327,50.415704,21.436312,64.926826,18.726454,99.798717,59.623267,43.064044
51.775610,82.673100,186.260126,187.300243,94.748059,93.427085,28.960301,14.181279,186.347278,1.304621,81.162072,52.686076,184.942803,187.775703,182.588171,186.857797,97.349856,185.414354,-0.000578,-1.720471,32.000000,-235.825933,186.824219,-0.128098,30.821333,0.685835,420216.355325,0.950218,40.567562,22.548823,3.594058,0.061548,0.037220,221.994334,32.000000,240.182231,214.374767,218.095654,199.217256,32.000000,191.623888,68.058632,64.672641,112.098895,90.329327,50.406136,21.436312,64.947531,18.726454,99.805235,59.626079,43.075636
51.788487,82.673100,186.295489,187.300243,94.631492,93.423253,29.026615,14.170291,186.303275,1.307816,81.145663,52.714235,185.011078,187.732253,182.631954,186.907436,97.353332,185.455440,-0.000578,-1.719874,32.000000,-235.835118,186.836725,-0.127187,30.850470,0.685733,420194.824700,0.949122,40.549172,22.525636,3.595563,0.063123,0.041640,222.494198,32.000000,239.409325,214.079913,220.762254,199.428612,32.000000,191.624968,68.068153,64.679696,112.106666,90.329327,50.413683,21.436312,64.935446,18.726454,99.821259,59.626227,43.010486
51.803235,82.699855,186.321460,187.309796,94.620868,93.423239,29.009633,14.176713,186.250696,1.310689,81.240151,52.762566,185.026620,187.706865,182.607766,186.787550,97.318909,185.398851,-0.000577,-1.721060,32.000000,-235.827877,186.902537,-0.126017,30.855820,0.685393,420150.785923,0.951786,40.597589,22.478171,3.597449,0.055724,0.027237,223.002981,32.000000,239.040448,214.539014,222.154469,199.131361,32.000000,192.111234,68.085753,64.662290,112.103645,90.329327,50.432551,21.436312,64.917451,18.726454,99.911543,59.624978,43.035211
51.796708,82.723575,186.280244,187.325810,94.563116,93.428259,28.974868,14.178282,186.264197,1.314111,81.308420,52.793699,185.002691,187.724747,182.553207,186.789934,97.324900,185.485469,-0.000576,-1.722158,32.000000,-235.831224,186.858259,-0.124769,30.852752,0.684662,420121.223908,0.949316,40.584651,22.490441,3.597238,0.061172,0.035529,222.928368,32.000000,239.285681,215.129421,221.061117,198.309685,32.000000,192.915960,68.080283,64.676842,112.139201,90.329327,50.408866,21.436312,64.932923,18.726454,99.992516,59.617582,43.072848
51.797680,82.750605,186.338903,187.319067,94.515947,93.430780,29.012111,14.175714,186.194128,1.318848,81.337672,52.731840,185.026427,187.623976,182.501142,186.858261,97.316840,185.370754,-0.000576,-1.723906,32.000000,-235.833301,186.856506,-0.123658,30.853355,0.684483,420205.481878,0.949640,40.596590,22.503173,3.596715,0.053671,0.021144,222.201840,32.000000,239.752566,215.235924,218.610115,198.300937,32.000000,192.661351,68.068900,64.672094,112.124152,90.329327,50.445208,21.436312,64.971996,18.726454,99.999554,59.629286,43.044822
51.848537,82.750605,186.250433,187.319067,94.518076,93.428191,29.011351,14.173430,186.304127,1.323638,81.303329,52.779750,184.934397,187.716796,182.524500,186.840332,97.353229,185.392630,-0.000577,-1.723282,32.000000,-235.835913,186.850633,-0.120345,30.825949,0.684595,420251.059649,0.951015,40.626867,22.530382,3.596372,0.050813,0.018532,221.928717,32.000000,240.230055,215.013426,216.889151,198.553007,32.000000,192.255554,68.045786,64.682293,112.159560,90.329327,50.404586,21.436312,64.899491,18.726454,100.000000,59.619510,43.016062
51.838517,82.768258,186.197217,187.331711,94.532914,93.425652,29.012482,14.173573,186.276158,1.328457,81.094751,52.799223,184.930512,187.787572,182.566640,186.809183,97.343608,185.380693,-0.000577,-1.721530,32.000000,-235.833147,186.857629,-0.120432,30.767963,0.684803,420307.518499,0.949863,40.652922,22.494472,3.597437,0.056871,0.012095,221.881108,32.000000,240.287008,214.231400,217.867501,199.273202,32.000000,191.641157,68.018096,64.657415,112.130320,90.329327,50.451125,21.436312,64.890493,18.726454,100.000000,59.616028,43.050765
51.815296,82.735711,186.265883,187.332553,94.526784,93.428172,29.028305,14.185560,186.371335,1.333219,81.049993,52.821444,184.984272,187.657803,182.619439,186.927595,97.352430,185.468261,-0.000577,-1.719802,32.000000,-235.825258,186.828663,-0.123021,30.754247,0.684524,420204.619361,0.948851,40.601856,22.466470,3.592202,0.062733,0.039163,222.453253,32.000000,239.601381,214.091825,220.263052,199.174558,32.000000,191.725837,68.006604,64.677614,112.112502,90.329327,50.412921,21.436312,64.913060,18.726454,99.900730,59.622008,43.038659
51.847637,82.725506,186.350308,187.323844,94.534097,93.428174,29.014523,14.177284,186.324814,1.338409,81.057595,52.742669,184.997766,187.646753,182.642175,186.941809,97.333012,185.417051,-0.000578,-1.720378,32.000000,-235.830584,186.834907,-0.123339,30.675254,0.685795,420236.881448,0.949028,40.629565,22.471514,3.591870,0.056380,0.022752,222.894692,32.000000,239.229815,214.232211,221.982254,199.397293,32.000000,191.767935,67.967399,64.659132,112.125035,90.329327,50.443514,21.436312,64.912964,18.726454,99.907886,59.627014,43.027434
51.833530,82.725506,186.193623,187.323844,94.489029,93.428172,29.017464,14.175143,186.294889,1.343394,81.156954,52.767006,185.010506,187.693550,182.532685,186.782883,97.304199,185.392220,-0.000578,-1.720982,32.000000,-235.829938,186.778435,-0.123607,30.657682,0.686536,420206.385321,0.948922,40.620334,22.496257,3.594805,0.063191,0.019060,223.025497,32.000000,239.241638,214.996871,221.455287,198.200191,32.000000,192.669155,67.949384,64.683639,112.101827,90.329327,50.393757,21.436312,64.892705,18.726454,99.883068,59.626925,43.019584
51.836031,82.742055,186.295876,187.316820,94.370262,93.426877,29.005648,14.174858,186.312255,1.348652,81.264582,52.700608,184.984257,187.763246,182.505259,186.886578,97.355119,185.457231,-0.000577,-1.720984,32.000000,-235.833830,186.915855,-0.123493,30.583646,0.688139,420210.741821,0.948707,40.577660,22.496048,3.594191,0.062579,0.031335,222.329849,32.000000,239.762380,215.194103,218.902386,198.228364,32.000000,192.628895,67.950020,64.701816,112.094187,90.329327,50.424668,21.436312,64.908088,18.726454,99.941922,59.633131,43.032423
51.798906,82.748675,186.357916,187.317382,94.277838,93.425594,28.962761,14.176285,186.256969,1.354455,81.291953,52.745569,184.920639,187.675443,182.518439,186.837808,97.347209,185.399239,-0.000577,-1.720963,32.000000,-235.830928,186.859198,-0.123536,30.552464,0.688247,420268.705958,0.948891,40.591821,22.515342,3.592146,0.059299,0.014102,221.843057,32.000000,240.268403,214.917072,217.200957,198.464312,32.000000,192.572433,67.922895,64.676256,112.058322,90.329327,50.461016,21.436312,64.904358,18.726454,99.969838,59.624899,42.993171
51.850660,82.766879,186.239524,187.315134,94.226068,93.424454,29.021029,14.178996,186.309529,1.359169,81.160298,52.803834,184.888900,187.703602,182.572794,186.878167,97.366994,185.441291,-0.000576,-1.722115,32.000000,-235.831167,186.826341,-0.123538,30.479975,0.690203,420192.377187,0.949253,40.605859,22.489341,3.593946,0.064588,0.029372,221.983898,32.000000,240.390979,214.148750,217.351619,199.302579,32.000000,191.760545,67.914405,64.687359,112.026769,90.329327,50.466874,21.436312,64.900082,18.726454,99.977120,59.626670,43.046216
51.794386,82.766879,186.326404,187.315134,94.223719,93.423101,29.010083,14.179567,186.315003,1.361578,81.087249,52.747876,184.964772,187.677583,182.561587,186.897970,97.354683,185.420477,-0.000576,-1.722125,32.000000,-235.830596,186.856280,-0.123583,30.480368,0.691551,420228.148054,0.951400,40.649758,22.475024,3.597719,0.059587,0.019574,222.371037,32.000000,239.762220,213.987410,219.718035,199.247163,32.000000,192.023778,67.936688,64.709728,112.026520,90.329327,50.456231,21.436312,64.898910,18.726454,100.000000,59.625971,42.935138
51.802078,82.765775,186.171815,187.312886,94.246600,93.418036,29.015663,14.172146,186.299410,1.363895,81.140735,52.726161,184.979254,187.600997,182.619563,186.841818,97.348059,185.349230,-0.000575,-1.723861,32.000000,-235.837033,186.810354,-0.123559,30.474546,0.692236,420182.304802,0.948492,40.615998,22.471358,3.591845,0.057289,0.026236,222.994998,32.000000,239.243356,214.119011,221.766359,199.390277,32.000000,191.740793,67.956417,64.684436,112.055204,90.329327,50.455418,21.436312,64.896052,18.726454,100.000000,59.621752,43.043428
51.831841,82.806321,186.249948,187.315134,94.247229,93.412912,29.018309,14.176142,186.321057,1.365892,81.188037,52.768005,184.962629,187.669754,182.543602,186.778178,97.335727,185.395831,-0.000576,-1.724463,32.000000,-235.830251,186.842413,-0.123284,30.477536,0.693162,420228.100012,0.949954,40.672504,22.475691,3.597425,0.056423,0.024183,223.165917,32.000000,239.118790,214.983063,221.854335,198.324444,32.000000,192.817375,67.945492,64.700611,112.085389,90.329327,50.431638,21.436312,64.874047,18.726454,100.000000,59.624231,43.095005
51.846184,82.807424,186.303382,187.322158,94.181601,93.409139,29.009127,14.177569,186.329512,1.367587,81.174406,52.798508,185.012194,187.740836,182.507861,186.763633,97.335116,185.383546,-0.000577,-1.723271,32.000000,-235.829807,186.817408,-0.121968,30.534236,0.692703,420210.556989,0.949565,40.663673,22.455001,3.593906,0.066872,0.031896,222.608480,32.000000,239.569832,215.256035,219.467186,198.146427,32.000000,192.538880,67.908036,64.721887,112.068967,90.329327,50.452155,21.436312,64.866042,18.726454,100.000000,59.627742,42.999848
51.874352,82.807424,186.291423,187.322158,94.131236,93.407883,29.012373,14.172003,186.288644,1.369020,81.148488,52.759805,184.945756,187.745710,182.497220,186.941255,97.373005,185.425973,-0.000576,-1.723201,32.000000,-235.837340,186.879227,-0.120766,30.584512,0.692536,420243.590253,0.948928,40.674332,22.485198,3.593350,0.068377,0.031923,222.062431,32.000000,240.231158,215.045660,217.435631,198.526939,32.000000,192.493128,67.957163,64.725271,112.089638,90.329327,50.456373,21.436312,64.835693,18.726454,100.000000,59.624801,42.926774
51.814208,82.751709,186.371293,187.316539,94.096134,93.407865,28.956785,14.176998,186.361138,1.370700,81.100397,52.786892,184.906572,187.637332,182.551107,186.954888,97.368481,185.458719,-0.000576,-1.724356,32.000000,-235.831034,186.926806,-0.120871,30.683987,0.691211,420220.884868,0.948908,40.661035,22.481101,3.593387,0.064865,0.029340,222.127379,32.000000,240.351858,214.377113,217.088675,199.162342,32.000000,192.028915,67.943985,64.729997,112.068180,90.329327,50.521107,21.436312,64.835683,18.726454,99.830853,59.624231,43.015548
51.792747,82.733229,186.247627,187.312324,94.092018,93.410422,29.012907,14.177141,186.254229,1.372924,81.055384,52.739278,184.985328,187.708761,182.578884,186.874030,97.401568,185.358632,-0.000576,-1.723186,32.000000,-235.834661,186.917812,-0.120944,30.751204,0.689686,420133.576748,0.948230,40.632768,22.459474,3.591205,0.058752,0.023555,222.451922,32.000000,239.805563,214.129400,219.474337,199.399353,32.000000,192.024423,67.952480,64.738943,112.030732,90.329327,50.443320,21.436312,64.877808,18.726454,99.780385,59.625204,43.062797
51.800098,82.766327,186.406656,187.323001,94.098523,93.414224,28.993765,14.174001,186.306005,1.374661,81.097403,52.682047,184.978235,187.711983,182.552622,186.851985,97.361905,185.395323,-0.000575,-1.723762,32.000000,-235.834686,186.823467,-0.120989,30.827706,0.688308,420106.912992,0.951118,40.637424,22.476550,3.596915,0.061847,0.037240,222.928035,32.000000,239.289633,214.171644,221.568003,199.318524,32.000000,191.821135,67.960670,64.697892,112.018201,90.329327,50.471352,21.436312,64.853017,18.726454,99.787518,59.625686,42.991484
51.841040,82.766327,186.204099,187.323001,94.186838,93.418085,29.003825,14.177997,186.286792,1.376719,81.168037,52.697250,184.953301,187.750073,182.522095,186.791931,97.338870,185.486979,-0.000576,-1.725509,32.000000,-235.830854,186.919484,-0.118769,30.825582,0.686696,420047.121530,0.949688,40.640501,22.405098,3.596018,0.046394,0.022832,223.180766,32.000000,239.291698,214.897777,222.073466,198.700148,32.000000,192.390405,67.957805,64.702115,112.009378,90.329327,50.435118,21.436312,64.841356,18.726454,99.898351,59.622805,43.112247
51.848979,82.784807,186.254719,187.331992,94.239119,93.420595,29.003697,14.176855,186.343181,1.378338,81.210691,52.767906,185.002517,187.715816,182.491527,186.874071,97.369777,185.462004,-0.000576,-1.727255,32.000000,-235.831996,186.884406,-0.118540,30.833213,0.685449,420171.661228,0.950284,40.666214,22.458826,3.598577,0.053296,0.013606,222.730407,32.000000,239.675082,215.118928,219.991932,198.066032,32.000000,192.914739,67.952814,64.751804,111.997074,90.329327,50.495991,21.436312,64.846544,18.726454,99.963645,59.630338,43.016135
51.831712,82.798874,186.245302,187.327777,94.241271,93.418120,29.018212,14.178996,186.309202,1.379649,81.202667,52.765823,184.990010,187.619592,182.491508,186.848016,97.386765,185.395257,-0.000577,-1.726683,32.000000,-235.830183,186.758630,-0.118624,30.804496,0.684436,420209.201011,0.949180,40.625104,22.516990,3.591828,0.059734,0.022346,222.087393,32.000000,240.150958,215.140738,217.561196,198.454342,32.000000,192.507690,67.946968,64.748024,112.016956,90.329327,50.455230,21.436312,64.838992,18.726454,100.000000,59.624830,43.019804
51.865790,82.783980,186.194420,187.318505,94.186642,93.414280,29.007491,14.175571,186.344348,1.383158,81.145671,52.844429,184.887536,187.748136,182.528705,186.812159,97.367810,185.420563,-0.000578,-1.727250,32.000000,-235.834592,186.788489,-0.118448,30.721176,0.684371,420182.973179,0.949094,40.635613,22.476512,3.592254,0.072616,0.031957,222.072765,32.000000,240.482070,214.355651,216.804527,198.915018,32.000000,192.216131,67.911195,64.725059,111.997907,90.329327,50.479114,21.436312,64.835269,18.726454,100.000000,59.626335,43.063677
51.831301,82.783980,186.362028,187.318505,94.184589,93.410396,29.000025,14.177569,186.308102,1.387120,81.100617,52.718589,184.921697,187.620285,182.544176,186.821653,97.410500,185.339145,-0.000577,-1.727842,32.000000,-235.830791,186.727997,-0.118393,30.703158,0.685200,420167.403080,0.948970,40.667014,22.433941,3.593269,0.062913,0.037309,222.360687,32.000000,240.191957,214.034400,219.128962,199.456825,32.000000,191.701937,67.933660,64.746356,112.005111,90.329327,50.502822,21.436312,64.831799,18.726454,99.961105,59.621142,43.069987
51.800906,82.786738,186.264410,187.306424,94.219032,93.410464,29.002259,14.181137,186.220471,1.391464,81.093838,52.774462,184.958774,187.629399,182.513957,186.795885,97.355970,185.358383,-0.000579,-1.726551,32.000000,-235.825912,186.731239,-0.119544,30.628729,0.686444,420147.838749,0.948571,40.617914,22.462596,3.589927,0.069803,0.032946,222.807715,32.000000,239.431079,214.076728,221.341401,199.165787,32.000000,191.655672,67.953604,64.722952,112.002472,90.329327,50.511540,21.436312,64.843624,18.726454,99.977364,59.633239,43.024132
51.840239,82.820112,186.153522,187.307267,94.193429,93.413022,29.007677,14.175000,186.260751,1.395741,81.160873,52.703513,184.992914,187.656704,182.537878,186.835872,97.329779,185.356328,-0.000580,-1.725957,32.000000,-235.829753,186.768829,-0.120791,30.565393,0.687725,420071.807687,0.949460,40.652532,22.388694,3.595550,0.071543,0.040138,223.143973,32.000000,239.301884,214.710045,222.140308,198.737539,32.000000,192.001072,67.978542,64.725020,112.036820,90.329327,50.432799,21.436312,64.817442,18.726454,100.000000,59.621428,43.060376
51.810693,82.846040,186.230371,187.316820,94.228552,93.416690,29.008246,14.177712,186.236332,1.399881,81.191908,52.720518,185.013058,187.672465,182.507991,186.775999,97.340358,185.391198,-0.000579,-1.727106,32.000000,-235.833926,186.680171,-0.120919,30.506673,0.689488,420189.212002,0.949998,40.685813,22.450601,3.595775,0.051798,0.048991,222.901538,32.000000,239.606923,215.106555,220.155128,198.187401,32.000000,192.998754,67.944371,64.740406,112.046439,90.329327,50.466910,21.436312,64.810897,18.726454,100.000000,59.632787,43.056194
51.849247,82.846040,186.152760,187.316820,94.244247,93.417843,29.007636,14.175714,186.252639,1.404033,81.165628,52.740125,184.936934,187.557910,182.524098,186.842289,97.339704,185.323577,-0.000580,-1.725971,32.000000,-235.833465,186.699058,-0.120767,30.496366,0.690185,420266.397069,0.949142,40.679692,22.476003,3.590908,0.068969,0.039517,222.134631,32.000000,240.211089,214.897503,217.869331,198.517386,32.000000,192.594786,67.941349,64.748646,112.045400,90.329327,50.435541,21.436312,64.805639,18.726454,100.000000,59.625244,42.996693
51.860657,82.838317,186.330782,187.305300,94.255753,93.417799,28.970227,14.180994,186.375431,1.408631,81.135215,52.894035,184.891002,187.736757,182.518554,186.827034,97.351044,185.402316,-0.000581,-1.726009,32.000000,-235.822940,186.748554,-0.120794,30.466442,0.692174,420312.275746,0.949807,40.735287,22.478793,3.594439,0.055865,0.023993,222.010668,32.000000,240.350566,214.414789,216.785355,198.897717,32.000000,192.365476,67.949230,64.746119,112.083453,90.329327,50.492953,21.436312,64.781074,18.726454,99.981314,59.624339,43.025967
51.874001,82.827835,186.320702,187.282824,94.254220,93.415259,29.004161,14.176570,186.399772,1.413928,80.960162,52.830159,184.926535,187.603952,182.600585,186.811202,97.366955,185.358714,-0.000580,-1.727155,32.000000,-235.827692,186.742335,-0.120682,30.459387,0.691716,420296.647857,0.949073,40.696578,22.453520,3.590269,0.066509,0.022786,222.217717,32.000000,240.242637,213.996381,218.764679,199.317526,32.000000,191.792387,67.962849,64.739748,112.071028,90.329327,50.502273,21.436312,64.782980,18.726454,99.956698,59.629453,43.070207
51.846902,82.822319,186.326099,187.272709,94.284970,93.413953,29.011228,14.179139,186.340724,1.418799,81.007815,52.777662,184.938734,187.610436,182.534742,186.830231,97.364607,185.418580,-0.000580,-1.728338,32.000000,-235.827254,186.744414,-0.120731,30.455322,0.692771,420262.101508,0.950054,40.677403,22.472368,3.592912,0.063882,0.017408,222.696710,32.000000,239.394691,214.125800,221.033785,199.238716,32.000000,191.787875,67.990805,64.759878,112.070300,90.329327,50.537028,21.436312,64.790043,18.726454,99.964750,59.625765,43.050985
51.841257,82.822319,186.279267,187.272709,94.322734,93.414964,29.000116,14.173002,186.385090,1.423980,81.021475,52.722144,184.994600,187.735454,182.559824,186.836807,97.343941,185.369022,-0.000582,-1.728331,32.000000,-235.835521,186.775152,-0.123002,30.439088,0.692694,420201.849644,0.948628,40.653532,22.439742,3.591794,0.054257,0.018892,223.000238,32.000000,239.150483,214.403082,222.052479,198.958024,32.000000,191.867072,67.992929,64.741133,112.092284,90.329327,50.495688,21.436312,64.787921,18.726454,99.955519,59.625765,42.959936
51.783745,82.834731,186.168930,187.259785,94.363199,93.417647,28.988062,14.175286,186.378384,1.429018,81.206024,52.716631,184.989168,187.651117,182.526757,186.781559,97.390485,185.410320,-0.000582,-1.729509,32.000000,-235.835697,186.740561,-0.125237,30.429070,0.693117,420208.592447,0.948908,40.675209,22.465039,3.593775,0.063572,0.020108,222.987026,32.000000,239.358206,214.930620,220.601090,198.249086,32.000000,192.727050,68.007158,64.765856,112.106442,90.329327,50.524456,21.436312,64.816787,18.726454,100.000000,59.622116,43.084881
51.787752,82.843282,186.156077,187.252480,94.349304,93.417718,29.020167,14.172146,186.335693,1.434102,81.252309,52.657288,184.950837,187.593003,182.477639,186.780864,97.403680,185.303359,-0.000581,-1.728338,32.000000,-235.836050,186.800728,-0.125143,30.435731,0.693427,420252.437358,0.949394,40.680876,22.466708,3.593263,0.058365,0.027168,222.168453,32.000000,239.927021,214.916693,218.110308,198.438891,32.000000,192.785425,68.012830,64.753178,112.115867,90.329327,50.453637,21.436312,64.814011,18.726454,100.000000,59.622116,42.940567
51.773216,82.881621,186.284602,187.250514,94.340735,93.416434,28.985086,14.171575,186.305704,1.439413,81.254048,52.709834,184.860637,187.652953,182.510206,186.852167,97.371235,185.335926,-0.000581,-1.728946,32.000000,-235.836948,186.715640,-0.127515,30.448136,0.694078,420228.781679,0.950988,40.751046,22.435995,3.595123,0.051401,0.020445,221.880657,32.000000,240.198866,214.576358,216.555283,198.782609,32.000000,192.406941,68.035050,64.725380,112.115581,90.329327,50.503141,21.436312,64.823145,18.726454,100.000000,59.621860,43.036898
51.816763,82.881621,186.170427,187.250514,94.441223,93.412632,29.003495,14.178996,186.319335,1.443287,81.066844,52.733336,184.890681,187.701155,182.547695,186.794070,97.412894,185.431986,-0.000581,-1.728419,32.000000,-235.829855,186.726161,-0.127602,30.448241,0.693858,420211.833071,0.949877,40.755570,22.381791,3.594597,0.062021,0.032240,222.028398,32.000000,240.173034,214.046549,218.292396,199.312878,32.000000,191.813261,68.050769,64.769136,112.128888,90.329327,50.467440,21.436312,64.788540,18.726454,100.000000,59.625873,43.053186
51.782934,82.917203,186.265525,187.262876,94.521808,93.413892,29.020042,14.179424,186.331204,1.446708,81.010160,52.816120,184.921128,187.608764,182.513037,186.817152,97.357278,185.376586,-0.000581,-1.729023,32.000000,-235.828116,186.762321,-0.131083,30.464685,0.694190,420318.953174,0.951392,40.808515,22.426724,3.598088,0.061059,0.019691,222.579753,32.000000,239.324321,214.026360,220.680542,199.200328,32.000000,191.785001,68.073183,64.730260,112.118458,90.329327,50.484971,21.436312,64.788988,18.726454,100.000000,59.627456,43.046069
51.826532,82.886862,186.189427,187.264561,94.428191,93.417731,29.009101,14.174144,186.298139,1.450196,81.029336,52.707854,184.980069,187.651443,182.592761,186.753200,97.358946,185.484758,-0.000581,-1.730794,32.000000,-235.832740,186.742030,-0.131887,30.453408,0.693285,420205.832547,0.949883,40.764772,22.421891,3.592861,0.054636,0.024171,223.002485,32.000000,239.069195,214.275716,221.891824,199.083507,32.000000,191.726899,68.095007,64.758852,112.155693,90.329327,50.476078,21.436312,64.781195,18.726454,99.908109,59.624172,42.991777
51.804165,82.884379,186.137337,187.261471,94.433237,93.416480,28.997727,14.174429,186.337650,1.453437,81.107898,52.745500,184.951750,187.645856,182.503967,186.739958,97.302740,185.357063,-0.000582,-1.732554,32.000000,-235.831144,186.787837,-0.131857,30.451257,0.693683,420371.058246,0.950108,40.834334,22.456271,3.597045,0.061449,0.042051,222.974135,32.000000,239.151285,214.863531,220.899045,198.290600,32.000000,192.650232,68.055454,64.767159,112.160505,90.329327,50.518924,21.436312,64.785293,18.726454,99.916736,59.630279,43.018556
51.796314,82.884379,186.209983,187.261471,94.440689,93.415233,29.002123,14.173430,186.302656,1.456606,81.101348,52.638430,184.927491,187.605217,182.457175,186.850926,97.338070,185.379734,-0.000581,-1.733132,32.000000,-235.834437,186.817349,-0.131632,30.491540,0.693151,420325.862099,0.949569,40.760202,22.496063,3.592550,0.066083,0.022084,222.315133,32.000000,239.688120,214.898744,218.395498,198.276254,32.000000,192.700373,68.068743,64.752943,112.145040,90.329327,50.486799,21.436312,64.793340,18.726454,99.917585,59.626561,43.051645
51.838573,82.865899,186.286696,187.266247,94.397504,93.415245,29.014615,14.178711,186.366937,1.459911,81.100431,52.893051,184.850727,187.654052,182.496586,186.827033,97.375348,185.376362,-0.000581,-1.732553,32.000000,-235.830632,186.760955,-0.131271,30.484328,0.693309,420427.286742,0.950368,40.780182,22.503323,3.593096,0.065209,0.020121,221.893892,32.000000,239.887385,214.704905,216.801790,198.698590,32.000000,192.402703,68.089125,64.767978,112.128724,90.329327,50.519210,21.436312,64.778285,18.726454,99.868347,59.620454,43.223251
51.814991,82.870312,186.298054,187.262595,94.425225,93.415230,29.014615,14.173716,186.269927,1.462973,80.954614,52.728218,184.863388,187.700932,182.523645,186.731585,97.362276,185.396670,-0.000581,-1.731992,32.000000,-235.835135,186.744050,-0.131039,30.472999,0.692693,420363.493920,0.950367,40.788068,22.476685,3.595043,0.062290,0.021511,222.016691,32.000000,239.971241,214.134457,217.873236,199.340668,32.000000,191.785755,68.110946,64.775689,112.101229,90.329327,50.525972,21.436312,64.774396,18.726454,99.890568,59.631321,42.971381
51.765026,82.848246,186.214298,187.249390,94.497574,93.413972,28.990141,14.175286,186.339486,1.465699,80.943887,52.705097,184.917538,187.717835,182.541847,186.764772,97.360921,185.430072,-0.000582,-1.731413,32.000000,-235.832090,186.672035,-0.128894,30.487816,0.692532,420252.464392,0.949076,40.727151,22.438115,3.593592,0.065500,0.025800,222.596473,32.000000,239.242642,214.131522,220.031631,199.171270,32.000000,191.520258,68.119855,64.768351,112.108992,90.329327,50.570869,21.436312,64.771970,18.726454,99.899034,59.627997,43.031689
51.768561,82.848246,186.118523,187.249390,94.553773,93.410183,29.007587,14.178853,186.309059,1.468628,81.050818,52.725234,184.926606,187.663819,182.551307,186.716187,97.333148,185.492243,-0.000582,-1.729679,32.000000,-235.831145,186.710518,-0.128910,30.479765,0.693122,420293.991857,0.949554,40.755243,22.458971,3.595447,0.050920,0.018504,223.050718,32.000000,238.897528,214.179153,221.783448,199.301477,32.000000,191.479401,68.143846,64.752355,112.120819,90.329327,50.464274,21.436312,64.795722,18.726454,99.838365,59.616422,43.047683
51.840239,82.862313,186.114515,187.247985,94.507810,93.405007,28.999665,14.177426,186.270368,1.471817,81.114673,52.776436,184.908553,187.589475,182.523630,186.704492,97.311446,185.388790,-0.000582,-1.729454,32.000000,-235.828639,186.787734,-0.128847,30.476801,0.693104,420291.158452,0.951287,40.783370,22.473130,3.597299,0.059962,0.041978,223.133815,32.000000,238.953585,214.812322,221.393031,198.507884,32.000000,192.533798,68.117999,64.761477,112.120823,90.329327,50.495006,21.436312,64.793667,18.726454,99.890644,59.625224,43.063604
51.853740,82.901481,186.178605,187.256976,94.451989,93.399991,28.959673,14.178568,186.301909,1.474419,81.110927,52.819649,184.963936,187.614922,182.483408,186.723562,97.373663,185.403318,-0.000582,-1.729246,32.000000,-235.833070,186.777291,-0.128887,30.482361,0.692932,420322.532593,0.950606,40.779819,22.524730,3.595204,0.048373,0.009336,222.527446,32.000000,239.450298,214.867998,219.136139,198.434838,32.000000,192.944003,68.155754,64.789780,112.141304,90.329327,50.490025,21.436312,64.741887,18.726454,100.000000,59.633751,43.032643
51.726910,82.864796,186.136333,187.245456,94.435631,93.403597,29.004985,14.182278,186.272932,1.477026,81.218624,52.723786,184.873987,187.603462,182.479764,186.734280,97.381236,185.321490,-0.000582,-1.727911,32.000000,-235.826901,186.598753,-0.129080,30.486610,0.692096,420314.571504,0.949420,40.721893,22.506781,3.590155,0.054192,0.013814,222.056203,32.000000,239.707483,214.843775,217.033932,198.496255,32.000000,192.701208,68.151224,64.778969,112.132936,90.329327,50.526338,21.436312,64.783252,18.726454,100.000000,59.626276,43.023765
51.762566,82.864796,186.176583,187.245456,94.451829,93.407403,29.019256,14.177284,186.209100,1.479979,81.123944,52.712618,184.852201,187.569757,182.536366,186.768237,97.379295,185.279603,-0.000582,-1.728501,32.000000,-235.834682,186.745496,-0.128930,30.487423,0.692027,420222.296400,0.950502,40.747508,22.450133,3.590457,0.065328,0.027984,222.050577,32.000000,239.808736,214.246788,217.546080,199.164790,32.000000,191.829898,68.192263,64.801803,112.139331,90.329327,50.490870,21.436312,64.793042,18.726454,99.893831,59.621516,42.969254
51.746126,82.888241,186.242591,187.228599,94.466743,93.407365,29.006257,14.176285,186.185874,1.482946,81.032460,52.696188,184.861192,187.629930,182.559375,186.753874,97.394187,185.235019,-0.000582,-1.726879,32.000000,-235.833550,186.734218,-0.131221,30.493612,0.693315,420247.626056,0.951492,40.838236,22.411188,3.598443,0.057765,0.014097,222.428699,32.000000,239.178991,213.985988,219.851228,199.110832,32.000000,191.503583,68.179155,64.774028,112.097430,90.329327,50.518815,21.436312,64.785816,18.726454,99.975624,59.628253,43.053259
51.752571,82.904791,186.109024,187.224385,94.479079,93.404839,29.003142,14.173288,186.230274,1.485892,81.090575,52.728277,184.899489,187.629543,182.551003,186.743054,97.360784,185.219126,-0.000582,-1.726336,32.000000,-235.833597,186.736279,-0.131349,30.498595,0.693009,420248.166871,0.950353,40.802393,22.397066,3.596742,0.063742,0.031675,223.004820,32.000000,238.748877,214.115766,221.481187,199.282936,32.000000,191.328168,68.197146,64.770798,112.159083,90.329327,50.471883,21.436312,64.793757,18.726454,100.000000,59.622500,42.966539
51.752467,82.925754,186.123477,187.226632,94.535348,93.401021,29.021067,14.172003,186.119813,1.488693,81.238493,52.650810,184.907300,187.578995,182.492174,186.753504,97.318878,185.319704,-0.000582,-1.726336,32.000000,-235.835700,186.782474,-0.131479,30.512862,0.693307,420258.555790,0.951160,40.842362,22.365074,3.599160,0.067395,0.035676,223.035270,32.000000,238.865387,214.555989,221.724181,198.548640,32.000000,192.312828,68.210146,64.790115,112.144350,90.329327,50.510444,21.436312,64.817867,18.726454,100.000000,59.632433,43.055093
51.772198,82.925754,186.162144,187.226632,94.539460,93.398522,29.009898,14.175999,186.154372,1.491779,81.247118,52.724654,184.915826,187.489193,182.399437,186.638363,97.368806,185.242895,-0.000583,-1.727520,32.000000,-235.832852,186.725122,-0.131376,30.537856,0.692731,420322.898040,0.951146,40.852433,22.392380,3.596131,0.053065,0.030828,222.624401,32.000000,239.148143,214.921475,219.468359,198.269201,32.000000,193.045937,68.171146,64.770162,112.115564,90.329327,50.495083,21.436312,64.782083,18.726454,100.000000,59.629236,43.047830
51.740285,82.934856,186.114703,187.232813,94.433941,93.397222,29.020178,14.172574,186.139669,1.495013,81.331560,52.692640,184.891739,187.562437,182.495723,186.711701,97.390784,185.226737,-0.000582,-1.727521,32.000000,-235.832835,186.683355,-0.132372,30.556293,0.692465,420407.098123,0.950570,40.873501,22.472860,3.596417,0.054208,0.022797,222.115469,32.000000,239.761864,214.831357,217.227123,198.474222,32.000000,192.636383,68.212906,64.815431,112.160127,90.329327,50.498671,21.436312,64.801189,18.726454,100.000000,59.624624,43.044675
51.735013,82.953888,186.030227,187.244332,94.394151,93.393410,29.013094,14.178711,186.195491,1.498243,81.264775,52.669213,184.834613,187.579177,182.510999,186.642867,97.397112,185.338491,-0.000581,-1.726352,32.000000,-235.831452,186.737460,-0.133539,30.579712,0.691751,420295.276971,0.950517,40.853670,22.393476,3.595794,0.066964,0.039879,222.037188,32.000000,239.776152,214.242837,216.943290,199.029150,32.000000,191.916757,68.224331,64.801435,112.139461,90.329327,50.446576,21.436312,64.804728,18.726454,100.000000,59.622441,42.975637
51.782407,82.971541,186.167656,187.259504,94.336307,93.389573,28.971503,14.183848,186.114824,1.501869,81.084890,52.767589,184.903340,187.678928,182.548235,186.702765,97.380085,185.289595,-0.000581,-1.725189,32.000000,-235.825495,186.656939,-0.133460,30.628912,0.691587,420278.814790,0.950824,40.894848,22.365300,3.597095,0.050873,0.040950,222.412324,32.000000,239.513842,213.841328,219.366789,199.285178,32.000000,191.449475,68.203168,64.804819,112.142482,90.329327,50.533962,21.436312,64.787100,18.726454,100.000000,59.625283,43.034037
51.811053,82.971541,185.992287,187.259504,94.336325,93.385726,29.013629,14.172860,186.119362,1.504092,81.059095,52.677981,184.912194,187.533197,182.554903,186.700415,97.335701,185.264242,-0.000579,-1.725166,32.000000,-235.836319,186.631919,-0.133475,30.618212,0.690880,420277.595682,0.951166,40.919181,22.401830,3.595828,0.069851,0.038569,222.967742,32.000000,238.917315,213.969967,221.212543,199.422734,32.000000,191.543103,68.232320,64.783570,112.184628,90.329327,50.437928,21.436312,64.755633,18.726454,100.000000,59.624604,43.039466
51.733750,82.962163,186.110995,187.257537,94.363961,93.380603,29.015416,14.172432,186.147535,1.505130,81.168495,52.722386,184.949466,187.521839,182.512357,186.633980,97.340528,185.323397,-0.000579,-1.725219,32.000000,-235.836092,186.669833,-0.133348,30.672841,0.689600,420285.731985,0.951588,40.889199,22.400108,3.595191,0.058832,0.028297,223.165542,32.000000,238.903464,214.354811,221.897535,198.861938,32.000000,192.264171,68.206322,64.807150,112.220619,90.329327,50.511231,21.436312,64.794780,18.726454,99.976948,59.624555,43.068373
51.752135,82.964645,186.076416,187.242366,94.282483,93.375471,29.032744,14.178425,186.164643,1.506056,81.247659,52.797578,184.976397,187.577750,182.460178,186.686749,97.346027,185.283030,-0.000578,-1.725907,32.000000,-235.827804,186.531921,-0.133397,30.706804,0.688950,420331.460990,0.949598,40.860426,22.434769,3.589819,0.053815,0.030778,222.735704,32.000000,239.067727,214.908066,219.859582,198.260310,32.000000,193.091697,68.200635,64.816471,112.215352,90.329327,50.467065,21.436312,64.793867,18.726454,99.994069,59.625961,43.019950
51.797298,82.946441,186.118813,187.222699,94.316149,93.371608,29.022833,14.178282,186.053853,1.506642,81.266068,52.680480,184.926388,187.522633,182.459751,186.692147,97.371461,185.262645,-0.000578,-1.727101,32.000000,-235.831880,186.648437,-0.133290,30.728650,0.688952,420331.343475,0.951004,40.928727,22.452627,3.597477,0.062168,0.032934,222.179768,32.000000,239.656473,214.902192,217.490860,198.463728,32.000000,192.692583,68.190589,64.838115,112.225347,90.329327,50.481418,21.436312,64.761320,18.726454,100.000000,59.621192,43.042548
51.780101,82.946441,186.058525,187.222699,94.271532,93.367838,28.972868,14.178853,186.130749,1.507831,81.171238,52.727183,184.861761,187.579157,182.506913,186.679028,97.344847,185.291130,-0.000579,-1.727126,32.000000,-235.828195,186.591086,-0.133185,30.734866,0.687833,420290.600585,0.950023,40.912725,22.431648,3.595531,0.066275,0.028232,221.995237,32.000000,239.885125,214.205690,216.689875,199.016523,32.000000,192.008801,68.220550,64.801396,112.196395,90.329327,50.462356,21.436312,64.774033,18.726454,99.952346,59.625145,43.093318
51.762151,82.938993,186.218651,187.215394,94.225530,93.361694,29.009403,14.177426,186.123438,1.508980,81.097848,52.662405,184.879606,187.619327,182.498289,186.782722,97.385657,185.359733,-0.000579,-1.728853,32.000000,-235.832245,186.736502,-0.132850,30.766783,0.686859,420181.746847,0.949369,40.849141,22.398397,3.593215,0.061046,0.007219,222.284002,32.000000,239.637601,213.802072,218.835643,199.247227,32.000000,191.746431,68.195428,64.831700,112.193047,90.329327,50.538239,21.436312,64.781440,18.726454,99.938243,59.623168,43.069620
51.793617,82.938993,186.164655,187.215394,94.196227,93.357926,29.017287,14.173716,186.295750,1.509774,81.070621,52.787833,184.918271,187.536663,182.513855,186.753750,97.343474,185.246489,-0.000579,-1.729414,32.000000,-235.836283,186.590844,-0.132440,30.812180,0.686725,420221.692712,0.951310,40.866417,22.435935,3.593244,0.056397,0.026398,222.884403,32.000000,239.040049,213.874490,220.730594,199.328196,32.000000,191.534061,68.166013,64.803003,112.218376,90.329327,50.508262,21.436312,64.760121,18.726454,99.947377,59.625185,43.034550
51.799278,82.964094,186.027362,187.238994,94.247061,93.357914,29.040687,14.174001,186.218566,1.510270,81.108274,52.766676,184.938455,187.612313,182.548825,186.732033,97.314367,185.274035,-0.000579,-1.728823,32.000000,-235.835670,186.675808,-0.132666,30.823851,0.686639,420122.901116,0.950389,40.877008,22.421430,3.597583,0.058345,0.027039,223.058273,32.000000,238.856786,214.198385,221.765938,198.914461,32.000000,192.367725,68.143538,64.811751,112.239566,90.329327,50.506727,21.436312,64.756459,18.726454,99.956511,59.626207,43.089796
51.754943,82.964094,186.138026,187.238994,94.215812,93.355370,28.971774,14.175856,186.146220,1.510736,81.209791,52.738156,184.990242,187.563762,182.440914,186.708953,97.362054,185.185945,-0.000578,-1.727071,32.000000,-235.832011,186.637037,-0.130369,30.827811,0.685064,420162.076454,0.949467,40.845391,22.420186,3.594355,0.060928,0.035735,222.787163,32.000000,238.972510,214.752597,220.013854,198.398307,32.000000,192.925158,68.143954,64.843482,112.219256,90.329327,50.499887,21.436312,64.778104,18.726454,100.000000,59.622805,43.059422
51.788564,82.958853,186.081850,187.246861,94.182078,93.350475,29.015836,14.177712,186.183542,1.510911,81.219632,52.672924,184.929136,187.540006,182.434884,186.710482,97.373791,185.364100,-0.000578,-1.727053,32.000000,-235.835729,186.700077,-0.128214,30.817425,0.684380,420241.810674,0.948647,40.864805,22.459860,3.591312,0.057465,0.019209,222.137050,32.000000,239.495915,214.985371,217.564934,198.308642,32.000000,192.839422,68.103876,64.831219,112.211427,90.329327,50.503883,21.436312,64.766288,18.726454,99.989849,59.619972,42.978278
51.725105,82.957198,186.137111,187.241523,94.164228,93.342990,29.016656,14.174572,186.109470,1.511074,81.209254,52.714942,184.851887,187.505873,182.484491,186.703431,97.353485,185.277708,-0.000579,-1.727065,32.000000,-235.830673,186.636732,-0.128437,30.775542,0.685132,420168.427893,0.951761,40.909351,22.378381,3.596527,0.055291,0.033681,221.893041,32.000000,239.908464,214.296090,216.206913,199.022198,32.000000,191.774700,68.026391,64.826497,112.193030,90.329327,50.501393,21.436312,64.793057,18.726454,99.994002,59.629728,42.979378
51.729569,82.968507,186.024144,187.235904,94.190653,93.338965,29.011944,14.178282,186.140475,1.511220,81.100145,52.707445,184.882878,187.579401,182.515933,186.640972,97.355772,185.396176,-0.000579,-1.728803,32.000000,-235.831552,186.584152,-0.128349,30.778899,0.684749,420103.770570,0.949585,40.870326,22.434970,3.593107,0.053823,0.025669,222.075271,32.000000,239.830340,213.824387,218.348828,199.357933,32.000000,191.731588,68.003669,64.846692,112.203980,90.329327,50.506664,21.436312,64.793466,18.726454,100.000000,59.630043,43.082166
51.753416,82.968507,186.120770,187.235904,94.157924,93.335206,28.955628,14.176427,186.172287,1.511457,81.087347,52.639802,184.912708,187.498267,182.523009,186.625916,97.319408,185.165457,-0.000579,-1.729360,32.000000,-235.834719,186.563044,-0.128283,30.779581,0.686554,420136.523654,0.950741,40.932454,22.422149,3.598584,0.062817,0.025265,222.615557,32.000000,239.173040,213.662057,220.540765,199.697777,32.000000,191.487886,67.981713,64.835925,112.201818,90.329327,50.497624,21.436312,64.777620,18.726454,100.000000,59.623237,43.053846
51.766205,82.985609,186.089725,187.237028,94.101616,93.332680,29.011097,14.172432,186.093764,1.511433,81.141798,52.716375,184.928173,187.442070,182.562454,186.649789,97.333434,185.191825,-0.000578,-1.729362,32.000000,-235.838387,186.541917,-0.128138,30.728807,0.686084,420127.732736,0.950791,40.939274,22.465286,3.596089,0.067999,0.026214,223.003739,32.000000,238.913900,214.148993,221.786191,198.902480,32.000000,192.651169,68.005465,64.828037,112.242902,90.329327,50.486723,21.436312,64.789545,18.726454,100.000000,59.619116,43.089576
51.736016,82.984505,186.178243,187.236747,94.009643,93.330161,29.030500,14.173288,186.107859,1.511451,81.194646,52.641211,184.958775,187.618288,182.471603,186.678352,97.331005,185.286707,-0.000578,-1.729338,32.000000,-235.838514,186.628431,-0.128014,30.700824,0.686031,420158.965201,0.952126,40.915300,22.413166,3.596299,0.060520,0.016386,222.964304,32.000000,239.131143,214.783964,220.143693,198.434122,32.000000,192.848102,67.955269,64.826917,112.244071,90.329327,50.522835,21.436312,64.784078,18.726454,99.999746,59.621270,42.970941
51.768332,82.968231,186.165490,187.238994,94.003769,93.326362,29.009028,14.178853,186.144478,1.511192,81.193703,52.778513,184.926145,187.531524,182.453983,186.688155,97.367454,185.317412,-0.000577,-1.728773,32.000000,-235.833276,186.637586,-0.127847,30.642393,0.686937,420137.343905,0.950065,40.919548,22.409256,3.594811,0.063300,0.037587,222.042240,32.000000,239.678535,214.828877,217.878285,198.266322,32.000000,192.997829,67.957415,64.852868,112.213496,90.329327,50.481950,21.436312,64.780177,18.726454,100.000000,59.622372,42.980259
51.833716,82.968231,186.243118,187.238994,94.019721,93.322542,28.968174,14.177426,186.087318,1.511179,81.119843,52.724781,184.818405,187.470066,182.468966,186.677438,97.337860,185.206614,-0.000576,-1.728150,32.000000,-235.831261,186.637301,-0.127663,30.587895,0.688168,420146.311376,0.950002,40.948791,22.448081,3.598620,0.058501,0.028451,221.808838,32.000000,239.996010,214.476769,216.288718,198.802052,32.000000,191.769232,67.971009,64.844803,112.212062,90.329327,50.550268,21.436312,64.726970,18.726454,99.958588,59.618074,42.994198
51.744657,82.951681,186.113461,187.233656,93.963315,93.318737,29.015711,14.175143,186.160707,1.511208,81.025407,52.721036,184.869023,187.574141,182.511616,186.710195,97.375561,185.336229,-0.000577,-1.728166,32.000000,-235.834692,186.642687,-0.127655,30.531693,0.688986,420027.627591,0.949986,40.900034,22.423406,3.596127,0.050789,0.011863,221.959129,32.000000,239.994722,214.028193,217.897512,199.158673,32.000000,191.825931,67.980493,64.855575,112.180345,90.329327,50.470710,21.436312,64.739101,18.726454,99.916208,59.625794,43.055974
51.748357,82.918030,186.224085,187.216518,93.963666,93.314933,28.951539,14.176713,186.178457,1.511339,80.961061,52.741773,184.908748,187.628564,182.520511,186.784942,97.327648,185.344165,-0.000577,-1.728177,32.000000,-235.829680,186.596288,-0.125729,30.515091,0.689618,420026.135442,0.949986,40.834359,22.410504,3.593088,0.056379,0.032643,222.411451,32.000000,239.285737,213.693081,220.300405,199.617553,32.000000,191.546915,67.990123,64.838104,112.185802,90.329327,50.545135,21.436312,64.771169,18.726454,99.820251,59.622136,42.966245
51.771729,82.924099,186.248402,187.207808,93.999078,93.312399,29.017213,14.173859,186.102873,1.511575,80.982874,52.707894,184.948168,187.503365,182.586552,186.807350,97.294135,185.316009,-0.000576,-1.729317,32.000000,-235.830239,186.697203,-0.125839,30.457053,0.691537,419971.887272,0.950123,40.907280,22.422515,3.596767,0.048730,0.023201,222.875259,32.000000,238.995762,214.178907,221.715657,199.098898,32.000000,192.121992,68.002736,64.837822,112.198705,90.329327,50.528699,21.436312,64.742678,18.726454,99.829181,59.627624,43.075930
51.694922,82.924099,186.245511,187.207808,93.970147,93.312227,29.028831,14.174287,186.082544,1.512015,81.118203,52.625641,184.964211,187.525978,182.514253,186.736556,97.346690,185.332761,-0.000575,-1.729324,32.000000,-235.834237,186.615725,-0.125712,30.446851,0.692100,419997.019888,0.952038,40.869908,22.473470,3.598647,0.063823,0.034693,222.868065,32.000000,239.122629,214.745231,220.915487,198.448165,32.000000,192.821006,68.002603,64.849379,112.235380,90.329327,50.557767,21.436312,64.798022,18.726454,99.857124,59.628017,43.080845
51.705499,82.921892,186.237566,187.213708,93.925371,93.308358,28.999597,14.169292,186.109257,1.512173,81.220506,52.680099,184.917354,187.513643,182.434118,186.677127,97.329637,185.300831,-0.000575,-1.731059,32.000000,-235.839395,186.618236,-0.125644,30.435181,0.693202,420039.379462,0.949407,40.852487,22.496186,3.597492,0.066236,0.032895,221.960105,32.000000,239.581599,214.988095,218.286705,198.051184,32.000000,192.969472,67.991966,64.872101,112.222558,90.329327,50.491318,21.436312,64.798748,18.726454,99.859206,59.622844,43.027067
51.722648,82.971817,186.155423,187.203313,93.909497,93.307077,28.968991,14.179852,186.120307,1.512417,81.262923,52.638029,184.830495,187.466783,182.432104,186.697628,97.368754,185.217691,-0.000577,-1.732845,32.000000,-235.827196,186.647396,-0.125725,30.409794,0.694363,419987.535832,0.950554,40.929712,22.450056,3.602782,0.064293,0.029114,221.706048,32.000000,239.972443,214.700223,216.377541,198.540019,32.000000,192.201623,68.026708,64.856457,112.233756,90.329327,50.523943,21.436312,64.790834,18.726454,100.000000,59.621693,42.969767
51.747112,83.001055,186.202659,187.194322,93.935260,93.307052,29.022411,14.179139,186.086416,1.512613,81.134431,52.764342,184.846677,187.675687,182.500628,186.625693,97.360719,185.387401,-0.000577,-1.732702,32.000000,-235.828729,186.669688,-0.125406,30.432899,0.694443,419991.226881,0.951257,40.916866,22.454866,3.601891,0.054806,0.046333,221.732716,32.000000,240.140749,214.018200,217.370600,199.231220,32.000000,191.611296,68.031721,64.872761,112.216361,90.329327,50.513958,21.436312,64.779434,18.726454,100.000000,59.624211,43.073215
51.750891,83.001055,186.055517,187.194322,93.933469,93.304720,28.970911,14.174001,186.111187,1.513127,81.005464,52.735488,184.873202,187.630583,182.509545,186.730566,97.327717,185.303745,-0.000576,-1.731695,32.000000,-235.837473,186.629798,-0.123132,30.461564,0.694653,419966.486447,0.952021,40.949543,22.383860,3.599108,0.058937,0.036204,222.224605,32.000000,239.328762,213.793601,219.935077,199.173378,32.000000,191.606360,68.055931,64.863665,112.234114,90.329327,50.493001,21.436312,64.769814,18.726454,100.000000,59.624132,43.017529
51.801531,82.993332,186.186094,187.188422,93.884990,93.300818,28.987799,14.176713,186.088566,1.513330,81.016277,52.662991,184.908369,187.557604,182.519394,186.792113,97.279716,185.282787,-0.000576,-1.731112,32.000000,-235.828696,186.596614,-0.119635,30.504155,0.694016,420005.462377,0.949849,40.954186,22.456975,3.598320,0.060396,0.028591,222.694510,32.000000,238.898623,214.107270,221.560573,199.197460,32.000000,191.659451,68.046258,64.833498,112.221296,90.329327,50.495607,21.436312,64.757799,18.726454,99.982319,59.625932,43.041667
51.761785,82.982299,186.159647,187.175218,93.879260,93.298416,29.044074,14.171290,186.085595,1.513788,81.118700,52.695904,184.925014,187.571919,182.488575,186.745783,97.295730,185.203579,-0.000574,-1.730511,32.000000,-235.838217,186.648786,-0.116379,30.541501,0.692869,420049.907108,0.951438,40.950386,22.457902,3.595214,0.050761,0.017417,222.696585,32.000000,238.998074,214.683192,221.357097,198.337689,32.000000,192.792392,68.064274,64.841146,112.261567,90.329327,50.534327,21.436312,64.760192,18.726454,99.957485,59.626247,42.956634
51.740434,82.975127,186.169859,187.167913,93.899712,93.295902,29.003695,14.174001,186.138481,1.513976,81.169364,52.596604,184.926386,187.512316,182.439124,186.664234,97.349828,185.280238,-0.000575,-1.731676,32.000000,-235.832391,186.585582,-0.112987,30.582151,0.691623,420080.120842,0.949819,40.891780,22.497866,3.594220,0.064575,0.023591,222.058997,32.000000,239.359591,215.064694,218.735610,198.167049,32.000000,192.623808,68.082463,64.872347,112.263775,90.329327,50.479149,21.436312,64.748633,18.726454,99.967040,59.624142,43.103002
51.720799,82.975127,185.997758,187.167913,93.878437,93.293388,28.969700,14.176855,186.033630,1.514206,81.220259,52.761896,184.839450,187.480588,182.442187,186.750696,97.384057,185.227917,-0.000573,-1.731696,32.000000,-235.831176,186.568693,-0.109616,30.600824,0.691142,420047.825580,0.948718,40.920680,22.451469,3.596469,0.056944,0.024185,221.660923,32.000000,239.933565,214.709869,216.706775,198.346610,32.000000,192.597102,68.091329,64.860790,112.264234,90.329327,50.473644,21.436312,64.784520,18.726454,99.954126,59.626050,43.069033
