OSU 80 Ton Compressor Load Stand
51.790140,82.975127,186.290863,187.167351,93.878871,93.291632,29.001995,14.173288,186.124530,1.514609,81.139830,52.641048,184.812518,187.579137,182.485899,186.669714,97.368869,185.251447,-0.000573,-1.732290,32.000000,-235.833760,186.580626,-0.106346,30.670979,0.690483,419944.799041,0.950422,40.934970,22.426776,3.598150,0.049783,0.031297,221.648554,32.000000,239.933181,214.020050,216.990560,199.247599,32.000000,191.656996,68.084543,64.851055,112.227147,90.329327,50.546215,21.436312,64.764912,18.726454,99.963611,59.620405,43.043721
51.795938,82.983678,186.209566,187.170441,93.903272,93.288448,29.010941,14.174858,186.148817,1.514717,80.895970,52.747878,184.850066,187.562111,182.468301,186.763855,97.320002,185.222981,-0.000574,-1.730549,32.000000,-235.833010,186.614991,-0.105300,30.729752,0.689781,419883.085047,0.951903,40.954712,22.372478,3.596189,0.061975,0.030469,222.172652,32.000000,239.265925,213.811011,219.471624,199.168533,32.000000,191.751896,68.081306,64.840291,112.218616,90.329327,50.557274,21.436312,64.739070,18.726454,99.999831,59.628017,42.994492
51.824739,82.945889,186.160732,187.156675,93.874024,93.292227,29.020029,14.183563,186.148370,1.514815,80.880235,52.721821,184.896136,187.599852,182.535487,186.790814,97.332189,185.249479,-0.000575,-1.729429,32.000000,-235.820207,186.699401,-0.105352,30.767884,0.688203,419864.587959,0.949445,40.885018,22.396692,3.597033,0.060717,0.016432,222.654207,32.000000,238.800499,213.929770,221.437905,199.322921,32.000000,191.666761,68.089385,64.849236,112.273707,90.329327,50.552785,21.436312,64.720338,18.726454,100.000000,59.629020,43.042621
51.789945,82.945889,186.088428,187.156675,93.930296,93.295957,29.011772,14.173716,186.112210,1.515145,81.000099,52.715711,184.879916,187.504527,182.456613,186.771515,97.322012,185.358961,-0.000575,-1.729425,32.000000,-235.839725,186.545649,-0.105481,30.781758,0.686570,419943.987600,0.949024,40.887742,22.434640,3.595061,0.054474,0.032977,222.723362,32.000000,238.836766,214.688455,221.308984,198.288232,32.000000,192.674479,68.041491,64.845830,112.287421,90.329327,50.516335,21.436312,64.734195,18.726454,99.891173,59.623218,43.097280
51.771668,82.890999,186.172170,187.142346,93.919623,93.295974,28.957644,14.174715,186.129879,1.515400,81.145614,52.688120,184.919799,187.473553,182.413734,186.657125,97.364940,185.310335,-0.000575,-1.729854,32.000000,-235.833645,186.579279,-0.105382,30.809846,0.685192,419878.105980,0.948107,40.821029,22.432617,3.592121,0.060987,0.041778,222.354521,32.000000,239.192282,214.931121,219.098555,198.208222,32.000000,192.466380,68.000973,64.881559,112.294063,90.329327,50.573946,21.436312,64.760862,18.726454,99.728576,59.627801,43.060669
51.721134,82.923823,186.089903,187.137851,93.820904,93.296050,29.015974,14.173716,186.036865,1.515931,81.179989,52.710025,184.810686,187.429326,182.445758,186.665090,97.384848,185.390793,-0.000576,-1.730313,32.000000,-235.832021,186.579422,-0.105350,30.807748,0.685117,419933.089805,0.949106,40.855975,22.484780,3.593138,0.073817,0.040757,221.792807,32.000000,239.893434,214.710368,216.941116,198.286514,32.000000,192.569158,67.973915,64.858993,112.310880,90.329327,50.520359,21.436312,64.770503,18.726454,99.839870,59.621310,43.059349
51.772657,82.967955,186.034311,187.147403,93.749760,93.298613,29.013263,14.173573,186.073496,1.516247,81.094204,52.729700,184.803668,187.460830,182.462293,186.693794,97.340656,185.363226,-0.000575,-1.730318,32.000000,-235.834295,186.610117,-0.105250,30.818868,0.684859,419799.908202,0.951118,40.819449,22.423206,3.596024,0.061811,0.020033,221.788560,32.000000,239.931863,213.884132,216.782160,199.068916,32.000000,191.939626,67.954322,64.852269,112.284804,90.329327,50.575476,21.436312,64.758595,18.726454,99.848856,59.620720,43.074169
51.728790,82.967955,186.182704,187.147403,93.748451,93.298653,29.012435,14.182421,186.108330,1.516573,81.017510,52.620618,184.885795,187.459074,182.488289,186.722688,97.400314,185.175695,-0.000574,-1.729132,32.000000,-235.827578,186.583233,-0.105453,30.831430,0.685338,419833.220276,0.950287,40.903072,22.434146,3.597947,0.062920,0.033496,222.207411,32.000000,239.588176,213.689989,219.051914,199.210202,32.000000,191.901165,67.959972,64.883823,112.289717,90.329327,50.552583,21.436312,64.773040,18.726454,99.996115,59.626296,42.955681
51.696378,82.987815,186.103888,187.151056,93.806811,93.298640,29.015934,14.179710,186.146151,1.516567,81.028557,52.762638,184.882645,187.563211,182.502809,186.730570,97.343303,185.177065,-0.000574,-1.729143,32.000000,-235.831273,186.589821,-0.105574,30.809059,0.684409,419948.335438,0.949478,40.895411,22.467770,3.593293,0.059770,0.026916,222.696354,32.000000,238.924534,213.724641,221.110319,199.433103,32.000000,191.637157,67.937687,64.835154,112.277127,90.329327,50.536860,21.436312,64.777449,18.726454,100.000000,59.625126,42.974169
51.736160,82.993883,186.181330,187.158360,93.858009,93.298702,28.973244,14.178711,186.115897,1.516575,81.139328,52.697477,184.892178,187.429264,182.488060,186.652809,97.313708,185.249361,-0.000574,-1.729175,32.000000,-235.833747,186.540201,-0.105681,30.770454,0.685091,419864.263456,0.950379,40.939506,22.336188,3.599209,0.064093,0.036263,222.867335,32.000000,238.684252,214.482011,221.705409,198.384709,32.000000,192.444976,67.918949,64.820523,112.267389,90.329327,50.555256,21.436312,64.770532,18.726454,100.000000,59.628528,43.041374
51.682158,83.012916,186.030882,187.151899,93.757479,93.298674,29.006907,14.178996,186.087254,1.516742,81.256335,52.599650,184.952087,187.494800,182.405228,186.595237,97.353801,185.161497,-0.000572,-1.727422,32.000000,-235.833625,186.562350,-0.105327,30.723588,0.685784,420006.362738,0.950955,40.991963,22.393724,3.599941,0.065950,0.035967,222.563890,32.000000,239.088981,214.853943,219.383636,198.021367,32.000000,192.692248,67.934384,64.862316,112.248703,90.329327,50.507861,21.436312,64.766561,18.726454,100.000000,59.621801,43.033157
51.689314,83.012916,186.122963,187.151899,93.764616,93.296154,29.009662,14.176285,186.021619,1.516903,81.247710,52.740858,184.877041,187.430590,182.418003,186.694224,97.358137,185.261464,-0.000572,-1.725691,32.000000,-235.835189,186.577586,-0.103970,30.678637,0.686400,420046.178340,0.951578,40.958023,22.451054,3.598669,0.056681,0.011561,221.894312,32.000000,239.799134,214.734944,217.121273,198.417046,32.000000,192.346876,67.933004,64.858844,112.238337,90.329327,50.536540,21.436312,64.796739,18.726454,100.000000,59.623031,42.951719
51.773691,83.022570,186.050648,187.144032,93.753515,93.289808,29.024274,14.172574,186.080342,1.516936,81.106387,52.775970,184.828151,187.489683,182.478001,186.696870,97.396910,185.156381,-0.000572,-1.725710,32.000000,-235.832999,186.591660,-0.105229,30.627103,0.687702,420025.924568,0.951593,41.031370,22.377253,3.599518,0.052823,0.024373,221.836180,32.000000,239.951554,213.882069,216.554083,198.915593,32.000000,192.093365,67.948353,64.851705,112.218355,90.329327,50.504297,21.436312,64.778945,18.726454,100.000000,59.623473,43.052452
51.805530,83.009882,186.117276,187.142627,93.727349,93.288595,29.003979,14.174287,186.078622,1.517030,80.952848,52.695652,184.850866,187.577363,182.491202,186.663705,97.382236,185.295868,-0.000573,-1.724577,32.000000,-235.835548,186.609688,-0.108610,30.591199,0.688871,420004.679666,0.951334,41.024170,22.411267,3.600802,0.057504,0.033920,222.073792,32.000000,239.678253,213.638504,218.684547,199.236737,32.000000,191.817641,67.987801,64.869173,112.143806,90.329327,50.537784,21.436312,64.728420,18.726454,99.963644,59.618556,43.059862
51.721694,82.965473,186.197140,187.142346,93.761679,93.288557,28.996675,14.176570,186.114573,1.517503,80.963830,52.731560,184.883577,187.540822,182.506690,186.725638,97.357717,185.188944,-0.000572,-1.723971,32.000000,-235.831953,186.567755,-0.108631,30.549185,0.688758,419871.957956,0.949134,40.948987,22.332181,3.593537,0.062279,0.047259,222.576589,32.000000,239.013460,213.666919,220.818877,199.384798,32.000000,191.846615,68.005708,64.839136,112.137083,90.329327,50.536536,21.436312,64.757452,18.726454,99.973468,59.620906,43.044602
51.764672,82.965473,186.261900,187.142346,93.755660,93.288633,29.053117,14.178996,186.055220,1.517967,80.994271,52.704097,184.864479,187.616166,182.498958,186.677867,97.316654,185.091630,-0.000571,-1.722228,32.000000,-235.831331,186.644092,-0.108528,30.481758,0.689344,419862.067166,0.949123,40.904313,22.400362,3.592614,0.056653,0.018943,222.802099,32.000000,238.772531,214.347445,221.798147,198.598729,32.000000,192.239873,68.011118,64.817011,112.110918,90.329327,50.593677,21.436312,64.751924,18.726454,99.844154,59.624604,43.012247
51.753020,82.959405,186.191987,187.142065,93.726433,93.288665,29.004956,14.178425,186.082597,1.517979,81.132895,52.671039,184.922185,187.558827,182.421284,186.647471,97.310163,185.182474,-0.000572,-1.721646,32.000000,-235.832229,186.615132,-0.106396,30.441213,0.691467,419894.701565,0.950928,40.944158,22.383868,3.599981,0.047999,0.019408,222.634740,32.000000,239.069422,214.784270,219.695002,197.917978,32.000000,192.648544,68.034454,64.847116,112.102554,90.329327,50.539697,21.436312,64.723874,18.726454,99.834552,59.619451,43.039906
51.723886,82.953612,186.114433,187.135603,93.747772,93.288720,29.007652,14.173288,186.085305,1.517998,81.201277,52.674023,184.890269,187.476857,182.426479,186.637444,97.359667,185.120202,-0.000572,-1.721063,32.000000,-235.839334,186.612605,-0.104547,30.434551,0.692665,419943.580636,0.948227,40.900953,22.387588,3.598244,0.063375,0.026470,221.825637,32.000000,239.654389,214.786340,217.367773,198.215173,32.000000,192.421561,68.049054,64.875131,112.125951,90.329327,50.543911,21.436312,64.768889,18.726454,99.825774,59.629777,42.982460
51.774202,82.983678,186.175172,187.134199,93.766516,93.288693,29.001161,14.176855,186.149507,1.518069,81.107084,52.744840,184.826703,187.492496,182.434563,186.699847,97.335700,185.291744,-0.000571,-1.720491,32.000000,-235.831176,186.581257,-0.104582,30.443363,0.693513,419955.364989,0.950020,40.906595,22.428940,3.597703,0.060983,0.030820,221.642680,32.000000,239.931748,214.147773,216.281029,198.828340,32.000000,192.034767,68.041546,64.863420,112.128075,90.329327,50.541327,21.436312,64.760918,18.726454,99.835050,59.620680,42.990017
51.800985,82.983678,186.096731,187.134199,93.728547,93.288679,29.015978,14.176855,186.123031,1.518398,80.908986,52.757348,184.820133,187.446005,182.472540,186.725272,97.335277,185.305783,-0.000572,-1.718731,32.000000,-235.834455,186.679315,-0.104777,30.461013,0.693782,419875.824060,0.950499,40.930094,22.355541,3.598230,0.060672,0.039100,221.784513,32.000000,239.674301,213.747944,218.516192,199.257301,32.000000,191.682099,68.034107,64.869312,112.090087,90.329327,50.539080,21.436312,64.725405,18.726454,99.938525,59.620336,42.957441
51.751908,82.971265,186.202038,187.140379,93.780928,93.289988,29.010581,14.176427,186.096289,1.518622,80.904642,52.714686,184.880140,187.519799,182.450944,186.722073,97.312091,185.213287,-0.000572,-1.718163,32.000000,-235.831604,186.707929,-0.105052,30.474257,0.693198,419929.997289,0.949779,40.909582,22.445318,3.595906,0.071208,0.054366,222.432875,32.000000,238.965094,213.880969,220.640605,199.161807,32.000000,191.836752,68.013878,64.831889,112.088631,90.329327,50.538998,21.436312,64.735817,18.726454,99.909244,59.625922,43.083193
51.755319,82.919134,186.179811,187.123522,93.840750,93.291320,29.027276,14.179281,186.085741,1.519116,80.970476,52.685702,184.869412,187.616614,182.509061,186.733891,97.312433,185.226915,-0.000571,-1.716424,32.000000,-235.828095,186.671136,-0.105197,30.470769,0.692240,419916.168471,0.948762,40.882674,22.451125,3.592533,0.059122,0.045063,222.672270,32.000000,238.754962,214.278347,221.741222,198.937845,32.000000,191.864284,68.035005,64.844746,112.107161,90.329327,50.571221,21.436312,64.750584,18.726454,99.755696,59.627102,42.965292
51.697818,82.921064,186.268612,187.112284,93.862875,93.291293,28.961342,14.176855,186.059780,1.519105,81.210980,52.595560,184.886523,187.522674,182.431563,186.686646,97.300122,185.196248,-0.000570,-1.716409,32.000000,-235.831176,186.548788,-0.106167,30.525503,0.692835,419972.981991,0.949899,40.919574,22.438832,3.597974,0.058181,0.025028,222.690874,32.000000,238.950800,214.830580,220.354191,198.012900,32.000000,192.817593,67.977433,64.871291,112.099398,90.329327,50.581457,21.436312,64.773369,18.726454,99.764637,59.631912,43.040347
51.697575,82.921064,186.141684,187.112284,93.804694,93.288712,29.005722,14.173859,186.042238,1.519101,81.291532,52.658188,184.837514,187.456221,182.405255,186.621717,97.356037,185.203536,-0.000570,-1.715239,32.000000,-235.836304,186.536654,-0.107182,30.579319,0.692722,419913.795234,0.949178,40.864013,22.443719,3.597308,0.062780,0.037753,221.915204,32.000000,239.456994,214.884132,217.584874,198.289732,32.000000,192.592820,67.943149,64.870697,112.082038,90.329327,50.561887,21.436312,64.783872,18.726454,99.779627,59.620651,42.984881
51.693528,82.995538,185.985237,187.128580,93.778740,93.281246,29.002670,14.184990,186.047975,1.519091,81.273772,52.614415,184.751386,187.402428,182.452230,186.589333,97.361390,185.204709,-0.000570,-1.715260,32.000000,-235.821239,186.634749,-0.108213,30.641711,0.692451,419968.488248,0.952490,40.923764,22.444266,3.603027,0.057857,0.024234,221.598207,32.000000,239.942060,214.352957,216.308334,198.631165,32.000000,192.166675,67.927982,64.869668,112.079000,90.329327,50.514911,21.436312,64.786595,18.726454,100.000000,59.620041,43.046950
51.728173,83.037189,186.082509,187.144032,93.784753,93.278785,29.021987,14.169149,186.001572,1.519154,81.180850,52.606697,184.803686,187.441398,182.509085,186.617008,97.355152,185.192950,-0.000570,-1.715306,32.000000,-235.837079,186.535535,-0.107163,30.691671,0.690841,419857.813086,0.951012,40.924008,22.391146,3.600588,0.063875,0.013313,221.783606,32.000000,239.633811,213.885893,218.156933,199.166433,32.000000,191.747956,67.929384,64.887775,112.091846,90.329327,50.542030,21.436312,64.768180,18.726454,100.000000,59.624762,42.962871
51.764874,83.057601,186.091034,187.153303,93.744718,93.278821,29.008125,14.173002,186.043669,1.519140,81.118739,52.753007,184.843357,187.452592,182.474097,186.562515,97.329132,185.291319,-0.000569,-1.715293,32.000000,-235.832407,186.498435,-0.104874,30.766494,0.689107,419907.483153,0.951288,41.002554,22.386243,3.597844,0.061531,0.033683,222.354490,32.000000,238.871401,213.919857,220.193455,199.180899,32.000000,191.613932,67.895275,64.846862,112.057542,90.329327,50.494197,21.436312,64.747870,18.726454,100.000000,59.626532,43.044969
51.714420,83.057601,186.055623,187.153303,93.749846,93.276309,29.016511,14.177426,185.984026,1.519426,81.097358,52.633491,184.880651,187.453264,182.503756,186.580303,97.302773,185.153397,-0.000569,-1.715292,32.000000,-235.833228,186.578564,-0.105231,30.752385,0.687902,419939.038611,0.950035,41.009360,22.387970,3.597315,0.057512,0.030003,222.657339,32.000000,238.675095,214.228662,221.556748,198.904529,32.000000,191.875286,67.903399,64.835810,112.071949,90.329327,50.529542,21.436312,64.779649,18.726454,100.000000,59.627358,42.866319
51.691304,83.041878,186.058767,187.161170,93.784311,93.275046,28.975688,14.171718,186.009861,1.519417,81.230273,52.674403,184.892733,187.411668,182.499297,186.518204,97.304321,185.173481,-0.000568,-1.717020,32.000000,-235.840903,186.482629,-0.106405,30.791461,0.685846,419991.795132,0.949806,40.992877,22.451722,3.594929,0.068041,0.035078,222.724423,32.000000,238.850045,214.743137,220.798132,198.340085,32.000000,192.600026,67.894619,64.865408,112.080591,90.329327,50.533413,21.436312,64.775677,18.726454,99.957649,59.623552,42.938072
51.709113,83.025328,186.098650,187.162856,93.892378,93.271312,28.991926,14.178282,185.986680,1.519431,81.285143,52.713455,184.878197,187.384791,182.466306,186.510100,97.345702,185.139235,-0.000568,-1.718748,32.000000,-235.831716,186.459173,-0.109721,30.810947,0.686654,420052.572340,0.950510,41.043601,22.425173,3.597751,0.056632,0.010184,222.037933,32.000000,239.358588,214.826586,218.184851,198.312988,32.000000,192.704468,67.912683,64.880197,112.088084,90.329327,50.546775,21.436312,64.785605,18.726454,99.916038,59.624516,42.923619
51.684366,83.059807,186.118383,187.157518,93.930760,93.268069,29.014965,14.174287,186.017823,1.519298,81.252490,52.706048,184.808580,187.314729,182.473848,186.627523,97.347185,185.149115,-0.000569,-1.720509,32.000000,-235.835056,186.562862,-0.110826,30.783226,0.686034,420037.572258,0.952261,41.051131,22.431331,3.599421,0.059457,0.028318,221.693370,32.000000,239.828615,214.388746,216.255484,198.847376,32.000000,192.489960,67.902066,64.858687,112.061859,90.329327,50.514150,21.436312,64.792561,18.726454,99.926012,59.620061,43.041227
51.701987,83.033603,186.018009,187.147122,94.016291,93.267342,28.964875,14.175714,186.014184,1.519445,81.116308,52.744835,184.786192,187.434913,182.481970,186.590977,97.374962,185.251588,-0.000571,-1.720509,32.000000,-235.830515,186.436698,-0.112997,30.722644,0.685443,419917.347053,0.951297,41.016668,22.376811,3.598953,0.068015,0.024246,221.828500,32.000000,239.724958,213.810099,217.383650,199.147304,32.000000,192.030202,67.876297,64.882923,112.023931,90.329327,50.574838,21.436312,64.786620,18.726454,100.000000,59.624978,43.062724
51.714512,83.033603,186.038691,187.147122,94.045967,93.268582,29.003204,14.178568,185.941366,1.519297,81.045266,52.651039,184.869751,187.402205,182.499088,186.569547,97.324847,185.132338,-0.000572,-1.719912,32.000000,-235.828808,186.470553,-0.115260,30.678821,0.686453,419955.291460,0.951081,41.076041,22.379118,3.601058,0.061650,0.035049,222.350703,32.000000,239.031232,213.763828,219.828549,199.313636,32.000000,191.676760,67.881903,64.856821,112.022080,90.329327,50.519748,21.436312,64.793815,18.726454,99.924857,59.624063,43.052305
51.773108,83.035534,186.112080,187.146560,94.052754,93.268442,29.005899,14.176713,186.000964,1.519112,81.010700,52.641062,184.891405,187.390236,182.522273,186.492396,97.308371,185.120688,-0.000572,-1.719848,32.000000,-235.832466,186.514382,-0.118560,30.632505,0.687246,419863.117957,0.952306,41.032108,22.390653,3.597889,0.065321,0.036649,222.771337,32.000000,238.799513,213.895120,221.389609,198.977417,32.000000,191.548169,67.879388,64.841354,112.020106,90.329327,50.555260,21.436312,64.754962,18.726454,99.940948,59.626424,43.060229
51.792307,83.007123,186.084946,187.151056,94.013364,93.265825,29.027255,14.181422,186.006980,1.519063,81.021508,52.685244,184.909579,187.457097,182.437371,186.599455,97.303376,185.341528,-0.000571,-1.721004,32.000000,-235.829560,186.564449,-0.120937,30.537987,0.688145,419949.047968,0.950810,41.019512,22.395017,3.597417,0.061905,0.042941,222.875610,32.000000,238.839304,214.564065,220.920645,198.297755,32.000000,192.574621,67.867107,64.824018,111.987504,90.329327,50.543675,21.436312,64.746117,18.726454,99.865549,59.629679,43.034404
51.824870,83.007123,186.021753,187.151056,94.088818,93.263335,28.954228,14.169007,186.023820,1.519036,81.044522,52.738941,184.927112,187.462299,182.418489,186.654839,97.325719,185.209458,-0.000570,-1.721001,32.000000,-235.843287,186.537350,-0.120979,30.511000,0.688690,419947.993840,0.949559,40.962536,22.407024,3.594763,0.059297,0.034403,222.164558,32.000000,239.436883,214.556009,218.586129,198.252929,32.000000,192.806044,67.876980,64.853550,111.991295,90.329327,50.526416,21.436312,64.717037,18.726454,99.872080,59.627210,43.076150
51.742555,82.959129,186.105596,187.145718,94.175759,93.258331,29.005248,14.174287,185.958659,1.518751,81.079775,52.765662,184.863083,187.504935,182.468463,186.665334,97.355336,185.194333,-0.000571,-1.720994,32.000000,-235.837515,186.504777,-0.120748,30.467780,0.690440,419903.412520,0.948387,40.914837,22.496730,3.592907,0.068362,0.035709,221.799766,32.000000,239.838134,214.467159,216.372343,198.552516,32.000000,192.820132,67.883088,64.852165,112.008968,90.329327,50.555814,21.436312,64.764443,18.726454,99.734771,59.624624,43.020978
51.763314,82.952509,186.064859,187.130265,94.199161,93.258311,29.007604,14.178425,186.046804,1.518691,80.941428,52.643749,184.853769,187.445454,182.488956,186.600859,97.341207,185.237486,-0.000571,-1.721170,32.000000,-235.831901,186.610074,-0.118508,30.429568,0.690445,419833.114691,0.950106,40.882132,22.423735,3.589430,0.053337,0.025079,221.799002,32.000000,239.831279,213.820693,216.960931,199.018784,32.000000,192.091368,67.906234,64.868715,111.979243,90.329327,50.534580,21.436312,64.747292,18.726454,99.723381,59.626473,42.957441
51.747802,82.947820,186.183047,187.126051,94.287812,93.258286,29.011225,14.179567,186.063309,1.518639,80.872471,52.711653,184.890403,187.516740,182.481124,186.657250,97.318890,185.216590,-0.000571,-1.721322,32.000000,-235.830432,186.596858,-0.118339,30.417740,0.692551,419744.385104,0.949909,40.916841,22.388316,3.596761,0.050727,0.034809,222.173801,32.000000,239.173707,213.721806,219.494704,199.067287,32.000000,191.749997,67.895724,64.843138,111.967566,90.329327,50.584546,21.436312,64.762582,18.726454,99.717985,59.627279,42.990090
51.767478,82.973472,186.038884,187.114532,94.300630,93.254455,28.957680,14.180851,186.008207,1.518636,81.002271,52.692470,184.879618,187.483931,182.515610,186.601166,97.271500,185.194857,-0.000572,-1.720165,32.000000,-235.827181,186.584600,-0.118517,30.432506,0.693042,419750.524758,0.949404,40.889353,22.418999,3.594531,0.059613,0.043765,222.742309,32.000000,238.777735,213.823127,221.256907,199.078910,32.000000,191.639762,67.924275,64.817518,112.006372,90.329327,50.560536,21.436312,64.757925,18.726454,99.727205,59.626070,43.042621
51.759407,82.973472,186.087795,187.114532,94.308087,93.250615,29.004912,14.177141,185.991749,1.518563,81.106214,52.667480,184.876738,187.567983,182.494676,186.620599,97.301076,185.247955,-0.000571,-1.720458,32.000000,-235.829907,186.531289,-0.118496,30.415013,0.693834,419791.941726,0.949583,40.900256,22.433300,3.597893,0.052504,0.023071,222.767022,32.000000,238.838316,214.458601,221.284595,198.379106,32.000000,192.340835,67.937652,64.828022,112.021629,90.329327,50.550450,21.436312,64.755317,18.726454,99.816796,59.628951,42.940787
51.734922,83.017329,186.101840,187.121275,94.301337,93.246739,29.024436,14.175571,185.914671,1.518411,81.200927,52.701484,184.914592,187.448146,182.409618,186.588063,97.310684,185.204595,-0.000572,-1.718699,32.000000,-235.828363,186.505082,-0.118397,30.469720,0.692855,419878.997538,0.950966,40.906133,22.472353,3.593741,0.055903,0.024243,222.236910,32.000000,239.165119,214.575428,219.067368,198.124194,32.000000,192.859396,67.916047,64.848922,112.048487,90.329327,50.531489,21.436312,64.772887,18.726454,99.963532,59.619982,43.063897
51.792844,83.025328,186.202224,187.122680,94.285962,93.245375,28.997296,14.183991,186.055475,1.517990,81.122230,52.760909,184.844530,187.487886,182.417079,186.699485,97.304847,185.200935,-0.000572,-1.716914,32.000000,-235.820435,186.396517,-0.118325,30.497730,0.693465,419814.469479,0.949539,40.914244,22.463146,3.595246,0.062157,0.051346,221.792085,32.000000,239.730708,214.659338,216.937307,198.678856,32.000000,192.491575,67.916986,64.848612,112.038393,90.329327,50.592116,21.436312,64.740662,18.726454,99.998438,59.626601,42.964118
51.797138,83.004641,186.035417,187.112003,94.364389,93.245360,29.020926,14.181565,185.980156,1.517960,81.005295,52.691884,184.819263,187.406507,182.431154,186.577922,97.297402,185.275559,-0.000573,-1.717049,32.000000,-235.827614,186.553660,-0.119442,30.534604,0.692615,419846.061513,0.949449,40.982714,22.436906,3.597219,0.046833,0.017265,221.759193,32.000000,239.818058,214.102447,216.781449,198.920589,32.000000,192.067006,67.887956,64.844108,111.989536,90.329327,50.547221,21.436312,64.725375,18.726454,100.000000,59.626148,43.060229
51.758150,83.004641,186.117406,187.112003,94.290141,93.245381,28.991574,14.176998,186.000105,1.517900,80.937226,52.614708,184.848245,187.424289,182.509566,186.610189,97.292839,185.189045,-0.000573,-1.717163,32.000000,-235.836279,186.511567,-0.120759,30.550549,0.691567,419828.474672,0.949190,40.932503,22.441339,3.595134,0.058580,0.023726,222.097105,32.000000,239.382526,213.838869,219.076114,199.268185,32.000000,191.369549,67.847979,64.820269,111.987419,90.329327,50.563696,21.436312,64.753129,18.726454,99.945158,59.618487,43.036531
51.692677,82.962990,186.199939,187.100204,94.323996,93.247942,29.007846,14.178140,185.994382,1.517783,81.012729,52.634367,184.877728,187.481872,182.534708,186.542879,97.309974,185.127502,-0.000573,-1.717739,32.000000,-235.829564,186.542893,-0.120732,30.598700,0.690152,419815.708460,0.948284,40.907501,22.477407,3.591616,0.053190,0.022617,222.719473,32.000000,238.975184,213.865504,221.105172,199.213222,32.000000,191.589157,67.851002,64.824555,112.021288,90.329327,50.521156,21.436312,64.779029,18.726454,99.824570,59.625362,42.960449
51.713625,82.979264,186.010321,187.112846,94.374848,93.245426,29.024101,14.180566,185.940095,1.517381,81.108542,52.623474,184.841229,187.462765,182.483012,186.629728,97.284081,185.155884,-0.000574,-1.719469,32.000000,-235.828613,186.507303,-0.120745,30.621963,0.690510,419843.506484,0.950019,40.946676,22.448783,3.595905,0.053963,0.036253,222.899761,32.000000,238.718236,214.448725,221.653841,198.517131,32.000000,192.413949,67.803009,64.824821,112.038923,90.329327,50.527064,21.436312,64.777961,18.726454,99.884820,59.622352,43.003223
51.688896,83.001331,186.024170,187.131389,94.346014,93.241628,29.017649,14.173145,185.909630,1.517158,81.100815,52.601596,184.887570,187.454203,182.426351,186.552716,97.255541,185.127405,-0.000575,-1.720059,32.000000,-235.833248,186.529741,-0.120705,30.677299,0.690409,419808.262225,0.950720,40.970863,22.408034,3.602056,0.063197,0.013523,222.457503,32.000000,239.008128,214.723141,219.503772,198.119464,32.000000,192.838962,67.813475,64.839917,112.033781,90.329327,50.494962,21.436312,64.751409,18.726454,99.894346,59.624899,43.060376
51.665445,83.001331,186.000601,187.131389,94.320791,93.237740,29.001354,14.177854,185.956997,1.516399,81.176801,52.714489,184.837695,187.424819,182.428273,186.574212,97.317787,185.046739,-0.000576,-1.721799,32.000000,-235.831161,186.492518,-0.119621,30.730879,0.689085,419851.620295,0.949783,40.966064,22.444819,3.596931,0.058032,0.031553,221.896308,32.000000,239.490807,214.870374,217.155065,198.260165,32.000000,192.626206,67.830207,64.816211,112.075647,90.329327,50.523110,21.436312,64.807077,18.726454,99.973008,59.620523,42.973509
51.678897,82.998021,186.044423,187.133918,94.365364,93.233900,29.018951,14.175571,186.031692,1.516382,81.126332,52.655515,184.783483,187.327433,182.448684,186.517656,97.308499,185.111222,-0.000576,-1.720644,32.000000,-235.829674,186.472288,-0.121701,30.790229,0.688191,419924.880836,0.950498,41.013007,22.462432,3.598919,0.060784,0.031783,221.732035,32.000000,239.549550,214.193103,216.815845,198.751323,32.000000,192.094137,67.829964,64.812627,112.068486,90.329327,50.528504,21.436312,64.807788,18.726454,99.972388,59.621172,43.078718
51.675551,83.021191,185.903622,187.150213,94.359596,93.229975,29.010215,14.172717,185.920969,1.516353,81.058523,52.689696,184.816757,187.327678,182.453319,186.516106,97.308204,185.038664,-0.000577,-1.720660,32.000000,-235.837118,186.485097,-0.123666,30.798411,0.687179,419808.832760,0.951461,41.036605,22.369224,3.600097,0.062527,0.047867,221.979540,32.000000,239.325394,213.860315,218.754994,199.106796,32.000000,191.457891,67.868063,64.831241,112.056726,90.329327,50.490456,21.436312,64.802303,18.726454,100.000000,59.622755,43.062944
51.705865,83.044085,186.001495,187.151337,94.320954,93.226194,28.967051,14.175428,185.991507,1.516170,81.072117,52.768753,184.886492,187.335120,182.488988,186.495349,97.279031,185.188292,-0.000579,-1.721264,32.000000,-235.835226,186.454850,-0.123256,30.799670,0.685787,419797.684457,0.950569,41.019757,22.403262,3.600008,0.061987,0.038419,222.551807,32.000000,238.851930,213.727802,220.765889,199.301800,32.000000,191.576122,67.895039,64.821157,112.071528,90.329327,50.502963,21.436312,64.798981,18.726454,100.000000,59.621565,43.013641
51.701463,83.044085,185.976732,187.151337,94.364948,93.224956,29.011527,14.173288,185.933471,1.515721,81.092283,52.734125,184.902982,187.403939,182.499630,186.542265,97.259167,185.115468,-0.000579,-1.723016,32.000000,-235.837530,186.448304,-0.122771,30.785036,0.685246,419809.278777,0.950935,41.046295,22.375707,3.597516,0.061025,0.009732,222.927826,32.000000,238.637438,214.231370,221.747873,198.810793,32.000000,192.308685,67.873780,64.825706,112.098258,90.329327,50.515495,21.436312,64.794074,18.726454,100.000000,59.629138,43.095886
51.742948,83.031672,186.107441,187.148246,94.348783,93.223652,29.009094,14.174287,186.012430,1.515664,81.135564,52.743733,184.917618,187.388626,182.431805,186.619212,97.256926,185.128710,-0.000580,-1.723587,32.000000,-235.833253,186.494661,-0.122752,30.727916,0.685147,419857.281997,0.951761,41.038690,22.462304,3.597300,0.063009,0.037427,222.647374,32.000000,238.910401,214.717822,219.735675,198.155806,32.000000,193.146770,67.842933,64.815622,112.079047,90.329327,50.542018,21.436312,64.773180,18.726454,99.967921,59.628322,42.971161
51.781348,82.999400,186.027421,187.141503,94.320182,93.222352,29.031042,14.174429,186.019273,1.515017,81.133916,52.639429,184.884870,187.337057,182.428432,186.575839,97.302730,185.080860,-0.000581,-1.725343,32.000000,-235.834914,186.463477,-0.120432,30.698280,0.685449,419888.235277,0.950377,41.043119,22.454225,3.597127,0.056077,0.016727,221.838203,32.000000,239.467443,214.655534,217.593375,198.404701,32.000000,192.762730,67.833298,64.845198,112.087727,90.329327,50.536928,21.436312,64.747206,18.726454,99.877053,59.623621,43.055387
51.724266,82.990298,186.111919,187.137570,94.348317,93.222368,28.970407,14.179995,186.039385,1.514936,81.103181,52.617380,184.812877,187.325494,182.481840,186.618238,97.319784,185.154823,-0.000582,-1.724189,32.000000,-235.831151,186.422706,-0.119913,30.588393,0.686564,419848.964663,0.949589,40.988988,22.461547,3.596769,0.061766,0.017470,221.727439,32.000000,239.620918,214.263505,216.479045,198.537195,32.000000,192.168130,67.831221,64.849794,112.107670,90.329327,50.522344,21.436312,64.763566,18.726454,99.886775,59.623011,43.015989
51.725396,82.990298,186.023691,187.137570,94.398691,93.224936,29.019277,14.178568,185.993993,1.514786,80.995811,52.696522,184.846633,187.424553,182.531520,186.563028,97.336264,185.145071,-0.000583,-1.724188,32.000000,-235.830447,186.466474,-0.119494,30.518265,0.686466,419701.533455,0.948021,40.918124,22.397377,3.592557,0.059596,0.023072,221.801384,32.000000,239.598833,213.680834,218.283212,199.191502,32.000000,191.576048,67.823689,64.827622,112.072866,90.329327,50.533554,21.436312,64.782096,18.726454,99.867977,59.623985,43.092657
51.756366,82.978437,186.179203,187.133918,94.405909,93.228701,29.016626,14.174001,186.062810,1.514353,80.963596,52.629092,184.868480,187.379042,182.524699,186.653804,97.292771,185.214779,-0.000583,-1.724156,32.000000,-235.835342,186.492581,-0.116304,30.439560,0.689857,419692.507658,0.951121,40.966396,22.408710,3.598155,0.048417,0.009921,222.384885,32.000000,238.936879,213.551092,220.640067,199.354152,32.000000,191.368859,67.802254,64.813208,112.100866,90.329327,50.495996,21.436312,64.780766,18.726454,99.840488,59.626876,43.069620
51.730474,82.982023,186.040417,187.138694,94.389224,93.230000,29.021564,14.177712,185.954402,1.513933,80.955206,52.656518,184.900166,187.449471,182.515957,186.559890,97.287695,185.172455,-0.000584,-1.724118,32.000000,-235.831795,186.398233,-0.117636,30.418816,0.691190,419673.993982,0.949523,40.965261,22.388487,3.596371,0.047577,0.022109,222.724650,32.000000,238.619569,214.008797,221.723707,198.820957,32.000000,192.185358,67.785307,64.812066,112.106946,90.329327,50.542772,21.436312,64.776301,18.726454,99.861217,59.627496,43.062503
51.699741,82.950026,186.097080,187.139818,94.416497,93.229976,29.014234,14.176713,186.006847,1.513681,81.081376,52.675012,184.895374,187.392520,182.468798,186.562150,97.282957,185.110404,-0.000584,-1.724106,32.000000,-235.837220,186.473592,-0.118942,30.430381,0.693056,419737.546159,0.949005,40.922265,22.458725,3.597223,0.065541,0.032664,222.544619,32.000000,238.780074,214.549401,220.380125,198.311547,32.000000,192.929866,67.772807,64.801609,112.136296,90.329327,50.532928,21.436312,64.814593,18.726454,99.870769,59.620847,43.054360
51.787078,82.950026,185.987529,187.139818,94.390586,93.232477,29.029566,14.177569,186.022740,1.513438,81.081614,52.735320,184.845670,187.317848,182.425588,186.653623,97.296457,185.135420,-0.000585,-1.722945,32.000000,-235.830955,186.456664,-0.115570,30.463269,0.693457,419770.404863,0.949380,40.951881,22.447563,3.596341,0.066483,0.027682,221.722451,32.000000,239.361657,214.527842,218.038910,198.315805,32.000000,192.976445,67.754369,64.800224,112.136528,90.329327,50.521165,21.436312,64.751668,18.726454,99.780074,59.624280,43.029855
51.747819,82.980092,186.105394,187.143751,94.386400,93.237514,29.007036,14.173716,185.983094,1.513179,80.977218,52.745112,184.784074,187.432588,182.443384,186.649118,97.304223,185.060394,-0.000586,-1.722974,32.000000,-235.831857,186.551522,-0.113153,30.528467,0.693676,419755.382142,0.950157,40.950792,22.428491,3.599575,0.058692,0.027053,221.557949,32.000000,239.633128,214.318199,216.330782,198.649612,32.000000,192.305646,67.761990,64.813300,112.137445,90.329327,50.515147,21.436312,64.720266,18.726454,99.883416,59.624201,43.089283
51.736106,82.910031,185.974126,187.142065,94.407144,93.242569,28.964504,14.174001,186.027017,1.512749,80.837590,52.759529,184.864675,187.384915,182.504679,186.604910,97.317385,185.086635,-0.000587,-1.722985,32.000000,-235.833211,186.483281,-0.113033,30.543599,0.691559,419696.133023,0.947945,40.862994,22.424590,3.591389,0.059652,0.018522,221.581681,32.000000,239.623527,213.684952,217.677788,198.999851,32.000000,191.669333,67.733043,64.843119,112.147231,90.329327,50.517305,21.436312,64.775174,18.726454,99.673897,59.625352,43.004030
51.708488,82.880794,186.131574,187.116780,94.412888,93.245876,29.005887,14.175428,185.984153,1.512387,80.883662,52.653585,184.877434,187.336588,182.488008,186.595580,97.276085,185.195801,-0.000587,-1.722982,32.000000,-235.831784,186.481771,-0.115358,30.588629,0.691001,419761.729740,0.949582,40.932510,22.388030,3.596391,0.057303,0.051157,222.220537,32.000000,238.900235,213.540150,220.049016,199.550432,32.000000,191.494271,67.771209,64.813366,112.144959,90.329327,50.567839,21.436312,64.778886,18.726454,99.682749,59.623424,43.031763
51.713297,82.880794,186.042476,187.116780,94.383406,93.243332,28.966038,14.175714,185.973488,1.512258,81.001219,52.628530,184.894372,187.382875,182.566495,186.644596,97.258803,185.035784,-0.000587,-1.722945,32.000000,-235.834613,186.508815,-0.115379,30.634708,0.690328,419682.948066,0.951100,40.874225,22.384940,3.594668,0.061901,0.031004,222.655427,32.000000,238.685442,213.894601,221.749633,199.041444,32.000000,192.021473,67.786233,64.812578,112.170669,90.329327,50.546548,21.436312,64.786379,18.726454,99.599997,59.633210,42.945483
51.646498,82.930167,185.980620,187.124365,94.350053,93.239516,29.014225,14.178282,185.925391,1.512046,81.110991,52.738633,184.882813,187.316115,182.456571,186.609843,97.212937,185.028068,-0.000587,-1.724708,32.000000,-235.831552,186.472878,-0.112021,30.711420,0.690082,419751.578661,0.950259,40.872761,22.468130,3.599633,0.068586,0.023941,222.520752,32.000000,238.572313,214.570247,220.825755,198.274633,32.000000,192.931061,67.752338,64.803197,112.149671,90.329327,50.515498,21.436312,64.797550,18.726454,99.763095,59.620503,43.086568
51.728871,82.983954,185.925981,187.129703,94.343346,93.238227,29.007986,14.176142,185.955121,1.511892,81.163212,52.658684,184.899553,187.394885,182.426213,186.556038,97.266972,185.136768,-0.000588,-1.725335,32.000000,-235.828284,186.468290,-0.108524,30.752699,0.688700,419765.671521,0.951445,40.867923,22.424001,3.597575,0.052997,0.012928,221.907535,32.000000,239.231114,214.626349,218.274048,198.421903,32.000000,192.526513,67.759651,64.830158,112.184636,90.329327,50.499938,21.436312,64.786124,18.726454,99.940314,59.622834,42.953626
51.761654,83.002710,186.114247,187.121275,94.379565,93.237895,29.020240,14.173716,185.895655,1.511700,81.129801,52.660319,184.814705,187.337649,182.440580,186.541063,97.254848,185.114264,-0.000588,-1.725911,32.000000,-235.836611,186.471085,-0.106087,30.804470,0.687671,419925.494161,0.951271,40.984513,22.466906,3.601031,0.059307,0.022098,221.500051,32.000000,239.624768,214.481026,216.487970,198.673965,32.000000,192.510369,67.762150,64.830161,112.158472,90.329327,50.545532,21.436312,64.766273,18.726454,99.949885,59.618458,43.060889
51.699417,83.002710,185.927015,187.121275,94.375448,93.237576,29.016048,14.170291,185.955644,1.511350,80.996750,52.627981,184.857451,187.338302,182.453239,186.450119,97.280515,185.089291,-0.000589,-1.726467,32.000000,-235.841183,186.442207,-0.106006,30.788341,0.685675,419846.826055,0.949944,40.955423,22.454594,3.594240,0.048189,0.030197,221.629423,32.000000,239.604602,213.840653,217.159661,199.099205,32.000000,191.652527,67.801412,64.812780,112.154459,90.329327,50.503751,21.436312,64.797560,18.726454,100.000000,59.631213,43.038145
51.687968,82.977334,186.120412,187.108913,94.315417,93.237564,29.018175,14.178282,185.967885,1.511395,80.916235,52.684216,184.879896,187.421005,182.474640,186.465770,97.297419,185.110342,-0.000589,-1.728204,32.000000,-235.828602,186.487073,-0.105070,30.755610,0.684708,419871.215710,0.948931,40.941223,22.458081,3.595601,0.063482,0.028560,222.074143,32.000000,238.945320,213.460181,219.840598,199.417627,32.000000,191.463836,67.766925,64.820340,112.129565,90.329327,50.502663,21.436312,64.797825,18.726454,99.927078,59.620316,43.079598
51.682455,82.963818,186.016679,187.105542,94.284758,93.235058,28.968610,14.179424,186.015606,1.511040,80.981320,52.564504,184.869052,187.293440,182.504280,186.534059,97.237126,185.150988,-0.000590,-1.729882,32.000000,-235.826641,186.365845,-0.107456,30.755086,0.685270,419857.762534,0.950303,41.003802,22.422829,3.596308,0.051807,0.023493,222.714776,32.000000,238.617668,213.739844,221.640007,199.154459,32.000000,192.237021,67.771700,64.797993,112.140642,90.329327,50.535242,21.436312,64.814136,18.726454,99.894326,59.624614,42.902049
51.671704,82.975679,185.989756,187.104418,94.301114,93.231266,29.027158,14.175000,185.853301,1.510731,81.108278,52.571288,184.888327,187.297988,182.437792,186.568261,97.234778,185.022990,-0.000590,-1.728672,32.000000,-235.834998,186.522622,-0.106469,30.715642,0.686661,419803.595784,0.950403,40.989944,22.414005,3.600846,0.054912,0.015018,222.682508,32.000000,238.521084,214.591661,221.098564,198.384536,32.000000,192.662584,67.784379,64.802368,112.153361,90.329327,50.497334,21.436312,64.803981,18.726454,99.903701,59.619579,42.963824
51.704524,82.975679,186.033176,187.104418,94.332888,93.230024,29.014893,14.183134,185.942664,1.510652,81.162516,52.719119,184.892231,187.305796,182.384248,186.480238,97.291608,185.069813,-0.000590,-1.729824,32.000000,-235.823914,186.436451,-0.105475,30.683174,0.686396,419886.036626,0.952083,40.981974,22.489895,3.599223,0.060375,0.021792,221.952425,32.000000,239.040328,214.627602,218.710939,198.043201,32.000000,192.753214,67.804194,64.838536,112.180400,90.329327,50.539520,21.436312,64.808459,18.726454,99.950238,59.620493,43.059936
51.742582,82.985884,186.073386,187.111722,94.342152,93.231281,28.994137,14.177854,185.912378,1.510617,81.125146,52.733331,184.821495,187.351575,182.375932,186.591324,97.317779,184.988462,-0.000591,-1.730282,32.000000,-235.831489,186.515034,-0.103289,30.601585,0.687318,419891.833592,0.950365,41.004654,22.443116,3.599451,0.063501,0.032799,221.636784,32.000000,239.496671,214.511537,216.532711,198.567047,32.000000,192.259823,67.780657,64.818255,112.177674,90.329327,50.476064,21.436312,64.798859,18.726454,99.991671,59.625086,43.051792
51.726555,82.964094,185.908362,187.115094,94.341576,93.235048,29.020182,14.171433,185.879970,1.510360,81.035999,52.643254,184.804174,187.347600,182.432231,186.516289,97.295589,185.071660,-0.000592,-1.731883,32.000000,-235.839058,186.489197,-0.103119,30.543153,0.687764,419768.093295,0.950100,40.971633,22.404261,3.598006,0.056840,0.021281,221.524711,32.000000,239.695472,213.671498,217.010981,199.054400,32.000000,191.841063,67.779346,64.798569,112.170475,90.329327,50.495161,21.436312,64.793132,18.726454,99.933130,59.623965,43.098233
51.677861,82.938442,186.006020,187.117341,94.389706,93.236360,28.954091,14.176142,185.950871,1.510624,80.938897,52.622298,184.839827,187.313159,182.442197,186.433479,97.304137,185.009767,-0.000592,-1.733635,32.000000,-235.832054,186.450342,-0.100965,30.491514,0.689278,419718.743715,0.950058,40.943567,22.346858,3.596136,0.058246,0.022882,222.095721,32.000000,239.137818,213.521171,219.429010,199.466692,32.000000,191.537720,67.802668,64.829489,112.162671,90.329327,50.541062,21.436312,64.822546,18.726454,99.942508,59.627515,43.056487
51.660279,82.938442,185.938190,187.117341,94.462604,93.235145,29.021252,14.180851,185.924037,1.510614,80.988048,52.626845,184.866294,187.271540,182.484941,186.421727,97.250208,184.974972,-0.000592,-1.735400,32.000000,-235.829148,186.434820,-0.098649,30.454195,0.690304,419758.071229,0.949513,40.937892,22.400987,3.594060,0.063651,0.018263,222.566124,32.000000,238.736722,213.619794,221.472767,199.288128,32.000000,191.941286,67.770656,64.797781,112.166167,90.329327,50.500983,21.436312,64.842511,18.726454,99.871515,59.621752,42.988549
51.656800,82.943131,185.998382,187.127175,94.550373,93.231292,29.014277,14.175143,185.853117,1.510217,81.023204,52.632345,184.879806,187.283939,182.425196,186.450896,97.257217,184.999137,-0.000593,-1.735595,32.000000,-235.833872,186.445101,-0.096382,30.402424,0.692316,419743.010599,0.952607,40.961220,22.368679,3.599337,0.056949,0.027548,222.717965,32.000000,238.621517,214.330330,221.318192,198.333553,32.000000,192.689393,67.738532,64.785167,112.159221,90.329327,50.479628,21.436312,64.815082,18.726454,99.895320,59.622588,42.830883
51.645966,82.947820,185.863493,187.138975,94.545357,93.227449,29.004156,14.174144,185.818941,1.509847,81.174811,52.614778,184.924078,187.241832,182.382665,186.483308,97.283662,185.067842,-0.000592,-1.737226,32.000000,-235.835527,186.430723,-0.096319,30.413072,0.693173,419842.125253,0.950740,40.978916,22.409249,3.599249,0.060065,0.023691,222.193120,32.000000,238.910436,214.691391,219.018266,197.973269,32.000000,192.728537,67.720030,64.792903,112.162301,90.329327,50.475472,21.436312,64.850793,18.726454,99.919155,59.621408,42.981579
51.705488,82.978437,186.021059,187.155551,94.436203,93.224877,29.011641,14.176427,185.885455,1.509607,81.150758,52.648249,184.837451,187.230902,182.412927,186.426104,97.273553,185.044170,-0.000592,-1.736641,32.000000,-235.830621,186.448507,-0.096312,30.422068,0.694549,419820.289457,0.951010,40.987108,22.411518,3.600656,0.054043,0.029015,221.691884,32.000000,239.598641,214.590991,216.769845,198.367891,32.000000,192.169370,67.716351,64.801737,112.185970,90.329327,50.503521,21.436312,64.824979,18.726454,99.928375,59.624594,43.049371
51.773122,82.978437,185.929458,187.155551,94.340548,93.224794,28.966794,14.177284,185.834011,1.509545,80.978936,52.775644,184.787705,187.247419,182.440395,186.450103,97.308332,184.999482,-0.000592,-1.734904,32.000000,-235.836485,186.318183,-0.096344,30.418921,0.694024,419768.312070,0.951529,41.002701,22.411448,3.598800,0.051354,0.034996,221.490825,32.000000,239.649889,213.806756,216.896697,198.828395,32.000000,192.095040,67.671654,64.776927,112.161657,90.329327,50.500323,21.436312,64.781651,18.726454,100.000000,59.622441,42.941227
51.709310,82.978437,185.913335,187.149932,94.272596,93.227368,29.010654,14.180708,185.890717,1.509276,80.896623,52.657728,184.877043,187.321640,182.486511,186.363401,97.283667,185.040126,-0.000591,-1.733637,32.000000,-235.825029,186.348529,-0.094669,30.432060,0.693588,419779.887826,0.950141,40.973421,22.412471,3.597704,0.062569,0.047671,221.934739,32.000000,239.262983,213.557059,219.276625,199.448651,32.000000,191.429356,67.670078,64.823359,112.176542,90.329327,50.475315,21.436312,64.815318,18.726454,100.000000,59.625922,42.971748
51.682243,82.943958,185.912560,187.131389,94.281598,93.229887,29.022718,14.175999,185.895487,1.508933,80.926941,52.598602,184.867590,187.204048,182.470035,186.457294,97.248104,185.049945,-0.000590,-1.733498,32.000000,-235.830557,186.381347,-0.095453,30.446930,0.692558,419680.786626,0.950264,40.905426,22.360534,3.591235,0.044985,0.012656,222.490368,32.000000,238.828633,213.668924,221.189765,199.196480,32.000000,191.874211,67.646055,64.768358,112.196525,90.329327,50.490073,21.436312,64.837075,18.726454,99.895371,59.626237,43.020317
51.699550,82.947820,186.029481,187.127737,94.245896,93.233724,29.006347,14.180423,185.891085,1.508675,81.029651,52.679209,184.864521,187.280573,182.483899,186.551845,97.280472,184.979115,-0.000589,-1.735233,32.000000,-235.828428,186.409429,-0.095552,30.462062,0.693017,419770.964881,0.950123,40.969578,22.400804,3.595355,0.045904,0.029569,222.588607,32.000000,238.566631,214.465359,221.596775,198.445470,32.000000,192.558232,67.663799,64.789085,112.213340,90.329327,50.443162,21.436312,64.850736,18.726454,99.904553,59.624762,43.084147
51.719825,82.947820,185.949433,187.127737,94.271342,93.237523,29.007253,14.174144,185.832833,1.508496,81.089718,52.646291,184.895161,187.270542,182.383870,186.489012,97.294015,184.927128,-0.000588,-1.735803,32.000000,-235.832413,186.340170,-0.095542,30.476933,0.692964,419817.990147,0.950213,40.962328,22.440138,3.597223,0.059672,0.028294,222.333398,32.000000,238.998882,214.795606,219.435244,198.118962,32.000000,192.514922,67.621946,64.798444,112.224291,90.329327,50.504021,21.436312,64.818097,18.726454,99.925834,59.624417,43.010706
51.682144,82.955543,185.979443,187.134479,94.306938,93.240020,29.003723,14.175999,185.839918,1.508397,81.062664,52.643110,184.858566,187.271582,182.403897,186.541554,97.274913,185.050108,-0.000588,-1.735812,32.000000,-235.835311,186.432742,-0.094116,30.488813,0.692785,419772.359782,0.950453,40.948777,22.380575,3.598280,0.057405,0.018114,221.727572,32.000000,239.701676,214.760952,217.425586,198.271793,32.000000,192.689324,67.603791,64.791502,112.197194,90.329327,50.447610,21.436312,64.845687,18.726454,99.959226,59.622775,43.014741
51.713870,82.956646,185.885667,187.130265,94.287050,93.239990,28.951887,14.181565,185.792039,1.507667,80.983739,52.705041,184.778217,187.365888,182.436039,186.419996,97.275696,185.111339,-0.000588,-1.735828,32.000000,-235.827287,186.437002,-0.091660,30.488420,0.691991,419753.752000,0.950058,40.928384,22.347068,3.595322,0.053427,0.025050,221.541960,32.000000,239.682469,214.165370,216.330738,198.924882,32.000000,191.993589,67.577269,64.779504,112.159604,90.329327,50.475551,21.436312,64.829777,18.726454,99.971971,59.625145,43.038145
51.729862,82.940372,185.931939,187.119870,94.286090,93.237406,29.018815,14.173002,185.839863,1.507020,80.864197,52.603890,184.841827,187.254556,182.488400,186.445985,97.269713,184.945739,-0.000587,-1.734633,32.000000,-235.835521,186.390750,-0.089513,30.490098,0.692301,419830.182795,0.950968,40.974012,22.413390,3.598524,0.067740,0.026345,221.825357,32.000000,239.438109,213.700579,218.649757,199.336226,32.000000,191.496141,67.598977,64.801702,112.151741,90.329327,50.485338,21.436312,64.817042,18.726454,99.981276,59.623965,42.948344
51.694014,82.940372,185.890177,187.119870,94.293328,93.234819,29.012777,14.181279,185.920543,1.506207,80.894299,52.683477,184.846196,187.330857,182.507512,186.518149,97.248407,185.047879,-0.000587,-1.735776,32.000000,-235.832162,186.423827,-0.087243,30.508509,0.691648,419813.618555,0.952039,40.943200,22.436110,3.594503,0.053710,0.014635,222.386533,32.000000,238.805744,213.795892,220.975518,199.219212,32.000000,191.898554,67.616410,64.777859,112.155300,90.329327,50.474126,21.436312,64.844480,18.726454,99.939594,59.625902,43.048197
