OSU 80 Ton Compressor Load Stand
51.696214,82.929615,186.029169,187.109194,94.281083,93.231065,29.029228,14.177284,185.865391,1.505731,80.939667,52.689227,184.868216,187.235510,182.482448,186.459393,97.224903,184.986259,-0.000586,-1.735873,32.000000,-235.834026,186.431089,-0.088301,30.500221,0.691501,419782.308359,0.949461,40.910844,22.378517,3.594286,0.055930,0.028338,222.638614,32.000000,238.595533,214.350679,221.882410,198.659691,32.000000,192.060343,67.617636,64.758630,112.165793,90.329327,50.485358,21.436312,64.847665,18.726454,99.915072,59.627810,43.072848
51.727716,82.934580,185.928080,187.101889,94.292323,93.229749,29.020153,14.174429,185.819716,1.505476,81.043882,52.684099,184.868527,187.284694,182.415359,186.461428,97.259967,184.995975,-0.000586,-1.734821,32.000000,-235.832291,186.369008,-0.090521,30.482545,0.691382,419828.830412,0.950346,40.946900,22.439041,3.595971,0.060800,0.029485,222.381117,32.000000,238.917088,214.750041,220.229539,198.124985,32.000000,192.632601,67.606337,64.783201,112.170627,90.329327,50.492143,21.436312,64.822344,18.726454,99.939638,59.626335,42.961403
51.677283,82.923547,185.900862,187.107508,94.346663,93.228445,28.987124,14.171433,185.800212,1.505168,81.067363,52.708717,184.844284,187.286427,182.441878,186.491842,97.249810,184.934538,-0.000585,-1.733658,32.000000,-235.837583,186.381675,-0.092383,30.475411,0.691906,419838.535036,0.949701,40.933929,22.438887,3.598507,0.060721,0.031278,221.812378,32.000000,239.542652,214.683687,217.691381,198.408587,32.000000,192.744753,67.613828,64.783619,112.155889,90.329327,50.480411,21.436312,64.833383,18.726454,99.948729,59.624880,43.061843
51.661933,82.923547,185.872461,187.107508,94.343021,93.224615,28.999326,14.179424,185.855764,1.504622,81.068198,52.586108,184.831197,187.230636,182.455642,186.447354,97.305707,185.087160,-0.000584,-1.732568,32.000000,-235.831394,186.319345,-0.090116,30.471976,0.691625,419759.372758,0.949369,40.907210,22.407554,3.594361,0.063694,0.020944,221.601929,32.000000,239.613863,214.248069,216.450067,198.857463,32.000000,192.166253,67.675565,64.819262,112.200993,90.329327,50.466660,21.436312,64.866941,18.726454,99.923252,59.626660,43.022078
51.699510,82.941752,185.862527,187.104980,94.357583,93.223337,29.005926,14.178711,185.792127,1.503978,80.972190,52.589293,184.812791,187.246399,182.467758,186.423172,97.266694,184.960262,-0.000584,-1.733124,32.000000,-235.825223,186.288610,-0.093319,30.481234,0.692293,419784.702560,0.951417,40.946908,22.394119,3.597342,0.056635,0.027693,221.731324,32.000000,239.434249,213.696276,218.360276,199.232161,32.000000,191.779450,67.644314,64.778302,112.146398,90.329327,50.457552,21.436312,64.858642,18.726454,99.989214,59.628882,43.071968
51.688090,82.981747,185.806017,187.109475,94.326802,93.216965,29.018684,14.173716,185.775038,1.503144,80.979148,52.550836,184.865920,187.207311,182.447366,186.401716,97.241009,184.900908,-0.000583,-1.733690,32.000000,-235.834644,186.290958,-0.096811,30.513806,0.692451,419679.304687,0.951284,40.962356,22.396820,3.597861,0.055622,0.017456,222.468465,32.000000,238.694241,213.819830,220.505087,199.409873,32.000000,191.638225,67.677866,64.783995,112.174123,90.329327,50.440434,21.436312,64.855134,18.726454,100.000000,59.625647,43.082239
51.650000,82.985884,185.963688,187.099923,94.267436,93.210641,28.996197,14.179424,185.850044,1.503194,81.075713,52.510412,184.903830,187.208614,182.493851,186.347123,97.231130,184.948406,-0.000583,-1.733707,32.000000,-235.827788,186.274639,-0.097002,30.497100,0.691772,419742.355348,0.950347,40.942750,22.387114,3.595054,0.055704,0.024446,222.717648,32.000000,238.445387,214.340555,221.819029,198.654504,32.000000,191.962422,67.711241,64.776150,112.199601,90.329327,50.432066,21.436312,64.861122,18.726454,100.000000,59.623424,43.091777
51.635005,82.985884,185.772123,187.099923,94.253910,93.206032,29.003351,14.174001,185.740184,1.503514,81.153111,52.650696,184.880342,187.150502,182.377850,186.311386,97.210756,184.983467,-0.000583,-1.733695,32.000000,-235.836653,186.379023,-0.094767,30.479031,0.691032,419812.571031,0.950184,40.994235,22.390004,3.594755,0.058596,0.032924,222.611192,32.000000,238.539434,214.655453,220.426567,198.396273,32.000000,192.390568,67.695868,64.739847,112.187468,90.329327,50.425315,21.436312,64.890504,18.726454,100.000000,59.618635,43.101828
51.747563,82.996642,185.863668,187.097956,94.260317,93.203426,29.020538,14.179852,185.781665,1.503689,81.132077,52.693095,184.811848,187.188978,182.378046,186.455116,97.239812,184.913737,-0.000581,-1.733726,32.000000,-235.832441,186.312431,-0.093688,30.498726,0.692300,419828.383331,0.951626,41.036705,22.418124,3.600459,0.066376,0.019768,221.977359,32.000000,239.208197,214.646591,217.929408,198.403249,32.000000,192.506665,67.707322,64.747584,112.190741,90.329327,50.426974,21.436312,64.862397,18.726454,100.000000,59.625893,43.053479
51.682748,82.993056,185.858419,187.099642,94.297599,93.203403,29.011359,14.176570,185.788189,1.503699,81.081796,52.630361,184.765331,187.174440,182.383339,186.485571,97.238349,184.833732,-0.000581,-1.733733,32.000000,-235.828511,186.298054,-0.096944,30.509138,0.692298,419851.860151,0.951644,41.051801,22.451962,3.597794,0.065129,0.050573,221.680658,32.000000,239.409288,214.302801,216.242189,198.636902,32.000000,192.401591,67.753660,64.748991,112.215402,90.329327,50.452399,21.436312,64.870100,18.726454,99.992020,59.625863,42.819731
51.608073,82.969335,185.893455,187.093742,94.272228,93.202107,29.014607,14.177426,185.764856,1.503657,81.045007,52.603603,184.804581,187.170892,182.445898,186.381306,97.280776,184.992768,-0.000581,-1.733168,32.000000,-235.831425,186.304458,-0.096900,30.479870,0.690743,419740.321369,0.948836,40.949319,22.396128,3.591738,0.065861,0.028554,221.822699,32.000000,239.365040,213.781629,217.797318,199.241022,32.000000,191.873424,67.832226,64.778573,112.247252,90.329327,50.484213,21.436312,64.883626,18.726454,100.000000,59.627643,42.943061
51.624734,82.969335,185.819128,187.093742,94.283160,93.198297,28.972588,14.174287,185.713666,1.503334,81.051125,52.580808,184.838974,187.189937,182.454601,186.323569,97.286823,184.910783,-0.000582,-1.731416,32.000000,-235.836040,186.258897,-0.099047,30.484014,0.691275,419772.111772,0.950418,41.010918,22.366857,3.596140,0.038190,0.007809,222.423686,32.000000,238.709929,213.764260,220.236632,199.350329,32.000000,191.530061,67.848296,64.757541,112.248455,90.329327,50.437961,21.436312,64.907485,18.726454,99.935338,59.622332,42.839613
51.713159,82.990573,185.876472,187.093742,94.243557,93.191400,29.020309,14.176427,185.796218,1.503442,81.088156,52.703965,184.868031,187.141183,182.487420,186.416651,97.232978,184.973813,-0.000581,-1.732007,32.000000,-235.834391,186.370027,-0.099243,30.462482,0.692907,419704.769209,0.951734,41.062376,22.385513,3.602023,0.057809,0.020207,222.792808,32.000000,238.429484,214.073849,221.440602,198.839737,32.000000,192.134552,67.894515,64.748817,112.237799,90.329327,50.467856,21.436312,64.887084,18.726454,100.000000,59.628332,43.069327
51.707499,83.004089,185.769594,187.094023,94.215069,93.186325,29.010969,14.171718,185.747544,1.503109,81.068488,52.614626,184.857323,187.222441,182.418857,186.338928,97.195043,185.025748,-0.000582,-1.731467,32.000000,-235.838445,186.316370,-0.098081,30.424795,0.692362,419667.245303,0.952742,41.045594,22.347983,3.599421,0.061160,0.036220,222.767460,32.000000,238.580841,214.526007,220.561846,198.571202,32.000000,192.398638,67.880308,64.708669,112.240029,90.329327,50.418392,21.436312,64.864027,18.726454,100.000000,59.625598,43.066465
51.747222,82.977609,185.890728,187.093180,94.253763,93.183740,29.037708,14.181707,185.771589,1.502943,81.097964,52.612432,184.834705,187.209593,182.395809,186.436762,97.272822,184.977787,-0.000583,-1.731505,32.000000,-235.828947,186.409897,-0.094857,30.417478,0.691925,419710.039836,0.949392,40.977843,22.426034,3.594375,0.062352,0.033629,222.111748,32.000000,239.164676,214.490196,218.269192,198.401358,32.000000,192.753534,67.885477,64.734734,112.248917,90.329327,50.422366,21.436312,64.873797,18.726454,100.000000,59.629040,43.073875
51.698154,82.977609,185.827902,187.093180,94.215266,93.183729,28.967114,14.173716,185.838942,1.502771,81.045842,52.746899,184.777228,187.267178,182.444623,186.409050,97.271150,184.967020,-0.000581,-1.732727,32.000000,-235.836447,186.381511,-0.091774,30.435784,0.692519,419774.919425,0.949789,40.997052,22.483909,3.592701,0.048782,0.033115,221.753040,32.000000,239.468773,214.504510,216.609256,198.522188,32.000000,192.651410,67.901504,64.762096,112.282465,90.329327,50.434323,21.436312,64.874979,18.726454,99.926803,59.621349,43.055900
51.764035,82.954991,186.034524,187.090651,94.161642,93.183731,29.021667,14.175999,185.856098,1.502292,80.950818,52.696552,184.793466,187.214814,182.476741,186.411171,97.263662,184.955592,-0.000582,-1.732161,32.000000,-235.834327,186.408431,-0.091774,30.437279,0.692493,419571.174902,0.948038,40.930629,22.387716,3.592284,0.060781,0.024495,221.815029,32.000000,239.475484,213.849379,217.468838,199.194348,32.000000,191.752332,67.932371,64.731283,112.244652,90.329327,50.461679,21.436312,64.860379,18.726454,99.865521,59.626198,42.937045
51.731544,82.939545,185.965981,187.097675,94.160278,93.186312,29.011126,14.179995,185.744053,1.501856,80.828935,52.706883,184.830995,187.296132,182.456546,186.441243,97.257380,185.094751,-0.000582,-1.731580,32.000000,-235.828037,186.320079,-0.093814,30.452857,0.692492,419600.228907,0.951326,40.979972,22.385254,3.594478,0.052574,0.032682,222.319135,32.000000,238.967218,213.697004,219.889198,199.341308,32.000000,191.447581,67.891675,64.719661,112.224236,90.329327,50.482966,21.436312,64.859599,18.726454,99.826516,59.627358,42.977251
51.679271,82.913893,185.905014,187.096832,94.202172,93.185111,29.003023,14.180994,185.874822,1.501450,80.869018,52.667435,184.847216,187.350799,182.501169,186.584685,97.235082,185.032412,-0.000582,-1.731010,32.000000,-235.822940,186.404778,-0.092750,30.439272,0.692213,419550.699334,0.948176,40.891112,22.388353,3.593895,0.057679,0.019148,222.851851,32.000000,238.661930,213.894573,221.385509,199.063901,32.000000,192.054292,67.947481,64.713464,112.269130,90.329327,50.495986,21.436312,64.874916,18.726454,99.835655,59.626207,43.057441
51.691225,82.913893,185.846414,187.096832,94.227831,93.181304,29.013878,14.175999,185.867866,1.501373,80.976599,52.643110,184.826916,187.287895,182.419306,186.464791,97.195877,184.915108,-0.000582,-1.729287,32.000000,-235.833836,186.305804,-0.093011,30.435417,0.692051,419573.790770,0.949157,40.908327,22.448060,3.594828,0.056474,0.026926,222.798034,32.000000,238.630443,214.336221,221.027052,198.717221,32.000000,192.356133,67.885807,64.721705,112.262202,90.329327,50.437800,21.436312,64.884763,18.726454,99.764424,59.619825,42.922152
51.689239,82.908101,185.925458,187.093180,94.238475,93.180064,29.044439,14.174144,185.856531,1.501251,81.051865,52.704443,184.823265,187.273479,182.385442,186.477115,97.271475,185.009891,-0.000582,-1.727626,32.000000,-235.832085,186.398907,-0.093990,30.481968,0.692763,419604.242560,0.950392,40.935253,22.446428,3.597284,0.055126,0.023768,222.405857,32.000000,239.118415,214.574250,218.556183,198.235507,32.000000,193.052922,67.879592,64.720477,112.272109,90.329327,50.458867,21.436312,64.876817,18.726454,99.755184,59.624496,43.064118
51.698166,82.924099,185.831298,187.096551,94.170767,93.178772,29.034762,14.178711,185.850801,1.501155,80.997473,52.681883,184.775374,187.343785,182.421402,186.535953,97.263140,184.953242,-0.000582,-1.728260,32.000000,-235.828502,186.305905,-0.094929,30.507774,0.692503,419648.266926,0.949760,40.923225,22.440589,3.595318,0.061656,0.032379,221.862558,32.000000,239.446600,214.570939,216.629503,198.559450,32.000000,192.684860,67.884430,64.725333,112.281309,90.329327,50.429364,21.436312,64.885721,18.726454,99.814037,59.625598,43.072995
51.664656,82.894309,185.863152,187.097394,94.135140,93.178763,28.995284,14.172574,185.949428,1.501145,80.894563,52.691178,184.759272,187.261143,182.464924,186.476523,97.281229,184.981876,-0.000583,-1.727919,32.000000,-235.836769,186.379227,-0.092769,30.503945,0.691682,419504.183728,0.948774,40.919431,22.401390,3.596986,0.049984,0.038686,221.747023,32.000000,239.451374,213.933194,216.883221,198.992786,32.000000,191.751664,67.894067,64.739181,112.240580,90.329327,50.495680,21.436312,64.894226,18.726454,99.823026,59.624476,43.090090
51.712817,82.894309,185.909958,187.097394,94.120116,93.181340,29.008716,14.175856,185.929339,1.501336,80.852067,52.581079,184.800955,187.304228,182.473937,186.476056,97.266972,185.039355,-0.000584,-1.726194,32.000000,-235.834142,186.377941,-0.090813,30.521989,0.690732,419527.028478,0.948936,40.926449,22.387971,3.594543,0.049479,0.022883,222.299898,32.000000,238.873707,213.691338,219.199698,199.436717,32.000000,191.349411,67.860567,64.716830,112.256212,90.329327,50.460363,21.436312,64.877419,18.726454,99.738682,59.628558,42.985614
51.662959,82.907549,185.912569,187.090932,94.218165,93.183921,29.026038,14.174287,185.886420,1.501262,80.901353,52.636849,184.819399,187.269869,182.475856,186.570155,97.216384,185.096225,-0.000583,-1.727369,32.000000,-235.834237,186.321387,-0.087455,30.543284,0.691266,419477.442680,0.950827,40.930379,22.380878,3.597491,0.064131,0.026592,222.753638,32.000000,238.454887,213.793415,221.148069,199.340340,32.000000,191.685031,67.831119,64.681007,112.255089,90.329327,50.476471,21.436312,64.893427,18.726454,99.788820,59.623070,42.997793
51.694121,82.926029,185.920883,187.092056,94.320395,93.181380,29.007969,14.171290,185.924119,1.501189,80.963783,52.714259,184.844689,187.338322,182.472486,186.480943,97.200898,184.970471,-0.000582,-1.728491,32.000000,-235.837561,186.347758,-0.086283,30.531352,0.690429,419489.195286,0.949454,40.881923,22.417204,3.595046,0.062172,0.027371,222.852550,32.000000,238.320849,214.208094,221.405806,198.766521,32.000000,192.390030,67.841456,64.721030,112.265164,90.329327,50.464479,21.436312,64.890385,18.726454,99.855429,59.621083,43.045115
51.782205,82.907549,185.889068,187.092899,94.310276,93.181121,29.002356,14.177712,185.883144,1.501231,80.927689,52.734001,184.839179,187.319133,182.387404,186.508389,97.208242,185.161518,-0.000583,-1.729308,32.000000,-235.831959,186.435433,-0.083944,30.532820,0.690608,419634.112118,0.949937,40.945325,22.489622,3.598566,0.044153,0.021140,222.361336,32.000000,238.760432,214.539727,219.137275,198.424747,32.000000,192.895935,67.779885,64.686790,112.238775,90.329327,50.480648,21.436312,64.844265,18.726454,99.864437,59.628528,43.004617
51.692155,82.907549,186.035929,187.092899,94.282995,93.180831,29.006540,14.173716,185.973941,1.501304,80.922125,52.744462,184.797417,187.336181,182.407776,186.530306,97.213998,185.050926,-0.000582,-1.729911,32.000000,-235.835627,186.428174,-0.081696,30.549893,0.690534,419653.739128,0.949924,40.932447,22.456830,3.596558,0.064033,0.027346,221.873846,32.000000,239.171167,214.655287,216.897565,198.366713,32.000000,192.864232,67.790415,64.711974,112.255905,90.329327,50.502376,21.436312,64.896258,18.726454,99.815543,59.625126,42.956047
51.751520,82.865347,185.956869,187.093742,94.274011,93.180879,29.005911,14.182564,186.012371,1.501470,80.918615,52.786447,184.787290,187.340787,182.472022,186.512426,97.227414,185.114296,-0.000583,-1.729710,32.000000,-235.825960,186.445669,-0.078360,30.515931,0.689297,419572.682130,0.948311,40.825412,22.522821,3.589825,0.066955,0.021564,221.786529,32.000000,239.269802,213.973530,216.456071,198.971281,32.000000,191.843547,67.823876,64.726351,112.252889,90.329327,50.505870,21.436312,64.887721,18.726454,99.692287,59.620021,43.082019
51.722629,82.872519,185.992228,187.091494,94.233136,93.180901,28.999365,14.180423,185.951557,1.501679,80.789854,52.718194,184.811651,187.375676,182.495711,186.536851,97.251324,185.176962,-0.000583,-1.729694,32.000000,-235.827117,186.459355,-0.079327,30.495973,0.690441,419607.810752,0.949962,40.915947,22.474620,3.598920,0.065527,0.026504,222.185144,32.000000,238.882585,213.593365,218.776118,199.593073,32.000000,191.162901,67.815272,64.703935,112.215907,90.329327,50.485514,21.436312,64.881961,18.726454,99.723127,59.626797,43.100434
51.654730,82.873071,185.927658,187.083908,94.284794,93.178384,29.006140,14.176713,185.927090,1.502274,80.890612,52.610686,184.822978,187.264465,182.485705,186.450347,97.210996,185.109751,-0.000584,-1.730287,32.000000,-235.831647,186.387771,-0.080770,30.488603,0.690174,419502.083553,0.948705,40.814047,22.485528,3.593264,0.050445,0.041522,222.657940,32.000000,238.352039,213.688048,220.766227,199.245945,32.000000,191.885315,67.819779,64.693009,112.224876,90.329327,50.467284,21.436312,64.896185,18.726454,99.731614,59.631734,42.969327
51.628161,82.873071,186.000149,187.083908,94.336121,93.178439,29.027044,14.178140,185.927373,1.502809,80.962978,52.588722,184.835216,187.328207,182.469249,186.537012,97.190053,185.098446,-0.000585,-1.732045,32.000000,-235.832515,186.316919,-0.084073,30.472500,0.691100,419484.940787,0.949510,40.850265,22.485663,3.595955,0.061931,0.031683,222.786849,32.000000,238.271064,214.102178,221.464485,198.877518,32.000000,192.174388,67.804935,64.667252,112.238678,90.329327,50.488906,21.436312,64.938084,18.726454,99.741830,59.624899,42.972628
51.625328,82.914996,185.823058,187.075761,94.363321,93.172161,29.007144,14.175143,185.825660,1.503480,81.166842,52.606193,184.870462,187.254739,182.416563,186.495226,97.215486,184.969264,-0.000584,-1.730895,32.000000,-235.834856,186.416059,-0.083966,30.430014,0.691888,419581.149430,0.950617,40.919130,22.500202,3.599431,0.060085,0.025875,222.580558,32.000000,238.527445,214.619614,219.544576,198.337054,32.000000,192.767317,67.809492,64.688530,112.247088,90.329327,50.466703,21.436312,64.947161,18.726454,99.881544,59.620798,42.972702
51.672859,82.979264,185.951879,187.077166,94.424706,93.168311,28.962726,14.176713,185.834421,1.504028,81.213416,52.610524,184.782362,187.242933,182.425093,186.443176,97.244644,184.999237,-0.000585,-1.730903,32.000000,-235.832303,186.298849,-0.083974,30.441606,0.692792,419632.526863,0.950463,40.945880,22.516805,3.602688,0.056452,0.025154,221.950353,32.000000,239.005281,214.649774,217.285757,198.402123,32.000000,192.923888,67.808726,64.687343,112.201031,90.329327,50.467123,21.436312,64.925918,18.726454,100.000000,59.626640,43.077617
51.669219,83.022570,185.937156,187.089527,94.458586,93.163256,28.997869,14.178711,185.857502,1.504591,81.198902,52.593517,184.739440,187.249498,182.462720,186.521448,97.258838,184.999766,-0.000584,-1.732462,32.000000,-235.825551,186.325974,-0.082980,30.453041,0.693304,419609.799409,0.951204,40.990658,22.441778,3.599455,0.064839,0.041793,221.845245,32.000000,239.136852,214.073573,216.326979,198.921428,32.000000,191.810527,67.841241,64.690750,112.173076,90.329327,50.427151,21.436312,64.917030,18.726454,100.000000,59.620877,42.963898
51.662702,83.022570,186.014793,187.089527,94.464848,93.158204,29.005090,14.175571,185.845047,1.504911,81.069885,52.615717,184.754869,187.214712,182.464561,186.417588,97.253912,184.963489,-0.000584,-1.733047,32.000000,-235.834100,186.390871,-0.081935,30.436413,0.692920,419593.957624,0.951821,41.007077,22.424129,3.598637,0.055933,0.030759,222.130214,32.000000,239.120272,213.560885,218.380532,199.398509,32.000000,191.582602,67.852889,64.697849,112.149642,90.329327,50.492752,21.436312,64.931877,18.726454,100.000000,59.626109,43.003736
51.717270,83.025880,185.890568,187.092899,94.448181,93.158262,28.993798,14.176998,185.853502,1.505585,81.037864,52.710059,184.816488,187.315320,182.435369,186.496430,97.206180,184.980587,-0.000585,-1.732427,32.000000,-235.834968,186.429172,-0.081839,30.441291,0.692705,419600.259544,0.950788,41.054046,22.410138,3.598606,0.046568,0.033775,222.669315,32.000000,238.352950,213.680744,220.575000,199.408225,32.000000,191.663581,67.885229,64.647214,112.107430,90.329327,50.426369,21.436312,64.898620,18.726454,100.000000,59.627358,43.017529
51.675812,83.019812,185.966110,187.094585,94.485560,93.155700,28.976476,14.174715,185.830462,1.506228,81.094222,52.646536,184.845913,187.294603,182.486235,186.425695,97.228120,184.993322,-0.000585,-1.732996,32.000000,-235.831842,186.339110,-0.079592,30.427392,0.693350,419589.714276,0.950630,41.060605,22.401135,3.600563,0.062633,0.027844,222.779280,32.000000,238.202733,214.087194,221.343623,198.935233,32.000000,192.215670,67.878202,64.661039,112.112799,90.329327,50.474131,21.436312,64.925522,18.726454,99.984353,59.621860,42.975196
51.676816,83.008503,185.923149,187.100484,94.533165,93.155788,28.984750,14.176998,185.774071,1.506985,81.159787,52.576860,184.846475,187.301617,182.410926,186.563740,97.234240,184.976179,-0.000586,-1.733000,32.000000,-235.834312,186.391646,-0.076156,30.434132,0.692213,419648.934081,0.949921,41.009015,22.455432,3.594362,0.060317,0.022708,222.655390,32.000000,238.242800,214.566362,219.921397,198.443782,32.000000,192.793624,67.871350,64.654996,112.083621,90.329327,50.467633,21.436312,64.925965,18.726454,99.994273,59.631616,42.943135
51.667934,83.008503,186.015698,187.100484,94.568156,93.155811,29.005351,14.175000,185.794301,1.507120,81.172094,52.740061,184.832130,187.254270,182.374073,186.452383,97.256456,185.063474,-0.000586,-1.732978,32.000000,-235.830573,186.424727,-0.072642,30.441763,0.693226,419613.530787,0.951275,41.044653,22.438382,3.598707,0.057280,0.013336,222.063160,32.000000,238.830947,214.690743,217.451170,198.367485,32.000000,192.658575,67.899615,64.687545,112.076211,90.329327,50.490780,21.436312,64.936774,18.726454,99.968760,59.629138,43.080552
51.765588,83.004641,185.998151,187.107789,94.496734,93.155833,28.963820,14.176142,185.918511,1.506820,81.095472,52.781812,184.773010,187.259980,182.427135,186.497203,97.254682,185.039640,-0.000588,-1.731818,32.000000,-235.831070,186.401558,-0.070387,30.464606,0.692913,419588.964899,0.950959,41.032334,22.425681,3.597806,0.053411,0.021823,221.786469,32.000000,238.994300,214.134115,215.994118,198.845326,32.000000,191.938716,67.919191,64.679219,112.073674,90.329327,50.416506,21.436312,64.924923,18.726454,99.966484,59.620946,43.008725
51.728950,83.010985,185.925043,187.106103,94.487642,93.155952,29.027721,14.179139,185.916441,1.506416,80.938754,52.734128,184.803848,187.351554,182.507775,186.560991,97.267417,185.085406,-0.000589,-1.731823,32.000000,-235.828565,186.452687,-0.070636,30.438669,0.693120,419555.706897,0.950461,41.041271,22.436979,3.600216,0.060455,0.008525,222.018116,32.000000,239.100863,213.510979,218.017384,199.518722,32.000000,191.673004,67.932064,64.675439,112.048631,90.329327,50.452297,21.436312,64.909493,18.726454,99.996092,59.623365,43.049151
51.709348,82.982850,185.991863,187.095708,94.498297,93.155950,28.954371,14.179567,185.859176,1.506479,80.916240,52.745440,184.856493,187.384118,182.483584,186.550010,97.230292,185.154069,-0.000590,-1.730625,32.000000,-235.828793,186.531268,-0.067362,30.438197,0.691354,419501.228758,0.949869,40.939201,22.429604,3.593085,0.045741,0.034207,222.568063,32.000000,238.336498,213.653206,220.167847,199.480756,32.000000,191.878625,67.963809,64.629637,112.050074,90.329327,50.441617,21.436312,64.929002,18.726454,100.000000,59.623218,43.070721
51.719438,82.982850,186.057280,187.095708,94.514966,93.157950,29.023599,14.177854,185.914993,1.506632,80.979520,52.790834,184.814715,187.365441,182.471896,186.520429,97.191126,185.166721,-0.000590,-1.730604,32.000000,-235.833947,186.374391,-0.066304,30.428860,0.692190,419507.761950,0.948521,40.982375,22.434437,3.594216,0.052818,0.035628,222.828644,32.000000,238.024889,213.964036,221.417543,198.971452,32.000000,192.401706,67.966414,64.636011,112.063353,90.329327,50.501001,21.436312,64.917494,18.726454,99.921685,59.618044,43.064338
51.692481,82.988919,185.985944,187.086718,94.475167,93.165589,29.030079,14.182992,185.903787,1.507205,81.045003,52.685352,184.864866,187.380529,182.438575,186.519699,97.231327,185.098074,-0.000590,-1.730616,32.000000,-235.827663,186.427171,-0.065190,30.406227,0.692583,419550.427595,0.951250,40.973952,22.497911,3.596871,0.058874,0.034561,222.830420,32.000000,238.147149,214.638698,220.250789,198.460192,32.000000,192.624831,67.925871,64.643749,112.053861,90.329327,50.473213,21.436312,64.916263,18.726454,99.950238,59.618654,43.093244
51.642915,82.985333,186.016290,187.088404,94.468733,93.170678,29.000876,14.171290,185.972660,1.507507,81.043316,52.707599,184.830104,187.326577,182.355098,186.534726,97.207549,185.020749,-0.000590,-1.730628,32.000000,-235.834611,186.441901,-0.061912,30.412076,0.692882,419623.603308,0.948801,40.963805,22.541932,3.597434,0.055081,0.030788,222.095979,32.000000,238.778663,214.722154,217.615588,198.121004,32.000000,192.852543,67.912296,64.638055,112.019391,90.329327,50.489716,21.436312,64.957717,18.726454,99.948646,59.623719,43.024939
51.746315,83.003813,186.002606,187.083628,94.517638,93.173223,29.016962,14.174572,185.973000,1.508090,81.129404,52.726963,184.731079,187.306532,182.396510,186.646388,97.242395,185.080023,-0.000590,-1.730614,32.000000,-235.833460,186.461336,-0.059829,30.420310,0.693587,419607.605945,0.949217,40.996987,22.475388,3.597930,0.066923,0.030646,221.717656,32.000000,239.048254,214.281884,216.215950,198.864176,32.000000,192.040169,67.948664,64.652851,112.025594,90.329327,50.436351,21.436312,64.939525,18.726454,99.958231,59.626512,43.002342
51.772474,83.003813,186.030300,187.083628,94.549903,93.173176,29.025246,14.176570,185.914526,1.508667,80.892201,52.627762,184.733207,187.431527,182.446895,186.552066,97.251560,185.049536,-0.000589,-1.729431,32.000000,-235.835396,186.558129,-0.059815,30.415695,0.694181,419693.694351,0.951205,41.043287,22.469484,3.601971,0.068282,0.023591,221.899595,32.000000,239.261067,213.523594,217.676108,199.498508,32.000000,191.542746,67.935268,64.640655,112.004155,90.329327,50.492453,21.436312,64.890867,18.726454,100.000000,59.621201,43.000581
51.697917,82.988919,186.017463,187.066209,94.511510,93.173549,29.033205,14.174429,185.951283,1.509258,80.889332,52.658271,184.808283,187.401329,182.455135,186.567527,97.233851,185.155951,-0.000589,-1.728872,32.000000,-235.834586,186.449772,-0.059605,30.426919,0.692733,419611.666127,0.948687,40.957743,22.457392,3.594509,0.057526,0.025055,222.522181,32.000000,238.363835,213.478123,220.071360,199.620302,32.000000,191.880074,67.948317,64.657096,112.006903,90.329327,50.499579,21.436312,64.926676,18.726454,99.959891,59.620906,43.052159
51.704255,82.967404,186.012868,187.056095,94.537403,93.173773,29.018433,14.179424,185.946962,1.509808,80.960542,52.673175,184.855610,187.385770,182.457286,186.612615,97.211364,185.099403,-0.000588,-1.727123,32.000000,-235.829591,186.454440,-0.059283,30.441186,0.692600,419580.643443,0.947896,40.931453,22.436524,3.593228,0.065127,0.035505,222.760568,32.000000,238.042287,213.821444,221.795710,199.050007,32.000000,192.147968,67.939100,64.639491,112.031055,90.329327,50.485431,21.436312,64.932424,18.726454,99.902242,59.624231,43.063971
51.762516,82.981195,186.153272,187.056937,94.576178,93.173759,29.023059,14.175856,186.000271,1.510343,81.032062,52.601059,184.834828,187.406019,182.424662,186.566021,97.213310,184.997238,-0.000588,-1.726525,32.000000,-235.831356,186.520705,-0.055834,30.488052,0.693196,419637.182270,0.949087,40.991519,22.495075,3.598162,0.062793,0.030464,222.881629,32.000000,238.046421,214.459757,220.680631,198.537390,32.000000,192.691497,67.948843,64.637162,112.053537,90.329327,50.458141,21.436312,64.913691,18.726454,99.911652,59.624998,43.081432
51.741708,82.981195,186.051677,187.056937,94.536726,93.173740,29.019663,14.175571,185.956348,1.510863,81.032750,52.801221,184.816578,187.408506,182.363636,186.612184,97.236904,185.231856,-0.000589,-1.725945,32.000000,-235.832952,186.521888,-0.055807,30.520809,0.692745,419647.493751,0.949397,40.963628,22.495861,3.597632,0.051933,0.039267,222.240982,32.000000,238.578285,214.763407,218.018789,198.294605,32.000000,192.890231,67.920274,64.659845,112.041945,90.329327,50.500615,21.436312,64.911725,18.726454,99.964272,59.615901,42.948197
51.680910,82.977609,186.108336,187.065366,94.502550,93.177525,29.008633,14.183420,185.862048,1.511365,81.053812,52.690166,184.778203,187.430547,182.383353,186.544574,97.229181,185.212934,-0.000588,-1.727689,32.000000,-235.824940,186.519458,-0.056887,30.566914,0.691401,419628.119757,0.948119,40.918842,22.454697,3.596295,0.050701,0.019389,221.792713,32.000000,238.965893,214.449311,216.390953,198.638900,32.000000,192.221165,67.922159,64.655473,112.056890,90.329327,50.481958,21.436312,64.934559,18.726454,99.962594,59.626001,43.068153
51.725005,82.975954,185.983367,187.070985,94.389750,93.181367,28.969161,14.174144,185.875490,1.511600,80.979789,52.685600,184.772344,187.404796,182.399211,186.556322,97.251290,185.136076,-0.000588,-1.729431,32.000000,-235.836674,186.417018,-0.057850,30.605309,0.690616,419600.406894,0.948644,40.939757,22.521144,3.595778,0.059224,0.035678,221.818308,32.000000,239.032530,213.664922,217.206087,199.502407,32.000000,191.855164,67.909286,64.642132,112.029204,90.329327,50.478515,21.436312,64.920272,18.726454,99.966929,59.625381,42.943648
51.787187,82.974851,186.029597,187.071266,94.356393,93.186479,28.972264,14.177712,185.930377,1.512072,80.818345,52.655219,184.783231,187.372312,182.414178,186.596723,97.242092,185.093447,-0.000588,-1.730450,32.000000,-235.831467,186.520602,-0.055746,30.653722,0.690506,419659.226307,0.950245,40.997320,22.521608,3.601104,0.064766,0.030911,222.332627,32.000000,238.421617,213.558613,219.679963,199.560062,32.000000,191.687624,67.892911,64.606484,111.995630,90.329327,50.457904,21.436312,64.891408,18.726454,99.976422,59.628105,43.047683
51.733393,82.974851,185.860849,187.071266,94.352074,93.194152,29.006093,14.178140,185.940938,1.512527,80.815627,52.689434,184.814766,187.344519,182.456479,186.599107,97.181516,185.036741,-0.000587,-1.730474,32.000000,-235.832187,186.406330,-0.055747,30.670691,0.688758,419610.611116,0.950696,40.951312,22.470009,3.595618,0.057894,0.022723,222.638286,32.000000,237.882290,213.940206,221.320606,198.999891,32.000000,192.142425,67.910735,64.606420,112.027399,90.329327,50.429059,21.436312,64.917752,18.726454,99.982459,59.632738,43.011220
51.732724,82.930718,186.020143,187.072951,94.463567,93.199246,28.983745,14.175143,185.965889,1.512850,80.913561,52.676691,184.813798,187.392418,182.404312,186.604748,97.181414,185.117813,-0.000588,-1.732220,32.000000,-235.836167,186.434170,-0.055621,30.743337,0.687086,419614.886286,0.949406,40.887707,22.462847,3.592193,0.058903,0.029788,222.811539,32.000000,237.989801,214.613417,221.116286,198.593463,32.000000,192.134590,67.872200,64.625365,112.021761,90.329327,50.498262,21.436312,64.914635,18.726454,99.853812,59.623798,43.068960
51.725130,82.930718,185.992992,187.076604,94.464725,93.196714,29.024761,14.175286,185.923538,1.513191,80.963186,52.573198,184.798083,187.414746,182.356140,186.551923,97.228449,185.022296,-0.000588,-1.732792,32.000000,-235.832418,186.432844,-0.055390,30.750864,0.686922,419784.851356,0.949446,40.941774,22.501657,3.592667,0.043257,0.013567,222.172740,32.000000,238.585543,214.823384,218.580263,198.228086,32.000000,192.876630,67.816963,64.642160,112.003962,90.329327,50.478662,21.436312,64.922488,18.726454,99.862866,59.626856,43.045262
51.670005,82.944786,185.943459,187.084751,94.384092,93.200583,29.009462,14.176285,185.839876,1.513781,81.091730,52.740208,184.782538,187.340870,182.414220,186.462305,97.260630,185.028029,-0.000589,-1.733958,32.000000,-235.829288,186.378369,-0.058711,30.767150,0.685735,419755.929265,0.950142,40.898314,22.532876,3.595793,0.065737,0.028274,221.694676,32.000000,238.992926,214.616058,216.637765,198.603035,32.000000,192.451081,67.803934,64.655390,112.025341,90.329327,50.465223,21.436312,64.941667,18.726454,99.871919,59.626257,42.992511
51.662288,82.944786,185.901332,187.084751,94.318761,93.204390,29.015004,14.175714,185.885885,1.514744,80.956552,52.639901,184.747779,187.302291,182.415096,186.506065,97.270133,185.000524,-0.000591,-1.733934,32.000000,-235.832482,186.427398,-0.059987,30.762534,0.685557,419663.584085,0.948924,40.905950,22.449178,3.595796,0.046680,0.017949,221.603885,32.000000,239.167148,213.816407,216.914532,199.324834,32.000000,191.832599,67.774137,64.647196,112.027572,90.329327,50.442061,21.436312,64.964289,18.726454,99.925047,59.624358,43.074536
51.747837,82.960508,185.883671,187.093180,94.380141,93.201165,28.972540,14.175143,185.862433,1.515437,80.856486,52.693259,184.781825,187.318032,182.457704,186.513969,97.265711,185.136912,-0.000592,-1.733355,32.000000,-235.835020,186.364990,-0.059739,30.764816,0.685777,419670.871658,0.950595,40.975470,22.419198,3.598673,0.060396,0.026904,222.100486,32.000000,238.440319,213.682963,219.395141,199.385094,32.000000,191.857498,67.767348,64.627854,112.013332,90.329327,50.500734,21.436312,64.945755,18.726454,99.983445,59.628273,43.069987
51.745739,82.962715,185.961497,187.093742,94.452945,93.199863,29.018346,14.175143,185.966379,1.516099,80.853470,52.691310,184.831688,187.404000,182.478602,186.523096,97.256298,185.096755,-0.000592,-1.731801,32.000000,-235.836495,186.422259,-0.059687,30.794399,0.685880,419675.437101,0.950606,40.983238,22.399135,3.598395,0.063918,0.040738,222.467056,32.000000,238.046400,213.967376,221.279678,199.148181,32.000000,191.757326,67.779305,64.613548,112.053116,90.329327,50.464467,21.436312,64.918968,18.726454,99.999688,59.632089,42.954360
51.652272,82.943131,185.974189,187.097956,94.472047,93.199783,29.021071,14.181565,185.967735,1.516506,80.885606,52.714138,184.780609,187.362626,182.400131,186.467423,97.191978,184.954954,-0.000592,-1.730039,32.000000,-235.830237,186.331438,-0.062032,30.762665,0.684743,419643.273271,0.950297,40.912910,22.455909,3.592105,0.058758,0.035561,222.628347,32.000000,238.055484,214.481166,221.144489,198.423403,32.000000,192.109150,67.728525,64.592227,112.038878,90.329327,50.474639,21.436312,64.923035,18.726454,100.000000,59.619569,43.054213
51.681875,82.943131,185.941485,187.097956,94.425798,93.202307,29.019999,14.181565,185.972311,1.517020,81.026710,52.694483,184.824052,187.331632,182.385864,186.514686,97.232944,185.068406,-0.000592,-1.729445,32.000000,-235.825156,186.327033,-0.061932,30.741947,0.684326,419657.290824,0.948830,40.917224,22.449911,3.593755,0.064499,0.031111,222.144373,32.000000,238.487637,214.678433,219.070208,198.306733,32.000000,192.615380,67.725723,64.601108,112.047146,90.329327,50.457480,21.436312,64.956384,18.726454,99.948006,59.620975,43.048784
51.664500,82.938442,185.976255,187.095146,94.374875,93.199731,29.003137,14.174287,185.886746,1.517640,81.063612,52.619469,184.750798,187.339198,182.362136,186.483125,97.257359,185.055578,-0.000591,-1.729430,32.000000,-235.834401,186.406066,-0.060939,30.683961,0.686171,419795.322714,0.950556,40.991665,22.459791,3.600504,0.059628,0.037864,221.581920,32.000000,239.073694,214.558286,216.858588,198.397490,32.000000,192.559608,67.732623,64.626408,112.073144,90.329327,50.472613,21.436312,64.955610,18.726454,99.942504,59.624496,43.060669
51.685529,82.968783,185.963664,187.089527,94.358275,93.202264,29.017206,14.180138,185.868899,1.518386,80.993510,52.695655,184.751360,187.310793,182.388484,186.541780,97.272087,185.119869,-0.000591,-1.729464,32.000000,-235.827402,186.385648,-0.063196,30.655873,0.686195,419719.770132,0.950027,40.961872,22.462384,3.597808,0.060847,0.025232,221.461251,32.000000,239.248020,213.796298,216.686690,199.082916,32.000000,192.114303,67.763215,64.612013,112.072606,90.329327,50.461671,21.436312,64.965031,18.726454,100.000000,59.626847,43.009239
51.762722,82.980644,185.881452,187.089247,94.312505,93.206050,29.002663,14.180423,185.860032,1.518949,80.855491,52.749382,184.786258,187.424125,182.444837,186.557875,97.270355,185.087017,-0.000591,-1.728276,32.000000,-235.830067,186.381365,-0.065349,30.611866,0.687782,419668.996288,0.950889,40.974668,22.433045,3.599691,0.066426,0.031965,221.962068,32.000000,238.931350,213.584110,219.140368,199.229871,32.000000,191.815839,67.774032,64.646674,112.070506,90.329327,50.484302,21.436312,64.954118,18.726454,100.000000,59.622116,43.039686
51.765011,82.980644,185.938601,187.089247,94.262184,93.209861,29.028985,14.176713,185.890316,1.519275,80.837461,52.651133,184.780962,187.285346,182.440632,186.515213,97.174952,185.013603,-0.000592,-1.728250,32.000000,-235.829188,186.421545,-0.064929,30.608692,0.688188,419680.451433,0.950104,40.983846,22.442993,3.597983,0.068051,0.029944,222.425006,32.000000,238.338235,213.856870,220.871764,199.104756,32.000000,191.823855,67.753473,64.579265,112.060888,90.329327,50.453819,21.436312,64.918209,18.726454,100.000000,59.629276,43.059202
51.674784,82.954440,185.851872,187.075199,94.158757,93.212379,29.030362,14.174572,185.813158,1.519800,80.919014,52.657115,184.808532,187.252211,182.409713,186.510953,97.188411,185.040682,-0.000592,-1.728847,32.000000,-235.832148,186.353162,-0.067239,30.551205,0.688047,419672.991607,0.949110,40.918084,22.432116,3.591029,0.068667,0.044895,222.606722,32.000000,238.366265,214.249075,221.634632,198.386134,32.000000,192.115825,67.736852,64.555899,112.062264,90.329327,50.437513,21.436312,64.938379,18.726454,99.924345,59.626493,43.106964
51.673291,82.945337,185.984359,187.060590,94.096794,93.212410,28.994192,14.180423,185.901872,1.520233,81.044272,52.679372,184.845632,187.358874,182.370301,186.524627,97.207289,185.057633,-0.000592,-1.730610,32.000000,-235.823511,186.326707,-0.067459,30.515852,0.688281,419856.341124,0.948242,40.915783,22.499337,3.591975,0.057502,0.023360,222.282676,32.000000,238.798031,214.600279,219.394952,198.142876,32.000000,192.459430,67.745174,64.586804,112.082022,90.329327,50.469065,21.436312,64.972027,18.726454,99.905169,59.621516,42.996106
51.708741,82.985884,185.825785,187.062837,94.059416,93.208611,29.020279,14.170862,185.866324,1.520837,81.097229,52.617506,184.787808,187.365789,182.394826,186.501539,97.240339,185.017383,-0.000593,-1.729441,32.000000,-235.835531,186.395788,-0.070792,30.485325,0.690402,419861.019544,0.949958,40.980316,22.496274,3.596568,0.060268,0.031988,221.718681,32.000000,239.358512,214.548956,217.232278,198.183714,32.000000,192.853923,67.745000,64.597906,112.102277,90.329327,50.435229,21.436312,64.970823,18.726454,99.914365,59.628499,43.070647
51.708455,82.985884,185.984495,187.062837,94.051872,93.204765,29.019708,14.177854,185.901428,1.521220,80.995743,52.650001,184.756430,187.238854,182.416404,186.493374,97.219623,185.042169,-0.000592,-1.729425,32.000000,-235.830833,186.349428,-0.074132,30.459046,0.691588,419818.105352,0.951152,40.972715,22.483904,3.599236,0.067499,0.023516,221.627476,32.000000,239.551750,213.847134,216.169569,199.058990,32.000000,191.919051,67.724440,64.573092,112.121841,90.329327,50.468600,21.436312,64.954584,18.726454,100.000000,59.618330,43.017309
51.692018,82.986160,185.903460,187.058061,94.049773,93.202198,29.019339,14.172432,185.859722,1.521964,80.893651,52.653025,184.792934,187.255617,182.455951,186.466601,97.205557,185.022381,-0.000592,-1.729411,32.000000,-235.839698,186.470780,-0.074263,30.422304,0.691426,419772.189279,0.949645,40.977598,22.435402,3.593702,0.068258,0.044978,221.977995,32.000000,239.390764,213.576299,218.611918,199.284687,32.000000,191.792543,67.740820,64.613756,112.133315,90.329327,50.448660,21.436312,64.963627,18.726454,100.000000,59.623945,43.066319
51.671158,82.985884,185.978866,187.048790,94.065136,93.202174,29.027878,14.172717,185.854614,1.522769,80.828135,52.639665,184.838213,187.306634,182.442421,186.479599,97.225234,185.063476,-0.000593,-1.730564,32.000000,-235.838265,186.304806,-0.074455,30.432558,0.692468,419791.851291,0.949630,40.977884,22.465633,3.596791,0.052368,0.029879,222.470511,32.000000,238.555733,213.766805,220.523902,199.090752,32.000000,191.739668,67.746339,64.584216,112.167304,90.329327,50.464542,21.436312,64.980589,18.726454,100.000000,59.619736,42.965585
51.727843,82.963818,185.922117,187.038114,94.050925,93.202151,29.013035,14.178425,185.917852,1.523656,80.897503,52.679810,184.843103,187.257043,182.437010,186.570545,97.201323,185.119952,-0.000594,-1.730549,32.000000,-235.827967,186.378715,-0.074309,30.407355,0.693248,419814.251868,0.949944,40.994695,22.472103,3.596367,0.060853,0.024570,222.741750,32.000000,238.553779,214.116987,221.362561,198.723860,32.000000,191.963950,67.743140,64.578916,112.191238,90.329327,50.410470,21.436312,64.944345,18.726454,100.000000,59.625234,42.921198
51.690866,82.963818,185.932570,187.038114,93.982366,93.202110,29.014461,14.174001,185.873223,1.524521,81.049759,52.630066,184.904349,187.257676,182.408923,186.432479,97.234018,185.086145,-0.000593,-1.730538,32.000000,-235.836981,186.310985,-0.076609,30.375726,0.693487,419790.896179,0.950079,41.015409,22.468201,3.599278,0.061270,0.040431,222.647023,32.000000,238.810194,214.552598,219.617109,198.186321,32.000000,192.646460,67.755931,64.608042,112.211141,90.329327,50.446330,21.436312,64.970558,18.726454,99.940454,59.624634,43.044528
51.724956,82.983126,186.012334,187.039800,93.861573,93.201146,29.004716,14.175571,185.901923,1.525201,81.009065,52.659413,184.828142,187.238039,182.388860,186.528739,97.244046,185.051802,-0.000592,-1.729380,32.000000,-235.831149,186.443572,-0.077628,30.401506,0.693166,419776.328397,0.949385,40.936320,22.513790,3.594237,0.061025,0.020754,221.830743,32.000000,239.228080,214.566377,217.507656,198.187236,32.000000,192.999682,67.753655,64.605758,112.212702,90.329327,50.427671,21.436312,64.944677,18.726454,100.000000,59.620474,43.062063
51.745241,82.972369,186.046399,187.035024,93.811400,93.200148,28.991357,14.173859,185.872263,1.525551,80.970659,52.665173,184.769426,187.240242,182.410650,186.558155,97.222971,185.083391,-0.000592,-1.730533,32.000000,-235.835484,186.551175,-0.078961,30.410030,0.694372,419737.809887,0.950074,40.973512,22.468118,3.597010,0.059126,0.041844,221.657814,32.000000,239.418905,214.081469,216.128759,198.865958,32.000000,192.049991,67.733334,64.590790,112.222420,90.329327,50.488184,21.436312,64.941298,18.726454,99.969553,59.621792,43.003883
51.709608,82.950026,185.908847,187.040923,93.838464,93.201367,29.023174,14.176713,185.872175,1.525882,80.826729,52.707499,184.768692,187.324822,182.431276,186.544712,97.223040,185.007236,-0.000592,-1.731104,32.000000,-235.833286,186.490398,-0.081034,30.458889,0.693620,419720.463280,0.949749,40.958532,22.444908,3.596182,0.049607,0.017865,221.794037,32.000000,239.370379,213.669669,218.076320,199.183819,32.000000,191.765095,67.713363,64.585361,112.190851,90.329327,50.457946,21.436312,64.948085,18.726454,99.979012,59.633387,43.032570
51.725068,82.950026,185.978390,187.040923,93.888074,93.205139,29.003976,14.173716,185.988978,1.526151,80.773050,52.717822,184.832631,187.245808,182.473286,186.473101,97.228689,185.127976,-0.000593,-1.729323,32.000000,-235.839233,186.506817,-0.082951,30.526788,0.693258,419729.485475,0.949748,40.927379,22.478108,3.595430,0.061908,0.025630,222.326110,32.000000,238.543195,213.688852,220.307947,199.370031,32.000000,191.473956,67.739184,64.574110,112.215786,90.329327,50.462459,21.436312,64.953063,18.726454,99.918470,59.627722,42.904470
51.779243,82.930443,186.002865,187.052723,93.933376,93.210233,29.007665,14.179995,185.972376,1.526538,80.814784,52.690477,184.820681,187.297926,182.456517,186.627527,97.198372,185.137846,-0.000592,-1.731059,32.000000,-235.828037,186.416832,-0.082803,30.603421,0.692139,419725.707083,0.949377,40.940867,22.448806,3.595248,0.046476,0.024524,222.608419,32.000000,238.389585,214.078214,221.679256,198.833280,32.000000,191.983532,67.747701,64.583494,112.255956,90.329327,50.442066,21.436312,64.932071,18.726454,99.866416,59.627624,42.984954
51.770106,82.893482,186.097651,187.060871,93.901442,93.215221,29.024695,14.177284,185.924719,1.527040,80.859516,52.701897,184.825034,187.417396,182.423312,186.504538,97.234536,185.103793,-0.000592,-1.731618,32.000000,-235.830748,186.497984,-0.082822,30.625792,0.690648,419726.329622,0.949736,40.925319,22.489501,3.595518,0.059366,0.040762,222.662401,32.000000,238.588010,214.583045,220.018470,198.436031,32.000000,192.757385,67.760535,64.600971,112.279665,90.329327,50.504768,21.436312,64.929100,18.726454,99.759905,59.627338,42.976957
51.697922,82.877484,185.986289,187.069580,93.866695,93.218550,28.975702,14.175714,185.939166,1.527321,80.892591,52.713972,184.844675,187.291035,182.386652,186.513399,97.235062,185.159194,-0.000591,-1.732183,32.000000,-235.833793,186.535573,-0.082839,30.699408,0.688331,419749.900562,0.948545,40.851281,22.523608,3.592228,0.062541,0.021859,221.763786,32.000000,239.124026,214.579263,217.868334,198.279061,32.000000,192.763741,67.751162,64.598244,112.273065,90.329327,50.488295,21.436312,64.970673,18.726454,99.768596,59.626296,42.986568
51.714944,82.877484,186.034083,187.069580,93.821840,93.222301,29.017415,14.170148,185.920035,1.527593,80.929694,52.626863,184.736912,187.277313,182.417461,186.574491,97.225901,185.142528,-0.000592,-1.733934,32.000000,-235.841162,186.456586,-0.083105,30.735888,0.688191,419668.113009,0.948136,40.823501,22.474374,3.594693,0.044095,0.021832,221.507160,32.000000,239.342726,214.279185,216.397556,198.598808,32.000000,192.325700,67.762246,64.596842,112.285802,90.329327,50.484970,21.436312,64.957258,18.726454,99.727164,59.628961,42.957808
51.715305,82.889069,185.941527,187.084470,93.801971,93.222307,29.005584,14.177426,185.903451,1.527995,80.776915,52.616111,184.773879,187.279045,182.428742,186.493924,97.247784,185.089244,-0.000592,-1.734495,32.000000,-235.831097,186.509385,-0.084347,30.773313,0.687083,419702.569196,0.951174,40.880079,22.495108,3.597558,0.058482,0.025037,221.662338,32.000000,239.304763,213.934086,217.575758,199.027418,32.000000,191.770462,67.765420,64.607545,112.261459,90.329327,50.474495,21.436312,64.950934,18.726454,99.771958,59.623985,42.986201
51.674020,82.884655,185.987121,187.079694,93.762729,93.222306,29.014882,14.177284,185.869477,1.528482,80.816052,52.657552,184.825557,187.310059,182.434150,186.578204,97.262739,185.051229,-0.000593,-1.732721,32.000000,-235.831896,186.424726,-0.081207,30.812888,0.686233,419726.356783,0.949506,40.862957,22.497875,3.597298,0.064719,0.025682,222.171780,32.000000,238.632999,213.702879,220.080896,199.313539,32.000000,191.390764,67.807723,64.599895,112.283682,90.329327,50.467032,21.436312,64.982514,18.726454,99.766808,59.622254,42.991337
51.664224,82.896516,185.956259,187.086156,93.852102,93.218477,29.019507,14.173716,185.851363,1.528863,80.813611,52.646187,184.842726,187.320520,182.486355,186.472938,97.223344,185.087166,-0.000593,-1.732718,32.000000,-235.832513,186.307600,-0.077954,30.781364,0.685140,419700.739415,0.949912,40.874180,22.455542,3.595484,0.049600,0.025037,222.562278,32.000000,238.344070,214.061460,221.443937,198.916405,32.000000,191.722605,67.828417,64.587676,112.296335,90.329327,50.435913,21.436312,64.995410,18.726454,99.775413,59.625450,43.090236
51.656470,82.896516,186.026175,187.086156,93.918303,93.214651,29.056147,14.169863,185.824139,1.529179,80.972602,52.609359,184.845782,187.297745,182.399918,186.527920,97.196751,185.020465,-0.000594,-1.732718,32.000000,-235.837349,186.406537,-0.079121,30.752778,0.684886,419690.177609,0.950420,40.911300,22.425994,3.599238,0.057968,0.017579,222.545883,32.000000,238.558072,214.496691,220.804897,198.464913,32.000000,192.517953,67.817733,64.611195,112.303394,90.329327,50.481480,21.436312,64.997851,18.726454,99.821179,59.621211,43.104396
51.683338,82.902584,185.800298,187.077447,93.977060,93.207013,29.017769,14.174144,185.841822,1.529751,81.074992,52.557762,184.861771,187.257492,182.365858,186.505962,97.251321,184.957001,-0.000595,-1.732120,32.000000,-235.835199,186.332991,-0.082369,30.673366,0.685612,419762.929442,0.950452,40.933019,22.479185,3.599324,0.062151,0.016631,221.869525,32.000000,238.970735,214.731472,218.383476,198.082913,32.000000,192.935710,67.847490,64.616846,112.320691,90.329327,50.440090,21.436312,65.012284,18.726454,99.848892,59.627889,43.019804
