OSU 80 Ton Compressor Load Stand
51.681539,82.948923,185.987845,187.080537,93.956378,93.196825,28.965070,14.179852,185.905714,1.530314,81.093829,52.721035,184.783530,187.264995,182.397166,186.509062,97.269137,185.094118,-0.000594,-1.730343,32.000000,-235.831622,186.360726,-0.081369,30.665812,0.686519,419796.083346,0.949369,40.940824,22.480173,3.601217,0.064722,0.028136,221.565671,32.000000,239.260735,214.527818,216.429330,198.526235,32.000000,192.401943,67.855394,64.622692,112.331888,90.329327,50.461472,21.436312,64.996275,18.726454,100.000000,59.621369,43.010633
51.672165,82.991125,185.913644,187.077166,93.949896,93.190429,29.010952,14.180280,185.841421,1.530935,81.044169,52.667858,184.777925,187.256451,182.441639,186.448862,97.220453,184.961832,-0.000595,-1.729760,32.000000,-235.828899,186.360828,-0.081470,30.554745,0.687260,419656.817849,0.950025,40.919852,22.401234,3.594975,0.057084,0.024075,221.495940,32.000000,239.406459,213.872270,217.262209,198.974211,32.000000,191.824595,67.845719,64.596693,112.289933,90.329327,50.412389,21.436312,65.035751,18.726454,100.000000,59.618320,43.097793
51.662649,82.991125,186.018066,187.077166,93.968763,93.186489,29.020314,14.180566,185.808201,1.531418,80.952676,52.694621,184.831592,187.214324,182.451619,186.481255,97.283587,185.082589,-0.000595,-1.728012,32.000000,-235.825171,186.339087,-0.079293,30.571687,0.688006,419638.694826,0.951792,40.968001,22.436059,3.598729,0.049710,0.025117,222.128018,32.000000,238.692040,213.720218,219.618497,199.038117,32.000000,191.393845,67.861152,64.616362,112.277696,90.329327,50.470907,21.436312,65.015026,18.726454,100.000000,59.622450,42.965218
51.747590,83.004641,185.931972,187.065647,93.974606,93.182658,28.995221,14.178568,185.941203,1.531873,80.896330,52.652339,184.836738,187.282470,182.479982,186.579652,97.204184,185.034067,-0.000595,-1.726867,32.000000,-235.830447,186.355526,-0.076954,30.509191,0.690434,419750.510593,0.950506,41.019636,22.433958,3.597946,0.058866,0.023176,222.557425,32.000000,238.452339,213.786518,221.338607,199.176356,32.000000,191.650614,67.869475,64.603001,112.308332,90.329327,50.422322,21.436312,64.968732,18.726454,100.000000,59.627102,43.038292
51.699048,82.973472,185.946941,187.066771,94.006009,93.181390,29.025902,14.168578,185.882346,1.531861,80.903012,52.622370,184.835772,187.311957,182.429291,186.412062,97.183450,185.071744,-0.000595,-1.726880,32.000000,-235.836339,186.385021,-0.074852,30.443075,0.690442,419628.109936,0.950349,41.029214,22.417185,3.600630,0.054612,0.022035,222.676584,32.000000,238.529540,214.318030,221.074774,198.525363,32.000000,192.266431,67.848829,64.600233,112.316013,90.329327,50.449983,21.436312,64.985780,18.726454,99.905804,59.626807,43.058762
51.720363,82.934580,185.821032,187.066771,93.912947,93.181386,28.998675,14.174715,185.860207,1.532103,81.013734,52.705014,184.823978,187.340605,182.359269,186.498384,97.237807,185.043110,-0.000594,-1.728617,32.000000,-235.831678,186.425747,-0.075077,30.406699,0.690564,419721.423406,0.949471,40.957291,22.477961,3.593056,0.063053,0.014375,222.038498,32.000000,238.795476,214.599101,218.753469,198.105749,32.000000,193.086275,67.869585,64.608958,112.300677,90.329327,50.403275,21.436312,65.008351,18.726454,99.915273,59.624152,43.062137
51.700587,82.934580,185.944201,187.066771,93.885069,93.181419,29.005050,14.175428,185.841962,1.532574,80.929283,52.733667,184.746797,187.318644,182.392381,186.567059,97.268508,185.113527,-0.000594,-1.729194,32.000000,-235.835062,186.272928,-0.072838,30.421176,0.692638,419740.831634,0.949348,40.974935,22.513158,3.596719,0.058103,0.049059,221.683867,32.000000,239.353579,214.511366,216.611815,198.421380,32.000000,192.353422,67.884101,64.609332,112.265632,90.329327,50.442956,21.436312,64.993674,18.726454,99.802890,59.624496,42.980332
51.724899,82.947820,185.973966,187.062275,93.963418,93.181404,28.998099,14.177284,185.883533,1.533031,80.862528,52.649105,184.773386,187.304513,182.437824,186.514969,97.257612,185.105098,-0.000593,-1.729514,32.000000,-235.833043,186.412000,-0.069503,30.408351,0.692765,419585.746167,0.949726,40.914605,22.447810,3.592802,0.050217,0.032010,221.621610,32.000000,239.542045,213.877662,216.903158,198.891542,32.000000,191.774607,67.914208,64.626194,112.248191,90.329327,50.411022,21.436312,64.978722,18.726454,99.853420,59.618399,42.992071
51.714075,82.921340,186.065540,187.047385,93.973745,93.183924,29.019421,14.173573,185.901559,1.533255,80.763312,52.636136,184.814953,187.264752,182.426833,186.440200,97.267307,185.009810,-0.000593,-1.729481,32.000000,-235.835934,186.366194,-0.066891,30.421858,0.693041,419542.996619,0.949911,40.934495,22.444138,3.596559,0.057109,0.019040,222.157338,32.000000,239.019863,213.558541,219.257437,199.143420,32.000000,191.631327,67.888484,64.612897,112.214230,90.329327,50.486285,21.436312,64.989287,18.726454,99.779848,59.621349,42.844236
51.685029,82.942303,185.867258,187.041204,93.942970,93.185155,29.005454,14.171147,185.743051,1.533693,80.833498,52.652065,184.813927,187.335569,182.472579,186.439566,97.216061,185.012934,-0.000595,-1.729489,32.000000,-235.835901,186.361484,-0.063587,30.486610,0.693142,419565.314921,0.949685,40.923283,22.451800,3.595444,0.068846,0.036151,222.715700,32.000000,238.593232,213.742455,220.978974,199.325343,32.000000,191.662262,67.890233,64.591684,112.216808,90.329327,50.417264,21.436312,65.019502,18.726454,99.788810,59.620828,42.977030
51.683344,82.942303,185.897391,187.041204,93.839819,93.186417,28.976936,14.173002,185.808810,1.533968,80.981265,52.639301,184.807685,187.222747,182.420649,186.515903,97.196871,184.971694,-0.000596,-1.730663,32.000000,-235.836177,186.386508,-0.060424,30.516639,0.693212,419531.609440,0.949167,40.907688,22.405527,3.597967,0.061198,0.029823,222.783638,32.000000,238.433411,214.285756,221.346791,198.468326,32.000000,192.565525,67.888572,64.626767,112.254085,90.329327,50.420711,21.436312,65.012781,18.726454,99.863452,59.621113,43.085174
51.658036,82.970990,185.843048,187.035024,93.851804,93.186401,29.012085,14.173002,185.780045,1.534267,81.048076,52.621595,184.841866,187.308877,182.370944,186.386009,97.235973,185.094124,-0.000595,-1.730680,32.000000,-235.836177,186.274418,-0.057426,30.615406,0.691561,419669.279599,0.950263,40.957871,22.457972,3.596153,0.058053,0.036746,222.282446,32.000000,238.800442,214.673919,219.124148,198.260783,32.000000,192.724945,67.894834,64.621360,112.251817,90.329327,50.424708,21.436312,65.023067,18.726454,99.962402,59.625981,43.068373
51.656366,82.984229,185.939957,187.031090,93.918876,93.186381,28.999176,14.175856,185.756586,1.534519,81.140887,52.748714,184.755368,187.331470,182.407973,186.452751,97.248118,184.944838,-0.000595,-1.730668,32.000000,-235.831028,186.372230,-0.054018,30.685666,0.690997,419709.342473,0.951245,40.959566,22.461327,3.596853,0.052433,0.010030,221.731961,32.000000,239.362621,214.576045,217.077640,198.385388,32.000000,192.488343,67.909197,64.629516,112.252297,90.329327,50.432751,21.436312,65.036828,18.726454,100.000000,59.622460,43.080772
51.801054,83.007399,185.875028,187.034743,94.010201,93.190111,28.998381,14.170434,185.865732,1.535114,80.941707,52.734845,184.728765,187.240242,182.393086,186.504533,97.230135,184.970105,-0.000595,-1.730650,32.000000,-235.837270,186.312149,-0.050409,30.761616,0.688971,419690.107395,0.950663,41.013721,22.469227,3.597563,0.054381,0.035216,221.717835,32.000000,239.539671,214.026271,216.471202,198.914111,32.000000,191.804623,67.932318,64.623077,112.246471,90.329327,50.404387,21.436312,64.991949,18.726454,100.000000,59.619775,43.016722
51.797068,83.007399,185.890475,187.034743,94.075999,93.196427,29.005612,14.171004,185.894741,1.535406,80.708456,52.677913,184.777777,187.355981,182.449961,186.429645,97.264561,185.200355,-0.000593,-1.730637,32.000000,-235.834077,186.371294,-0.046928,30.786295,0.687717,419683.553945,0.951150,41.028642,22.399766,3.599556,0.055897,0.034323,221.960499,32.000000,239.252876,213.560335,218.871897,199.313479,32.000000,191.384130,67.932492,64.621999,112.246328,90.329327,50.418152,21.436312,64.948214,18.726454,100.000000,59.621703,43.053039
51.649339,82.938442,185.961028,187.044576,94.123912,93.204047,29.015837,14.170862,185.817783,1.535869,80.782329,52.610521,184.788413,187.311304,182.446998,186.478070,97.214543,185.116960,-0.000594,-1.729480,32.000000,-235.840612,186.433804,-0.043746,30.797651,0.684143,419682.705709,0.948388,40.906327,22.427453,3.588248,0.056393,0.033428,222.489485,32.000000,238.749588,213.624701,221.011013,199.328267,32.000000,191.775823,67.942456,64.630332,112.254068,90.329327,50.403557,21.436312,64.981369,18.726454,99.790705,59.621821,43.057074
51.684709,82.910307,185.863405,187.041766,94.092668,93.209507,28.960293,14.175286,185.831523,1.536358,80.928331,52.652143,184.786496,187.261081,182.442866,186.468478,97.171086,184.978058,-0.000595,-1.729489,32.000000,-235.832418,186.347838,-0.042633,30.767779,0.683737,419655.705630,0.948294,40.910330,22.481401,3.588822,0.065015,0.029414,222.780393,32.000000,238.582925,214.167137,221.433025,198.557759,32.000000,192.413942,67.952347,64.597667,112.237027,90.329327,50.404718,21.436312,65.015061,18.726454,99.711868,59.632226,42.973729
51.642433,82.976782,185.912105,187.042328,94.024215,93.209535,28.990952,14.180708,185.788241,1.536521,81.083896,52.659840,184.818960,187.276454,182.366761,186.407731,97.215099,185.010742,-0.000595,-1.729515,32.000000,-235.831913,186.295666,-0.042321,30.696523,0.685413,419772.924088,0.950819,40.989928,22.499421,3.600453,0.065733,0.023614,222.369529,32.000000,238.821886,214.681496,219.496494,198.116403,32.000000,192.784462,67.930459,64.599077,112.208744,90.329327,50.417267,21.436312,65.027447,18.726454,99.720723,59.622637,42.985541
51.628572,82.976782,185.952889,187.042328,93.991641,93.207001,29.012038,14.179567,185.822566,1.536901,81.158166,52.654962,184.768189,187.253291,182.358211,186.462654,97.242687,184.974667,-0.000595,-1.729524,32.000000,-235.834038,186.240682,-0.042139,30.687659,0.685356,419819.299564,0.951927,40.926195,22.489555,3.596100,0.049949,0.038941,221.642186,32.000000,239.300896,214.553084,217.281006,198.071033,32.000000,192.440482,67.931619,64.609429,112.203060,90.329327,50.433467,21.436312,65.057878,18.726454,99.937850,59.627171,43.041300
51.671916,83.036362,185.857635,187.053847,93.978220,93.203195,29.020934,14.173573,185.795815,1.537025,81.134541,52.651730,184.704987,187.261652,182.396870,186.449326,97.240237,184.978958,-0.000596,-1.730117,32.000000,-235.836753,186.231099,-0.041163,30.590832,0.687717,419845.223322,0.951917,41.035220,22.458092,3.599987,0.056840,0.026624,221.584553,32.000000,239.524852,213.991446,216.221438,198.799382,32.000000,191.613577,67.949486,64.606069,112.200254,90.329327,50.392832,21.436312,65.065317,18.726454,100.000000,59.623031,42.864265
51.690932,83.064773,185.860948,187.067894,94.097937,93.201944,28.979674,14.178853,185.733269,1.537388,80.998063,52.628259,184.723742,187.275904,182.390259,186.389741,97.249654,185.067980,-0.000598,-1.731878,32.000000,-235.829342,186.277821,-0.040157,30.544884,0.688188,419792.407452,0.951476,41.049177,22.416652,3.601744,0.053412,0.025882,221.658303,32.000000,239.388240,213.471680,218.480303,199.060521,32.000000,191.478848,67.948260,64.615696,112.164436,90.329327,50.395008,21.436312,65.033531,18.726454,100.000000,59.618015,42.958982
51.655182,83.068910,185.859374,187.069018,94.145658,93.200596,29.016365,14.170148,185.795169,1.537555,80.998729,52.574721,184.778670,187.236858,182.447910,186.423736,97.203680,184.908441,-0.000598,-1.730701,32.000000,-235.833294,186.351511,-0.037860,30.474021,0.689632,419828.234967,0.950418,41.065123,22.420750,3.596879,0.063048,0.028884,222.353041,32.000000,238.724505,213.373513,220.635100,199.493014,32.000000,191.533927,67.965531,64.589605,112.184066,90.329327,50.363301,21.436312,65.037438,18.726454,100.000000,59.625175,43.028314
51.671554,83.068910,185.964229,187.069018,94.152903,93.194285,29.018078,14.177997,185.748593,1.537892,81.063886,52.534813,184.809646,187.273743,182.459816,186.491887,97.196525,185.063206,-0.000599,-1.730688,32.000000,-235.831182,186.328197,-0.035575,30.437515,0.690495,419831.439602,0.951444,41.074400,22.445511,3.595620,0.065627,0.022778,222.606432,32.000000,238.521765,213.977302,221.547357,198.511874,32.000000,192.334963,67.996446,64.582224,112.192846,90.329327,50.433608,21.436312,65.045567,18.726454,100.000000,59.623778,43.046289
51.705451,83.048498,185.876870,187.062275,94.089457,93.190517,29.025472,14.182849,185.795122,1.538188,81.111239,52.616985,184.833038,187.215628,182.379773,186.395041,97.197102,185.032308,-0.000598,-1.733059,32.000000,-235.826166,186.273822,-0.034545,30.389888,0.692527,419928.645854,0.950950,41.114514,22.430225,3.598078,0.060656,0.038184,222.468387,32.000000,238.616272,214.492050,219.739173,198.126342,32.000000,192.857178,67.928514,64.572485,112.183132,90.329327,50.404981,21.436312,65.044451,18.726454,99.943046,59.624191,43.024939
51.656674,83.057877,185.918308,187.066771,93.976723,93.186679,29.022172,14.174001,185.744924,1.538516,81.209753,52.605051,184.837680,187.175297,182.384427,186.381304,97.247054,184.953594,-0.000600,-1.734374,32.000000,-235.834522,186.312780,-0.033675,30.397704,0.693422,419906.120215,0.950503,41.098037,22.496807,3.598967,0.051502,0.032506,221.739907,32.000000,239.265549,214.539529,217.593622,198.200643,32.000000,192.494879,67.939594,64.614930,112.224360,90.329327,50.416875,21.436312,65.055455,18.726454,99.982567,59.620090,43.085981
51.636349,83.079668,185.905455,187.069861,93.986907,93.179098,29.008596,14.178853,185.731961,1.538709,81.161899,52.624522,184.726625,187.158616,182.410461,186.423478,97.225876,184.927430,-0.000600,-1.734357,32.000000,-235.830654,186.294953,-0.033685,30.440636,0.693764,419844.784088,0.949500,41.043520,22.484368,3.594918,0.053294,0.029980,221.500737,32.000000,239.521450,214.055610,216.001487,198.699732,32.000000,192.024349,67.899945,64.601434,112.210250,90.329327,50.406916,21.436312,65.075977,18.726454,100.000000,59.630279,43.031689
51.615677,83.079668,185.824086,187.069861,93.994609,93.174014,28.975208,14.174572,185.744514,1.538962,81.089577,52.558028,184.755435,187.255963,182.445240,186.270723,97.271768,184.953838,-0.000601,-1.735529,32.000000,-235.831984,186.186903,-0.033792,30.455585,0.694300,419776.108394,0.950562,41.101979,22.404193,3.599115,0.054858,0.029770,221.684972,32.000000,239.423957,213.524655,217.764922,199.164217,32.000000,191.663584,67.940470,64.612887,112.228108,90.329327,50.374699,21.436312,65.092254,18.726454,100.000000,59.621054,43.063531
51.688439,83.097045,185.891011,187.075761,94.054783,93.163897,29.010253,14.178425,185.735129,1.539339,81.044628,52.578449,184.811600,187.248723,182.444096,186.337812,97.242213,185.038169,-0.000602,-1.735525,32.000000,-235.827804,186.299746,-0.033501,30.576408,0.693506,419820.988970,0.951389,41.142651,22.415926,3.600204,0.056022,0.030376,222.256691,32.000000,238.790328,213.330828,220.275213,199.598787,32.000000,191.439280,67.981604,64.614513,112.232648,90.329327,50.395487,21.436312,65.059232,18.726454,100.000000,59.625076,43.079378
51.711279,83.097045,185.806217,187.083347,94.165024,93.160072,28.985770,14.178711,185.770553,1.539554,81.019671,52.659466,184.822544,187.242973,182.436286,186.340216,97.165283,185.062124,-0.000602,-1.734955,32.000000,-235.837681,186.317979,-0.031265,30.662010,0.693149,419723.408151,0.952843,41.165050,22.379573,3.600148,0.053133,0.037787,222.579890,32.000000,238.496774,213.941411,221.470806,198.633310,32.000000,192.334129,67.962802,64.582688,112.223805,90.329327,50.343391,21.436312,65.038874,18.726454,100.000000,59.628843,43.066319
51.716036,83.074978,185.833941,187.085594,94.179852,93.156237,29.020292,14.174715,185.802024,1.539652,81.026776,52.707775,184.874223,187.229353,182.369872,186.422110,97.210095,184.963775,-0.000601,-1.736710,32.000000,-235.830694,186.398499,-0.031176,30.693245,0.689671,419713.269297,0.950177,41.109182,22.441508,3.596375,0.054595,0.020054,222.523925,32.000000,238.635925,214.521050,220.387508,198.228713,32.000000,192.601523,67.991372,64.585482,112.255229,90.329327,50.371053,21.436312,65.045543,18.726454,99.934562,59.622805,42.980259
51.745642,83.017053,185.785430,187.078851,94.103451,93.157478,29.011035,14.180423,185.785014,1.539530,81.009162,52.677747,184.844411,187.235877,182.356553,186.380228,97.219217,185.004254,-0.000601,-1.734944,32.000000,-235.828756,186.319039,-0.031090,30.748713,0.687198,419820.270827,0.950486,41.086207,22.527634,3.593147,0.058795,0.029811,221.757951,32.000000,239.202253,214.666992,217.904810,197.986621,32.000000,192.658792,67.975085,64.606714,112.287137,90.329327,50.372705,21.436312,65.028561,18.726454,99.945019,59.624103,43.064631
51.736172,83.017053,185.949167,187.078851,94.061345,93.161296,28.993584,14.174001,185.812751,1.539785,80.960652,52.595305,184.757160,187.232717,182.404612,186.463119,97.227553,184.909192,-0.000600,-1.733199,32.000000,-235.836653,186.246211,-0.028762,30.794346,0.686455,419692.683535,0.949171,41.059354,22.445061,3.593352,0.054177,0.033277,221.480529,32.000000,239.633169,214.131461,216.291535,198.706609,32.000000,192.223954,67.937848,64.595638,112.295335,90.329327,50.413604,21.436312,65.030597,18.726454,99.773990,59.627004,43.099481
51.701068,82.977885,185.949435,187.078009,93.979682,93.163839,28.979501,14.177712,185.786715,1.539809,80.866112,52.568802,184.794148,187.225498,182.475215,186.446946,97.215326,184.926125,-0.000599,-1.733762,32.000000,-235.831304,186.346838,-0.025539,30.787344,0.684622,419596.672737,0.948764,40.971660,22.451482,3.590359,0.055008,0.011447,221.617276,32.000000,239.523888,213.682636,217.538837,199.028694,32.000000,191.782698,67.971826,64.611795,112.280936,90.329327,50.393743,21.436312,65.070594,18.726454,99.661293,59.627083,43.052159
51.674481,82.990849,185.990656,187.070704,93.955740,93.166387,29.025683,14.175286,185.792788,1.539834,80.825544,52.507411,184.805650,187.274131,182.463912,186.437838,97.205789,185.076656,-0.000599,-1.735544,32.000000,-235.834877,186.316349,-0.024532,30.777771,0.684225,419602.898534,0.949563,40.981182,22.406641,3.594181,0.054647,0.042788,222.109349,32.000000,238.767632,213.512456,220.032158,199.217131,32.000000,191.648589,67.986098,64.589791,112.295676,90.329327,50.428474,21.436312,65.068235,18.726454,99.711339,59.621929,43.052599
51.678068,83.005744,185.805788,187.064242,93.893343,93.170185,29.021674,14.178282,185.736294,1.539817,80.922057,52.598449,184.830533,187.337648,182.472288,186.456154,97.164885,185.031333,-0.000598,-1.735530,32.000000,-235.829749,186.287529,-0.024528,30.717976,0.684758,419607.813986,0.950659,40.977316,22.425373,3.596627,0.067357,0.030152,222.602986,32.000000,238.479899,213.982162,221.467913,198.989095,32.000000,191.950174,67.977672,64.573396,112.331363,90.329327,50.387965,21.436312,65.079693,18.726454,99.720977,59.617533,42.762724
51.684113,83.005744,185.819515,187.064242,93.906519,93.171538,28.937380,14.178853,185.824957,1.539812,81.076576,52.747975,184.844859,187.213264,182.416672,186.429345,97.169671,185.049860,-0.000598,-1.736697,32.000000,-235.833768,186.252532,-0.024539,30.699670,0.685449,419668.072444,0.949732,41.017030,22.492706,3.599275,0.055842,0.028691,222.576663,32.000000,238.538996,214.624245,220.593743,198.137432,32.000000,192.584558,67.972680,64.575066,112.332116,90.329327,50.358422,21.436312,65.074184,18.726454,99.777283,59.624388,43.062137
51.770721,83.047671,185.944221,187.066490,93.931425,93.170231,29.018528,14.175571,185.866457,1.539580,81.089677,52.731535,184.836934,187.321397,182.382574,186.486528,97.217999,185.070738,-0.000597,-1.737855,32.000000,-235.833936,186.344045,-0.024495,30.575333,0.686254,419772.937036,0.949864,41.028315,22.516211,3.595448,0.061192,0.034240,221.879161,32.000000,239.117651,214.730851,218.184608,198.186085,32.000000,192.609747,67.971193,64.610324,112.360668,90.329327,50.347615,21.436312,65.049972,18.726454,99.918290,59.620936,43.108652
51.737763,83.036086,185.988831,187.070985,93.933871,93.173969,29.043491,14.175428,185.821206,1.539588,80.933962,52.716124,184.745332,187.233166,182.374705,186.508550,97.253837,184.971998,-0.000596,-1.737840,32.000000,-235.832439,186.292181,-0.024201,30.544412,0.686645,419767.750932,0.952524,41.022231,22.518539,3.595293,0.059797,0.023821,221.620760,32.000000,239.703646,214.280753,216.219464,198.582257,32.000000,192.406472,67.987679,64.613513,112.401451,90.329327,50.423858,21.436312,65.037986,18.726454,99.892260,59.630476,43.043795
51.772624,82.947820,185.971944,187.056937,94.013094,93.176485,28.993481,14.175999,185.882575,1.539507,80.780690,52.757953,184.755000,187.347273,182.440016,186.589306,97.235033,184.961958,-0.000598,-1.737845,32.000000,-235.834163,186.486095,-0.024209,30.439901,0.688811,419681.122902,0.948221,40.977072,22.478224,3.591687,0.059237,0.034824,221.574262,32.000000,239.630245,213.664970,217.167946,198.986861,32.000000,192.206676,67.974501,64.580236,112.358443,90.329327,50.407468,21.436312,65.034531,18.726454,99.902338,59.623945,43.076297
51.734122,82.947820,185.965346,187.056937,94.032294,93.176469,29.001796,14.179852,185.860442,1.539199,80.652099,52.700730,184.802463,187.339707,182.430515,186.541495,97.206469,185.029801,-0.000599,-1.737851,32.000000,-235.829491,186.487011,-0.024190,30.411026,0.690050,419636.705464,0.948072,40.998614,22.404479,3.594837,0.056425,0.013730,222.131985,32.000000,238.987910,213.484719,219.673771,199.278601,32.000000,191.535233,67.959613,64.574057,112.353282,90.329327,50.411055,21.436312,65.043881,18.726454,99.635870,59.634508,43.058688
51.698867,82.932098,185.884769,187.028843,93.905654,93.176521,29.012038,14.176855,185.890623,1.539048,80.770584,52.648839,184.807839,187.315014,182.498150,186.520245,97.209368,185.088020,-0.000600,-1.737530,32.000000,-235.827406,186.331461,-0.024204,30.479555,0.691801,419555.624678,0.948837,40.875308,22.419427,3.592090,0.091109,0.032850,222.535717,32.000000,238.536270,213.865054,221.345511,198.937521,32.000000,191.918345,67.995232,64.584346,112.413068,90.329327,50.419376,21.436312,65.070183,18.726454,99.595881,59.627909,43.087448
51.684110,82.954716,186.028620,187.015919,93.886754,93.176494,29.014976,14.180423,185.933415,1.539059,80.925532,52.689280,184.880068,187.358385,182.422144,186.549563,97.175154,185.090934,-0.000600,-1.737553,32.000000,-235.824494,186.452503,-0.024205,30.529857,0.692911,419627.155459,0.949330,40.914010,22.474040,3.594636,0.063794,0.029404,222.635150,32.000000,238.589442,214.301170,221.141603,198.256800,32.000000,192.397374,67.983019,64.562059,112.444654,90.329327,50.432466,21.436312,65.077429,18.726454,99.675666,59.628725,43.093318
51.717077,83.006572,185.953578,187.023224,93.916604,93.175244,29.008983,14.173002,185.854572,1.538807,81.094198,52.571565,184.818166,187.318665,182.388433,186.521770,97.178246,185.089717,-0.000601,-1.738109,32.000000,-235.836505,186.419140,-0.024208,30.672789,0.691518,419623.276334,0.949661,40.933742,22.493488,3.595529,0.059636,0.031869,221.948517,32.000000,239.006710,214.453416,218.609018,198.168808,32.000000,192.320953,67.959508,64.613626,112.440579,90.329327,50.399834,21.436312,65.087973,18.726454,99.684952,59.633121,43.025673
51.694689,83.006572,185.893360,187.023224,93.914259,93.173958,29.003400,14.175856,185.778977,1.538781,81.012005,52.634033,184.749278,187.238325,182.369453,186.462203,97.191877,185.064820,-0.000601,-1.738691,32.000000,-235.831028,186.428194,-0.024229,30.742812,0.691019,419718.786536,0.949910,40.971208,22.528822,3.599339,0.057454,0.038400,221.673690,32.000000,239.562542,214.318009,216.559870,198.367142,32.000000,192.437165,67.934747,64.579160,112.413261,90.329327,50.383687,21.436312,65.071873,18.726454,99.856710,59.624506,43.047830
51.699369,83.016778,185.905754,187.041204,93.881368,93.175294,29.034459,14.176570,185.901124,1.538754,80.928453,52.782240,184.739863,187.333325,182.446938,186.536583,97.218243,185.049699,-0.000601,-1.738690,32.000000,-235.832281,186.352712,-0.024248,30.799723,0.687265,419752.978086,0.949556,40.989901,22.525262,3.595593,0.046529,0.027909,221.514609,32.000000,239.661626,213.644778,216.882599,198.972208,32.000000,191.979167,67.972336,64.595602,112.442354,90.329327,50.382941,21.436312,65.055733,18.726454,99.898444,59.626139,43.041667
51.757400,82.995263,185.916907,187.039800,93.864539,93.179152,28.990402,14.175428,185.813851,1.538745,80.851074,52.673402,184.800999,187.305757,182.460722,186.397725,97.224987,185.130831,-0.000602,-1.738701,32.000000,-235.832439,186.385834,-0.024276,30.781732,0.685787,419735.138694,0.950172,41.012421,22.502075,3.595986,0.051276,0.021766,221.978824,32.000000,239.091767,213.418975,219.432777,199.200422,32.000000,191.761732,67.970017,64.614154,112.414195,90.329327,50.391406,21.436312,65.037912,18.726454,99.841066,59.627338,42.995739
51.716317,82.967404,185.959761,187.044576,93.821013,93.179251,29.010612,14.174144,185.831689,1.538506,80.800373,52.623224,184.843668,187.410342,182.476618,186.476137,97.182121,185.088573,-0.000602,-1.738702,32.000000,-235.832740,186.441492,-0.024282,30.725949,0.684526,419704.169089,0.949099,41.017918,22.469904,3.595900,0.062089,0.032458,222.538638,32.000000,238.686379,213.662887,221.186613,199.187827,32.000000,191.628210,67.945958,64.570371,112.452691,90.329327,50.396508,21.436312,65.053924,18.726454,99.850747,59.623552,43.048050
51.713699,82.967404,185.968084,187.044576,93.755996,93.179296,29.041071,14.177426,185.895770,1.538519,80.893557,52.667441,184.842897,187.284917,182.439382,186.566775,97.181343,185.059534,-0.000602,-1.739873,32.000000,-235.831753,186.380000,-0.024260,30.685666,0.684249,419653.491619,0.949376,40.938052,22.494300,3.592084,0.063133,0.035376,222.660512,32.000000,238.632585,214.295473,221.088631,198.229973,32.000000,192.510498,67.952156,64.614597,112.461019,90.329327,50.409652,21.436312,65.062896,18.726454,99.773143,59.628263,42.993978
51.814588,82.944786,186.009379,187.044857,93.685658,93.179275,29.018566,14.176427,185.873360,1.538279,80.938986,52.808737,184.863678,187.362219,182.402393,186.586964,97.210160,185.123341,-0.000601,-1.741042,32.000000,-235.831932,186.449812,-0.024267,30.556004,0.686065,419717.213161,0.949469,40.951496,22.520947,3.595766,0.064625,0.038707,222.260339,32.000000,239.075008,214.396857,218.971808,198.178210,32.000000,192.687550,67.927023,64.603980,112.487775,90.329327,50.393273,21.436312,65.049716,18.726454,99.711762,59.623119,43.082386
51.753130,82.934028,185.954292,187.050195,93.656477,93.181475,29.001100,14.173716,185.828155,1.538183,80.873794,52.682086,184.805429,187.337812,182.463691,186.622063,97.239399,185.054028,-0.000600,-1.739882,32.000000,-235.835955,186.472227,-0.024314,30.502005,0.687022,419719.499800,0.948526,40.954130,22.510580,3.596109,0.047812,0.041078,221.744514,32.000000,239.588890,214.482660,217.108672,198.318961,32.000000,192.807123,67.925119,64.608751,112.482926,90.329327,50.402351,21.436312,65.041231,18.726454,99.687318,59.622106,42.968080
51.689424,82.910031,185.939668,187.037552,93.731758,93.185251,28.961499,14.176427,185.946417,1.537947,80.796591,52.601954,184.743522,187.362545,182.429981,186.481191,97.236675,185.104569,-0.000600,-1.739870,32.000000,-235.831441,186.389117,-0.024458,30.442262,0.688782,419588.122344,0.947206,40.830120,22.506252,3.589904,0.065834,0.029773,221.677045,32.000000,239.620230,213.862709,216.612613,198.835403,32.000000,192.038589,67.924902,64.596839,112.471550,90.329327,50.372481,21.436312,65.048745,18.726454,99.696404,59.624427,43.052819
51.702763,82.910031,185.915295,187.037552,93.795218,93.191536,29.027037,14.177997,185.838157,1.537846,80.724368,52.681981,184.800926,187.372761,182.426764,186.581036,97.234054,185.034966,-0.000599,-1.738670,32.000000,-235.833313,186.476998,-0.024411,30.424376,0.690589,419565.156725,0.948994,40.881109,22.450409,3.593102,0.056778,0.029340,221.913263,32.000000,239.334579,213.461592,219.046231,199.136973,32.000000,191.512743,67.928756,64.591103,112.417182,90.329327,50.383664,21.436312,65.074853,18.726454,99.630304,59.632089,43.054213
51.744524,82.941200,185.976651,187.029124,93.817058,93.199174,29.007370,14.177141,185.827821,1.537744,80.760660,52.687460,184.806475,187.358365,182.486838,186.477993,97.196748,185.143970,-0.000599,-1.737484,32.000000,-235.831547,186.366988,-0.024391,30.404155,0.692666,419592.708034,0.951545,40.921176,22.472533,3.597248,0.064539,0.015903,222.593485,32.000000,238.738796,213.625850,220.854556,199.261268,32.000000,191.511205,67.947518,64.577366,112.422796,90.329327,50.368164,21.436312,65.074165,18.726454,99.736710,59.624280,43.047977
51.734521,82.944234,186.050547,187.027157,93.788596,93.204244,28.965409,14.176285,185.850827,1.537236,80.771220,52.704959,184.826100,187.443640,182.465633,186.551292,97.206781,185.071615,-0.000599,-1.735731,32.000000,-235.832403,186.397295,-0.024411,30.459518,0.692890,419617.834740,0.949195,40.907757,22.448437,3.595848,0.060286,0.048196,222.760071,32.000000,238.628845,214.115249,221.538633,198.529095,32.000000,192.195380,67.965996,64.578796,112.394314,90.329327,50.434097,21.436312,65.057457,18.726454,99.755352,59.622037,42.880846
51.727336,82.921064,186.056057,187.026033,93.814699,93.204283,29.021288,14.172574,185.898109,1.536965,80.846954,52.744457,184.814982,187.379899,182.419495,186.596475,97.217298,185.171562,-0.000599,-1.735153,32.000000,-235.837424,186.442369,-0.024440,30.515721,0.693131,419735.192502,0.949157,40.896932,22.527580,3.594132,0.060280,0.037112,222.456746,32.000000,238.928075,214.420721,219.449474,198.203870,32.000000,192.537521,67.969629,64.602907,112.386865,90.329327,50.418761,21.436312,65.052266,18.726454,99.764537,59.627171,43.096326
51.720847,82.921064,185.968848,187.026033,93.804280,93.211858,29.008307,14.180280,185.869042,1.536806,80.854666,52.691574,184.748938,187.454650,182.390107,186.518780,97.232557,185.096015,-0.000599,-1.733411,32.000000,-235.828571,186.477813,-0.024425,30.557525,0.692252,419748.343596,0.950790,40.910022,22.489778,3.596255,0.049484,0.024142,221.902342,32.000000,239.520279,214.486637,217.432757,198.303399,32.000000,192.818107,67.957655,64.592138,112.350078,90.329327,50.405761,21.436312,65.063211,18.726454,99.701129,59.624447,42.957441
51.676652,82.895688,185.963197,187.013110,93.840470,93.215707,29.005577,14.179424,185.829614,1.536492,80.862797,52.683733,184.692113,187.255595,182.390224,186.501300,97.243809,185.089609,-0.000599,-1.732786,32.000000,-235.831066,186.336313,-0.024436,30.633607,0.691040,419706.852526,0.949049,40.894076,22.517618,3.596861,0.067882,0.036743,221.644600,32.000000,239.533187,213.884002,216.553154,198.719142,32.000000,192.085482,67.951132,64.573895,112.291949,90.329327,50.359588,21.436312,65.077807,18.726454,99.630664,59.627506,43.065878
51.673019,82.924099,185.808460,187.012829,93.878063,93.219536,29.026220,14.180708,185.901830,1.536190,80.821204,52.668611,184.746542,187.330612,182.462106,186.436904,97.257378,184.960464,-0.000598,-1.732070,32.000000,-235.826832,186.397477,-0.024422,30.655453,0.689971,419716.335682,0.949680,40.900601,22.473368,3.595626,0.064905,0.032547,221.913982,32.000000,239.290348,213.679534,218.401360,198.861619,32.000000,191.520318,67.959933,64.583984,112.248752,90.329327,50.341260,21.436312,65.098184,18.726454,99.728205,59.623080,43.080772
51.669056,82.979540,185.898061,187.016481,93.891837,93.219468,28.996905,14.174287,185.806008,1.536075,80.804265,52.658129,184.760579,187.259593,182.457396,186.516861,97.196821,185.022930,-0.000600,-1.732056,32.000000,-235.836532,186.441961,-0.024446,30.708928,0.688768,419706.592231,0.950631,40.919683,22.459658,3.598592,0.055345,0.027125,222.550563,32.000000,238.703343,213.534503,220.539952,199.312699,32.000000,191.261732,67.977075,64.599107,112.242963,90.329327,50.411378,21.436312,65.102098,18.726454,99.737194,59.623660,43.075783
51.647048,82.979540,185.895033,187.016481,93.947733,93.221976,29.017065,14.169292,185.775844,1.535951,80.999431,52.658982,184.801627,187.301578,182.459511,186.495569,97.175026,185.138080,-0.000600,-1.732068,32.000000,-235.836445,186.349513,-0.024469,30.753198,0.687943,419734.162018,0.950131,40.951749,22.396507,3.595851,0.063790,0.031544,222.714253,32.000000,238.532173,214.070597,221.576047,198.428309,32.000000,192.157146,68.031870,64.586471,112.263837,90.329327,50.377448,21.436312,65.110888,18.726454,99.919888,59.627073,42.955754
51.643598,83.026983,185.975507,187.032214,93.866737,93.225795,29.021283,14.172432,185.885708,1.535716,81.081245,52.574567,184.822624,187.253333,182.367488,186.572537,97.166648,184.986631,-0.000600,-1.732060,32.000000,-235.834289,186.406984,-0.024472,30.784748,0.687157,419911.771630,0.951298,41.011180,22.481049,3.597861,0.060828,0.025809,222.640778,32.000000,238.748637,214.512307,220.053449,198.215488,32.000000,192.653525,68.001574,64.585285,112.244524,90.329327,50.400439,21.436312,65.136540,18.726454,100.000000,59.622805,43.087815
51.717862,83.046567,185.876824,187.032495,93.729488,93.227008,28.960379,14.179852,185.842627,1.535599,81.141844,52.647126,184.802226,187.318664,182.365451,186.503521,97.202030,185.042697,-0.000600,-1.733189,32.000000,-235.825721,186.390584,-0.024482,30.808403,0.686442,419975.110463,0.951102,41.033332,22.547041,3.599335,0.063328,0.025569,221.861131,32.000000,239.395137,214.549152,217.826894,198.348672,32.000000,192.726474,68.026309,64.594251,112.227129,90.329327,50.365781,21.436312,65.085213,18.726454,100.000000,59.618605,43.065732
51.702980,83.030017,185.867884,187.029967,93.661326,93.227043,29.016398,14.173002,185.792466,1.535415,81.111279,52.647910,184.744649,187.198278,182.418220,186.460327,97.197544,184.948840,-0.000600,-1.733203,32.000000,-235.840275,186.319776,-0.024552,30.796077,0.686127,420064.490932,0.951180,41.084250,22.497285,3.601134,0.059357,0.024822,221.535770,32.000000,239.575242,214.090885,216.356401,198.521446,32.000000,192.426315,68.036401,64.600626,112.229834,90.329327,50.390850,21.436312,65.079445,18.726454,100.000000,59.627565,43.085834
51.700761,83.030017,185.738593,187.029967,93.688162,93.227084,29.030765,14.175143,185.809316,1.535465,80.937658,52.692610,184.728293,187.275130,182.447861,186.431339,97.257088,185.069004,-0.000601,-1.734375,32.000000,-235.833872,186.310169,-0.024644,30.784039,0.684454,419991.451358,0.951755,41.029107,22.483429,3.594055,0.064371,0.028680,221.771533,32.000000,239.391344,213.688229,217.909351,198.997731,32.000000,191.531013,68.059058,64.628387,112.198640,90.329327,50.312951,21.436312,65.095188,18.726454,99.958327,59.632334,43.016502
51.713024,83.014019,185.873370,187.038395,93.690762,93.227062,28.975536,14.177997,185.764773,1.535353,80.863832,52.650956,184.798613,187.270317,182.439178,186.469396,97.191766,185.138787,-0.000601,-1.736111,32.000000,-235.824953,186.363929,-0.024638,30.735915,0.684855,419986.223776,0.950176,41.027524,22.451878,3.594916,0.066871,0.033116,222.378042,32.000000,238.839193,213.545816,220.219833,199.229160,32.000000,191.162969,68.045510,64.593067,112.212683,90.329327,50.392963,21.436312,65.102842,18.726454,99.918274,59.627624,43.075710
51.712530,83.003813,185.897876,187.051319,93.699183,93.227036,29.026502,14.170291,185.871637,1.535067,80.897041,52.689544,184.849285,187.233248,182.469728,186.441644,97.144583,185.037707,-0.000601,-1.736700,32.000000,-235.841347,186.410718,-0.024616,30.709898,0.684771,419884.464715,0.949750,41.029757,22.438470,3.592570,0.048730,0.025875,222.553783,32.000000,238.583563,213.947699,221.508701,198.657824,32.000000,192.117951,68.093315,64.587199,112.228753,90.329327,50.370994,21.436312,65.090652,18.726454,99.896228,59.622175,43.001829
51.670960,82.993608,185.825056,187.054690,93.784640,93.230597,29.002324,14.177141,185.839589,1.534860,80.978523,52.622648,184.847218,187.321662,182.374101,186.570890,97.180492,184.986443,-0.000603,-1.735539,32.000000,-235.834005,186.348878,-0.024325,30.614750,0.686062,419974.874245,0.951279,41.001424,22.530574,3.594324,0.044609,0.023547,222.584804,32.000000,238.637121,214.398133,220.465955,198.273137,32.000000,192.421459,68.096381,64.608234,112.220179,90.329327,50.385139,21.436312,65.095978,18.726454,99.905993,59.623690,43.048490
51.648045,82.993608,185.818786,187.054690,93.818043,93.231586,29.019827,14.177141,185.843184,1.534838,81.088401,52.624597,184.849363,187.280554,182.343101,186.430729,97.209904,185.033456,-0.000604,-1.735554,32.000000,-235.825974,186.453626,-0.024307,30.567570,0.686703,420044.338913,0.949595,40.991715,22.538961,3.594832,0.057568,0.021844,221.907905,32.000000,239.218958,214.617516,217.995288,198.227144,32.000000,192.807850,68.104632,64.643247,112.201656,90.329327,50.336837,21.436312,65.134492,18.726454,99.883781,59.623522,43.012980
51.649123,82.997745,185.807020,187.054128,93.777971,93.231564,29.009658,14.173859,185.799533,1.534669,81.121559,52.627812,184.775568,187.258023,182.360821,186.430543,97.226198,185.030174,-0.000605,-1.735088,32.000000,-235.836304,186.313616,-0.024323,30.492983,0.689142,420006.086254,0.951228,41.023332,22.483369,3.596315,0.062370,0.019795,221.570359,32.000000,239.536735,214.211142,216.218554,198.451806,32.000000,192.209970,68.108835,64.616982,112.184071,90.329327,50.370675,21.436312,65.138509,18.726454,99.906396,59.629423,43.000361
51.713471,83.030845,185.940324,187.064523,93.791412,93.234107,29.023760,14.180280,185.799744,1.534477,81.049190,52.671919,184.786513,187.223663,182.442883,186.474939,97.218179,185.015048,-0.000606,-1.733363,32.000000,-235.825293,186.337986,-0.024352,30.459807,0.690474,419971.324306,0.951122,41.046397,22.472008,3.597789,0.059721,0.034722,221.669931,32.000000,239.481260,213.626182,217.511473,198.967876,32.000000,191.456772,68.139940,64.664085,112.167483,90.329327,50.376759,21.436312,65.109709,18.726454,100.000000,59.626276,43.126553
51.709144,83.028638,185.875908,187.074356,93.799046,93.231655,29.028713,14.170576,185.808999,1.534209,80.925845,52.692754,184.808746,187.271869,182.450074,186.575246,97.229735,185.071620,-0.000608,-1.732221,32.000000,-235.834669,186.398766,-0.024356,30.418737,0.692124,419946.868051,0.951443,41.049449,22.454454,3.597486,0.060241,0.033066,222.365765,32.000000,238.943727,213.447454,219.908771,199.168707,32.000000,191.393524,68.132672,64.646347,112.143258,90.329327,50.400410,21.436312,65.080693,18.726454,100.000000,59.626532,42.949224
51.727165,83.028638,185.917774,187.074356,93.823436,93.231700,29.004116,14.178140,185.753149,1.533964,80.839840,52.638266,184.841207,187.291503,182.488146,186.513706,97.154386,184.952998,-0.000608,-1.732215,32.000000,-235.830384,186.312676,-0.024333,30.435443,0.692552,419977.905281,0.949800,41.017800,22.456665,3.595588,0.066675,0.020869,222.685005,32.000000,238.589339,213.773917,221.343515,199.032319,32.000000,191.814091,68.105795,64.616017,112.138740,90.329327,50.368095,21.436312,65.101613,18.726454,100.000000,59.629738,43.058835
51.726416,82.972920,185.964582,187.072671,93.799406,93.231779,29.007173,14.176998,185.884555,1.533919,80.884695,52.732150,184.846564,187.409770,182.405490,186.473124,97.161730,184.975037,-0.000608,-1.732823,32.000000,-235.832837,186.329645,-0.024360,30.500143,0.693331,419947.086861,0.949694,41.019945,22.466827,3.594643,0.052848,0.041366,222.721331,32.000000,238.439002,214.317939,220.887920,198.208485,32.000000,192.681138,68.055299,64.621689,112.150314,90.329327,50.350571,21.436312,65.089392,18.726454,99.832281,59.619480,43.033083
51.713120,82.949751,185.802715,187.066490,93.845550,93.229262,29.025105,14.170291,185.805772,1.533735,80.929164,52.738763,184.845595,187.288059,182.378736,186.460386,97.221357,185.121939,-0.000607,-1.734584,32.000000,-235.834299,186.372865,-0.024403,30.530512,0.692858,420068.858560,0.950141,41.001823,22.496632,3.594200,0.054364,0.037103,222.050610,32.000000,238.999450,214.668502,218.221578,198.282503,32.000000,192.643917,68.049628,64.643139,112.144903,90.329327,50.326075,21.436312,65.105961,18.726454,99.769302,59.617582,43.059275
51.695225,82.925202,186.022073,187.071547,93.885817,93.228059,29.006854,14.178425,185.819136,1.533423,80.839437,52.623769,184.779767,187.328492,182.420282,186.441466,97.237608,185.036700,-0.000608,-1.734609,32.000000,-235.829443,186.436147,-0.024350,30.651467,0.691435,419989.241826,0.949928,40.946857,22.497752,3.595157,0.069481,0.036568,221.763194,32.000000,239.441699,214.453250,216.513095,198.357713,32.000000,192.453953,68.082814,64.670197,112.164054,90.329327,50.392612,21.436312,65.119313,18.726454,99.778541,59.633288,42.981139
51.691355,82.925202,185.904812,187.071547,93.847997,93.226803,28.961970,14.180423,185.809039,1.533138,80.861660,52.676610,184.786165,187.367683,182.458004,186.529680,97.237458,185.103504,-0.000608,-1.734642,32.000000,-235.827281,186.315449,-0.024323,30.712600,0.690369,419853.789806,0.949527,40.937060,22.494517,3.592951,0.054117,0.006690,221.700135,32.000000,239.480437,213.778556,217.194823,199.108096,32.000000,191.471250,68.059697,64.665777,112.148088,90.329327,50.364091,21.436312,65.120660,18.726454,99.710865,59.620277,43.050691
51.662330,82.915548,185.983323,187.065647,93.878328,93.230589,29.021369,14.182706,185.819494,1.532861,80.718906,52.665411,184.820291,187.335873,182.456862,186.516643,97.212979,185.071996,-0.000607,-1.734654,32.000000,-235.827620,186.344001,-0.024309,30.767596,0.688450,419798.072067,0.950413,40.930511,22.445549,3.598438,0.063412,0.035285,222.314001,32.000000,238.979733,213.486748,219.673296,199.344466,32.000000,191.358008,68.028047,64.678681,112.103045,90.329327,50.386934,21.436312,65.099439,18.726454,99.689649,59.630436,43.104470
51.634667,82.929063,185.906331,187.060871,93.925400,93.234381,29.014902,14.171861,185.761089,1.532573,80.835607,52.636698,184.812714,187.224867,182.483517,186.448429,97.188396,185.065722,-0.000609,-1.733493,32.000000,-235.834696,186.384224,-0.024371,30.787423,0.686780,419795.844945,0.951950,40.934404,22.471341,3.596439,0.057805,0.031158,222.797107,32.000000,238.575251,213.785304,221.404970,199.208123,32.000000,192.069884,68.039431,64.655869,112.114455,90.329327,50.362980,21.436312,65.158076,18.726454,99.740813,59.620277,43.050618
51.732286,82.949199,185.770294,187.058061,93.941787,93.230565,29.015512,14.175000,185.818980,1.532457,80.945715,52.768325,184.821471,187.268789,182.447364,186.483512,97.187464,184.995076,-0.000608,-1.732315,32.000000,-235.834671,186.345921,-0.024458,30.739954,0.686139,419859.678829,0.950596,40.953957,22.483727,3.599979,0.056167,0.021325,222.726308,32.000000,238.495435,214.314350,220.982540,198.376132,32.000000,192.505668,68.013163,64.677934,112.106024,90.329327,50.343638,21.436312,65.150433,18.726454,99.749851,59.629207,43.057368
51.778473,82.949199,185.779543,187.058061,93.958463,93.226769,29.031037,14.181422,185.832429,1.532196,80.962951,52.737224,184.833593,187.252536,182.344968,186.509002,97.235051,185.113808,-0.000607,-1.732325,32.000000,-235.829068,186.381875,-0.024532,30.644491,0.685862,419951.610141,0.951430,40.995321,22.505901,3.600417,0.058489,0.010459,222.151211,32.000000,239.072341,214.663856,218.729601,198.166374,32.000000,192.736203,68.008172,64.680022,112.115267,90.329327,50.309641,21.436312,65.085858,18.726454,99.821974,59.626434,43.096839
51.695043,82.962439,185.941066,187.067052,94.000689,93.224224,29.007909,14.179424,185.849717,1.532167,80.924140,52.621032,184.788992,187.218891,182.377229,186.404165,97.261014,185.059083,-0.000607,-1.731173,32.000000,-235.830083,186.407614,-0.024505,30.491750,0.685352,419906.933729,0.949472,40.917234,22.479713,3.590993,0.061166,0.027643,221.660528,32.000000,239.578373,214.626094,216.690272,198.173424,32.000000,192.699884,68.013405,64.691540,112.148719,90.329327,50.388835,21.436312,65.086026,18.726454,99.872646,59.621447,42.852379
51.666658,82.909204,185.898096,187.063399,94.043409,93.224286,29.015185,14.175428,185.795873,1.532299,80.906454,52.682174,184.739826,187.207392,182.404176,186.458679,97.236299,185.037621,-0.000607,-1.731184,32.000000,-235.836701,186.425808,-0.024529,30.469642,0.686921,419782.579377,0.948008,40.870810,22.477704,3.587969,0.067108,0.032426,221.601693,32.000000,239.624383,213.946409,216.701827,198.936544,32.000000,191.473791,68.011392,64.683255,112.089207,90.329327,50.354591,21.436312,65.145654,18.726454,99.715563,59.625991,42.947537
51.683757,82.944234,185.949868,187.061714,94.078737,93.220472,28.972682,14.177284,185.787595,1.532312,80.827644,52.652191,184.776814,187.190324,182.411428,186.497204,97.224748,185.048454,-0.000607,-1.731760,32.000000,-235.833371,186.379531,-0.024521,30.409400,0.691860,419785.257083,0.950428,40.967930,22.430735,3.596884,0.046328,0.025484,221.994252,32.000000,239.233003,213.482384,219.269297,199.335696,32.000000,191.355747,67.987555,64.671016,112.072701,90.329327,50.386896,21.436312,65.131543,18.726454,99.724407,59.618890,43.071601
51.705422,82.944234,185.839924,187.061714,94.085673,93.216662,28.959764,14.178853,185.857155,1.532434,80.852356,52.634756,184.834581,187.239527,182.476714,186.427389,97.186455,185.076469,-0.000607,-1.732317,32.000000,-235.830326,186.299521,-0.024501,30.440426,0.692486,419779.740478,0.950634,40.943257,22.447210,3.598028,0.054584,0.022775,222.620979,32.000000,238.680874,213.589244,221.301240,199.335503,32.000000,191.769968,68.024263,64.638551,112.076555,90.329327,50.328217,21.436312,65.133819,18.726454,99.843005,59.623572,42.995666
51.600327,82.950578,185.871945,187.067613,94.046337,93.212868,29.020422,14.180138,185.775903,1.532624,81.007804,52.651634,184.830443,187.198235,182.418791,186.455728,97.177272,184.985848,-0.000607,-1.732905,32.000000,-235.826911,186.320222,-0.024507,30.559702,0.693836,419816.631957,0.951729,40.961081,22.462921,3.597840,0.050949,0.040525,222.686044,32.000000,238.541434,214.269344,221.467745,198.440072,32.000000,192.592202,67.983808,64.677694,112.081364,90.329327,50.389492,21.436312,65.155386,18.726454,99.872045,59.622441,43.011660
51.645320,82.976506,185.828257,187.067613,94.034576,93.209130,29.019979,14.176285,185.681015,1.532634,81.155157,52.515395,184.824799,187.199765,182.368564,186.460513,97.184637,185.053821,-0.000606,-1.734110,32.000000,-235.832403,186.316532,-0.024511,30.615931,0.692516,419855.434317,0.951682,40.939285,22.511968,3.594206,0.062454,0.040418,222.292503,32.000000,238.978596,214.538117,219.128190,198.363242,32.000000,192.563116,68.010692,64.658333,112.074767,90.329327,50.328324,21.436312,65.166025,18.726454,99.962359,59.620159,42.953773
51.675403,83.021742,185.832697,187.068737,94.043562,93.205329,28.991051,14.173716,185.701655,1.532752,81.148075,52.522572,184.806588,187.243688,182.370194,186.428282,97.200953,184.935841,-0.000605,-1.735299,32.000000,-235.836611,186.284758,-0.024523,30.740845,0.691171,419918.079718,0.951765,41.051422,22.486360,3.602147,0.058169,0.021604,221.685272,32.000000,239.491654,214.594769,217.089184,198.075219,32.000000,192.724112,67.981753,64.659345,112.072625,90.329327,50.361500,21.436312,65.201454,18.726454,99.971858,59.622254,43.024573
51.697284,83.021742,185.747140,187.068737,93.988884,93.204059,28.998747,14.174715,185.809542,1.533018,81.135018,52.606739,184.741125,187.214019,182.415423,186.455683,97.208548,185.024337,-0.000604,-1.735291,32.000000,-235.833317,186.314962,-0.024527,30.800693,0.689243,419896.408634,0.950903,41.032039,22.505092,3.598163,0.047321,0.031497,221.470831,32.000000,239.680444,213.883082,216.389390,198.881801,32.000000,191.887454,68.013695,64.650491,112.060322,90.329327,50.291920,21.436312,65.150017,18.726454,100.000000,59.621477,43.023179
51.688095,83.048774,185.772753,187.061152,93.977929,93.199017,29.017990,14.175000,185.781879,1.533061,80.978286,52.688568,184.803477,187.246603,182.430795,186.461184,97.200761,185.049109,-0.000604,-1.735287,32.000000,-235.831556,186.406290,-0.024543,30.744019,0.686142,419887.186431,0.951316,41.046996,22.443477,3.596154,0.059865,0.037252,221.958115,32.000000,239.354572,213.470926,218.683098,199.452433,32.000000,191.236323,68.052264,64.674182,112.070458,90.329327,50.320439,21.436312,65.149046,18.726454,100.000000,59.629738,42.988329
