OSU 80 Ton Compressor Load Stand
51.707071,83.025604,185.933637,187.060028,94.038130,93.193936,29.019000,14.173716,185.817205,1.533268,80.918688,52.666492,184.830484,187.258695,182.434671,186.456803,97.183666,185.072637,-0.000604,-1.734731,32.000000,-235.832349,186.375800,-0.024522,30.688183,0.684286,419857.627249,0.950614,41.024980,22.469862,3.592977,0.064153,0.040334,222.492397,32.000000,238.669259,213.599219,220.877543,199.253513,32.000000,191.673904,68.059552,64.651016,112.080140,90.329327,50.357264,21.436312,65.149347,18.726454,99.930957,59.630820,43.022225
51.669465,82.979264,185.881511,187.055814,94.025599,93.191284,28.961697,14.172860,185.788074,1.533348,80.946949,52.546407,184.849087,187.268606,182.467688,186.391896,97.166169,185.066884,-0.000606,-1.734156,32.000000,-235.832549,186.419160,-0.024536,30.569983,0.685745,419886.731107,0.950178,41.061256,22.487159,3.594111,0.055294,0.022876,222.608739,32.000000,238.512766,214.108760,221.825497,198.546100,32.000000,192.488682,68.050254,64.634163,112.096149,90.329327,50.351979,21.436312,65.149573,18.726454,99.940933,59.624771,43.066539
51.708943,82.979264,185.765842,187.055814,93.978944,93.191221,29.014917,14.172146,185.839170,1.533433,81.041225,52.614567,184.864281,187.270665,182.365796,186.475932,97.180155,185.056539,-0.000605,-1.732400,32.000000,-235.837361,186.422689,-0.024647,30.499880,0.687155,419856.298189,0.949662,41.018997,22.513286,3.595904,0.061988,0.023107,222.382348,32.000000,238.864965,214.523722,219.910643,198.325777,32.000000,192.418562,68.045414,64.646425,112.115049,90.329327,50.294364,21.436312,65.149200,18.726454,99.805722,59.624054,43.040273
51.728478,82.984229,185.855229,187.051880,93.971609,93.193258,28.985850,14.171290,185.791081,1.533627,80.981544,52.665853,184.803944,187.304229,182.376751,186.407765,97.220865,185.032666,-0.000606,-1.731856,32.000000,-235.832152,186.380390,-0.024681,30.425634,0.690019,419839.155564,0.952158,41.010492,22.528574,3.597512,0.059477,0.028792,221.841883,32.000000,239.438063,214.682049,217.250510,198.115149,32.000000,192.698585,68.045723,64.637131,112.139279,90.329327,50.380848,21.436312,65.130405,18.726454,99.830788,59.626365,42.949664
51.673100,82.958301,185.942465,187.060309,93.996833,93.197086,29.014405,14.174429,185.871526,1.533786,80.925027,52.692058,184.765142,187.305737,182.408933,186.546829,97.195962,185.021930,-0.000606,-1.730129,32.000000,-235.832455,186.386466,-0.024679,30.427260,0.690780,419792.848035,0.949624,40.970775,22.510618,3.592528,0.049090,0.035413,221.591617,32.000000,239.655988,213.866679,216.304804,198.836524,32.000000,191.841524,68.054611,64.646055,112.149187,90.329327,50.358805,21.436312,65.170067,18.726454,99.759294,59.621015,43.086788
51.703816,82.942303,185.922422,187.056095,94.115227,93.200901,29.016078,14.178853,185.867288,1.533988,80.805754,52.638005,184.762028,187.350127,182.438591,186.571299,97.222414,185.034189,-0.000605,-1.728973,32.000000,-235.829670,186.355974,-0.024650,30.481365,0.692515,419724.554566,0.950219,40.956095,22.460742,3.592900,0.055109,0.026966,221.821212,32.000000,239.473999,213.360253,218.351531,199.401649,32.000000,191.570429,68.057324,64.665900,112.137638,90.329327,50.364643,21.436312,65.163224,18.726454,99.768616,59.625716,43.036458
51.710203,82.942303,185.867221,187.056095,94.224674,93.204757,29.000977,14.182421,185.801394,1.534184,80.857484,52.621430,184.801665,187.320090,182.487540,186.456544,97.205995,185.010659,-0.000604,-1.728959,32.000000,-235.825611,186.436716,-0.024609,30.530171,0.693389,419784.338947,0.950366,40.985871,22.481525,3.598438,0.063638,0.041769,222.504314,32.000000,238.753124,213.474720,220.584089,199.376881,32.000000,191.788632,68.085980,64.642056,112.174085,90.329327,50.325728,21.436312,65.158744,18.726454,99.727814,59.624565,43.066612
51.640796,82.956922,185.948344,187.053004,94.256347,93.208558,29.035082,14.178711,185.760420,1.534116,80.897306,52.640624,184.779683,187.310997,182.438613,186.520307,97.148865,185.041556,-0.000604,-1.727315,32.000000,-235.826207,186.437901,-0.024605,30.668855,0.691729,419718.694288,0.949702,40.938971,22.459778,3.595913,0.057138,0.014073,222.635367,32.000000,238.523105,214.085318,221.680625,198.667088,32.000000,192.179820,68.090205,64.641287,112.192234,90.329327,50.388453,21.436312,65.181902,18.726454,99.782735,59.622509,43.083853
51.683541,82.976230,185.804779,187.050476,94.291772,93.207301,29.042829,14.175428,185.800449,1.534221,81.041039,52.589422,184.823299,187.286019,182.360061,186.408318,97.175549,185.096877,-0.000606,-1.725564,32.000000,-235.838340,186.462845,-0.024621,30.715406,0.690406,419761.407251,0.950108,40.932546,22.467164,3.594401,0.058852,0.026185,222.609567,32.000000,238.700533,214.525815,220.056925,198.176568,32.000000,192.415224,68.049337,64.649529,112.205826,90.329327,50.302616,21.436312,65.177911,18.726454,99.852413,59.622716,43.092657
51.737784,83.004365,185.925829,187.042609,94.348142,93.203481,29.024753,14.177712,185.832478,1.534493,81.080000,52.641899,184.763790,187.329410,182.352694,186.408972,97.204815,185.017050,-0.000608,-1.723847,32.000000,-235.830484,186.419117,-0.024589,30.754089,0.688422,419935.433171,0.950447,41.017009,22.536155,3.600803,0.056150,0.036678,221.850796,32.000000,239.385796,214.660874,217.591209,198.186575,32.000000,192.625560,68.042682,64.647441,112.212469,90.329327,50.367122,21.436312,65.146852,18.726454,99.861909,59.627378,42.993465
51.724555,83.004365,185.844576,187.042609,94.371827,93.199646,29.007827,14.178711,185.870087,1.534773,81.058164,52.676685,184.736182,187.301209,182.397576,186.564311,97.219010,185.028660,-0.000608,-1.723255,32.000000,-235.832108,186.349142,-0.024550,30.772290,0.686463,419883.980486,0.949374,40.993295,22.530707,3.595047,0.060750,0.037070,221.537333,32.000000,239.599878,213.961454,216.252227,198.693894,32.000000,192.003512,68.033885,64.634849,112.233549,90.329327,50.313238,21.436312,65.160081,18.726454,99.959554,59.625332,43.048344
51.704255,83.005744,185.862691,187.051038,94.346943,93.200319,29.012335,14.174572,185.781615,1.534814,80.905619,52.679693,184.731290,187.281411,182.393039,186.504108,97.249143,185.055210,-0.000608,-1.723237,32.000000,-235.835427,186.377962,-0.024572,30.707433,0.685316,419818.820838,0.948911,40.966872,22.470798,3.593618,0.053743,0.015600,221.780149,32.000000,239.623199,213.532822,217.897192,199.332750,32.000000,191.663515,68.057875,64.624276,112.215738,90.329327,50.354830,21.436312,65.180544,18.726454,99.973641,59.624506,42.998600
51.717357,83.003538,185.863835,187.047947,94.471846,93.200504,28.998286,14.179281,185.790573,1.534988,80.891382,52.612443,184.762206,187.241423,182.380574,186.484371,97.167132,185.099261,-0.000608,-1.723109,32.000000,-235.825472,186.425092,-0.024617,30.634761,0.684811,419783.225806,0.949689,40.980174,22.461060,3.592966,0.064210,0.031682,222.349164,32.000000,238.888469,213.413554,220.481658,199.354465,32.000000,191.738682,68.048792,64.621002,112.231160,90.329327,50.318631,21.436312,65.166912,18.726454,99.976524,59.631105,42.947243
51.721088,83.004089,185.817954,187.047947,94.532380,93.200558,28.996124,14.175571,185.878061,1.534918,80.928208,52.598986,184.784422,187.257941,182.440419,186.404223,97.160511,185.107467,-0.000608,-1.724863,32.000000,-235.832789,186.436066,-0.024591,30.506043,0.686562,419745.967804,0.949956,41.001969,22.441121,3.594727,0.067630,0.030406,222.603029,32.000000,238.376822,214.097394,221.886012,198.673888,32.000000,192.134111,68.052733,64.593221,112.257865,90.329327,50.345427,21.436312,65.160240,18.726454,99.986286,59.626827,43.116428
51.713716,83.004089,185.879825,187.047947,94.531030,93.200548,28.966484,14.174001,185.822230,1.535043,81.007528,52.647447,184.811433,187.311671,182.412253,186.555039,97.170969,185.111284,-0.000607,-1.726618,32.000000,-235.835342,186.371191,-0.024564,30.459466,0.688031,419883.027159,0.950152,40.986584,22.540039,3.593839,0.061282,0.035661,222.628610,32.000000,238.655320,214.522599,220.382288,198.303955,32.000000,192.212359,68.077492,64.634786,112.252728,90.329327,50.326586,21.436312,65.164063,18.726454,99.997776,59.627604,42.970501
51.764249,82.994987,185.964060,187.033619,94.407780,93.198387,28.999610,14.175000,185.894324,1.535280,81.008168,52.644710,184.762557,187.272541,182.366560,186.499973,97.207783,185.059556,-0.000606,-1.726575,32.000000,-235.833687,186.419343,-0.024540,30.434027,0.690757,419893.985053,0.950150,40.983385,22.549809,3.592692,0.049981,0.007893,221.921670,32.000000,239.321546,214.575956,217.886438,198.253932,32.000000,192.514518,68.088698,64.627247,112.224089,90.329327,50.398289,21.436312,65.156110,18.726454,99.978022,59.616264,42.947537
51.751778,82.972369,186.032954,187.029124,94.352558,93.194532,28.995635,14.174429,185.871363,1.535552,80.950645,52.678739,184.703587,187.239671,182.354212,186.508529,97.189522,185.055884,-0.000605,-1.726574,32.000000,-235.831471,186.447488,-0.024550,30.430014,0.692084,419879.159469,0.951269,40.990799,22.540817,3.594401,0.062484,0.029503,221.500584,32.000000,239.584694,214.103405,216.230313,198.549377,32.000000,192.354070,68.085986,64.616171,112.197425,90.329327,50.382274,21.436312,65.144723,18.726454,99.916982,59.618792,42.968593
51.634930,82.950302,185.867201,187.026033,94.363982,93.195771,28.999063,14.174287,185.824640,1.535671,80.818678,52.609073,184.740131,187.279168,182.418846,186.511320,97.220712,185.059496,-0.000606,-1.725997,32.000000,-235.839154,186.463172,-0.024530,30.565655,0.692260,419765.557732,0.949134,40.930892,22.484147,3.592519,0.058316,0.020245,221.710923,32.000000,239.613966,213.543434,217.493228,199.396065,32.000000,191.583791,68.119454,64.625140,112.183025,90.329327,50.322522,21.436312,65.162989,18.726454,99.926441,59.623729,43.028241
51.665109,82.950302,185.893859,187.026033,94.323530,93.194460,29.003564,14.178568,185.768776,1.535973,80.845250,52.632359,184.759657,187.193403,182.375439,186.453995,97.193905,184.996195,-0.000605,-1.724222,32.000000,-235.829464,186.511179,-0.024692,30.633397,0.692638,419759.593143,0.949421,40.920809,22.500999,3.594716,0.052624,0.044413,222.311000,32.000000,238.852524,213.486754,220.028318,199.204881,32.000000,191.926834,68.105794,64.592212,112.163378,90.329327,50.327374,21.436312,65.199030,18.726454,99.866763,59.622559,42.956634
51.728125,82.983954,185.819901,187.022943,94.307601,93.194466,29.003871,14.175428,185.795382,1.536311,80.905520,52.701179,184.794151,187.323701,182.421076,186.396910,97.171858,185.138340,-0.000604,-1.724222,32.000000,-235.830964,186.429397,-0.024701,30.771739,0.690472,419745.762688,0.951599,41.016295,22.471195,3.599641,0.052068,0.025391,222.589253,32.000000,238.401424,213.845497,221.611976,198.955425,32.000000,192.073593,68.135279,64.586742,112.189937,90.329327,50.361332,21.436312,65.189673,18.726454,99.981331,59.623129,42.948197
51.769215,83.015674,185.988967,187.026314,94.349860,93.191900,29.011309,14.180851,185.760763,1.536409,80.991501,52.689546,184.768593,187.255554,182.382926,186.522448,97.170404,184.953587,-0.000605,-1.724191,32.000000,-235.825378,186.374778,-0.024689,30.800064,0.688645,419770.455021,0.950836,40.985914,22.473700,3.598054,0.064829,0.036879,222.757768,32.000000,238.489294,214.414342,220.772451,198.276514,32.000000,192.338020,68.102186,64.585248,112.177829,90.329327,50.359172,21.436312,65.147099,18.726454,100.000000,59.623778,43.042841
51.675067,82.990298,185.772920,187.028843,94.374693,93.191916,29.026435,14.174429,185.845376,1.536503,81.041247,52.651936,184.801732,187.278332,182.366797,186.377331,97.188217,185.090817,-0.000605,-1.724759,32.000000,-235.834750,186.410451,-0.024679,30.752149,0.684634,419818.225615,0.949648,40.956173,22.550310,3.592241,0.064701,0.011070,222.042636,32.000000,239.162431,214.575188,218.177404,198.265129,32.000000,192.626089,68.152178,64.586172,112.185465,90.329327,50.335309,21.436312,65.179402,18.726454,100.000000,59.622421,42.951058
51.643822,82.990298,185.946493,187.028843,94.374053,93.191952,28.991778,14.175999,185.825045,1.536624,81.095701,52.607536,184.699086,187.289689,182.376589,186.471636,97.194607,184.914781,-0.000604,-1.726525,32.000000,-235.832196,186.261914,-0.024670,30.710475,0.684034,419823.057826,0.948634,40.946589,22.480840,3.592656,0.060222,0.047962,221.507571,32.000000,239.583338,214.262685,216.504653,198.434044,32.000000,192.522304,68.125390,64.599779,112.206777,90.329327,50.345833,21.436312,65.213549,18.726454,99.930372,59.623483,43.023032
51.683575,83.011261,185.883188,187.020976,94.377868,93.190657,28.996115,14.173430,185.756448,1.536876,81.006382,52.685049,184.700998,187.296092,182.391029,186.483898,97.203203,185.004117,-0.000604,-1.726505,32.000000,-235.831159,186.273704,-0.024669,30.594504,0.685566,419813.547428,0.949954,41.015887,22.515713,3.595020,0.057554,0.015190,221.536509,32.000000,239.628498,213.646717,217.189008,199.211697,32.000000,191.675611,68.181615,64.602788,112.191111,90.329327,50.287415,21.436312,65.219835,18.726454,100.000000,59.624319,42.988696
51.753936,83.052912,185.923008,187.028843,94.300530,93.189389,29.034523,14.180423,185.801031,1.536774,80.930342,52.637788,184.763144,187.255289,182.396984,186.478178,97.189154,185.038044,-0.000604,-1.727666,32.000000,-235.827773,186.359828,-0.024702,30.512128,0.687383,419816.486665,0.951714,41.047339,22.441734,3.600556,0.050544,0.026413,222.013964,32.000000,238.929891,213.446207,219.801062,199.284924,32.000000,191.649309,68.174199,64.576965,112.154749,90.329327,50.330891,21.436312,65.163506,18.726454,100.000000,59.626158,43.050324
51.726060,83.039120,185.902825,187.024067,94.299951,93.189349,28.975340,14.180280,185.812819,1.536787,80.888033,52.628711,184.758696,187.338341,182.403943,186.409096,97.181109,185.075284,-0.000604,-1.725904,32.000000,-235.823981,186.398844,-0.024693,30.437646,0.689347,419801.286444,0.950813,41.028290,22.467444,3.596562,0.067425,0.022022,222.457806,32.000000,238.506178,213.799967,221.324586,198.978925,32.000000,191.725300,68.159600,64.542675,112.163445,90.329327,50.348577,21.436312,65.189808,18.726454,100.000000,59.627397,42.964852
51.694336,83.039120,185.884778,187.024067,94.290987,93.191883,29.026642,14.175143,185.758487,1.536780,80.997819,52.693422,184.791702,187.303840,182.425987,186.351153,97.173834,185.022317,-0.000605,-1.725315,32.000000,-235.832069,186.318816,-0.024686,30.416036,0.690532,419833.024585,0.948239,40.999181,22.494519,3.592442,0.048983,0.032920,222.514618,32.000000,238.635591,214.316788,220.940496,198.339777,32.000000,192.500128,68.174092,64.571846,112.178040,90.329327,50.315726,21.436312,65.197745,18.726454,99.967031,59.624358,43.083560
51.683689,82.996366,185.738494,187.020133,94.305711,93.195696,29.002070,14.174429,185.812525,1.536704,81.064948,52.590210,184.800245,187.276864,182.351678,186.426877,97.204409,184.941126,-0.000604,-1.725323,32.000000,-235.834094,186.255287,-0.024706,30.437882,0.692476,419845.834965,0.950699,41.013415,22.516858,3.593988,0.053499,0.027945,222.058373,32.000000,239.097524,214.557573,218.567725,198.282460,32.000000,192.663570,68.150911,64.583229,112.179643,90.329327,50.322222,21.436312,65.194638,18.726454,99.843325,59.619136,43.076737
51.691599,82.992228,185.901484,187.020695,94.248058,93.196961,28.992588,14.174144,185.768112,1.536605,81.072014,52.495061,184.695529,187.159127,182.341713,186.393507,97.200539,184.966469,-0.000605,-1.725355,32.000000,-235.834543,186.274580,-0.024711,30.501533,0.693324,419887.047040,0.949676,41.045324,22.503800,3.595844,0.065090,0.036819,221.510684,32.000000,239.487274,214.401056,216.677390,198.233641,32.000000,192.834073,68.161701,64.555644,112.178999,90.329327,50.321101,21.436312,65.200236,18.726454,99.840081,59.627997,42.978571
51.634881,82.981195,185.776204,187.017886,94.281015,93.200767,29.017878,14.173288,185.656608,1.536382,80.959183,52.594266,184.692109,187.210471,182.411215,186.364292,97.209619,184.866363,-0.000607,-1.725370,32.000000,-235.834580,186.249577,-0.024700,30.613334,0.692479,419802.503280,0.950633,41.013282,22.442049,3.593755,0.065115,0.030285,221.388567,32.000000,239.540956,213.688267,216.817796,199.064860,32.000000,191.779314,68.172800,64.578066,112.190303,90.329327,50.321038,21.436312,65.200229,18.726454,99.849732,59.625283,43.075269
51.672973,82.981195,185.853446,187.017886,94.277138,93.204546,29.000772,14.175286,185.732643,1.536307,80.841602,52.649706,184.736079,187.240527,182.422886,186.345918,97.213215,184.963040,-0.000607,-1.725313,32.000000,-235.833238,186.343433,-0.024701,30.684643,0.691419,419806.283999,0.950789,41.001184,22.455652,3.596358,0.057509,0.032082,221.855380,32.000000,239.022465,213.576594,219.251175,199.180198,32.000000,191.600083,68.167681,64.560396,112.144013,90.329327,50.300065,21.436312,65.216984,18.726454,99.824816,59.621251,43.050251
51.652482,83.003262,185.819576,187.025190,94.295098,93.204528,28.984600,14.174858,185.676319,1.536300,80.859870,52.566273,184.759320,187.230148,182.443242,186.328214,97.175387,184.870218,-0.000608,-1.727069,32.000000,-235.833830,186.245762,-0.024798,30.745146,0.689224,419823.188213,0.951105,41.047236,22.408123,3.597882,0.061624,0.028673,222.279352,32.000000,238.514875,213.632367,221.108627,199.078224,32.000000,191.617530,68.190662,64.530854,112.162167,90.329327,50.286277,21.436312,65.221274,18.726454,99.903425,59.627525,43.064704
51.642743,82.987815,185.956760,187.024910,94.306431,93.209657,29.021867,14.172003,185.737696,1.536449,80.975968,52.502017,184.785557,187.138879,182.399567,186.292275,97.178368,184.817738,-0.000609,-1.728825,32.000000,-235.837504,186.259224,-0.024796,30.752280,0.687414,419814.326172,0.950944,41.008893,22.441660,3.596724,0.055773,0.028066,222.506189,32.000000,238.553344,214.242857,221.435377,198.382368,32.000000,192.025544,68.208303,64.537713,112.171426,90.329327,50.336022,21.436312,65.240194,18.726454,99.864889,59.622962,43.017603
51.660961,83.009606,185.718338,187.028000,94.258118,93.212189,29.035924,14.177141,185.620583,1.536361,81.039590,52.628658,184.799034,187.162450,182.311050,186.309962,97.160046,184.843934,-0.000609,-1.730283,32.000000,-235.834497,186.144113,-0.024799,30.676749,0.686247,419917.677467,0.951935,41.051584,22.443836,3.597496,0.046573,0.004744,222.065357,32.000000,239.020437,214.381212,219.359195,198.304238,32.000000,192.708074,68.179481,64.553454,112.130070,90.329327,50.239367,21.436312,65.247526,18.726454,99.874498,59.623198,42.937485
51.687083,83.009606,185.713308,187.028000,94.241956,93.212218,28.994674,14.171004,185.608072,1.536477,81.038798,52.590034,184.701335,187.090084,182.348639,186.332673,97.193435,184.824412,-0.000609,-1.730573,32.000000,-235.836044,186.222820,-0.024809,30.607302,0.686618,419921.256931,0.950924,41.045942,22.420693,3.600830,0.065933,0.040532,221.443595,32.000000,239.542954,214.446833,217.112903,198.102243,32.000000,193.224945,68.186986,64.565584,112.114667,90.329327,50.242660,21.436312,65.219525,18.726454,99.952379,59.623995,42.963971
51.645667,82.996918,185.716452,187.032776,94.229432,93.209878,29.018733,14.173288,185.641082,1.536468,80.968841,52.554957,184.674672,187.167569,182.349900,186.350765,97.174942,185.010831,-0.000609,-1.731730,32.000000,-235.834908,186.239950,-0.024782,30.509794,0.687451,419982.108831,0.950176,41.049392,22.449079,3.594945,0.064381,0.022604,221.305970,32.000000,239.544061,213.797039,216.254243,198.925184,32.000000,191.730711,68.184667,64.544462,112.073931,90.329327,50.247442,21.436312,65.254440,18.726454,99.922487,59.622588,43.059202
51.651580,82.996090,185.845501,187.035024,94.222412,93.210030,29.019445,14.178282,185.638068,1.536311,80.889418,52.632236,184.686467,187.146463,182.390825,186.233526,97.156748,184.834302,-0.000609,-1.730546,32.000000,-235.829913,186.214761,-0.024762,30.443625,0.688679,419908.580808,0.951007,41.023107,22.408189,3.593031,0.057131,0.035471,221.662890,32.000000,239.223852,213.494514,218.690184,199.044483,32.000000,191.457587,68.171820,64.536571,112.058800,90.329327,50.284391,21.436312,65.251046,18.726454,99.929597,59.621634,42.927801
51.723325,82.997745,185.656212,187.026595,94.186830,93.207830,28.994691,14.172432,185.600183,1.536285,80.863682,52.605755,184.752846,187.144038,182.417599,186.220015,97.139354,184.880851,-0.000609,-1.731099,32.000000,-235.838551,186.165999,-0.024756,30.389757,0.691354,419940.431366,0.950991,41.052101,22.498282,3.595974,0.061122,0.036424,222.246081,32.000000,238.623055,213.574225,220.697220,198.943168,32.000000,191.572109,68.173770,64.518482,112.042875,90.329327,50.266081,21.436312,65.239960,18.726454,99.939286,59.628568,43.024426
51.722986,82.997745,185.759558,187.026595,94.214962,93.203974,29.003766,14.174715,185.669149,1.536274,80.934760,52.627856,184.752768,187.180578,182.381056,186.339643,97.142865,184.851629,-0.000609,-1.732855,32.000000,-235.832989,186.279557,-0.024731,30.414777,0.693162,419967.058292,0.950849,41.045321,22.448676,3.598060,0.054075,0.031268,222.427205,32.000000,238.636188,214.037933,221.554260,198.635377,32.000000,191.938069,68.151226,64.515888,112.030113,90.329327,50.248184,21.436312,65.214255,18.726454,99.954161,59.628902,42.978131
51.688879,82.999400,185.667382,187.035866,94.079383,93.200159,29.002138,14.183848,185.797265,1.536041,80.980706,52.604502,184.767927,187.200314,182.295696,186.340464,97.140838,184.857660,-0.000608,-1.732838,32.000000,-235.826970,186.328011,-0.024438,30.433109,0.692937,419951.992656,0.950212,40.974791,22.483953,3.589410,0.062882,0.036071,222.362879,32.000000,238.902400,214.384135,219.620703,198.158045,32.000000,192.622419,68.106007,64.519757,111.989751,90.329327,50.228236,21.436312,65.226077,18.726454,99.969046,59.630967,43.099774
51.681982,82.977885,185.802737,187.029405,93.983599,93.196302,28.989376,14.174001,185.694749,1.536033,80.928620,52.528868,184.722316,187.243647,182.277955,186.340233,97.149662,184.897439,-0.000609,-1.733900,32.000000,-235.832883,186.260732,-0.024450,30.486190,0.692650,419928.106173,0.949882,40.975133,22.469217,3.591431,0.052746,0.022995,221.547112,32.000000,239.385620,214.478977,217.355176,198.065530,32.000000,193.151974,68.081820,64.512591,111.968766,90.329327,50.260518,21.436312,65.238201,18.726454,99.911499,59.621496,43.093318
51.712403,82.969610,185.795055,187.020976,93.928556,93.193790,29.021132,14.173573,185.726845,1.535855,80.949278,52.639060,184.694591,187.129520,182.345561,186.320736,97.143545,184.926394,-0.000607,-1.735651,32.000000,-235.833803,186.235015,-0.024424,30.576723,0.692352,419934.634003,0.950580,41.011094,22.473561,3.592018,0.045073,0.013735,221.437516,32.000000,239.547713,213.879159,216.245108,198.803831,32.000000,191.856077,68.092853,64.505294,111.962353,90.329327,50.272601,21.436312,65.235159,18.726454,99.921011,59.619726,43.004176
51.679790,82.969610,185.693924,187.020976,93.895168,93.193795,29.013351,14.174858,185.704921,1.535637,80.837076,52.608019,184.707140,187.196381,182.385032,186.302626,97.127130,184.910701,-0.000606,-1.737390,32.000000,-235.832355,186.297320,-0.024452,30.625215,0.691560,419880.130292,0.951047,40.996518,22.480017,3.595116,0.046731,0.025306,221.793836,32.000000,239.406508,213.671149,218.187629,199.075443,32.000000,191.461375,68.104564,64.527079,111.955301,90.329327,50.216195,21.436312,65.242740,18.726454,99.904597,59.626227,43.075416
51.680143,82.972920,185.798741,187.028562,93.850813,93.193804,29.041314,14.177997,185.704465,1.535646,80.734212,52.532701,184.735989,187.133291,182.349498,186.402901,97.106287,184.927880,-0.000604,-1.739126,32.000000,-235.827576,186.247433,-0.024466,30.704260,0.689088,419853.099523,0.949356,40.957640,22.497256,3.592853,0.057926,0.040858,222.254523,32.000000,238.703731,213.554233,220.464187,199.016486,32.000000,191.464817,68.103537,64.488458,111.951804,90.329327,50.301551,21.436312,65.233398,18.726454,99.924389,59.623788,42.977397
51.647004,82.938166,185.622798,187.024629,93.883256,93.193836,29.025932,14.178853,185.725261,1.535638,80.825984,52.643853,184.722608,187.153396,182.403856,186.404735,97.051435,184.897557,-0.000604,-1.739682,32.000000,-235.824261,186.207663,-0.024492,30.746799,0.688101,419899.465654,0.950260,40.990448,22.507643,3.593163,0.062293,0.016606,222.530450,32.000000,238.417993,214.079297,221.514644,198.669691,32.000000,191.854695,68.061772,64.465726,111.955986,90.329327,50.179371,21.436312,65.275483,18.726454,99.825189,59.633249,43.022372
51.679593,82.968783,185.945319,187.019572,93.792613,93.193617,28.996070,14.177284,185.728921,1.535635,81.003059,52.686466,184.775663,187.167487,182.359075,186.427938,97.108657,184.963732,-0.000604,-1.740267,32.000000,-235.833371,186.222735,-0.024479,30.771739,0.686631,419940.822631,0.949346,40.993404,22.535084,3.595167,0.062848,0.024969,222.543354,32.000000,238.715615,214.554800,219.983236,198.140647,32.000000,192.669132,68.081495,64.489293,111.971935,90.329327,50.255998,21.436312,65.257084,18.726454,99.834314,59.613501,43.056120
51.713951,82.968783,185.828029,187.019572,93.746356,93.193560,29.007547,14.172860,185.696876,1.535774,81.023867,52.650042,184.744207,187.188021,182.340794,186.394178,97.108721,184.874749,-0.000604,-1.740836,32.000000,-235.834353,186.356997,-0.024490,30.776198,0.685513,420013.027696,0.950430,40.992003,22.578291,3.594067,0.063754,0.017661,221.600151,32.000000,239.175710,214.684962,217.660545,198.027727,32.000000,192.997322,68.058775,64.500725,111.954594,90.329327,50.258691,21.436312,65.234786,18.726454,99.939367,59.625952,42.965952
51.682069,82.984229,185.783750,187.022100,93.785156,93.194862,28.994243,14.176285,185.741160,1.535636,80.983346,52.527090,184.677037,187.268768,182.386896,186.394343,97.119726,184.975466,-0.000603,-1.740828,32.000000,-235.834370,186.271826,-0.024498,30.758364,0.685557,419931.239341,0.950827,40.989819,22.546483,3.598041,0.063271,0.046003,221.412181,32.000000,239.404373,214.102409,216.290041,198.568322,32.000000,191.880460,68.057594,64.484920,111.988363,90.329327,50.279266,21.436312,65.258798,18.726454,99.997136,59.623296,42.764339
51.682343,82.981747,185.751246,187.030247,93.839293,93.194454,29.007769,14.181279,185.705786,1.535612,80.912505,52.603233,184.687132,187.124828,182.389282,186.467137,97.119662,184.915327,-0.000602,-1.740830,32.000000,-235.832489,186.362479,-0.024536,30.722277,0.684699,419911.152726,0.949765,40.955255,22.512242,3.593383,0.068974,0.024998,221.593116,32.000000,239.395816,213.785155,217.883587,198.987492,32.000000,191.624398,68.054881,64.490549,111.975642,90.329327,50.222483,21.436312,65.263068,18.726454,99.995430,59.626247,43.034991
51.712516,83.008778,185.815848,187.043452,93.828726,93.194487,28.999667,14.174572,185.694339,1.535416,80.892448,52.669460,184.738602,187.104745,182.384532,186.418545,97.117930,185.025501,-0.000602,-1.740819,32.000000,-235.830673,186.221656,-0.024536,30.692327,0.685390,419934.847982,0.950885,41.002774,22.539919,3.594743,0.061316,0.038361,222.098497,32.000000,238.760162,213.536690,220.118915,199.196350,32.000000,191.457149,67.994617,64.463862,111.984618,90.329327,50.291854,21.436312,65.234230,18.726454,100.000000,59.622775,43.049224
51.685054,83.008778,185.826505,187.043452,93.782818,93.191947,29.012663,14.174287,185.736547,1.535408,80.942009,52.591367,184.804010,187.226804,182.430593,186.394790,97.088918,184.932331,-0.000602,-1.740795,32.000000,-235.833581,186.291855,-0.024614,30.684931,0.686087,419929.179894,0.950427,41.000016,22.516889,3.594095,0.062465,0.027728,222.421457,32.000000,238.435008,213.864751,221.552880,198.839286,32.000000,191.870950,67.980914,64.498551,112.047049,90.329327,50.248400,21.436312,65.263159,18.726454,100.000000,59.620179,42.861257
51.702828,82.992504,185.768931,187.042890,93.800047,93.193260,28.991145,14.173145,185.817615,1.535201,80.917326,52.576256,184.801361,187.250295,182.369372,186.493717,97.085025,184.991262,-0.000603,-1.742530,32.000000,-235.841607,186.322040,-0.024657,30.595369,0.686623,419950.585363,0.950153,40.996694,22.560927,3.593247,0.060100,0.025617,222.559775,32.000000,238.562452,214.390259,220.448512,198.073519,32.000000,192.801184,67.948382,64.472149,112.060227,90.329327,50.256058,21.436312,65.250054,18.726454,99.955606,59.624496,43.027067
51.738251,82.968783,185.872371,187.042609,93.840660,93.197066,29.019920,14.176998,185.734029,1.535176,80.960421,52.553144,184.781894,187.193301,182.360166,186.400761,97.141292,184.993809,-0.000603,-1.743096,32.000000,-235.829722,186.285103,-0.024678,30.564187,0.687137,420004.125915,0.950249,41.024319,22.554164,3.595362,0.057060,0.033371,221.670197,32.000000,239.087892,214.584227,217.835475,198.128766,32.000000,192.651356,67.945057,64.488024,112.071280,90.329327,50.261358,21.436312,65.237486,18.726454,99.891093,59.622696,42.973362
51.731741,82.953061,185.833509,187.037552,93.858648,93.199644,29.054527,14.175143,185.727597,1.535060,80.976371,52.684650,184.682203,187.310529,182.381761,186.404447,97.140171,184.932371,-0.000604,-1.743102,32.000000,-235.835020,186.369722,-0.024671,30.499592,0.688747,419988.095203,0.950576,40.990165,22.580686,3.593013,0.058059,0.036190,221.276989,32.000000,239.458767,214.269972,216.166551,198.346364,32.000000,192.050646,67.905386,64.490375,112.100632,90.329327,50.289472,21.436312,65.262544,18.726454,99.900516,59.628882,43.086641
51.712254,82.953061,185.799250,187.037552,93.879986,93.197135,29.011139,14.174572,185.779327,1.535342,80.787046,52.601561,184.693380,187.300660,182.399966,186.504760,97.146839,185.038397,-0.000603,-1.743122,32.000000,-235.833296,186.387099,-0.024665,30.459545,0.689304,419858.300502,0.948913,40.930820,22.525399,3.592552,0.061402,0.025084,221.496257,32.000000,239.422720,213.647979,217.354072,199.036741,32.000000,191.510406,67.860636,64.469668,112.094931,90.329327,50.234188,21.436312,65.250106,18.726454,99.860680,59.618802,43.023399
51.707119,82.939269,185.820384,187.032776,93.886804,93.194538,29.017561,14.177141,185.776502,1.535190,80.696855,52.601531,184.764879,187.238304,182.396883,186.470822,97.124855,184.996401,-0.000602,-1.741410,32.000000,-235.832366,186.290140,-0.024764,30.414987,0.690720,419855.003999,0.947902,40.921644,22.502925,3.592253,0.064979,0.019565,222.039578,32.000000,238.804258,213.418466,219.691921,199.132461,32.000000,191.350448,67.838434,64.474525,112.093871,90.329327,50.302565,21.436312,65.261287,18.726454,99.826786,59.627987,43.067639
51.645804,82.891551,185.824553,187.020976,93.855471,93.197040,29.018077,14.167294,185.754234,1.535198,80.743427,52.611501,184.817932,187.128624,182.433135,186.431802,97.105342,184.910810,-0.000603,-1.740811,32.000000,-235.843360,186.244236,-0.024783,30.416613,0.691744,419844.147002,0.949682,40.941239,22.536969,3.592944,0.065546,0.040274,222.379832,32.000000,238.458132,213.591963,221.271222,199.077913,32.000000,191.898676,67.824050,64.450894,112.123718,90.329327,50.242506,21.436312,65.288882,18.726454,99.686726,59.626070,43.051718
51.701179,82.930443,185.851435,187.024348,93.892628,93.202107,29.012131,14.175856,185.762633,1.535320,80.933839,52.682277,184.772229,187.258063,182.356368,186.348281,97.107379,184.904028,-0.000605,-1.739063,32.000000,-235.831192,186.131082,-0.024748,30.425923,0.692840,419856.636320,0.949516,40.932614,22.542829,3.593710,0.058837,0.051831,222.585921,32.000000,238.424424,214.253685,220.773505,198.217346,32.000000,192.721411,67.787266,64.446961,112.124929,90.329327,50.286154,21.436312,65.285316,18.726454,99.695398,59.620877,43.109899
51.698719,82.930443,185.861949,187.024348,93.942514,93.201954,29.017253,14.175428,185.746024,1.535402,81.003284,52.618661,184.816641,187.323375,182.302920,186.407503,97.164764,185.091490,-0.000605,-1.739633,32.000000,-235.836865,186.227733,-0.024427,30.421622,0.693503,419876.489497,0.950637,40.946596,22.529474,3.598057,0.062107,0.019893,221.827468,32.000000,238.874114,214.637509,218.002384,197.926933,32.000000,192.739244,67.780569,64.474069,112.122451,90.329327,50.251995,21.436312,65.268094,18.726454,99.825922,59.618172,42.992438
51.682121,82.964094,185.782040,187.034462,93.978730,93.201888,28.990796,14.178140,185.681726,1.535397,81.002726,52.674165,184.722580,187.267034,182.334211,186.437758,97.173861,184.953488,-0.000605,-1.739618,32.000000,-235.832679,186.218697,-0.024472,30.470324,0.692799,419913.347631,0.949869,40.929761,22.524831,3.594723,0.064309,0.019998,221.459707,32.000000,239.381774,214.353771,216.207706,198.343176,32.000000,192.316747,67.794276,64.491590,112.166202,90.329327,50.265268,21.436312,65.275587,18.726454,99.940296,59.625804,42.777325
51.665072,82.948371,185.837061,187.025190,94.013105,93.201931,29.029573,14.177712,185.774131,1.535378,80.921013,52.586020,184.717264,187.214569,182.357244,186.357959,97.157420,184.847443,-0.000605,-1.738439,32.000000,-235.825403,186.285327,-0.024527,30.522382,0.692959,419814.895857,0.949748,40.932236,22.539424,3.595098,0.063751,0.030146,221.519839,32.000000,239.351852,213.691547,216.793578,199.060568,32.000000,191.477800,67.787840,64.469257,112.096639,90.329327,50.236819,21.436312,65.296061,18.726454,99.900517,59.625145,42.965659
51.678905,82.993056,185.783643,187.029405,94.074662,93.201948,29.014493,14.177284,185.729084,1.535313,80.890163,52.593227,184.785089,187.257206,182.403886,186.343189,97.200903,184.929615,-0.000605,-1.736679,32.000000,-235.832879,186.219309,-0.024520,30.618160,0.691878,419846.300282,0.951023,40.982586,22.477346,3.594706,0.060389,0.036892,221.939758,32.000000,238.858473,213.406898,219.244423,199.166798,32.000000,191.599734,67.750241,64.459495,112.086815,90.329327,50.252599,21.436312,65.304212,18.726454,99.909742,59.618251,43.039099
51.652999,82.993056,185.821765,187.029405,94.093096,93.201941,29.014634,14.175571,185.678341,1.535475,80.922796,52.611332,184.805526,187.099055,182.424747,186.340662,97.162399,184.937207,-0.000604,-1.736054,32.000000,-235.833444,186.235381,-0.024496,30.667779,0.691037,419864.047326,0.950056,40.984021,22.453053,3.596957,0.057464,0.026134,222.435941,32.000000,238.345374,213.677662,220.940199,199.352898,32.000000,191.718486,67.732200,64.459761,112.098768,90.329327,50.232291,21.436312,65.302915,18.726454,100.000000,59.628155,43.048710
51.640738,83.010433,185.690244,187.027719,94.070500,93.198173,28.964595,14.173145,185.707295,1.535549,81.033110,52.643505,184.802588,187.100055,182.403016,186.342147,97.158464,184.906540,-0.000604,-1.736070,32.000000,-235.836362,186.238013,-0.024210,30.729699,0.688636,419835.253733,0.950377,41.014785,22.441134,3.594961,0.059259,0.037356,222.602996,32.000000,238.285417,214.238847,221.236148,198.445067,32.000000,192.554544,67.720550,64.447230,112.121000,90.329327,50.228040,21.436312,65.304876,18.726454,100.000000,59.621103,43.031249
51.664203,83.031672,185.757874,187.015919,94.073607,93.196914,28.962143,14.171433,185.628276,1.535340,81.137884,52.553589,184.848214,187.126400,182.325373,186.311099,97.165149,184.849816,-0.000605,-1.736072,32.000000,-235.839877,186.191595,-0.024207,30.747821,0.687942,419917.461651,0.950889,41.040858,22.482555,3.597502,0.064858,0.020026,221.930894,32.000000,238.723998,214.657429,218.803391,198.006682,32.000000,192.895226,67.731040,64.468203,112.114525,90.329327,50.202695,21.436312,65.306152,18.726454,100.000000,59.623513,43.058615
51.740235,83.026432,185.822997,187.013391,94.096239,93.195560,29.039028,14.171147,185.637960,1.535333,81.042464,52.663598,184.739520,187.115185,182.325412,186.362152,97.200677,184.887402,-0.000604,-1.736071,32.000000,-235.837540,186.365237,-0.024230,30.758836,0.686327,419934.868909,0.952779,41.070578,22.474712,3.595809,0.061932,0.028009,221.559164,32.000000,239.193718,214.543814,216.498512,198.264872,32.000000,192.203713,67.727339,64.460729,112.107158,90.329327,50.234240,21.436312,65.286714,18.726454,100.000000,59.620061,43.074903
51.734731,83.026432,185.778731,187.013391,94.074002,93.194237,29.007596,14.172003,185.738677,1.535326,80.903552,52.687033,184.720493,187.151603,182.370058,186.396744,97.170718,184.848428,-0.000604,-1.736070,32.000000,-235.836684,186.297240,-0.024230,30.741920,0.685859,419929.617116,0.952426,41.068197,22.446237,3.595485,0.046305,0.023109,221.515599,32.000000,239.321209,213.764764,216.608816,198.875434,32.000000,191.395102,67.727008,64.440347,112.089550,90.329327,50.206782,21.436312,65.269285,18.726454,99.993615,59.622844,43.057588
51.733833,82.998021,185.897264,187.011705,94.065747,93.196757,29.025560,14.173859,185.801821,1.535251,80.788085,52.747204,184.789519,187.227355,182.417537,186.447656,97.217416,185.010748,-0.000604,-1.736045,32.000000,-235.832534,186.337601,-0.024045,30.664186,0.684867,419813.961297,0.948366,40.986474,22.425148,3.591460,0.060684,0.025534,221.813238,32.000000,238.937457,213.401660,218.900704,198.941730,32.000000,191.622142,67.720310,64.458267,112.083285,90.329327,50.233132,21.436312,65.263495,18.726454,99.914678,59.621192,42.962871
51.734099,82.978989,185.737092,187.012829,94.034912,93.196835,28.974340,14.172289,185.810221,1.535248,80.778685,52.756030,184.764328,187.235899,182.409590,186.398660,97.176770,185.014402,-0.000605,-1.736034,32.000000,-235.840005,186.290183,-0.023882,30.598805,0.685168,419863.189049,0.949490,40.992008,22.440133,3.590987,0.056131,0.026120,222.422349,32.000000,238.349492,213.495700,220.804558,199.244036,32.000000,191.383572,67.737961,64.425864,112.059117,90.329327,50.187450,21.436312,65.270670,18.726454,99.864879,59.621093,43.031909
51.727807,82.941752,185.822869,186.997939,94.082221,93.200176,29.008114,14.179995,185.797497,1.535312,80.844481,52.711918,184.787103,187.287160,182.387490,186.440754,97.138469,184.933306,-0.000604,-1.736040,32.000000,-235.828692,186.280268,-0.023908,30.504339,0.687229,419760.192687,0.948880,40.964501,22.455778,3.593340,0.061178,0.029090,222.590301,32.000000,238.381192,214.202407,221.477320,198.306146,32.000000,192.373650,67.737545,64.448002,112.061780,90.329327,50.258288,21.436312,65.268932,18.726454,99.874402,59.630259,43.061917
51.732026,82.941752,185.942447,186.997939,94.103193,93.201948,29.004983,14.177854,185.751392,1.535399,80.959452,52.654062,184.792015,187.172625,182.347109,186.368859,97.167673,185.023069,-0.000604,-1.737221,32.000000,-235.832144,186.270785,-0.023901,30.446930,0.688195,419809.614229,0.950509,40.945202,22.497827,3.590226,0.070110,0.041298,222.106929,32.000000,238.700022,214.604347,219.122542,198.074050,32.000000,192.361789,67.743941,64.461105,112.067174,90.329327,50.262487,21.436312,65.271058,18.726454,99.767258,59.622323,43.085834
51.671995,82.949199,185.832633,186.990072,94.056986,93.205810,29.006539,14.174144,185.737549,1.535171,80.947098,52.585376,184.730860,187.209859,182.308256,186.374275,97.151442,184.888114,-0.000605,-1.736638,32.000000,-235.832904,186.320428,-0.024116,30.399199,0.690616,419849.138714,0.949476,40.914290,22.504987,3.592321,0.045310,0.029857,221.506729,32.000000,239.325730,214.528003,216.776954,198.056473,32.000000,192.270416,67.728348,64.444616,112.059512,90.329327,50.278339,21.436312,65.279192,18.726454,99.799728,59.626355,43.044969
51.681435,82.971265,185.858360,186.984734,94.080442,93.209643,29.014806,14.176142,185.793644,1.535128,80.962559,52.558298,184.677766,187.196523,182.394993,186.414410,97.161095,184.860238,-0.000605,-1.734902,32.000000,-235.833857,186.235299,-0.024130,30.395868,0.692232,419804.630023,0.949513,40.910047,22.510252,3.594339,0.058733,0.030201,221.521667,32.000000,239.414656,213.702744,216.263736,198.831454,32.000000,191.871829,67.751013,64.464029,112.072964,90.329327,50.227813,21.436312,65.304834,18.726454,99.877954,59.625745,42.975637
51.742497,82.991401,185.847275,186.997377,94.068576,93.209640,28.964687,14.175999,185.683181,1.535167,80.879708,52.678522,184.725505,187.184962,182.426650,186.370915,97.228762,184.981873,-0.000606,-1.733150,32.000000,-235.834655,186.258488,-0.024122,30.406306,0.693769,419890.177737,0.950714,40.977881,22.474655,3.596390,0.057810,0.029747,221.769591,32.000000,239.224334,213.323134,218.551656,199.226655,32.000000,191.536231,67.740174,64.491156,112.067553,90.329327,50.243346,21.436312,65.285187,18.726454,99.887402,59.621398,43.004176
51.780477,82.991401,185.977854,186.997377,94.097374,93.212174,29.002240,14.182278,185.776736,1.535332,80.868937,52.659298,184.747277,187.222398,182.427852,186.483619,97.123641,184.972808,-0.000606,-1.731400,32.000000,-235.822475,186.332804,-0.024148,30.405467,0.693874,419911.739125,0.950345,40.990449,22.454294,3.596231,0.062593,0.023339,222.383923,32.000000,238.387380,213.452399,220.646242,199.282855,32.000000,191.542073,67.747357,64.461194,112.069737,90.329327,50.267717,21.436312,65.254519,18.726454,99.959937,59.620218,43.010193
51.669249,82.981471,185.810002,186.994006,94.081570,93.213457,29.000492,14.175856,185.713111,1.535412,80.939846,52.623312,184.764194,187.201295,182.410929,186.363764,97.119749,184.809185,-0.000606,-1.731397,32.000000,-235.831028,186.313983,-0.024237,30.424113,0.692894,419785.430983,0.950818,40.949170,22.433344,3.591772,0.062186,0.017635,222.607509,32.000000,238.246948,214.099038,221.613194,198.409612,32.000000,192.320428,67.718255,64.468317,112.103876,90.329327,50.189160,21.436312,65.303799,18.726454,99.938501,59.621024,43.108358
51.678284,82.978437,185.875241,186.998501,94.070973,93.214762,28.963224,14.172860,185.717306,1.535353,81.045553,52.542508,184.779606,187.160616,182.350873,186.328172,97.148251,184.982978,-0.000606,-1.731400,32.000000,-235.837139,186.300054,-0.024334,30.429935,0.692849,419961.908681,0.948858,40.911000,22.534984,3.591660,0.064379,0.036341,222.383643,32.000000,238.469068,214.522846,219.595323,197.997156,32.000000,192.331929,67.723645,64.478739,112.108580,90.329327,50.229724,21.436312,65.309888,18.726454,99.938562,59.623985,42.976957
51.686107,83.004917,185.739487,187.012829,94.035832,93.213434,29.020994,14.172717,185.671564,1.535290,81.116019,52.595482,184.713518,187.185105,182.339122,186.322977,97.149162,184.970592,-0.000607,-1.730246,32.000000,-235.834167,186.317206,-0.024308,30.492249,0.693288,420020.184708,0.951120,41.012916,22.476026,3.596143,0.061758,0.039131,221.666491,32.000000,239.174451,214.477639,217.087244,198.171969,32.000000,192.457300,67.720357,64.491729,112.085746,90.329327,50.193060,21.436312,65.293664,18.726454,99.948079,59.625460,43.032716
51.716925,83.004917,185.853699,187.012829,94.057704,93.212058,29.029013,14.177997,185.716069,1.535180,81.029973,52.590691,184.659998,187.131007,182.341818,186.311470,97.163404,184.893762,-0.000607,-1.730265,32.000000,-235.832657,186.221654,-0.024291,30.528572,0.693236,419969.307307,0.952169,41.000790,22.514280,3.596777,0.043610,0.024819,221.526910,32.000000,239.383464,213.683040,216.243004,198.713186,32.000000,191.957955,67.741709,64.472231,112.092638,90.329327,50.214276,21.436312,65.297341,18.726454,100.000000,59.627309,42.904837
51.710195,83.007123,185.750093,187.016762,94.090291,93.213299,28.956205,14.178282,185.668304,1.534979,80.866392,52.650916,184.697086,187.188876,182.371637,186.409380,97.184246,184.740928,-0.000607,-1.730267,32.000000,-235.831061,186.289161,-0.024297,30.584223,0.691367,419989.914011,0.950165,41.019399,22.508613,3.593606,0.057890,0.021153,221.741245,32.000000,239.136707,213.411546,218.232884,199.119289,32.000000,191.670557,67.720055,64.499360,112.053815,90.329327,50.218846,21.436312,65.291425,18.726454,100.000000,59.626906,43.067933
51.744343,82.999952,185.860972,187.008896,94.047338,93.217080,29.020556,14.178140,185.655740,1.535126,80.862009,52.763018,184.743277,187.105376,182.380748,186.441670,97.129659,185.000828,-0.000606,-1.730255,32.000000,-235.828909,186.271560,-0.024513,30.627050,0.690486,419940.335304,0.949275,40.988399,22.464863,3.593673,0.059705,0.036136,222.302541,32.000000,238.402292,213.425735,220.464938,199.146713,32.000000,191.691231,67.724937,64.463330,112.047576,90.329327,50.216307,21.436312,65.279833,18.726454,99.980843,59.619392,43.057148
51.796126,82.983126,185.944432,187.001591,93.969550,93.215709,29.013583,14.182421,185.719349,1.535209,80.830360,52.672111,184.755748,187.178333,182.396198,186.416941,97.131750,184.978174,-0.000608,-1.730262,32.000000,-235.824300,186.245331,-0.024459,30.690780,0.689024,419913.389248,0.951814,40.997374,22.385297,3.592137,0.058766,0.037504,222.510824,32.000000,238.159120,214.087061,221.527693,198.554213,32.000000,192.085256,67.753623,64.450359,112.069409,90.329327,50.191109,21.436312,65.241826,18.726454,99.990569,59.621113,42.997353
51.730541,82.983126,185.808818,187.001591,93.937415,93.219421,29.016396,14.170862,185.693244,1.535361,80.817325,52.741445,184.752636,187.159760,182.344458,186.421027,97.162288,184.876996,-0.000609,-1.730301,32.000000,-235.834547,186.314209,-0.024445,30.683358,0.687981,420003.788760,0.949046,40.955865,22.539726,3.591909,0.054689,0.020798,222.443305,32.000000,238.369910,214.548306,219.879211,197.881418,32.000000,192.369572,67.753012,64.475642,112.081257,90.329327,50.194395,21.436312,65.283542,18.726454,99.947580,59.629099,43.013567
51.679198,82.938993,185.764158,186.978835,93.963429,93.223269,29.005189,14.176855,185.669165,1.535347,80.887745,52.683439,184.720017,187.118284,182.283017,186.380898,97.136199,184.907802,-0.000610,-1.730306,32.000000,-235.831340,186.201586,-0.024458,30.720887,0.686131,419945.304597,0.948193,40.887003,22.528935,3.589929,0.061444,0.050170,221.564718,32.000000,238.976386,214.580933,217.545367,198.019075,32.000000,192.409418,67.735622,64.461108,112.048472,90.329327,50.216118,21.436312,65.304459,18.726454,99.819013,59.628194,43.074609
51.707246,82.929891,185.810250,186.965630,93.988071,93.224487,29.040973,14.171433,185.683191,1.535516,80.952633,52.672655,184.659616,187.191325,182.346961,186.303439,97.188672,184.871853,-0.000610,-1.730314,32.000000,-235.833977,186.253269,-0.024482,30.769248,0.686727,419941.732833,0.949442,40.952916,22.459539,3.591859,0.046910,0.026435,221.433337,32.000000,239.451502,214.043554,216.060188,198.791257,32.000000,191.900002,67.802019,64.478480,112.091789,90.329327,50.194933,21.436312,65.294803,18.726454,99.799688,59.625067,43.068520
51.720814,82.932098,185.761468,186.957764,93.996147,93.224419,28.977967,14.177854,185.699092,1.535370,80.825336,52.695971,184.676304,187.174746,182.378426,186.445296,97.159350,184.785391,-0.000611,-1.730330,32.000000,-235.832472,186.225427,-0.024481,30.770454,0.686326,419979.348509,0.950769,40.960427,22.497462,3.594563,0.057524,0.022064,221.489544,32.000000,239.296884,213.625713,217.984382,199.003667,32.000000,191.824310,67.783058,64.499123,112.071643,90.329327,50.155986,21.436312,65.280706,18.726454,99.808733,59.624211,42.963604
51.664903,82.932098,185.825572,186.957764,93.967004,93.221852,29.018587,14.176427,185.713682,1.535326,80.807735,52.675701,184.724778,187.161084,182.374355,186.348689,97.168490,184.972180,-0.000611,-1.729178,32.000000,-235.828490,186.355833,-0.024454,30.781312,0.685035,419865.588600,0.949031,40.923108,22.431179,3.593505,0.066516,0.033752,222.045099,32.000000,238.477878,213.482880,220.417103,199.210748,32.000000,191.630479,67.812990,64.474040,112.055322,90.329327,50.191312,21.436312,65.327665,18.726454,99.824692,59.635521,43.041007
51.727822,82.941476,185.770575,186.966754,93.937362,93.223116,29.026598,14.176142,185.686429,1.535301,80.904336,52.600207,184.760916,187.127194,182.389225,186.412291,97.133701,184.866115,-0.000611,-1.729170,32.000000,-235.833529,186.277557,-0.024145,30.761013,0.684708,419911.550129,0.950828,40.911669,22.427280,3.591619,0.063418,0.020490,222.535641,32.000000,238.369470,213.953181,221.560016,198.804852,32.000000,191.757813,67.804824,64.446210,112.065395,90.329327,50.169379,21.436312,65.324043,18.726454,99.863111,59.629866,43.025673
51.741994,82.987539,185.937408,186.982206,93.879270,93.226944,29.000262,14.173430,185.730298,1.535459,80.976809,52.683425,184.741117,187.168690,182.341011,186.382688,97.136986,184.791578,-0.000612,-1.730263,32.000000,-235.833126,186.219372,-0.024128,30.751991,0.685310,419916.710560,0.950585,40.967917,22.489895,3.596747,0.057700,0.036408,222.490936,32.000000,238.460241,214.489514,220.234396,197.910696,32.000000,192.412132,67.786979,64.453773,112.069418,90.329327,50.231190,21.436312,65.285522,18.726454,100.000000,59.616412,43.080552
