OSU 80 Ton Compressor Load Stand
51.704893,82.985884,185.781225,186.991758,93.873400,93.227094,29.006516,14.173145,185.709910,1.535483,81.017356,52.615078,184.784504,187.226152,182.293532,186.350948,97.181488,184.869158,-0.000612,-1.731460,32.000000,-235.835542,186.250902,-0.024147,30.721779,0.684865,419959.504793,0.949104,40.914000,22.483947,3.591309,0.061701,0.040266,221.685834,32.000000,239.068149,214.416329,217.888499,198.148240,32.000000,192.472849,67.802416,64.476372,112.087093,90.329327,50.185412,21.436312,65.295040,18.726454,100.000000,59.622460,43.041740
51.690600,82.985884,185.844265,186.991758,93.885471,93.227061,29.008443,14.175571,185.745840,1.535460,81.004830,52.623514,184.686672,187.166263,182.333569,186.387600,97.184785,184.871258,-0.000611,-1.732617,32.000000,-235.831969,186.160817,-0.024162,30.726368,0.685490,420018.350549,0.949829,40.945815,22.452022,3.593549,0.053911,0.032109,221.495683,32.000000,239.421567,214.171144,216.272568,198.497966,32.000000,192.105317,67.826832,64.501720,112.107739,90.329327,50.192886,21.436312,65.316474,18.726454,100.000000,59.623306,43.001095
51.673883,82.975127,185.700262,187.000467,93.842601,93.225838,29.021754,14.173573,185.672910,1.535235,80.897105,52.618917,184.718093,187.147627,182.375019,186.411678,97.169572,184.869586,-0.000611,-1.733780,32.000000,-235.838392,186.227183,-0.024151,30.668724,0.686162,419959.299106,0.950361,40.981466,22.437328,3.593107,0.085341,0.027970,221.421421,32.000000,239.343669,213.614093,217.594330,198.935682,32.000000,191.954819,67.822892,64.485653,112.098310,90.329327,50.184989,21.436312,65.321140,18.726454,99.972724,59.621506,42.935358
51.705939,82.976782,185.832868,187.010581,93.809646,93.222093,29.002797,14.172289,185.589417,1.535115,80.882483,52.579135,184.731201,187.133129,182.393318,186.385784,97.168387,184.839245,-0.000612,-1.734978,32.000000,-235.836726,186.213335,-0.024152,30.655217,0.686413,419960.823898,0.950582,40.995845,22.434837,3.595320,0.053118,0.021393,222.054960,32.000000,238.721696,213.428651,219.874761,199.225086,32.000000,191.415247,67.815687,64.493873,112.103868,90.329327,50.186632,21.436312,65.309559,18.726454,99.987384,59.627338,43.047903
51.692184,82.962163,185.833037,187.006929,93.733616,93.222075,28.988170,14.175286,185.655174,1.535181,80.906401,52.661727,184.763451,187.179844,182.366720,186.395952,97.153029,184.950634,-0.000612,-1.733814,32.000000,-235.834713,186.275069,-0.024156,30.572658,0.687457,419978.047380,0.950442,41.001908,22.449408,3.593697,0.053189,0.026696,222.564444,32.000000,238.393212,213.779842,221.404878,198.885997,32.000000,191.673743,67.852208,64.455776,112.125145,90.329327,50.149544,21.436312,65.313288,18.726454,99.996886,59.626670,43.072261
51.700732,82.962163,185.833349,187.006929,93.700768,93.219526,28.974292,14.178425,185.629058,1.535416,81.051265,52.714085,184.756936,187.161940,182.303461,186.377904,97.112084,184.810285,-0.000612,-1.734995,32.000000,-235.829607,186.252756,-0.024177,30.557001,0.687731,419947.927578,0.950390,40.971313,22.438937,3.594033,0.061171,0.025048,222.564145,32.000000,238.501010,214.291416,220.764060,198.101370,32.000000,192.522048,67.841086,64.479277,112.164360,90.329327,50.180137,21.436312,65.320157,18.726454,99.960584,59.624821,43.036825
51.725782,82.969886,185.765150,187.018448,93.684452,93.218235,29.036496,14.167151,185.632984,1.535298,81.010338,52.601450,184.780989,187.102054,182.308794,186.313826,97.190230,184.973515,-0.000611,-1.736160,32.000000,-235.842192,186.281293,-0.024186,30.511394,0.689731,419966.302588,0.951110,40.970532,22.497082,3.594993,0.049013,0.015767,221.842876,32.000000,239.063878,214.395868,218.388753,198.162326,32.000000,192.573465,67.874149,64.509548,112.165298,90.329327,50.112523,21.436312,65.291150,18.726454,99.994116,59.620159,43.065952
51.730777,82.973196,185.798537,187.022100,93.749849,93.216965,29.007260,14.181850,185.642943,1.535197,80.978700,52.642951,184.690793,187.088695,182.323704,186.398116,97.161369,184.885536,-0.000611,-1.736183,32.000000,-235.825526,186.204297,-0.024183,30.497677,0.689965,420020.531132,0.951369,40.961932,22.484113,3.594405,0.049343,0.028997,221.421988,32.000000,239.545759,214.141996,216.613464,198.222379,32.000000,192.682336,67.857707,64.483852,112.164987,90.329327,50.160660,21.436312,65.306499,18.726454,100.000000,59.626424,42.984954
51.729699,82.973748,185.868735,187.016200,93.717401,93.216963,29.020905,14.182706,185.657855,1.535286,80.925991,52.663787,184.665155,187.159044,182.403344,186.471987,97.177215,184.818484,-0.000610,-1.736182,32.000000,-235.822703,186.282816,-0.024163,30.441396,0.690495,419874.661565,0.948837,40.944462,22.468667,3.591345,0.060560,0.029853,221.505345,32.000000,239.395946,213.732309,216.910985,198.857058,32.000000,191.972420,67.908546,64.490624,112.156055,90.329327,50.151286,21.436312,65.332129,18.726454,100.000000,59.623857,43.000435
51.730140,82.973748,185.844203,187.016200,93.692784,93.217003,29.030686,14.171575,185.707523,1.535227,80.831940,52.682220,184.726256,187.177275,182.378415,186.376922,97.170702,184.868405,-0.000610,-1.736202,32.000000,-235.834653,186.317859,-0.024168,30.431929,0.690840,419919.828042,0.949689,40.942748,22.463738,3.591644,0.057071,0.012179,221.993741,32.000000,238.894473,213.390685,219.329112,199.201144,32.000000,191.354615,67.895783,64.504957,112.179704,90.329327,50.177761,21.436312,65.303927,18.726454,100.000000,59.621496,42.934037
51.774574,82.985057,185.814217,187.006648,93.732895,93.217102,29.001410,14.176998,185.739095,1.535244,80.793981,52.647845,184.793364,187.170627,182.408501,186.402880,97.120725,184.903211,-0.000610,-1.736219,32.000000,-235.833328,186.232729,-0.024284,30.406332,0.692338,419892.269887,0.949265,40.944384,22.422132,3.593076,0.062344,0.026375,222.510318,32.000000,238.510572,213.563531,221.075093,199.011034,32.000000,191.506797,67.926016,64.471828,112.168113,90.329327,50.152924,21.436312,65.304512,18.726454,100.000000,59.626896,43.023986
51.739566,82.954164,185.834286,186.986982,93.729399,93.217098,28.974011,14.175428,185.734911,1.535456,80.783637,52.695819,184.780972,187.136269,182.392760,186.448085,97.123368,184.979997,-0.000611,-1.736233,32.000000,-235.830964,186.253349,-0.024377,30.417740,0.692475,419904.267317,0.948937,40.943941,22.447825,3.592571,0.063190,0.047529,222.578023,32.000000,238.504239,214.064270,221.143009,198.271662,32.000000,192.444785,67.950252,64.514541,112.191673,90.329327,50.169867,21.436312,65.298840,18.726454,99.906603,59.628312,42.947243
51.676396,82.908928,185.897327,186.967035,93.791848,93.220903,29.003572,14.173430,185.674729,1.535425,80.893371,52.642978,184.799804,187.223827,182.338711,186.343900,97.122059,184.841366,-0.000611,-1.735674,32.000000,-235.835585,186.297525,-0.024373,30.415170,0.692448,419983.602346,0.949038,40.910586,22.511172,3.588909,0.057615,0.015550,222.089352,32.000000,239.039689,214.362585,218.646842,198.356470,32.000000,192.456351,67.961177,64.519246,112.184058,90.329327,50.192021,21.436312,65.294866,18.726454,99.915885,59.620936,43.081946
51.704647,82.908928,185.791904,186.967035,93.836944,93.222138,28.958507,14.176570,185.598111,1.535175,81.006899,52.586990,184.691628,187.056499,182.373163,186.458027,97.157080,184.953877,-0.000611,-1.736283,32.000000,-235.835560,186.326933,-0.024368,30.434813,0.692618,419961.565410,0.950561,40.914880,22.538018,3.591725,0.063269,0.032317,221.572162,32.000000,239.511791,214.323058,216.729516,198.166860,32.000000,192.990149,67.969301,64.545362,112.182123,90.329327,50.149871,21.436312,65.322820,18.726454,99.783438,59.625647,43.093831
51.681126,82.926857,185.833970,186.956359,93.796212,93.218311,28.985064,14.173145,185.623288,1.534812,80.952993,52.749089,184.691456,187.131701,182.379988,186.392508,97.150031,184.878789,-0.000611,-1.737427,32.000000,-235.835378,186.261997,-0.024376,30.534368,0.693580,419957.805444,0.950785,40.933182,22.486079,3.597335,0.062507,0.022000,221.550284,32.000000,239.457019,213.770734,216.455147,198.821999,32.000000,191.882390,67.983663,64.517183,112.139202,90.329327,50.179279,21.436312,65.333478,18.726454,99.848394,59.622313,43.022665
51.755828,82.990573,185.691168,186.959730,93.774197,93.214500,29.004653,14.180708,185.671057,1.534697,80.830491,52.723515,184.709145,187.080213,182.364574,186.335369,97.156404,184.919001,-0.000610,-1.737410,32.000000,-235.831093,186.284898,-0.024396,30.572159,0.692487,419887.885416,0.951713,40.904758,22.494277,3.593331,0.062838,0.020184,221.962973,32.000000,239.129452,213.497585,218.845431,199.154207,32.000000,191.263151,67.996204,64.544394,112.103549,90.329327,50.105147,21.436312,65.303360,18.726454,100.000000,59.626630,43.072775
51.801616,82.983678,185.782624,186.959449,93.740992,93.211990,28.963847,14.176142,185.752785,1.534870,80.782546,52.653324,184.765894,187.242688,182.380220,186.414573,97.135558,184.968467,-0.000610,-1.739177,32.000000,-235.833529,186.340373,-0.024384,30.631220,0.690642,419916.461845,0.951313,40.946350,22.472484,3.595780,0.061043,0.026179,222.534795,32.000000,238.595486,213.606931,220.739688,199.143841,32.000000,191.614956,68.022190,64.524546,112.099257,90.329327,50.156252,21.436312,65.268680,18.726454,100.000000,59.628174,43.009165
51.756694,82.983678,185.869767,186.959449,93.795756,93.217082,28.994674,14.181279,185.703661,1.534697,80.755868,52.625324,184.747757,187.213732,182.362771,186.448884,97.129296,184.865539,-0.000609,-1.740932,32.000000,-235.829703,186.305863,-0.024377,30.687764,0.688548,419925.709383,0.949290,40.934942,22.481557,3.587831,0.047374,0.033933,222.653955,32.000000,238.468254,214.139904,221.170878,198.394445,32.000000,192.398580,68.005815,64.531073,112.102194,90.329327,50.169529,21.436312,65.296375,18.726454,99.988030,59.621310,42.909533
51.701365,82.926857,185.899857,186.939503,93.907697,93.222171,28.991952,14.175714,185.742878,1.534626,80.993628,52.659718,184.782600,187.128887,182.306726,186.368511,97.120241,184.949103,-0.000610,-1.741489,32.000000,-235.838055,186.302745,-0.024375,30.729463,0.686896,419918.900530,0.949676,40.882040,22.521400,3.586425,0.057345,0.033543,222.159535,32.000000,238.674191,214.374792,219.188923,198.184134,32.000000,192.641710,67.982459,64.526416,112.070743,90.329327,50.143770,21.436312,65.343687,18.726454,99.819757,59.623877,43.084587
51.705227,82.958853,185.783124,186.937817,93.952619,93.224778,29.024078,14.174429,185.637810,1.534274,81.070221,52.609703,184.692733,187.117978,182.363957,186.343921,97.177057,184.997444,-0.000610,-1.742070,32.000000,-235.833111,186.282045,-0.024397,30.751047,0.686474,419976.052010,0.949610,40.927177,22.488130,3.591222,0.057535,0.019016,221.437998,32.000000,239.326229,213.829312,216.296805,198.703618,32.000000,191.552603,68.051656,64.532418,112.062168,90.329327,50.145922,21.436312,65.336242,18.726454,99.931922,59.620425,42.864632
51.661586,82.998573,185.908720,186.953831,93.973043,93.224797,29.024108,14.177569,185.621828,1.534424,80.987229,52.643056,184.702015,187.154559,182.396837,186.291322,97.205177,184.946387,-0.000611,-1.742065,32.000000,-235.828004,186.182068,-0.024411,30.770507,0.686231,419977.195443,0.950722,40.925988,22.529281,3.595647,0.064572,0.032258,221.770420,32.000000,239.231561,213.407507,218.506605,199.095979,32.000000,191.340731,68.044696,64.559258,112.062147,90.329327,50.182125,21.436312,65.351008,18.726454,100.000000,59.628401,43.067639
51.675434,82.998573,185.749615,186.953831,93.991977,93.224820,29.021922,14.175714,185.685838,1.534307,80.987229,52.671251,184.702015,187.078481,182.396837,186.305764,97.205177,184.845608,-0.000612,-1.743222,32.000000,-235.831335,186.225082,-0.024376,30.720363,0.685445,419925.242788,0.949693,40.954100,22.491028,3.593121,0.055823,0.026037,221.770420,32.000000,239.231561,213.407507,218.506605,199.095979,32.000000,191.340731,68.044696,64.559258,112.062147,90.329327,50.120762,21.436312,65.346698,18.726454,100.000000,59.624142,43.056634
51.696409,83.031672,185.850401,186.972373,94.047004,93.229900,29.017823,14.181707,185.570234,1.533963,81.053870,52.583843,184.749522,187.137980,182.410582,186.352339,97.089330,184.879026,-0.000611,-1.743229,32.000000,-235.833537,186.180496,-0.024385,30.662875,0.685975,419946.839860,0.950653,41.037731,22.443303,3.598587,0.056523,0.021836,222.575658,32.000000,238.313919,214.053947,221.405890,198.473110,32.000000,192.351076,68.060633,64.528903,112.052596,90.329327,50.154587,21.436312,65.340352,18.726454,100.000000,59.625568,42.952452
51.686040,83.039120,185.823032,186.983611,93.974059,93.232473,29.016953,14.172289,185.608866,1.534117,81.175640,52.584171,184.767795,187.051566,182.290406,186.355470,97.132923,184.911397,-0.000611,-1.743216,32.000000,-235.837218,186.218883,-0.024450,30.551965,0.686458,419938.141361,0.950449,41.023795,22.404592,3.594544,0.061949,0.032030,222.409537,32.000000,238.612674,214.485517,219.571691,197.938222,32.000000,192.534647,68.060525,64.530466,112.082032,90.329327,50.079700,21.436312,65.344144,18.726454,100.000000,59.625135,43.069107
51.656925,83.058152,185.901657,187.003839,93.961167,93.229946,29.019693,14.176285,185.629206,1.534065,81.196167,52.627802,184.701978,187.093244,182.301398,186.356695,97.159248,184.808307,-0.000612,-1.743245,32.000000,-235.831911,186.266932,-0.024473,30.527706,0.687888,420195.519377,0.950293,41.035790,22.533277,3.595035,0.059495,0.040140,221.769267,32.000000,239.259560,214.617475,217.199642,197.910957,32.000000,192.898252,68.094562,64.565481,112.126517,90.329327,50.170010,21.436312,65.366562,18.726454,100.000000,59.623562,43.050545
51.735684,83.054291,185.706554,187.017043,94.072544,93.227516,29.022577,14.177284,185.660931,1.534005,81.092489,52.582018,184.662207,187.139266,182.366870,186.358183,97.176557,184.891580,-0.000611,-1.742081,32.000000,-235.829929,186.320304,-0.024470,30.440111,0.690461,420144.718923,0.950572,41.053670,22.502118,3.595227,0.052756,0.012906,221.546721,32.000000,239.447685,213.930499,216.266696,198.558397,32.000000,191.676631,68.105684,64.564538,112.103995,90.329327,50.102619,21.436312,65.340744,18.726454,100.000000,59.618802,42.926260
51.769953,83.054291,185.793162,187.017043,94.093411,93.219990,29.023830,14.175000,185.661099,1.534058,80.943699,52.631878,184.698945,187.202070,182.374974,186.341558,97.142855,184.929290,-0.000612,-1.742064,32.000000,-235.834835,186.158289,-0.024173,30.420101,0.691613,420123.896804,0.951081,41.102001,22.436189,3.598775,0.054983,0.010982,221.762592,32.000000,239.393317,213.410628,218.037974,199.092975,32.000000,191.212801,68.074077,64.542403,112.085474,90.329327,50.124551,21.436312,65.306257,18.726454,99.998194,59.629217,42.957515
51.688662,83.028914,185.741083,187.018167,94.160225,93.216188,28.957682,14.177141,185.723385,1.533709,80.959731,52.635318,184.793857,187.115796,182.420044,186.423069,97.134579,184.788595,-0.000612,-1.742067,32.000000,-235.833022,186.233851,-0.024167,30.389836,0.692035,420036.386244,0.949383,41.018909,22.450872,3.589525,0.049807,0.035100,222.446885,32.000000,238.748199,213.253406,220.453106,199.279696,32.000000,191.551307,68.119559,64.540885,112.119256,90.329327,50.093040,21.436312,65.340289,18.726454,99.927411,59.626886,43.024352
51.730753,83.031397,185.866397,187.014795,94.160340,93.212446,28.971076,14.179139,185.608525,1.533487,81.026050,52.598655,184.785082,187.133943,182.403511,186.383344,97.088766,184.973423,-0.000612,-1.742068,32.000000,-235.830860,186.262117,-0.024151,30.385482,0.692267,420044.311192,0.948585,40.984464,22.499059,3.588822,0.039746,0.039975,222.720806,32.000000,238.427819,213.850253,221.491185,198.630158,32.000000,192.199234,68.103387,64.523808,112.120068,90.329327,50.146840,21.436312,65.330853,18.726454,99.945182,59.622283,43.067346
51.740895,83.047671,185.845081,187.023224,94.157939,93.208670,28.962638,14.184133,185.626268,1.533320,81.113896,52.711184,184.797380,187.105823,182.346594,186.423216,97.100426,184.833296,-0.000609,-1.742071,32.000000,-235.831602,186.260749,-0.024155,30.433555,0.693732,420052.844161,0.952275,41.040826,22.453283,3.593459,0.052016,0.012382,222.606066,32.000000,238.585135,214.381210,220.035488,198.098458,32.000000,192.659926,68.074889,64.526096,112.143401,90.329327,50.117090,21.436312,65.341231,18.726454,99.955215,59.633593,43.068520
51.738451,83.047671,185.826630,187.023224,94.131131,93.207435,29.014619,14.177854,185.698438,1.533090,81.121005,52.728296,184.765092,187.155823,182.330057,186.379778,97.129968,184.967568,-0.000609,-1.743217,32.000000,-235.833620,186.227222,-0.024163,30.503500,0.693657,420100.048833,0.950963,41.000972,22.570097,3.592957,0.056744,0.033812,221.935335,32.000000,239.137934,214.698263,217.350907,198.062640,32.000000,192.615541,68.084499,64.561640,112.135681,90.329327,50.127248,21.436312,65.329803,18.726454,100.000000,59.618251,43.006231
51.807100,83.067531,185.825838,187.013110,94.127966,93.209832,29.017481,14.168578,185.746202,1.532735,81.038386,52.755406,184.684792,187.223706,182.341998,186.423144,97.112620,184.931847,-0.000609,-1.743198,32.000000,-235.839617,186.315678,-0.024175,30.602739,0.692377,420074.561818,0.951037,41.007051,22.504613,3.591841,0.053126,0.041598,221.590799,32.000000,239.442238,214.063077,215.975716,198.481279,32.000000,191.851657,68.098396,64.552208,112.101610,90.329327,50.109741,21.436312,65.305358,18.726454,100.000000,59.624467,43.065071
51.791943,83.036913,185.959330,187.002434,94.112902,93.209875,29.027882,14.178140,185.752658,1.532444,80.793744,52.777150,184.708597,187.247785,182.393122,186.441344,97.124109,185.038373,-0.000609,-1.742349,32.000000,-235.826942,186.347919,-0.024194,30.663085,0.690759,420020.089816,0.949369,41.009506,22.526644,3.591654,0.054291,0.029900,221.674912,32.000000,239.456231,213.481021,217.655807,199.178770,32.000000,191.518682,68.114946,64.562146,112.053981,90.329327,50.174035,21.436312,65.295648,18.726454,99.907732,59.617464,43.067199
51.762014,82.994711,185.953710,186.983611,94.119290,93.209725,28.980567,14.171290,185.782582,1.532046,80.800361,52.707924,184.750632,187.323314,182.406907,186.527554,97.099690,185.021565,-0.000610,-1.740590,32.000000,-235.839528,186.386753,-0.024202,30.738223,0.687728,420048.220579,0.947982,40.960385,22.530274,3.586880,0.057952,0.025083,222.297375,32.000000,238.694967,213.331878,220.329292,199.362407,32.000000,191.626202,68.114291,64.546453,112.064765,90.329327,50.152351,21.436312,65.279190,18.726454,99.917818,59.631066,43.049517
51.746470,82.994711,185.972490,186.983611,94.063885,93.209763,29.025446,14.177284,185.847740,1.531569,80.856843,52.696212,184.748119,187.261937,182.418015,186.462001,97.061831,185.006828,-0.000610,-1.738845,32.000000,-235.836321,186.344289,-0.024200,30.741580,0.686897,420000.635961,0.947873,40.944992,22.559691,3.590507,0.056787,0.043696,222.566637,32.000000,238.224523,213.892553,221.739778,198.696974,32.000000,192.083983,68.125170,64.527725,112.046508,90.329327,50.180926,21.436312,65.312563,18.726454,99.795680,59.623021,42.958248
51.716292,82.960784,185.913590,186.968440,94.057808,93.213617,29.015298,14.171004,185.828876,1.531530,81.047978,52.651435,184.803029,187.263651,182.384673,186.557257,97.100392,185.131468,-0.000610,-1.738856,32.000000,-235.840142,186.388589,-0.024204,30.785928,0.685491,420007.679464,0.949917,40.932862,22.577657,3.592474,0.059773,0.024520,222.588984,32.000000,238.421721,214.430174,220.532705,198.118008,32.000000,192.555186,68.121209,64.542125,112.085626,90.329327,50.157631,21.436312,65.329257,18.726454,99.699169,59.624093,43.064118
51.724044,82.986436,185.917080,186.967597,94.090834,93.217447,29.004269,14.169577,185.804731,1.531123,81.135567,52.707674,184.775189,187.345092,182.332078,186.496506,97.118232,184.985736,-0.000610,-1.738846,32.000000,-235.841733,186.272788,-0.024211,30.811813,0.685661,420083.181809,0.948758,40.948486,22.609856,3.593916,0.054586,0.024211,221.846046,32.000000,239.117138,214.583678,217.984375,198.194627,32.000000,192.391421,68.122129,64.593582,112.075095,90.329327,50.160784,21.436312,65.323474,18.726454,99.788719,59.630790,43.035431
51.730670,83.026707,186.030827,186.987544,94.142208,93.217457,28.998802,14.177712,185.811231,1.530655,81.125163,52.831951,184.700189,187.297274,182.384692,186.496165,97.139707,185.088876,-0.000610,-1.739284,32.000000,-235.829828,186.339822,-0.024207,30.792248,0.684835,420009.302563,0.949651,40.944902,22.619140,3.594875,0.059819,0.022240,221.519107,32.000000,239.435180,214.230494,216.054260,198.446030,32.000000,192.390249,68.163233,64.588504,112.084751,90.329327,50.123787,21.436312,65.309444,18.726454,99.798315,59.625666,42.972408
51.762957,83.026707,186.051978,186.987544,94.116969,93.217585,29.019340,14.176855,185.785532,1.530326,81.013022,52.701307,184.740599,187.291198,182.395742,186.481782,97.157504,185.106792,-0.000609,-1.738548,32.000000,-235.832979,186.303397,-0.024213,30.761223,0.684249,420020.046833,0.949956,40.962758,22.545357,3.594403,0.051199,0.016773,221.562226,32.000000,239.522500,213.506150,217.334034,199.410880,32.000000,191.581551,68.179867,64.599780,112.076551,90.329327,50.207614,21.436312,65.305422,18.726454,99.934085,59.632629,43.099261
51.748124,83.041051,186.030603,187.001872,94.104449,93.217592,29.014290,14.173430,185.838657,1.529990,80.987485,52.773903,184.727491,187.299192,182.388125,186.490743,97.129447,185.000036,-0.000610,-1.738567,32.000000,-235.837224,186.416794,-0.024454,30.737069,0.685008,420028.584774,0.950096,40.996368,22.563478,3.596142,0.037804,0.027457,222.075625,32.000000,238.779185,213.384258,219.792512,199.165265,32.000000,191.702242,68.151306,64.577779,112.054882,90.329327,50.187265,21.436312,65.308433,18.726454,99.988965,59.624201,43.036018
51.773041,83.033603,185.951517,187.011986,94.105800,93.217541,28.971933,14.171433,185.768505,1.529524,80.925338,52.772879,184.794641,187.275824,182.445140,186.517755,97.095759,184.986611,-0.000609,-1.737386,32.000000,-235.838730,186.365522,-0.024454,30.699015,0.685369,419980.308623,0.948783,40.963910,22.552558,3.594307,0.051806,0.038355,222.473691,32.000000,238.300560,213.814829,221.424701,198.881552,32.000000,192.006557,68.186151,64.571846,112.100054,90.329327,50.171751,21.436312,65.296063,18.726454,99.975806,59.626443,43.059129
51.841975,83.044361,186.057965,187.016762,94.167380,93.218806,28.966788,14.172146,185.848486,1.529188,80.927459,52.717065,184.784801,187.407692,182.395862,186.512439,97.104690,185.104369,-0.000609,-1.735637,32.000000,-235.838180,186.420404,-0.024477,30.571268,0.686047,420053.959007,0.949276,40.993163,22.539634,3.594925,0.057869,0.016210,222.582125,32.000000,238.405028,214.436394,220.727846,198.161338,32.000000,192.136465,68.170438,64.586552,112.093810,90.329327,50.173323,21.436312,65.263247,18.726454,99.985860,59.631390,42.980332
51.820504,83.044361,186.039549,187.016762,94.218705,93.222704,29.013852,14.175000,185.938452,1.528997,81.040640,52.718944,184.780159,187.365033,182.352532,186.635571,97.147013,185.104611,-0.000609,-1.733881,32.000000,-235.835162,186.488359,-0.024494,30.554273,0.686352,420090.889299,0.950150,40.960674,22.568166,3.591667,0.055390,0.021592,221.849453,32.000000,239.101650,214.515640,218.273872,198.120877,32.000000,192.559529,68.195955,64.590880,112.088773,90.329327,50.203669,21.436312,65.263854,18.726454,100.000000,59.631351,43.087155
51.808851,82.990849,186.033666,187.002153,94.245127,93.225153,29.027523,14.171575,185.941238,1.528682,81.008297,52.740047,184.712373,187.312507,182.375545,186.621552,97.160070,185.112286,-0.000608,-1.733869,32.000000,-235.837932,186.425707,-0.024497,30.498517,0.688722,420058.527455,0.948987,40.902198,22.604441,3.588944,0.056844,0.045992,221.405548,32.000000,239.440536,214.262442,216.360843,198.364492,32.000000,192.413704,68.196153,64.616136,112.111111,90.329327,50.153229,21.436312,65.260193,18.726454,99.839289,59.627594,42.972555
51.799899,82.978713,186.105957,186.990915,94.252753,93.227669,28.972308,14.175999,185.911994,1.528135,80.911517,52.704187,184.700656,187.337322,182.414259,186.580016,97.136778,185.215144,-0.000606,-1.733872,32.000000,-235.833180,186.515463,-0.024534,30.454981,0.689340,420012.610681,0.947912,40.923755,22.562212,3.590076,0.058073,0.027164,221.446821,32.000000,239.386201,213.530820,216.756108,199.191856,32.000000,191.589549,68.161683,64.580683,112.051415,90.329327,50.227639,21.436312,65.269993,18.726454,99.810981,59.622844,43.057661
51.784397,82.979540,185.967546,186.988668,94.207361,93.231423,28.989295,14.174429,185.862047,1.527789,80.905801,52.643652,184.738342,187.413890,182.399373,186.554489,97.141581,185.095715,-0.000606,-1.734466,32.000000,-235.830980,186.450262,-0.024527,30.431299,0.690651,419942.153687,0.947599,40.881945,22.552099,3.590770,0.054672,0.040754,222.063250,32.000000,238.859345,213.426766,219.417374,199.311284,32.000000,191.511552,68.181054,64.598884,112.031222,90.329327,50.175521,21.436312,65.292664,18.726454,99.820501,59.629197,42.960670
51.737527,82.979540,186.014874,186.988668,94.131632,93.232744,29.036991,14.171718,185.820437,1.527532,80.996312,52.738566,184.754235,187.368276,182.458033,186.533361,97.128925,185.182786,-0.000606,-1.735053,32.000000,-235.836969,186.436292,-0.024538,30.431247,0.691950,419986.437323,0.949581,40.878799,22.614858,3.592786,0.044431,0.032568,222.498025,32.000000,238.331128,213.750463,221.275046,199.059691,32.000000,191.779951,68.206114,64.566003,112.038152,90.329327,50.195447,21.436312,65.299085,18.726454,99.832614,59.628273,43.063751
51.776064,83.030845,186.053767,186.996253,94.156636,93.236520,29.001883,14.175571,185.834096,1.527387,81.016160,52.739170,184.743215,187.322049,182.423411,186.551067,97.143720,185.096367,-0.000606,-1.735071,32.000000,-235.831477,186.444551,-0.024538,30.456293,0.692300,420001.975018,0.949372,40.895200,22.564229,3.591189,0.053715,0.036382,222.609151,32.000000,238.361930,214.297606,221.130234,198.301088,32.000000,192.211302,68.201956,64.560991,112.045983,90.329327,50.151265,21.436312,65.299831,18.726454,100.000000,59.629699,43.043795
51.799847,83.027259,186.078954,187.004120,94.188604,93.242810,29.018908,14.178996,185.832618,1.527133,81.118838,52.704909,184.765971,187.267564,182.345673,186.467136,97.136671,185.087712,-0.000605,-1.735086,32.000000,-235.829364,186.448954,-0.024570,30.533397,0.693025,420057.265083,0.948757,40.942305,22.610297,3.595357,0.061294,0.034007,222.046825,32.000000,238.971840,214.441072,218.601709,198.360964,32.000000,192.423292,68.174905,64.612336,112.058429,90.329327,50.215215,21.436312,65.268847,18.726454,99.992131,59.629876,43.066832
51.765599,83.014847,186.025744,187.004400,94.216313,93.249194,29.000553,14.173859,185.860332,1.526826,81.129779,52.696523,184.720516,187.324578,182.370450,186.530775,97.182867,184.990180,-0.000607,-1.734485,32.000000,-235.833518,186.349511,-0.024575,30.638747,0.692217,420088.377518,0.949296,40.954877,22.562341,3.593432,0.065748,0.018638,221.497542,32.000000,239.420960,214.311503,216.787963,198.111584,32.000000,192.932790,68.175847,64.591566,112.035451,90.329327,50.146330,21.436312,65.252309,18.726454,100.000000,59.621811,42.985688
51.773245,83.014847,186.074177,187.004400,94.205528,93.247948,29.004320,14.175571,185.836875,1.526823,81.006827,52.759637,184.689078,187.378491,182.393075,186.527598,97.133690,185.178477,-0.000607,-1.733895,32.000000,-235.833280,186.420892,-0.024589,30.678637,0.690298,420111.624591,0.948322,40.927398,22.566066,3.592268,0.058685,0.027327,221.462937,32.000000,239.462128,213.648874,216.773868,199.061219,32.000000,191.764332,68.188498,64.581721,112.002100,90.329327,50.214920,21.436312,65.276918,18.726454,99.971103,59.628597,42.951058
51.745729,83.028087,186.067707,187.007491,94.185832,93.245390,28.995627,14.170576,185.836620,1.526526,80.926291,52.625992,184.733933,187.435485,182.436205,186.607026,97.203643,185.077496,-0.000607,-1.735073,32.000000,-235.834669,186.372824,-0.024577,30.751021,0.688212,420060.664544,0.949639,40.949396,22.482429,3.593617,0.052525,0.025835,221.931872,32.000000,239.028371,213.540381,219.126779,199.221119,32.000000,191.684366,68.178143,64.626029,112.011989,90.329327,50.152618,21.436312,65.271596,18.726454,100.000000,59.635826,42.938879
51.774057,83.014571,185.907558,187.013110,94.259075,93.245306,29.016068,14.176285,185.885149,1.526375,80.953630,52.712756,184.768582,187.387687,182.451792,186.493271,97.152671,185.041089,-0.000607,-1.735083,32.000000,-235.831911,186.382611,-0.024604,30.785325,0.687353,420140.713918,0.949351,40.941712,22.603879,3.594022,0.059732,0.034788,222.409224,32.000000,238.382359,213.740125,221.104719,199.053569,32.000000,191.726331,68.151246,64.569366,111.996647,90.329327,50.152287,21.436312,65.274569,18.726454,99.961075,59.625263,42.991264
51.762471,83.022570,185.974855,187.025752,94.247739,93.246540,29.005493,14.175714,185.878858,1.526049,80.994006,52.665079,184.724771,187.319745,182.379873,186.561151,97.151572,185.045578,-0.000607,-1.735078,32.000000,-235.831335,186.423483,-0.024596,30.764108,0.686055,420034.803494,0.950188,40.982607,22.495174,3.595808,0.055560,0.011341,222.375208,32.000000,238.366861,214.262923,221.272883,198.372962,32.000000,191.983235,68.117454,64.566752,111.995170,90.329327,50.198861,21.436312,65.258494,18.726454,99.970944,59.626581,43.082386
51.734529,83.022570,185.917631,187.025752,94.268915,93.252861,29.013680,14.177997,185.783896,1.525983,81.125864,52.590042,184.771871,187.234919,182.311807,186.498569,97.172564,184.976199,-0.000606,-1.733929,32.000000,-235.829543,186.455624,-0.024621,30.740976,0.684457,420092.528832,0.948923,40.940621,22.532170,3.590747,0.068494,0.027953,222.154255,32.000000,238.817736,214.445107,219.264290,198.104847,32.000000,192.751331,68.095916,64.589393,111.988134,90.329327,50.153515,21.436312,65.296826,18.726454,100.000000,59.626797,42.960890
51.728007,83.006572,185.913207,187.022662,94.235865,93.252857,28.989287,14.173573,185.839944,1.526127,81.125864,52.783954,184.771871,187.299498,182.311807,186.548743,97.172564,184.983039,-0.000605,-1.733930,32.000000,-235.835770,186.481384,-0.024609,30.683279,0.686021,420121.380201,0.949883,40.988349,22.487364,3.593686,0.056710,0.025570,222.154255,32.000000,238.817736,214.445107,219.264290,198.104847,32.000000,192.751331,68.095916,64.589393,111.988134,90.329327,50.154516,21.436312,65.295943,18.726454,99.953295,59.621939,43.092364
51.811869,83.012640,185.946186,187.011143,94.253520,93.255370,29.016109,14.172003,185.850305,1.525975,80.932592,52.690607,184.661700,187.257146,182.343893,186.556463,97.182533,185.158259,-0.000605,-1.733949,32.000000,-235.838815,186.453057,-0.024590,30.617793,0.686021,420121.380201,0.949883,40.988349,22.487364,3.593686,0.055859,0.030341,221.430040,32.000000,239.453435,213.820406,216.397566,198.817924,32.000000,192.064798,68.108853,64.575238,111.957597,90.329327,50.169161,21.436312,65.242125,18.726454,99.985323,59.621998,43.080845
51.766874,82.978989,185.879900,186.986982,94.397656,93.260448,29.001934,14.175428,185.863046,1.525624,80.866330,52.734479,184.689120,187.358936,182.401588,186.524522,97.214335,185.066024,-0.000607,-1.733935,32.000000,-235.830636,186.446529,-0.024578,30.513439,0.687351,420105.450958,0.950775,40.978909,22.489991,3.594053,0.069305,0.037236,221.845706,32.000000,239.206950,213.582503,218.817340,199.198874,32.000000,191.506429,68.133238,64.605572,111.961595,90.329327,50.194477,21.436312,65.261474,18.726454,99.995174,59.625961,43.078277
51.776732,82.978989,185.898783,186.986982,94.395193,93.268056,29.008148,14.173288,185.839004,1.525264,80.885921,52.676947,184.725083,187.288772,182.393446,186.518633,97.168569,185.035317,-0.000607,-1.735094,32.000000,-235.832449,186.391362,-0.024604,30.483987,0.687923,420063.584425,0.948269,40.900704,22.547278,3.588872,0.065911,0.029951,222.445302,32.000000,238.600643,213.637259,220.763781,198.953710,32.000000,191.448351,68.086200,64.568360,111.981436,90.329327,50.147252,21.436312,65.262722,18.726454,99.899590,59.632079,43.047830
51.745422,82.996090,185.972828,186.969563,94.406056,93.278206,29.055431,14.175286,185.851135,1.524701,80.992557,52.662539,184.734501,187.276252,182.394785,186.508896,97.123605,185.081879,-0.000606,-1.735099,32.000000,-235.836516,186.380633,-0.024607,30.428414,0.690609,420012.177333,0.949601,40.912256,22.480079,3.590711,0.041353,0.017011,222.438964,32.000000,238.455011,214.040857,221.438757,198.618752,32.000000,192.127184,68.021168,64.582407,111.993365,90.329327,50.191052,21.436312,65.276695,18.726454,99.962639,59.620070,43.078277
51.703343,82.991401,185.907433,186.960573,94.362432,93.283306,28.999628,14.180708,185.827630,1.524617,81.194615,52.734074,184.704513,187.345457,182.317937,186.563376,97.159724,185.150476,-0.000605,-1.735100,32.000000,-235.824209,186.402372,-0.024607,30.427103,0.691267,420122.212488,0.949279,40.902351,22.514057,3.590392,0.064804,0.038086,222.440328,32.000000,238.746889,214.346315,219.648231,198.092819,32.000000,192.437937,67.980146,64.571286,111.978271,90.329327,50.148234,21.436312,65.305344,18.726454,99.957667,59.626335,43.056487
51.716657,83.033327,185.963559,186.967316,94.315445,93.287018,29.003296,14.176713,185.764306,1.524691,81.132077,52.666240,184.720193,187.268870,182.323714,186.486854,97.184736,185.060616,-0.000605,-1.735107,32.000000,-235.830991,186.359055,-0.024587,30.424900,0.693240,420285.321245,0.948498,40.950918,22.576895,3.593996,0.063335,0.016834,221.665953,32.000000,239.335953,214.523774,217.246413,198.087753,32.000000,193.016420,67.993323,64.614168,112.034917,90.329327,50.164055,21.436312,65.304359,18.726454,99.967311,59.622529,43.023545
51.804433,83.033327,186.003715,186.967316,94.300274,93.290885,28.996848,14.178140,185.823100,1.524457,80.997498,52.676926,184.637477,187.346640,182.353863,186.473613,97.166683,185.053228,-0.000606,-1.735099,32.000000,-235.832351,186.386098,-0.024602,30.431247,0.693624,420262.944135,0.951203,40.988544,22.567101,3.595656,0.057344,0.041730,221.428111,32.000000,239.421304,213.931104,216.128705,198.784654,32.000000,192.036798,67.959569,64.609511,112.053149,90.329327,50.183689,21.436312,65.250042,18.726454,100.000000,59.621506,42.972849
51.865330,83.049050,185.913761,186.983892,94.365906,93.298484,28.996018,14.177569,185.851784,1.524498,80.797155,52.757412,184.669651,187.363524,182.399381,186.470272,97.148788,185.067022,-0.000606,-1.735100,32.000000,-235.832594,186.489133,-0.024599,30.469406,0.693782,420277.858526,0.950952,41.017080,22.507601,3.595816,0.049386,0.022440,221.600741,32.000000,239.317296,213.550266,218.254077,199.303282,32.000000,191.437400,67.924452,64.581771,112.020514,90.329327,50.166743,21.436312,65.257838,18.726454,100.000000,59.623208,43.070721
51.824264,82.995538,186.014172,187.001872,94.441948,93.303669,29.018973,14.172860,185.910162,1.524295,80.765210,52.783241,184.714839,187.359793,182.380227,186.594968,97.138930,185.036031,-0.000604,-1.735104,32.000000,-235.833533,186.356344,-0.024599,30.515196,0.692702,420279.513110,0.949456,40.928860,22.522819,3.590498,0.055524,0.035464,222.307182,32.000000,238.568383,213.536288,220.481582,198.935565,32.000000,191.641128,67.946498,64.572166,112.025054,90.329327,50.188892,21.436312,65.228763,18.726454,99.836091,59.619500,43.035871
51.760875,82.942303,186.061337,186.992039,94.495402,93.307494,29.009879,14.177854,185.896198,1.524064,80.838395,52.750712,184.777637,187.373923,182.429932,186.544224,97.143712,185.116770,-0.000604,-1.735535,32.000000,-235.830997,186.469350,-0.024546,30.573366,0.690912,420332.262777,0.948388,40.883447,22.546007,3.584548,0.058924,0.026373,222.483734,32.000000,238.418118,213.846433,221.494147,198.735843,32.000000,191.719757,67.922350,64.561703,112.087504,90.329327,50.216265,21.436312,65.240701,18.726454,99.845775,59.621634,43.073655
51.748641,82.942303,186.082250,186.992039,94.474709,93.313866,29.024568,14.171718,185.941054,1.523830,80.959550,52.683337,184.783150,187.344297,182.360688,186.494409,97.146462,185.105410,-0.000604,-1.735958,32.000000,-235.836642,186.359934,-0.024545,30.643101,0.690615,420329.443997,0.948381,40.871156,22.543970,3.589326,0.051763,0.023252,222.414040,32.000000,238.599305,214.274743,219.988286,198.206768,32.000000,192.678318,67.946895,64.597204,112.110379,90.329327,50.216420,21.436312,65.265663,18.726454,99.688668,59.621142,43.080405
51.817311,82.960232,185.949350,186.998501,94.514223,93.317678,29.001411,14.174429,185.847337,1.523929,80.971839,52.743714,184.699005,187.373108,182.299890,186.565897,97.158206,185.048538,-0.000604,-1.737706,32.000000,-235.835241,186.448467,-0.024703,30.733240,0.690143,420308.735520,0.949855,40.881599,22.570179,3.594633,0.064281,0.033698,221.728173,32.000000,239.023426,214.511978,217.749516,198.149464,32.000000,192.748752,67.946873,64.597182,112.080406,90.329327,50.191189,21.436312,65.235541,18.726454,99.753949,59.629463,43.084367
51.816952,82.977885,186.009285,186.987544,94.529009,93.321468,29.024732,14.174858,185.875713,1.523674,80.932492,52.711492,184.650046,187.373210,182.375305,186.524440,97.211782,185.137932,-0.000604,-1.738291,32.000000,-235.834649,186.473369,-0.024831,30.740373,0.688834,420339.339228,0.949682,40.893897,22.563069,3.595887,0.066071,0.030231,221.335359,32.000000,239.356411,214.156834,216.117901,198.492526,32.000000,192.133055,67.977127,64.591224,112.134693,90.329327,50.186557,21.436312,65.226305,18.748409,99.753949,59.625942,43.019217
51.766247,82.980919,185.988737,186.975182,94.496681,93.325281,29.005689,14.181850,185.938111,1.523555,80.846341,52.676413,184.646316,187.336648,182.429025,186.565984,97.175686,185.184756,-0.000603,-1.736594,32.000000,-235.826182,186.438429,-0.024836,30.772998,0.685649,420319.181822,0.949155,40.842832,22.529496,3.588557,0.059282,0.033506,221.531016,32.000000,239.393582,213.608536,217.876675,199.305007,32.000000,191.362450,67.966665,64.591579,112.048559,90.329327,50.179749,21.436312,65.230323,18.761288,99.753949,59.626325,43.034110
51.750808,82.980919,186.081475,186.975182,94.475258,93.329118,28.999967,14.175000,185.911976,1.523542,80.886787,52.679959,184.677525,187.299783,182.387385,186.496061,97.155756,185.055802,-0.000603,-1.737183,32.000000,-235.833032,186.409553,-0.024835,30.805099,0.685726,420264.701302,0.948479,40.860845,22.510229,3.589738,0.065662,0.047299,222.098527,32.000000,238.629344,213.470733,220.012743,199.065364,32.000000,191.453052,67.974130,64.579863,112.009174,90.329327,50.216063,21.436312,65.255537,18.776518,99.753949,59.628371,43.049371
51.755039,82.982299,185.965069,186.965911,94.552162,93.331582,28.994336,14.177854,185.817094,1.523223,81.006053,52.593148,184.707032,187.321723,182.394132,186.536401,97.112822,185.050494,-0.000604,-1.738071,32.000000,-235.830833,186.445365,-0.024863,30.777614,0.685593,420377.249276,0.950155,40.914817,22.564291,3.592857,0.064925,0.023065,222.463544,32.000000,238.309671,213.827711,221.469502,198.821337,32.000000,191.783165,67.989652,64.566214,112.028244,90.329327,50.151117,21.436312,65.229722,18.790500,99.753949,59.619392,43.061990
51.706791,83.004641,186.010707,186.969563,94.630610,93.339128,29.022312,14.177141,185.843184,1.523050,81.021171,52.627521,184.681452,187.430467,182.359645,186.574965,97.138622,185.062023,-0.000604,-1.738667,32.000000,-235.829088,186.390320,-0.024877,30.757132,0.685359,420436.379154,0.950689,40.930333,22.534734,3.595721,0.062322,0.050189,222.411731,32.000000,238.522188,214.337002,220.524368,198.335603,32.000000,192.301471,67.965682,64.583910,112.020401,90.329327,50.185375,21.436312,65.283880,18.820554,99.753949,59.624712,43.016869
51.742167,83.015950,185.913295,186.983330,94.637610,93.342942,29.007838,14.180423,185.862483,1.522873,81.074510,52.706012,184.676851,187.347618,182.308251,186.476223,97.164815,185.024332,-0.000605,-1.739232,32.000000,-235.828264,186.420523,-0.024853,30.710003,0.685599,420522.644856,0.950818,40.927461,22.575630,3.593178,0.060184,0.021978,221.659001,32.000000,238.899893,214.519666,218.197298,197.989936,32.000000,192.923986,67.971704,64.571162,111.984070,90.329327,50.147832,21.436312,65.277217,18.833785,99.753949,59.617582,43.065585
51.787118,83.015950,185.980758,186.983330,94.586986,93.345478,28.836275,14.179281,185.799889,1.522549,81.069093,52.663936,184.622107,187.409770,182.328140,186.477526,97.187200,185.064654,-0.000606,-1.740400,32.000000,-235.829570,186.388218,-0.024977,30.672553,0.686870,420564.208911,0.950990,40.998315,22.554255,3.597413,0.056686,0.022939,221.269512,32.000000,239.191639,214.337060,216.202809,198.357434,32.000000,192.158488,67.987922,64.600393,112.002139,90.329327,50.173584,21.436312,65.239371,18.851320,99.753949,59.622323,42.986715
51.837528,83.036637,185.857121,186.995410,94.591102,93.346782,28.997506,14.169863,185.849798,1.522477,80.922912,52.696101,184.597494,187.367400,182.372712,186.423940,97.199500,185.159220,-0.000606,-1.740436,32.000000,-235.837677,186.401968,-0.024921,30.611131,0.687257,420529.131569,0.950825,40.974051,22.513594,3.593071,0.053583,0.025631,221.434380,32.000000,239.370208,213.700639,217.225992,198.939945,32.000000,191.271981,67.993332,64.580768,111.973896,90.329327,50.135496,21.436312,65.246947,18.880639,99.753949,59.627299,43.070280
51.848877,83.016226,186.105309,186.995972,94.565603,93.349170,28.990666,14.178425,185.978160,1.522127,80.766933,52.802288,184.689651,187.404672,182.339871,186.550010,97.192897,185.064124,-0.000606,-1.741024,32.000000,-235.830098,186.336783,-0.024909,30.604339,0.687767,420477.437259,0.955608,40.928876,22.506687,3.591255,0.052739,0.034003,221.929479,32.000000,238.712940,213.445487,219.768652,199.083312,32.000000,191.446293,67.987027,64.575272,111.956718,90.329327,50.218231,21.436312,65.199727,18.878655,99.753949,59.628440,43.010633
51.818612,82.954716,185.911620,186.988387,94.552860,93.354263,28.986654,14.167437,185.860284,1.521992,80.743444,52.658589,184.709973,187.381939,182.387873,186.642024,97.153605,185.107495,-0.000607,-1.740430,32.000000,-235.840759,186.406558,-0.024829,30.521228,0.688216,420461.191967,0.949353,40.898938,22.530680,3.585378,0.053456,0.036164,222.377715,32.000000,238.305449,213.603604,221.337910,199.028054,32.000000,191.568480,67.989655,64.545335,111.967504,90.329327,50.207132,21.436312,65.205384,18.892040,99.753949,59.628282,43.064338
51.780318,82.954716,186.080579,186.988387,94.514308,93.358105,28.992263,14.173859,185.800514,1.521906,80.966202,52.693274,184.713572,187.391623,182.325547,186.535338,97.166303,185.094491,-0.000608,-1.739530,32.000000,-235.834665,186.468617,-0.024814,30.474153,0.690544,420485.951763,0.949972,40.836008,22.556727,3.587738,0.060908,0.012517,222.480605,32.000000,238.432851,214.283395,220.747544,198.263449,32.000000,192.522626,67.994561,64.540238,111.993446,90.329327,50.212956,21.436312,65.225467,18.857762,99.753949,59.629856,42.978571
51.707279,82.940924,186.020334,186.975182,94.507080,93.356869,29.048394,14.173859,185.917862,1.521717,81.076427,52.620665,184.730276,187.322131,182.281516,186.477807,97.173946,185.024134,-0.000607,-1.739548,32.000000,-235.835157,186.461112,-0.024969,30.454509,0.690544,420485.951763,0.949972,40.836008,22.556727,3.587738,0.066060,0.026768,221.838076,32.000000,238.951044,214.394798,218.458278,198.100265,32.000000,192.650070,67.993509,64.547534,111.998988,90.329327,50.188796,21.436312,65.267491,18.863841,99.753949,59.625450,43.041080
51.726519,82.990849,185.888473,186.974901,94.527781,93.356798,29.010456,14.177854,185.853050,1.521689,81.113007,52.680539,184.662757,187.345539,182.295961,186.539008,97.202870,185.040699,-0.000607,-1.739539,32.000000,-235.832636,186.379612,-0.024961,30.428441,0.692610,420501.084520,0.950589,40.874473,22.539037,3.593655,0.066619,0.033739,221.263103,32.000000,239.246453,214.417003,216.454770,198.150013,32.000000,192.457849,67.975712,64.548040,112.010042,90.329327,50.189527,21.436312,65.262305,18.914699,99.753949,59.622175,43.054653
51.779480,83.046843,186.010947,186.982768,94.526871,93.355558,28.995481,14.174429,185.802392,1.521261,80.999472,52.627733,184.660263,187.257778,182.340610,186.492231,97.222103,185.101755,-0.000607,-1.739518,32.000000,-235.837700,186.410940,-0.024975,30.430276,0.693741,420503.376818,0.950161,40.934107,22.504387,3.597566,0.068281,0.039497,221.498822,32.000000,239.396691,213.628897,216.631477,198.945602,32.000000,191.271103,68.037357,64.578199,112.032524,90.329327,50.187691,21.436312,65.224053,18.970645,99.753949,59.624821,43.076003
51.736859,83.053187,185.831135,186.985296,94.592582,93.351699,29.003907,14.178425,185.829759,1.520836,80.978794,52.636602,184.715083,187.293583,182.350268,186.391432,97.210107,185.130236,-0.000607,-1.739533,32.000000,-235.830918,186.465189,-0.024852,30.506699,0.693793,420502.405949,0.951134,40.964684,22.481822,3.593678,0.053009,0.027894,221.923724,32.000000,238.860631,213.415905,219.334254,198.953982,32.000000,191.386911,68.028714,64.577038,112.013997,90.329327,50.168566,21.436312,65.257788,18.984433,99.753949,59.632620,43.031836
51.724513,83.053187,185.889279,186.985296,94.521394,93.349067,29.017644,14.176570,185.803879,1.520514,80.982454,52.689976,184.721231,187.363993,182.401370,186.575209,97.170709,184.935104,-0.000607,-1.740705,32.000000,-235.828511,186.357770,-0.024956,30.569956,0.693560,420503.486067,0.950686,40.967444,22.486026,3.592368,0.067603,0.044502,222.564080,32.000000,238.363861,213.549041,221.181278,199.067800,32.000000,191.706705,67.996578,64.544351,112.047221,90.329327,50.139736,21.436312,65.256064,19.003136,99.753949,59.624329,42.959202
51.852571,83.056222,186.002720,186.990353,94.504231,93.345976,28.991679,14.176285,185.900512,1.520320,80.955224,52.742158,184.744489,187.308081,182.325606,186.460024,97.148618,185.149154,-0.000606,-1.740716,32.000000,-235.832239,186.383753,-0.024970,30.656030,0.691795,420538.251590,0.951234,41.016625,22.508951,3.591852,0.055964,0.028584,222.479899,32.000000,238.366610,214.153173,221.135694,198.546140,32.000000,192.232958,67.978406,64.550746,112.061481,90.329327,50.205775,21.436312,65.212128,19.019345,99.753949,59.623955,43.056707
51.803829,83.028638,186.042676,186.986420,94.479364,93.344730,29.006943,14.172717,185.911327,1.519915,80.995024,52.675402,184.761139,187.297010,182.264577,186.490682,97.188761,185.062497,-0.000607,-1.740741,32.000000,-235.830725,186.377249,-0.024974,30.682912,0.690669,420600.112595,0.951003,41.029038,22.473437,3.593833,0.057679,0.026225,222.130192,32.000000,238.762902,214.525078,218.817289,197.944244,32.000000,192.810615,67.986444,64.568422,112.067355,90.329327,50.197338,21.436312,65.206066,19.012125,99.753949,59.624496,43.008505
51.718207,82.968231,185.898570,186.970968,94.522128,93.344710,29.012869,14.178853,185.759419,1.519591,81.109200,52.683812,184.711816,187.321906,182.317524,186.488506,97.193881,185.085284,-0.000608,-1.740758,32.000000,-235.833768,186.403943,-0.024862,30.775962,0.687480,420563.155580,0.949282,40.903422,22.577699,3.587146,0.059469,0.040126,221.473859,32.000000,239.186489,214.575067,216.642193,198.112939,32.000000,192.495371,67.991325,64.582929,112.077928,90.329327,50.208215,21.436312,65.233278,19.025672,99.753949,59.627427,43.060229
51.742736,82.968231,185.936405,186.970968,94.482176,93.340915,29.013042,14.173288,185.830832,1.519056,81.090965,52.588419,184.630994,187.300191,182.313475,186.536071,97.178266,184.997771,-0.000607,-1.741349,32.000000,-235.833597,186.423178,-0.024862,30.775805,0.687536,420477.808019,0.949674,40.924778,22.504297,3.591292,0.052872,0.024250,221.443690,32.000000,239.434730,213.689608,216.573125,198.703516,32.000000,191.394024,67.992576,64.549521,112.071268,90.329327,50.155843,21.436312,65.241576,18.992413,99.753949,59.620680,42.955020
51.789602,83.022018,185.913203,186.981925,94.433736,93.337133,28.971987,14.182421,185.795347,1.518509,80.930096,52.702974,184.676356,187.332977,182.362270,186.467627,97.181675,184.930181,-0.000607,-1.741337,32.000000,-235.827250,186.466900,-0.024724,30.738642,0.685960,420441.707476,0.951045,40.950423,22.507926,3.594451,0.062085,0.055040,221.900718,32.000000,238.995039,213.510980,218.925406,199.087996,32.000000,191.452836,67.982789,64.566005,112.049309,90.329327,50.188674,21.436312,65.237723,19.046606,99.753949,59.623562,43.020391
